SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
1210,33010,302.700,POISAR REC-STN TO G.O.D.-1210 (JTNO.01 TO JTNO.02) -> POISAR REC-STN TO G.O.D.-1210 (JTNO.02 TO JTNO.03) -> POISAR REC-STN TO G.O.D.-1210 (JTNO.03 TO G.O.D.1210),XLPE,3.0,Y,AL,HT33KV6908556121,AL,3000.0,3034,POTHEAD,POISAR REC-STN,POISAR REC-STN,,3,33010,33KV,79.828,77.775,73.873,74.493,79.462,70.514,20.577,37.295,64.671,55.628,55.829,54.925,2.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220BOR23,220KV BORIVALI REC-STN,220BOR23,POISAR REC-STN,33010,33KV,MALAD,0.498,2018-02-18 14:27:00
1213,33018,313.200,POISAR REC-STN_33018 TO G.O.D.-1213 (JTNO.01A TO JTNO.02A) -> POISAR REC-STN_33018 TO G.O.D.-1213 (JTNO.02A TO JTNO.03A) -> POISAR REC-STN_33018 TO G.O.D.-1213(JTNO.03A TO G.O.D. NO.1213),XLPE,3.0,Y,AL,HT33KV6908556118,AL,3000.0,3034,POTHEAD,POISAR REC-STN,POISAR REC-STN,,3,33018,33KV,75.836,47.434,43.275,52.658,61.449,56.432,17.873,29.722,42.337,72.548,68.906,74.133,4.000,4.000,5.000,3.000,3.000,2.000,3.000,3.000,3.000,2.000,2.000,3.000,1,220BOR09,220KV BORIVALI REC-STN,220BOR09,POISAR REC-STN,33018,33KV,MALAD,0.260,2018-12-13 19:37:00
220AAR102,33008,7060.300,JT.NO.01 → SWNO_33008 -> JT.NO.02 → JT.NO.01 -> JT.NO.02A → JT.NO.02A -> JT.NO.02A → JT.NO.02E -> JT.NO.02B → JT.NO.02A -> JT.NO.02D → JT.NO.02 -> JT.NO.02E → JT.NO.02D -> JT.NO.03 → JT.NO.02B -> JT.NO.03A → JT.NO.03 -> JT.NO.04B → JT.NO.03 -> JT.NO.06A → JT.NO.06 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.06A -> JT.NO.08 → JT.NO.07A -> JT.NO.08A → JT.NO.08C -> JT.NO.08B → JT.NO.08 -> JT.NO.08C → JT.NO.08B -> JT.NO.09 → JT.NO.08A -> JT.NO.10 → JT.NO.9 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.13A -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.15A -> JT.NO.16 → JT.NO.15B -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.18A -> JT.NO.20 → JT.NO.19 -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.20 -> JT.NO.21 → JT.NO.20A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.21 -> JT.NO.22 → JT.NO.21A -> JT.NO.22A → JT.NO.22 -> JT.NO.22B → JT.NO.22A -> JT.NO.23 → JT.NO.22B -> JT.NO.24 → JT.NO.23 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.24 -> JT.NO.26 → JT.NO.25 -> JT.NO.26A → JT.NO.26 -> JT.NO.26B → JT.NO.26A -> JT.NO.27 → JT.NO.26B -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.27A -> JT.NO.28A → JT.NO.28 -> JT.NO.29 → JT.NO.28A -> JT.NO.29A → JT.NO.29 -> JT.NO.29B → JT.NO.29A -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30 -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.29B -> JT.NO.31 → JT.NO.30A -> JT.NO.32 → JT.NO.31 -> JT.NO.32A → JT.NO.32B -> JT.NO.32B → JT.NO.32 -> JT.NO.33 → JT.NO.33A -> JT.NO.33A → JT.NO.32A -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.4B -> JT.NO.6 → JT.NO.5 -> SWNO_220AAR102 → JT.NO.33,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,VILE-PARLE REC-STN,2015-02-17 00:00:00+00:00,71,33008,33KV,61.402,64.043,54.963,64.634,73.783,69.142,19.094,35.176,55.003,55.504,45.290,60.560,2.000,2.000,0.000,0.000,3.000,1.000,0.000,0.000,2.000,2.000,0.000,2.000,1,220AAR102,220KV AAREY REC-STN,220AAR102,VILE-PARLE REC-STN,33008,33KV,VANDRE,6.485,2021-11-09 12:11:11
220AAR103,33035,29.564,SWNO_33035,XLPE,1.0,Y,AL,,AL,3000.0,3033,,220 kV AAREY EHV STATION,MAHANANDA REC-STN,2018-02-03 00:00:00+00:00,1,33035,33KV,48.326,58.804,57.362,58.060,50.270,46.134,17.511,28.426,65.580,54.813,42.681,44.495,1.000,1.000,1.000,1.000,0.000,1.000,1.000,2.000,4.000,3.000,0.000,4.000,0,,,,,,,,,
220AAR103,33090,302.000,SWNO_220AAR103 -> SWNO_33090,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,DINDOSHI REC-STN,2013-09-17 00:00:00+00:00,2,33090,33KV,114.481,113.382,105.121,109.859,111.572,108.584,39.867,63.993,94.527,105.636,98.248,91.180,2.000,2.000,2.000,0.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
220AAR103,33302,2003.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.1 -> JT.NO.10 → SWNO_33302,XLPE,3.0,Y,AL,,AL,2000.0,2024,,220 kV AAREY EHV STATION,SARVODAY NAGAR REC-STN,2021-06-16 00:00:00+00:00,11,33302,33KV,38.513,46.872,42.854,60.760,70.710,57.351,15.301,24.845,37.496,35.347,31.439,38.118,1.000,2.000,1.000,2.000,1.000,2.000,1.000,0.000,1.000,0.000,1.000,2.000,1,220AAR103,220 KV AAREY EHV STATION,220AAR103,SARVODAY NAGAR REC-STN,33302,33KV,ANDHERI,1.971,2022-06-14 20:16:00
220AAR108,33246,4087.878,JT.NO.01 → JT.NO.02 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05A -> JT.NO.05 → JT.NO.06A -> JT.NO.05A → JT.NO.05 -> JT.NO.06 → JT.NO.07 -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.10B -> JT.NO.10A → JT.NO.11 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.2A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → SWNO_33246 -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.2C -> JT.NO.2C → JT.NO.3 -> SWNO_220AAR108 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,9000.0,9091,,220 kV AAREY EHV STATION,J. B. NAGAR RECEIVING STATION,2018-09-25 00:00:00+00:00,34,33246,33KV,59.391,64.936,70.259,108.051,77.471,74.294,19.939,36.000,51.185,59.059,53.226,53.353,0.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220AAR108 | 220AAR11,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR108 | 220AAR11,J. B. NAGAR RECEIVING STATION,33246,33KV,ANDHERI,80.378,2023-03-17 18:38:00
220AAR109,33150,6103.711,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.39 → JT.NO.40 -> JT.NO.41 → JT.NO.42 -> JT.NO.43 → JT.NO.44 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → SWNO_33150 -> SWNO_220AAR109 → JT.NO.01,XLPE,3.0,Y,AL,<Null>,AL,2000.0,2023,,220 kV AAREY EHV STATION,HCC REC-STN,2020-10-21 00:00:00+00:00,53,33150,33KV,72.365,73.857,70.465,102.392,81.108,78.757,25.653,37.890,63.059,72.886,65.183,57.408,6.000,6.000,7.000,2.000,3.000,4.000,1.000,0.000,2.000,4.000,2.000,4.000,2,220AAR12 | 220AAR109,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR12 | 220AAR109,HCC REC-STN,33150,33KV,CHEMBUR | POWAI,1.505,2022-07-06 03:54:00
220AAR112,33004,1054.200,JT.NO.01 → JT.NO.02A -> JT.NO.01 → JT.NO.02B -> JT.NO.01A → JT.NO.01 -> JT.NO.02A → JT.NO.02 -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.03B -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → SWNO_33004 -> SWNO_220AAR112 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,2020-10-29 00:00:00+00:00,12,33004,33KV,84.549,96.776,93.283,96.205,108.176,89.882,41.375,67.800,86.370,89.824,81.097,72.667,8.000,8.000,7.000,6.000,5.000,3.000,3.000,3.000,5.000,5.000,4.000,6.000,1,220AAR14,220KV AAREY REC-STN,220AAR14,SEEPZ REC-STN,33004,33KV,ANDHERI,0.583,2016-09-03 14:00:00
220AAR32,33097,4272.860,JT.NO.01 → JT.NO.01A -> JT.NO.01A → SWNO_33097 -> SWNO_220AAR32 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,6063,,AAREY 220KV R/S,HIRANANDANI REC-STN,2023-06-26 00:00:00+00:00,3,33097,33KV,82.530,80.743,82.060,95.482,94.795,81.382,29.748,46.901,78.488,79.775,70.538,67.827,0.000,0.000,0.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,8,220AAR32,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR32 | 220AAR38,HIRANANDANI REC-STN,33097,33KV,CHEMBUR | POWAI,0.390,2023-12-07 06:37:00
220AAR34,33036,5754.200,JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.3A -> JT.NO.04 → JT.NO.4A -> JT.NO.04A → JT.NO.04D -> JT.NO.04C → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.6 -> JT.NO.07 → JT.NO.07A -> JT.NO.08 → JT.NO.9 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16C → JT.NO.16D -> JT.NO.16D → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.19 → SWNO_33036 -> JT.NO.20 → SWNO_33036 -> JT.NO.3 → JT.NO.3B -> JT.NO.3A → JT.NO.3 -> JT.NO.3B → JT.NO.4 -> JT.NO.4D → JT.NO.4C -> JT.NO.6 → JT.NO.7 -> JT.NO.7A → JT.NO.08 -> JT.NO.9 → JT.NO.10,XLPE,3.0,Y,AL,HT33KV6908561LZI,AL,2000.0,2024,POTHEAD,220 kV AAREY EHV STATION,MEGHAWADI REC-STN,2020-04-14 00:00:00+00:00,48,33036,33KV,77.441,78.680,76.208,92.525,82.711,88.125,29.501,42.099,80.718,69.104,60.995,67.800,0.000,0.000,0.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,6,220AAR34 | 33036,220KV AAREY REC-STN,220AAR34,MEGHAWADI REC-STN,33036,33KV,ANDHERI,25.184,2021-10-09 10:26:00
220AAR35,33177,5560.840,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → SWNO_33177 -> SWNO_220AAR35 → JT.NO.01,XLPE,3.0,Y,AL,,AL,1000.0,1014,,220 kV AAREY EHV STATION,SAMBHAJI NAGAR REC-STN,2011-03-30 00:00:00+00:00,40,33177,33KV,54.855,50.557,46.533,49.825,60.137,46.105,15.089,23.403,43.373,42.971,44.736,38.498,3.000,2.000,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,4,220AAR35 | 220ARY35,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR35,SAMBHAJI NAGAR REC-STN,33177,33KV,VANDRE,1.628,2023-11-26 09:27:00
220AAR37,33206,4588.274,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01F -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01H -> JT.NO.01H → JT.NO.01J -> JT.NO.01J → JT.NO.01K -> JT.NO.01K → JT.NO.01L -> JT.NO.01L → JT.NO.01M -> JT.NO.01M → JT.NO.01N -> JT.NO.01N → JT.NO.02 -> JT.NO.01N → JT.NO.0P -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.02D -> JT.NO.02D → JT.NO.02E -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → SWNO_33352 -> SWNO_220AAR37 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,NAHAR SHAKTI R/S,,25,33206,33KV,117.418,120.190,120.338,114.320,120.481,100.476,40.112,71.272,110.593,110.227,98.730,103.955,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,4,220SAK33 | T22SAK12 | 220AAR41,220KV SAKI REC-STN | TATA S SAKI REC-STN | 220 KV AAREY EHV STATION,220SAK33 | T22SAK12 | 220AAR41,NAHAR SHAKTI REC-STN,33206,33KV | 22KV,CHEMBUR | POWAI,0.303,2023-11-02 13:04:00
220AAR38,33205,2882.500,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.18B -> JT.NO.18B → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33205 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.7B → JT.NO.8A -> JT.NO.8 → JT.NO.9 -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.8 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR38 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561KI6,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAHAR PLAZA REC-STN,2023-11-27 00:00:00+00:00,27,33205,33KV,134.533,115.859,126.808,156.481,125.098,125.732,135.080,103.230,109.894,157.272,126.356,114.833,2.000,3.000,4.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,2.000,4.000,4,220AAR38 | 220SAK27,220 KV AAREY EHV STATION | 220KV AAREY REC-STN | 220KV SAKI REC-STN,220AAR38 | 220SAK27,SAHAR PLAZA REC-STN,33205,33KV,ANDHERI,1.383,2022-12-21 14:18:00
220AAR41,33011,4924.232,3C 400 XLPE CABLE IS SEALED ON SWAMINARAYAN RD OPP.TATA'S POWAI R/S -> 3C 400 XLPE CABLE IS SEALED ON SWAMINARAYAN RD OPP.TATA'S POWAI REC-STN,XLPE,3.0,Y,AL,HT33KV6908545990,AL,6000.0,6063,POTHEAD,220 kV AAREY EHV STATION,VIKHROLI REC-STN,,30,33011,33KV,60.587,66.034,65.579,75.082,78.859,55.323,21.309,37.778,52.009,77.837,68.169,43.741,0.000,0.000,0.000,1.000,2.000,1.000,1.000,1.000,2.000,2.000,2.000,1.000,6,T33POWAI OG6 | T33OG06 | T33POW06,TATA POWAI REC-STN | TATA S POWAI REC-STN | TATA`S POWAI REC-STN,33011 | T33POWAI | T33OG06 | T33POW06,VIKHROLI REC-STN,33011,22KV | 33KV,CHEMBUR | POWAI,1.244,2023-07-01 06:31:00
220AAR41,33207,3896.514,SWNO_220AAR41 → SWNO_33207,XLPE,3.0,Y,AL,,AL,2000.0,6063,,220 kV AAREY EHV STATION,NAHAR SHAKTI REC-STN,2024-07-21 00:00:00+00:00,1,33207,22KV,36.625,40.839,28.271,46.226,39.654,43.473,9.066,15.713,29.972,30.618,40.964,26.204,1.000,1.000,0.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,2.000,1.000,1,T33SAKOG11,TATA S SAKI REC-STN,T33SAKOG11,NAHAR SHAKTI REC-STN,33207,33KV,POWAI,1.341,2023-06-11 17:38:00
220AAR42,33098,4177.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33098 -> SWNO_220AAR42 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OVR,AL,2000.0,2023,,220 kV AAREY EHV STATION,HIRANANDANI REC-STN,,25,33098,33KV,77.454,80.899,79.583,92.105,88.186,76.121,26.967,47.208,73.452,69.375,62.106,78.272,0.000,3.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,4,220AAR42,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR42,HIRANANDANI REC-STN,33098,33KV,CHEMBUR | POWAI,0.612,2023-10-03 17:50:00
220AAR44,33199,2902.000,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33199 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7C -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7A -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR44 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561KI6,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAHAR PLAZA REC-STN,2022-03-14 00:00:00+00:00,25,33199,33KV,86.695,88.608,77.138,93.764,90.740,89.126,91.450,62.180,72.122,105.158,111.198,85.345,2.000,3.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,4.000,3,220AAR44,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR44,SAHAR PLAZA REC-STN,33199,33KV,ANDHERI,1.372,2023-11-25 23:02:00
220AAR47,33317,7383.300,JT.NO.1 → JT.NO.2 -> JT.NO.1 → JT.NO.29E -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.30A -> JT.NO.28D → JT.NO.1A -> JT.NO.28F → JT.NO.28G -> JT.NO.28G → JT.NO.28H -> JT.NO.28H → JT.NO.28I -> JT.NO.28I → JT.NO.28J -> JT.NO.28J → JT.NO.28K -> JT.NO.28K → JT.NO.28L -> JT.NO.28L → JT.NO.28M -> JT.NO.28M → JT.NO.28N -> JT.NO.28N → SWNO_33317 -> JT.NO.29E → JT.NO.28F -> JT.NO.29E → JT.NO.29E -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → JT.NO.28D -> JT.NO.30A → JT.NO.30 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5A -> JT.NO.5 → JT.NO.6A -> JT.NO.5A → JT.NO.5 -> JT.NO.6 → JT.NO.7 -> JT.NO.6A → JT.NO.6 -> JT.NO.7 → JT.NO.7C -> JT.NO.70 → JT.NO.7D -> JT.NO.7D → JT.NO.8 -> JT.NO.8 → JT.NO.9B -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9 -> JT.NO.9B → JT.NO.9A -> SWNO_220AAR47 → JT.NO.1A,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SHRADDHANAND ROAD REC-STN,2023-04-03 00:00:00+00:00,56,33317,33KV,46.268,63.276,79.672,73.079,61.642,60.112,77.320,46.690,46.996,64.776,54.409,56.131,3.000,1.000,1.000,1.000,1.000,0.000,0.000,1.000,2.000,1.000,1.000,3.000,1,220AAR47,220 KV AAREY EHV STATION,220AAR47,SHRADDHANAND ROAD REC-STN,33317,33KV,VANDRE,0.000,2023-12-07 15:48:25
220AAR48,33112,2719.800,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11T → JT.NO.12 -> JT.NO.12 → JT.NO.17 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → SWNO_33112 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.13 -> SWNO_220AAR48 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PCS,AL,2000.0,2023,,220 kV AAREY EHV STATION,M.I.D.C. REC-STN,2024-08-11 00:00:00+00:00,21,33112,33KV,72.075,84.241,75.648,103.686,99.896,76.474,31.725,47.873,70.907,68.304,64.398,66.543,7.000,1.000,5.000,3.000,2.000,1.000,2.000,2.000,2.000,1.000,1.000,0.000,1,220AAR48,220 KV AAREY EHV STATION,220AAR48,M.I.D.C. REC-STN,33112,33KV,ANDHERI,0.351,2022-10-21 12:34:26
220AAR52,33222,288.401,220kv AAREY REC-STN TO MAROL REC-STN GANTRY14-A,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL REC-STN,,2,33222,33KV,91.164,72.549,66.905,118.461,90.143,64.183,21.519,34.734,60.609,62.961,61.694,60.149,4.000,1.000,1.000,2.000,3.000,0.000,0.000,0.000,2.000,1.000,3.000,2.000,4,220AAR52,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR52,MAROL REC-STN,33222,33KV,ANDHERI,6.385,2023-11-09 09:31:00
220AAR52,33223,469.401,220kv AAREY REC-STN TO MAROL REC-STN GANTRY14-A -> JT.NO.0A → JT.NO.1 -> JT.NO.0B → JT.NO.0A -> JT.NO.0C → JT.NO.0B -> JT.NO.0D -> JT.NO.0D → JT.NO.0C -> JT.NO.1 → SWNO_33222,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL,2016-07-30 00:00:00+00:00,7,33223,33KV,90.413,70.158,67.051,124.796,93.791,72.839,22.410,36.812,62.317,63.533,61.111,57.083,5.000,2.000,0.000,3.000,3.000,1.000,0.000,0.000,0.000,1.000,1.000,1.000,0,,,,,,,,,
220AAR54,33003,1042.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 → SWNO_33003 -> SWNO_220AAR54 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,,8,33003,33KV,146.415,153.061,161.704,166.462,173.235,150.471,58.485,95.700,141.333,158.941,145.097,122.647,8.000,6.000,8.000,6.000,4.000,5.000,4.000,2.000,5.000,7.000,5.000,7.000,0,,,,,,,,,
220AAR58,33353,8600.000,SWNO_220AAR58 → SWNO_33353,XLPE,3.0,Y,AL,,AL,2000.0,6062,,220 kV AAREY EHV STATION,KOHINOOR RECEIVING STATION,2022-11-21 00:00:00+00:00,1,33353,33KV,,,,,,,,,,,24.090,,,,,,,,,,,,0.000,,1,220AAR58,33KV AEML AAREY REC-STN,58,KOHINOOR REC-STN,33353,11KV,POWAI,1.326,2023-01-06 23:51:00
220AAR59,33131,7173.000,JT.NO.01 -> JT.NO.01A -> JT.NO.01B -> JT.NO.01C -> JT.NO.01D -> JT.NO.01E -> JT.NO.01F -> JT.NO.01G -> JT.NO.01H -> JT.NO.01J -> JT.NO.01K -> JT.NO.01M -> JT.NO.01N -> JT.NO.01P -> JT.NO.01R -> JT.NO.01S -> JT.NO.02 -> JT.NO.02A -> JT.NO.02B -> JT.NO.02C -> JT.NO.02D -> JT.NO.02E -> JT.NO.02F -> JT.NO.02G -> JT.NO.02H -> JT.NO.02J -> JT.NO.02K -> JT.NO.02L -> JT.NO.02M -> JT.NO.02N -> JT.NO.02P -> JT.NO.02R -> JT.NO.03 -> JT.NO.03A -> JT.NO.03B -> JT.NO.03C -> JT.NO.03D -> JT.NO.03E -> JT.NO.03F -> JT.NO.03G -> JT.NO.03H -> JT.NO.03J -> JT.NO.03K -> JT.NO.03M -> JT.NO.03N -> SWNO_33131,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,RUNWAL REC-STN,,46,33131,33KV,104.253,103.929,106.741,114.414,110.651,100.437,35.309,60.149,95.829,98.409,95.081,96.835,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220AAR59,220 KV AAREY EHV STATION | 220 KV AAREY R/S,220AAR59,RUNWAL REC-STN | RUNWAL R/S,33131,33KV,POWAI | CHEMBUR,1.012,2023-12-07 15:48:00
220AAR63,33178,5613.200,JT.NO.1 → JT.NO.2 -> JT.NO.1 → JT.NO.30 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.1A -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33178 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR63 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAMBHAJI NAGAR REC-STN,2011-05-29 00:00:00+00:00,43,33178,33KV,66.566,71.942,66.613,74.387,107.387,71.422,21.202,37.792,52.423,51.950,50.125,56.642,3.000,2.000,1.000,0.000,2.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,1,220AAR63,220KV AAREY REC-STN,220AAR63,SAMBHAJI NAGAR REC-STN,33178,33KV,VANDRE,0.017,2018-05-02 16:58:00
220AAR64,33212,6322.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.27D -> JT.NO.27D → JT.NO.27E -> JT.NO.27E → JT.NO.27F -> JT.NO.27F → JT.NO.27G -> JT.NO.27G → JT.NO.27H -> JT.NO.27H → JT.NO.27J -> JT.NO.27J → SWNO_33212 -> SWNO_220AAR64 → JT.NO.01,XLPE,3.0,Y,AL,HT11KV6908561QGK,AL,2000.0,2023,,220 kV AAREY EHV STATION,GOKULDHAM REC-STN,2018-06-02 00:00:00+00:00,37,33212,33KV,47.881,48.916,43.487,57.038,65.854,55.868,16.009,26.095,42.946,39.345,39.999,42.586,2.000,2.000,1.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,2.000,0,,,,,,,,,
220AAR65,33151,6593.800,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07A -> JT.NO.07 → JT.NO.08 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18A -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → SWNO_33151 -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.27A -> JT.NO.29 → JT.NO.28 -> JT.NO.29A → JT.NO.29 -> JT.NO.29B → JT.NO.29A -> JT.NO.29C → JT.NO.29B -> JT.NO.31 → JT.NO.30 -> JT.NO.31A → JT.NO.31 -> JT.NO.32 → JT.NO.31A -> JT.NO.33 → JT.NO.29C -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.34A → JT.NO.34 -> JT.NO.35 → JT.NO.34A -> JT.NO.36 → JT.NO.35 -> JT.NO.36A → JT.NO.36 -> JT.NO.37 → JT.NO.36A -> JT.NO.38 → JT.NO.37 -> JT.NO.38A → JT.NO.38 -> JT.NO.38B → JT.NO.38A -> JT.NO.38C → JT.NO.38B -> JT.NO.39 → JT.NO.38C -> JT.NO.40 → JT.NO.39 -> JT.NO.41 → JT.NO.40 -> JT.NO.42 → JT.NO.41 -> JT.NO.43 → JT.NO.42 -> JT.NO.44 → JT.NO.43,XLPE,3.0,Y,AL,<Null>,AL,2000.0,2023,,220 kV AAREY EHV STATION,HCC REC-STN,2019-03-18 00:00:00+00:00,61,33151,33KV,69.499,73.008,73.844,77.576,78.664,71.628,29.102,42.660,70.043,70.032,62.550,64.342,5.000,4.000,2.000,1.000,1.000,1.000,4.000,0.000,0.000,3.000,1.000,3.000,5,220AAR65,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR65,HCC REC-STN,33151,33KV,CHEMBUR | POWAI,0.296,2023-07-09 12:38:00
220AAR67,33184,4858.500,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → SWNO_33184 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5A -> JT.NO.5 → JT.NO.6A -> JT.NO.5A → JT.NO.5 -> JT.NO.6 → JT.NO.6B -> JT.NO.6A → JT.NO.6 -> JT.NO.6A → JT.NO.7 -> JT.NO.6B → JT.NO.6C -> JT.NO.7 → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.8 -> JT.NO.8 → JT.NO.9A -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9 -> SWNO_220AAR67 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINDUSTAN UNILEVER REC-STN,2023-03-25 00:00:00+00:00,42,33184,33KV,75.946,74.237,16.293,31.523,57.594,61.261,81.278,64.080,83.445,90.201,64.200,69.770,3.000,4.000,0.000,0.000,1.000,0.000,0.000,1.000,4.000,4.000,2.000,5.000,7,220AAR67,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR67,HINDUSTAN UNILEVER REC-STN,33184,33KV,ANDHERI,2.003,2023-04-03 23:53:00
220AAR71,33140,6828.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.29C -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → SWNO_33140 -> SWNO_220AAR71 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QGJ,AL,2000.0,2023,,220 kV AAREY EHV STATION,RAHEJA I.T. PARK REC-STN,2023-08-10 00:00:00+00:00,43,33140,33KV,56.115,65.110,56.000,59.485,61.682,63.539,19.450,27.398,53.084,49.742,48.120,47.141,0.000,2.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220AAR71,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR71,RAHEJA I.T. PARK REC-STN,33140,33KV,MALAD,4.757,2023-08-09 12:24:00
220AAR72,33086,1016.600,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.8 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → SWNO_33086 -> JT.NO.7 → JT.NO.3 -> JT.NO.8 → JT.NO.7 -> SWNO_220AAR72 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,2016-08-19 00:00:00+00:00,9,33086,33KV,118.189,134.408,138.296,156.821,157.176,136.412,53.091,88.500,125.556,146.118,130.387,108.000,8.000,6.000,8.000,6.000,4.000,5.000,4.000,2.000,4.000,5.000,4.000,6.000,1,220AAR72,220KV AAREY REC-STN,220AAR72,SEEPZ REC-STN,33086,33KV,ANDHERI,0.017,2021-11-20 04:11:00
220AAR74,33037,5744.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03B -> JT.NO.03B → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.05C -> JT.NO.05C → JT.NO.06 -> JT.NO.06 → JT.NO.6B -> JT.NO.06A → JT.NO.07B -> JT.NO.06B → JT.NO.6C -> JT.NO.06C → JT.NO.6A -> JT.NO.07B → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.09 → JT.NO.9A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.10 → JT.NO.22 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.12 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.19 → SWNO_33037 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33037 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.11 -> SWNO_220AAR74 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546399,AL,2000.0,2024,POTHEAD,220 kV AAREY EHV STATION,MEGHAWADI REC-STN,2020-01-13 00:00:00+00:00,49,33037,33KV,69.895,76.306,71.530,92.445,83.879,75.307,24.363,43.727,70.778,63.718,57.564,65.204,1.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,7,220AAR74 | 33037,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR74,MEGHAWADI REC-STN,33037,33KV,ANDHERI,0.223,2023-02-22 10:13:00
220AAR76,33319,8303.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.36 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.30C -> JT.NO.30C → JT.NO.30D -> JT.NO.30D → JT.NO.30E -> JT.NO.30E → JT.NO.30F -> JT.NO.30F → JT.NO.30G -> JT.NO.30G → JT.NO.30H -> JT.NO.30H → JT.NO.30I -> JT.NO.30I → JT.NO.30J -> JT.NO.30J → JT.NO.30K -> JT.NO.30K → JT.NO.30L -> JT.NO.30L → JT.NO.30M -> JT.NO.30M → JT.NO.30N -> JT.NO.30N → SWNO_33319 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.31 -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9B -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9 -> JT.NO.9B → JT.NO.9A -> SWNO_220AAR76 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SHRADDHANAND ROAD REC-STN,2023-04-03 00:00:00+00:00,52,33319,33KV,1.649,2.017,45.614,32.933,8.898,7.568,0.000,0.000,16.128,10.340,4.312,4.693,1.000,1.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,1.000,1.000,1.000,1,220AAR76,220 KV AAREY EHV STATION,220AAR76,SHRADDHANAND ROAD REC-STN,33319,33KV,VANDRE,0.000,2023-12-07 15:48:57
220AAR77,33138,6922.222,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05C -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.05B → JT.NO.05 -> JT.NO.05C → JT.NO.05B -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.08 -> JT.NO.08 → JT.NO.08C -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.08C → JT.NO.08A -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10A -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13A -> JT.NO.13A → JT.NO.13 -> JT.NO.13A → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18A -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.32B -> JT.NO.32B → JT.NO.32C -> JT.NO.32C → JT.NO.33A -> JT.NO.33 → JT.NO.34 -> JT.NO.33A → JT.NO.33B -> JT.NO.33B → JT.NO.33 -> JT.NO.34 → JT.NO.34D -> JT.NO.34D → SWNO_33138 -> SWNO_220AA77 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561Q0Y,AL,2000.0,2023,,220 kV AAREY EHV STATION,VILE-PARLE REC-STN,2017-12-14 00:00:00+00:00,67,33138,33KV,73.446,95.688,78.311,85.481,85.467,82.231,25.651,43.982,72.146,78.342,73.626,70.511,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,5,220AAR77,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR77,VILE-PARLE REC-STN,33138,33KV,VANDRE,0.628,2022-08-04 21:08:00
220AAR78,33226,1138.300,JT.NO.01 -> JT.NO.0D -> JT.NO.1 -> JT.NO.1 → SWNO_33226,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL REC-STN,2016-07-30 00:00:00+00:00,6,33226,33KV,102.056,107.780,101.997,118.881,129.991,100.310,34.811,58.460,88.767,99.587,93.441,86.703,6.000,5.000,3.000,1.000,3.000,1.000,1.000,0.000,0.000,2.000,2.000,2.000,3,220AAR78,220KV AAREY REC-STN,220AAR78,MAROL REC-STN,33226,33KV,ANDHERI,89.289,2019-10-19 12:03:00
220AAR85,33190,4659.365,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.2A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.26 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → SWNO_33190 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6A → JT.NO.6B -> JT.NO.6A → JT.NO.7 -> JT.NO.6B → JT.NO.6C -> JT.NO.6C → JT.NO.6D -> JT.NO.6D → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.8 → JT.NO.9A -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9 -> SWNO_220AAR85 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINDUSTAN UNILEVER REC-STN,2019-08-11 00:00:00+00:00,45,33190,33KV,49.571,57.018,54.199,54.064,47.331,51.383,50.043,42.447,51.463,50.448,49.206,46.473,1.000,2.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,6,220AAR85 | 33190,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR85,HINDUSTAN UNILEVER REC-STN,33190,33KV,ANDHERI,0.754,2022-10-22 17:16:00
220AAR88,33211,6352.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.28D -> JT.NO.28D → JT.NO.28E -> JT.NO.28E → JT.NO.28F -> JT.NO.28F → JT.NO.28G -> JT.NO.28G → JT.NO.28H -> JT.NO.28H → JT.NO.28J -> JT.NO.28J → SWNO_33211 -> SWNO_220AA88 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QGI,AL,2000.0,2023,,220 kV AAREY EHV STATION,GOKULDHAM REC-STN,2018-06-03 00:00:00+00:00,38,33211,33KV,34.419,34.797,34.132,36.612,42.781,40.349,12.488,17.765,29.784,28.707,25.932,29.280,1.000,2.000,1.000,0.000,1.000,1.000,1.000,1.000,1.000,0.000,1.000,2.000,0,,,,,,,,,
220AAR90,33163,10383.964,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.50A -> JT.NO.50A → JT.NO.50B -> JT.NO.50B → JT.NO.50C -> JT.NO.50C → JT.NO.50D -> JT.NO.50D → JT.NO.50E -> JT.NO.50E → JT.NO.50F -> JT.NO.50F → JT.NO.5G -> JT.NO.50G → JT.NO.50H -> JT.NO.50H → JT.NO.50J -> JT.NO.50J → JT.NO.50K -> JT.NO.50K → JT.NO.50M -> JT.NO.50M → JT.NO.50N -> JT.NO.50N,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINGWALA LANE REC-STN,2021-02-05 00:00:00+00:00,62,33163,22KV,97.375,81.922,112.500,104.058,111.756,96.180,25.683,37.400,84.296,99.978,93.918,86.353,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,9,220AAR90 | T22VIK09_12,220 KV AAREY EHV STATION | TATA S VIKHROLI REC-STN,220AAR90 | T22VIK09_12,HINGWALA LANE REC-STN,33163,33KV | 22KV,CHEMBUR,0.815,2023-12-16 05:37:00
220AAR90,33163,10383.964,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.50A -> JT.NO.50A → JT.NO.50B -> JT.NO.50B → JT.NO.50C -> JT.NO.50C → JT.NO.50D -> JT.NO.50D → JT.NO.50E -> JT.NO.50E → JT.NO.50F -> JT.NO.50F → JT.NO.5G -> JT.NO.50G → JT.NO.50H -> JT.NO.50H → JT.NO.50J -> JT.NO.50J → JT.NO.50K -> JT.NO.50K → JT.NO.50M -> JT.NO.50M → JT.NO.50N -> JT.NO.50N,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINGWALA LANE REC-STN,2021-02-05 00:00:00+00:00,62,33163,33KV,92.175,93.763,93.249,103.404,102.900,102.073,99.110,102.995,89.373,101.083,105.905,102.687,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220AAR90 | T22VIK09_12,220 KV AAREY EHV STATION | TATA S VIKHROLI REC-STN,220AAR90 | T22VIK09_12,HINGWALA LANE REC-STN,33163,33KV | 22KV,CHEMBUR,0.815,2023-12-16 05:37:00
220AAR92,33099,4351.421,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → SWNO_33099 -> SWNO_220AAR92 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,POTHEAD,AAREY 220KV R/S,HIRANANDANI REC-STN,2022-01-28 00:00:00+00:00,29,33099,33KV,64.885,69.768,72.238,81.388,81.998,67.901,27.633,42.994,65.651,65.208,58.515,54.378,0.000,1.000,1.000,1.000,2.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,3,220AAR02 | 220AAR92,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR02 | 220AAR92,HIRANANDANI REC-STN,33099,33KV,CHEMBUR | POWAI,1.193,2023-02-27 03:29:01
220AAR97,33245,4265.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03C -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03B -> JT.NO.05 → JT.NO.06A -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07D -> JT.NO.07A → JT.NO.07C -> JT.NO.07B → JT.NO.07A -> JT.NO.07C → JT.NO.07 -> JT.NO.07D → JT.NO.07E -> JT.NO.07E → JT.NO.07F -> JT.NO.07F → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → SWNO_33245 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.5 -> JT.NO.6 → JT.NO.6B -> JT.NO.6B → JT.NO.7B -> SWNO_220AAR97 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,J. B. NAGAR RECEIVING STATION,2018-09-20 00:00:00+00:00,44,33245,33KV,71.472,80.286,72.889,74.615,76.471,69.118,27.576,36.600,58.370,71.118,63.290,59.824,2.000,2.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,2,220AAR97 | 220AAR07,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR97 | 220AAR07,J. B. NAGAR RECEIVING STATION,33245,33KV,ANDHERI,1.998,2023-03-28 01:21:00
220AAR98,33095,25.500,AAREY R/S TO LINE-2(GANTRY),XLPE,3.0,Y,AL,,AL,3000.0,3033,,220 kV AAREY EHV STATION,NIRLON REC-STN,,1,33095,33KV,102.108,111.456,115.368,124.781,134.801,116.285,41.120,61.017,91.769,104.555,101.642,87.125,5.000,6.000,8.000,7.000,5.000,5.000,4.000,3.000,2.000,5.000,4.000,5.000,0,,,,,,,,,
220AAR98,33301,2070.800,JT.NO.09 → SWNO_33301 -> JT.NO.1 -> JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> SWNO_220AAR45,XLPE,2.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SARVODAY NAGAR REC-STN,2021-07-02 00:00:00+00:00,12,33301,33KV,30.465,34.131,32.849,93.321,48.622,45.734,13.414,22.041,36.552,30.831,25.082,33.389,2.000,3.000,8.000,4.000,2.000,3.000,2.000,4.000,4.000,2.000,2.000,3.000,1,220AAR45,220 KV AAREY EHV STATION,220AAR45,SARVODAY NAGAR REC-STN,33301,33KV,ANDHERI,5.186,2022-02-02 18:14:00
220BOR05,33350,5269.800,SWNO_220BOR05 → SWNO_33350,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV BORIVALI REC-STN,KADAMWADI REC-STN,2023-03-24 00:00:00+00:00,1,33350,33KV,30.977,31.387,28.486,23.149,20.143,18.250,7.696,12.940,17.750,18.778,22.195,25.578,4.000,2.000,7.000,1.000,2.000,2.000,2.000,1.000,1.000,3.000,3.000,1.000,0,,,,,,,,,
220BOR09,33018,3057.800,JT.NO.12 → JT.NO.12A -> JT.NO.12A → SWNO_33018 -> SWNO_220BOR09 → JT.NO.12 -> SWNO_220BOR09 → SWNO_33018,XLPE,3.0,Y,AL,HT33KV6908556117,AL,4000.0,3034,,220kV BORIVALI REC-STN,POISAR REC-STN,2024-01-11 00:00:00+00:00,8,33018,33KV,75.836,47.434,43.275,52.658,61.449,56.432,17.873,29.722,42.337,72.548,68.906,74.133,4.000,4.000,5.000,3.000,3.000,2.000,3.000,3.000,3.000,2.000,2.000,3.000,1,220BOR09,220KV BORIVALI REC-STN,220BOR09,POISAR REC-STN,33018,33KV,MALAD,0.260,2018-12-13 19:37:00
220BOR13,33287,3133.700,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33287 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.3D -> JT.NO.3A → JT.NO.4 -> JT.NO.3B → JT.NO.3C -> JT.NO.3C → JT.NO.3A -> JT.NO.3D → JT.NO.3B -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220BOR13 → JT.NO.1,XLPE,3.0,Y,AL,,AL,4000.0,4043,,220kV BORIVALI REC-STN,HIRANANDANI HERITAGE R/S,2014-06-02 00:00:00+00:00,25,33287,33KV,70.791,74.754,69.664,71.666,97.391,101.667,75.202,71.588,80.398,79.277,69.643,82.750,1.000,2.000,2.000,1.000,2.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,1,220BOR13,220KV BORIVALI REC-STN,220BOR13,HIRANANDANI HERITAGE RECEIVING STATION,33287,33KV,BORIWALI,0.691,2021-06-25 12:12:00
220BOR15,33351,5279.300,SWNO_220BOR15 → SWNO_33351,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV BORIVALI REC-STN,KADAMWADI REC-STN,2023-02-23 00:00:00+00:00,1,33351,33KV,22.957,22.269,21.097,30.791,34.929,30.850,7.466,12.802,19.784,19.988,18.921,22.276,2.000,1.000,3.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,2.000,1,33351,220KV BORIVALI REC-STN,220BOR15,KADAMWADI REC-STN,33351,33KV,MALAD,0.199,2023-03-27 21:08:03
