SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
220BOR17,33134,4315.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.20 -> JT.NO.19B → JT.NO.19A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 -> TATA'S BORIVALI REC-STN TO TIMES OF INDIA REC-STN,XLPE,3.0,Y,AL,<Null>,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,TIMES OF INDIA REC-STN,2024-01-15 00:00:00+00:00,31,33134,33KV,92.650,78.129,77.791,74.404,73.957,90.668,31.665,37.890,60.306,70.244,62.299,64.878,5.000,1.000,1.000,0.000,3.000,2.000,3.000,1.000,0.000,0.000,0.000,0.000,1,220BOR17,220KV BORIVALI REC-STN,220BOR17,TIMES OF INDIA REC-STN,33134,33KV,MALAD,3.184,2018-05-24 15:25:00
220BOR23,33010,2660.200,SWNO_220BOR23 → SWNO_33010,XLPE,3.0,Y,AL,HT33KV6908556121,AL,4000.0,3034,,220kV BORIVALI REC-STN,POISAR REC-STN,2018-02-22 00:00:00+00:00,8,33010,33KV,79.828,77.775,73.873,74.493,79.462,70.514,20.577,37.295,64.671,55.628,55.829,54.925,2.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220BOR23,220KV BORIVALI REC-STN,220BOR23,POISAR REC-STN,33010,33KV,MALAD,0.498,2018-02-18 14:27:00
220BOR24,33213,3153.200,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → SWNO_33213 -> SWNO_220BOR24 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561POQ,AL,4000.0,4043,,220kV BORIVALI REC-STN,DAHISAR REC-STN,2015-04-15 00:00:00+00:00,25,33213,33KV,75.686,79.365,76.025,80.317,95.290,92.079,23.693,38.988,68.646,63.180,54.493,65.303,1.000,2.000,2.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,2,220BOR24,220KV BORIVALI REC-STN,220BOR24,DAHISAR REC-STN,33213,33KV,BORIWALI,38.443,2023-07-25 12:53:00
220BOR27,33288,3178.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → SWNO_33288 -> JT.NO.2 → JT.NO.3 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220BOR27 → JT.NO.1,XLPE,3.0,Y,AL,,AL,4000.0,4043,,220kV BORIVALI REC-STN,HIRANANDANI HERITAGE R/S,2014-05-30 00:00:00+00:00,23,33288,33KV,87.074,85.436,81.741,93.317,127.631,96.605,31.166,49.837,75.077,77.193,69.843,73.679,2.000,0.000,0.000,0.000,1.000,1.000,1.000,2.000,0.000,0.000,0.000,1.000,1,220BOR27,220KV BORIVALI REC-STN,220BOR27,HIRANANDANI HERITAGE RECEIVING STATION,33288,33KV,BORIWALI,0.358,2022-02-17 19:27:00
220CHE02,33215,2724.000,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,NATWAR PAREKH REC-STN,,18,33215,33KV,37.791,40.922,44.412,52.530,45.912,41.578,12.856,19.666,25.878,31.683,32.984,31.054,1.000,0.000,1.000,2.000,0.000,0.000,0.000,0.000,1.000,0.000,1.000,1.000,2,220CHE02,220KV CHEMBUR REC-STN,220CHE02,NATWAR PAREKH REC-STN,33215,33KV,CHEMBUR,0.408,2019-03-02 17:25:00
220CHE04,33082,4482.757,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70,XLPE,3.0,Y,AL,HT33KV6908561NTK,AL,7000.0,7072,,220kV CHEMBUR REC-STN,TILAK NAGAR REC-STN,2023-01-06 00:00:00+00:00,27,33082,33KV,67.345,74.688,65.501,89.245,83.425,63.871,21.953,34.942,61.425,51.653,50.729,53.926,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,6,220CHE04,220KV CHEMBUR REC-STN,220CHE04,TILAK NAGAR REC-STN,33082,33KV,CHEMBUR,0.891,2023-05-16 12:10:00
220CHE11,33249,4227.005,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → SWNO_33250 -> SWNO_220CHE11 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,7000.0,7072,,220kV CHEMBUR REC-STN,MHADA SAHAKAR NGR REC-STN,2018-12-12 00:00:00+00:00,29,33249,33KV,58.002,60.398,55.404,53.131,69.535,64.550,19.355,29.390,49.456,52.106,50.142,50.785,4.000,3.000,5.000,0.000,0.000,0.000,2.000,0.000,0.000,0.000,1.000,1.000,0,,,,,,,,,
220CHE14,1175,3960.800,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01F -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01H -> JT.NO.01H → JT.NO.01J -> JT.NO.01J → JT.NO.01K -> JT.NO.01K → JT.NO.01M -> JT.NO.01M → JT.NO.01N -> JT.NO.01N → JT.NO.01P -> JT.NO.01P → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.02D -> JT.NO.02D → JT.NO.02E -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → SWNO_01175 -> SWNO_220CHE14 → JT.NO.01,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ANIK R/S,,22,1175,33KV,46.237,48.396,48.887,53.869,48.414,100.249,17.213,24.438,33.191,29.911,83.158,32.301,3.000,1.000,2.000,4.000,1.000,3.000,3.000,2.000,1.000,1.000,2.000,2.000,0,,,,,,,,,
220CHE16,33109,3972.777,JT.NO.31 → JT.NO.34 -> JT.NO.33 → JT.NO.85 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.35A -> JT.NO.35A → JT.NO.35B -> JT.NO.35B → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → SWNO_33109 -> JT.NO.76 → JT.NO.32 -> JT.NO.77 → JT.NO.76 -> JT.NO.78 → JT.NO.77 -> JT.NO.79 → JT.NO.78 -> JT.NO.80 → JT.NO.79 -> JT.NO.81 → JT.NO.80 -> JT.NO.82 → JT.NO.81 -> JT.NO.83 → JT.NO.82 -> JT.NO.84 → JT.NO.83 -> JT.NO.85 → JT.NO.84 -> SWNO_220CHE16 → JT.NO.33,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,7000.0,7074,,220kV CHEMBUR REC-STN,SHIVAJI NAGAR REC-STN,2022-11-09 00:00:00+00:00,26,33109,33KV,42.090,47.184,50.593,63.352,75.824,66.693,15.707,43.553,34.286,37.292,43.435,37.637,0.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,11,220CHE16,220KV CHEMBUR REC-STN,220CHE16,SHIVAJI NAGAR REC-STN,33109,33KV,CHEMBUR,1.385,2023-05-24 21:52:00
220CHE27,33115,1158.300,JT.NO.00 → JT.NO.00,XLPE,3.0,Y,AL,HT33KV6908561O13,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ACROPOLIS REC-STN,,7,33115,33KV,29.546,37.351,30.241,44.206,53.295,41.636,12.613,20.897,30.123,42.054,28.875,32.475,1.000,1.000,2.000,2.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
220CHE28,33070,3472.100,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,CHHEDA NAGAR REC-STN,2021-02-05 00:00:00+00:00,20,33070,33KV,82.398,80.744,108.260,111.788,82.092,66.499,28.646,40.430,68.450,70.483,63.334,71.613,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220AAR90 | 220CHE28,220KV AAREY REC-STN | 220KV CHEMBUR REC-STN,220AAR90 | 220CHE28,CHHEDA NAGAR REC-STN,33070,33KV,CHEMBUR,0.842,2022-11-21 12:10:00
220CHE30,33052,3391.142,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → SWNO_33052 -> SWNO_220CHE30 → JT.NO.01,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,TILAK NAGAR REC-STN,2024-04-26 00:00:00+00:00,21,33052,33KV,76.113,74.452,72.216,84.659,97.575,67.601,23.933,39.512,65.950,65.024,65.790,61.585,0.000,0.000,2.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,2.000,0.000,5,T22CHE04,TATA S CHEMBUR REC-STN | TATA`S CHEMBUR REC-STN,T22CHE04,TILAK NAGAR REC-STN,33052,22KV,CHEMBUR,1.232,2021-06-07 18:40:00
220CHE32,33116,1148.950,JT.NO.1 -> JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.1C -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1E -> JT.NO.1E → SWNO_33116,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ACROPOLIS REC-STN,2023-05-10 00:00:00+00:00,7,33116,33KV,25.000,38.112,27.143,28.035,34.388,25.391,9.751,34.265,25.745,33.468,23.403,22.824,0.000,2.000,1.000,1.000,2.000,1.000,2.000,1.000,1.000,4.000,0.000,0.000,0,,,,,,,,,
220CHE32,33238,3161.533,SWNO_33238,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220KV CHEMBUR REC-STN,MHADA MANKHURD RECEIVING STATION,2022-12-01 00:00:00+00:00,1,33238,33KV,37.472,33.306,41.667,37.282,31.471,52.412,9.697,19.300,47.778,83.818,31.290,26.059,5.000,2.000,1.000,1.000,1.000,2.000,0.000,0.000,2.000,3.000,2.000,0.000,11,220CHE32,220KV CHEMBUR REC-STN,220CHE32,MHADA MANKHURD REC- STATION | MHADA MANKHURD RECEIVING STATION,33238,33KV,CHEMBUR,0.920,2023-11-08 02:13:00
220CHE38,33055,3757.800,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → SWNO_33055,XLPE,3.0,Y,AL,HT33KV6908545735,AL,7000.0,7072,,220kV CHEMBUR REC-STN,SHIVAJI NAGAR REC-STN,2022-12-23 00:00:00+00:00,28,33055,33KV,52.801,53.366,53.094,49.864,53.017,50.125,15.845,24.769,43.053,41.886,48.831,47.769,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,10,220CHE38 | 33055,220KV CHEMBUR REC-STN,220CHE38,SHIVAJI NAGAR REC-STN,33055,33KV,CHEMBUR,0.628,2021-05-21 02:23:00
220CHE40,33251,4144.900,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.11 -> JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.1 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → SWNO_33252 -> SWNO_220CHE40 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,7000.0,7071,,220kV CHEMBUR REC-STN,MHADA SAHAKAR NGR REC-STN,2018-12-12 00:00:00+00:00,27,33251,33KV,51.987,57.998,47.235,49.874,62.106,48.438,13.339,24.400,39.570,43.470,38.958,44.053,0.000,2.000,1.000,1.000,2.000,0.000,0.000,0.000,1.000,1.000,1.000,1.000,0,,,,,,,,,
220GHO22,33045,4548.125,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33045 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.05 -> SWNO_220GHO22 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000027723,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-14 00:00:00+00:00,26,33045,33KV,168.869,174.017,175.164,151.823,136.853,129.782,54.138,96.560,157.347,149.128,132.076,143.437,7.000,6.000,5.000,3.000,1.000,3.000,3.000,0.000,4.000,5.000,2.000,6.000,3,220GHO22,220KV GHODBUNDER REC-STN,220GHO22,BHAYANDAR REC-STN,33045,33KV,BORIWALI | MIRABHAINDER,2.123,2023-07-11 11:50:00
220GHO24,33299,7689.600,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.02 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26D → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.32A → JT.NO.32B -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → SWNO_33299 -> JT.NO.37B → JT.NO.33 -> SWNO_220GHO24 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908549709,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DAHISAR WEST REC-STN,2019-08-22 00:00:00+00:00,54,33299,33KV,45.549,43.445,43.272,52.916,76.374,160.620,19.718,31.298,44.069,46.628,44.450,43.092,2.000,1.000,1.000,1.000,2.000,3.000,3.000,3.000,1.000,1.000,3.000,1.000,2,220GHO24,220KV GHODBUNDER REC-STN,220GHO24,DAHISAR WEST REC-STN,33299,33KV,BORIWALI,0.187,2023-02-02 01:13:24
220GHO27,33181,9329.800,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.02 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29C -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.29C → JT.NO.29D -> JT.NO.29D → JT.NO.29E -> JT.NO.29E → JT.NO.29A -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.33B -> JT.NO.32B → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.40B -> JT.NO.40B → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 -> JT.NO.9A → JT.NO.10 -> SWNO_220GH27 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MWX,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DEVIDAS LANE REC-STN,2005-02-23 00:00:00+00:00,72,33181,33KV,99.496,111.315,109.755,112.577,445.794,104.797,36.655,59.152,96.002,99.291,97.313,101.285,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220GHO27 | 220GHO35,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO35,DEVIDAS LANE REC-STN,33181,33KV,BORIWALI,0.734,2023-05-18 17:25:00
220GHO28,33088,6090.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27D -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.28 -> JT.NO.27D → JT.NO.27B -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → SWNO_33088 -> SWNO_220GHO28 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000026856,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2013-11-15 00:00:00+00:00,51,33088,33KV,67.928,71.169,77.452,98.783,113.883,95.164,25.593,41.819,80.810,73.413,61.688,59.486,1.000,2.000,1.000,1.000,1.000,2.000,0.000,0.000,1.000,0.000,0.000,2.000,5,220GHO28,220KV GHODBUNDER REC-STN,220GHO28,BHAYANDAR WEST REC-STN,33088,33KV,MIRABHAINDER | BORIWALI,1.116,2023-10-10 01:40:00
220GHO32,33232,2431.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_33232 -> SWNO_220GHO32 → JT.NO.01,XLPE,1.0,Y,AL,HT11KV6908548056,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SADGURU REC-STN,2015-03-03 00:00:00+00:00,16,33232,33KV,88.226,79.837,75.074,89.077,108.000,91.941,26.121,43.700,70.963,70.235,60.516,68.588,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
220GHO35,33307,4269.400,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33307 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_00035 → JT.NO.1,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-07 00:00:00+00:00,22,33307,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
220GHO39,33175,5042.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03A -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16D -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16D → JT.NO.16A -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21B -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → SWNO_33175 -> SWNO_220GHO38 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SHANTI STAR MIRA REC-STN,2016-06-04 00:00:00+00:00,35,33175,33KV,71.863,78.835,66.902,86.279,102.493,88.758,23.836,40.829,64.871,63.733,63.894,63.297,5.000,2.000,1.000,0.000,1.000,1.000,1.000,1.000,0.000,0.000,0.000,1.000,1,220GHO39,220KV GHODBUNDER REC-STN,220GHO39,SHANTI STAR MIRA REC-STN,33175,33KV,MIRABHAINDER,0.768,2021-04-24 19:17:04
220GHO40,33305,4283.400,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33305 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_00040 → JT.NO.1,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-07 00:00:00+00:00,23,33305,33KV,52.377,82.525,54.268,100.864,59.022,51.121,14.682,27.374,42.471,49.282,40.217,40.808,4.000,4.000,4.000,4.000,1.000,1.000,1.000,1.000,1.000,1.000,2.000,2.000,1,220GHO40,220KV GHODBUNDER REC-STN,220GHO40,DAHISAR CHECKNAKA REC-STN,33305,33KV,MIRABHAINDER,2.634,2022-12-03 11:12:00
220GHO42,33093,3348.200,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13C -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → SWNO_33093 -> JT.NO.1A → JT.NO.02 -> JT.NO.1B → JT.NO.01 -> JT.NO.9A → JT.NO.10 -> SWNO_220GHO42 → JT.NO.1B,XLPE,3.0,Y,AL,HT33KV6908561QSC,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,MIRA REC-STN,2020-10-19 00:00:00+00:00,25,33093,33KV,53.404,53.638,61.331,59.700,62.822,51.298,15.471,29.772,49.148,42.755,40.557,44.664,5.000,0.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,2,220GHO27 | 220GHO42,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO42,MIRA REC-STN,33093,33KV,BORIWALI | MIRABHAINDER,0.059,2022-01-05 13:36:20
220GHO44,33289,6143.600,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.24C -> JT.NO.24C → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → SWNO_33289 -> SWNO_220GHO44 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2019-11-18 00:00:00+00:00,38,33289,33KV,58.686,60.592,59.259,86.653,109.261,84.401,22.678,38.526,53.967,60.383,47.782,47.634,3.000,2.000,0.000,2.000,1.000,1.000,1.000,0.000,0.000,0.000,2.000,2.000,4,220GHO44 | 33087,220KV GHODBUNDER REC-STN,220GHO44 | 220GHO56,BHAYANDAR WEST REC-STN,33289,33KV,BORIWALI | MIRABHAINDER,0.647,2023-05-22 00:37:00
220GHO45,33290,1871.400,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → SWNO_33290 -> SWNO_220GHO45 → JT.NO.1,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,VINAMRA REC-STN,2019-11-18 00:00:00+00:00,10,33290,33KV,50.284,39.623,40.233,79.214,82.741,72.751,16.415,27.869,43.194,50.632,41.958,40.837,1.000,2.000,1.000,1.000,1.000,1.000,0.000,1.000,0.000,1.000,0.000,2.000,1,220GHO45,220KV GHODBUNDER REC-STN,220GHO45,VINAMRA REC-STN,33290,33KV,BORIWALI,0.429,2021-04-01 16:00:00
220GHO46,33043,3296.600,JT.NO.01A → JT.NO.2 -> JT.NO.1 → JT.NO.01A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → SWNO_33043 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GHO46 → JT.NO.1,XLPE,3.0,Y,AL,HT22KV6908561QBI,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,MIRA REC-STN,2019-10-26 00:00:00+00:00,23,33043,33KV,66.693,60.946,67.398,76.239,83.160,73.115,23.164,37.757,62.822,59.037,54.078,56.086,1.000,0.000,0.000,0.000,1.000,0.000,1.000,1.000,1.000,0.000,0.000,1.000,2,220GHO46,220KV GHODBUNDER REC-STN,220GHO46,MIRA REC-STN,33043,33KV,MIRABHAINDER,0.624,2023-07-03 12:01:00
220GHO47,33176,5030.783,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03A -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11A -> JT.NO.11 → JT.NO.12 -> JT.NO.11A → JT.NO.11 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16C -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16C → JT.NO.16A -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21B -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 -> JT.NO.5A → JT.NO.06,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SHANTI STAR MIRA REC-STN,2016-06-04 00:00:00+00:00,39,33176,33KV,82.459,81.851,69.048,93.469,95.702,88.514,25.055,43.649,61.732,74.366,57.691,63.338,0.000,0.000,0.000,1.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,1,220GHO47,220KV GHODBUNDER REC-STN,220GHO47,SHANTI STAR MIRA REC-STN,33176,33KV,MIRABHAINDER,0.371,2022-02-25 20:20:00
220GHO49,33229,4640.600,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.04 -> JT.NO.03C → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.8A -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33229 -> JT.NO.8A → JT.NO.09 -> SWNO_220GHO49 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV690856147R,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,RAVI MHADA REC-STN,2019-10-26 00:00:00+00:00,34,33229,33KV,50.890,49.438,57.343,76.234,91.853,81.162,21.048,33.793,57.029,72.863,51.848,57.956,5.000,5.000,2.000,1.000,1.000,1.000,2.000,2.000,1.000,2.000,0.000,1.000,1,49,220KV GHODBUNDER REC-STN,220GHO49,RAVI MHADA REC-STN,33229,33KV,BORIWALI,0.017,2017-07-17 17:00:00
220GHO54,33291,2003.900,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → SWNO_33291 -> SWNO_220GHO54 → JT.NO.1,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,VINAMRA REC-STN,2019-11-18 00:00:00+00:00,10,33291,33KV,55.414,54.248,59.056,79.001,95.198,87.817,20.387,35.532,52.926,62.958,45.827,46.916,3.000,2.000,1.000,1.000,1.000,1.000,1.000,1.000,1.000,0.000,1.000,3.000,0,,,,,,,,,
220GHO56,33087,6171.300,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.7A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.27C -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.27C → JT.NO.27A -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.30C -> JT.NO.30C → JT.NO.30D -> JT.NO.30D → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → SWNO_33087 -> JT.NO.7A → JT.NO.08 -> SWNO_220GHO56 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2022-04-25 00:00:00+00:00,54,33087,33KV,84.985,85.986,74.576,86.229,99.368,80.492,26.660,44.215,72.788,71.364,66.303,68.798,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220GHO17 | 220GHO56 | 33087,220KV GHODBUNDER REC-STN,220GHO17 | 220GHO56,BHAYANDAR WEST REC-STN,33087,33KV,BORIWALI | MIRABHAINDER,0.356,2023-04-11 21:01:00
220GHO58,33231,2288.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_33231 -> SWNO_12782 → JT.NO.01,XLPE,1.0,Y,AL,HT11KV6908548056,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SADGURU REC-STN,2015-03-03 00:00:00+00:00,16,33231,33KV,80.000,77.878,73.926,89.692,112.765,99.000,28.364,42.300,69.185,96.176,62.968,71.118,1.000,2.000,2.000,0.000,1.000,0.000,1.000,1.000,0.000,2.000,1.000,0.000,0,,,,,,,,,
220GHO60,33027,4584.800,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.3A -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09A -> JT.NO.09 → JT.NO.10 -> JT.NO.09A → JT.NO.09 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.12D -> JT.NO.12A → JT.NO.13 -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12C -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20B -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → SWNO_33027 -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.04 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO60 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000027686,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-15 00:00:00+00:00,48,33027,33KV,111.708,113.726,115.176,110.008,120.837,111.270,36.795,63.579,105.829,105.114,93.439,101.851,3.000,2.000,0.000,0.000,1.000,0.000,2.000,2.000,0.000,0.000,1.000,0.000,9,220GHO02 | 220GHO43 | 220GHO60,220KV GHODBUNDER REC-STN,220GHO02 | 220GHO43 | 220GHO60,BHAYANDAR REC-STN,33027,33KV,BORIWALI | MIRABHAINDER,0.773,2023-08-23 01:14:00
220GHO61,33059,6205.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.6A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13B -> JT.NO.13 → JT.NO.14A -> JT.NO.13A → JT.NO.13 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14C -> JT.NO.14B → JT.NO.14 -> JT.NO.14C → JT.NO.14B -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.20 → JT.NO.20B -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20D -> JT.NO.20D → JT.NO.20E -> JT.NO.20E → JT.NO.20A -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.24C -> JT.NO.24C → JT.NO.25D -> JT.NO.24D → JT.NO.24E -> JT.NO.24E → JT.NO.24F -> JT.NO.24F → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.05 -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.06 -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.07 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.10 -> SWNO_220GHO61 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546327,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DAHISAR REC-STN,2019-08-15 00:00:00+00:00,63,33059,33KV,79.949,77.609,68.848,66.057,73.687,88.385,24.138,38.867,59.854,59.862,55.466,64.850,2.000,2.000,4.000,0.000,0.000,1.000,0.000,0.000,1.000,1.000,0.000,0.000,6,220GHO61 | 220GHO04 | 220GHO04A,220KV GHODBUNDER REC-STN,220GHO61 | 220GHO04,DAHISAR REC-STN,33059,33KV,BORIWALI,0.589,2023-12-30 14:06:00
220GHO66,33230,4484.200,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.07C -> JT.NO.07C → JT.NO.07D -> JT.NO.07D → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.12C -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12A -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33230 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO66 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561QBI,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,RAVI MHADA REC-STN,2019-08-17 00:00:00+00:00,42,33230,33KV,27.520,29.719,34.262,44.540,52.230,46.730,8.090,12.109,12.055,8.251,9.736,12.261,3.000,2.000,2.000,1.000,1.000,1.000,3.000,3.000,1.000,1.000,3.000,2.000,10,220GHO25 | 220GHO66 | 220GHO07,220KV GHODBUNDER REC-STN,220GHO25 | 220GHO66 | 220GHO07,RAVI MHADA REC-STN,33230,33KV,BORIWALI | MIRABHAINDER,0.958,2023-08-11 16:08:00
220GHO71,33101,9394.900,JT.NO.01 → JT.NO.02 -> JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.6A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.13 -> JT.NO.13A → JT.NO.14 -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23B → JT.NO.23C -> JT.NO.23C → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → SWNO_33101 -> JT.NO.4A → JT.NO.05 -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.07 -> SWNO_220GHO71 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908561QCE,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DEVIDAS LANE REC-STN,2001-01-17 00:00:00+00:00,66,33101,33KV,38.400,38.512,45.547,45.966,66.423,92.281,19.849,28.414,42.444,40.580,34.826,49.445,1.000,0.000,2.000,1.000,2.000,4.000,2.000,2.000,1.000,3.000,0.000,3.000,10,220GHO12 | 220GHO71,220KV GHODBUNDER REC-STN,220GHO12 | 220GHO71,DEVIDAS LANE REC-STN,33101,33KV,BORIWALI,15.083,2023-07-11 16:48:00
220GHO72,33044,4469.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A -> JT.NO.1A → JT.NO.1C -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33044 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO72 → JT.NO.1B,XLPE,3.0,Y,AL,HT33KV0000027672,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-17 00:00:00+00:00,30,33044,33KV,128.206,137.594,117.012,114.988,115.762,104.067,38.012,68.560,109.380,112.798,100.277,105.973,4.000,1.000,3.000,1.000,0.000,0.000,2.000,0.000,0.000,3.000,0.000,0.000,0,,,,,,,,,
220GHO77,33306,4271.000,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33306 -> SWNO_00077 → JT.NO.01,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-14 00:00:00+00:00,22,33306,33KV,80.626,56.694,55.690,61.847,81.020,59.244,19.716,40.492,53.488,47.363,47.545,57.425,4.000,2.000,1.000,1.000,2.000,0.000,2.000,3.000,0.000,2.000,3.000,3.000,0,,,,,,,,,
220GOI05,33339,1919.100,JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.12E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.12G -> JT.NO.12G → JT.NO.12H -> JT.NO.12H → JT.NO.12J -> JT.NO.12J → JT.NO.12R -> JT.NO.12K → JT.NO.12L -> JT.NO.12L → JT.NO.12M -> JT.NO.12M → JT.NO.12N -> JT.NO.12N → JT.NO.12P -> JT.NO.12P → JT.NO.12Q -> JT.NO.12Q → SWNO_33339 -> JT.NO.12R → JT.NO.12K -> SWNO_220GOI05 → JT.NO.12,XLPE,3.0,Y,AL,HT11KV6908561P55,AL,4000.0,4042,,220kV GORAI REC-STN,VAZIRA REC-STN,2022-03-04 00:00:00+00:00,18,33339,33KV,79.977,76.376,74.574,135.075,103.600,114.324,52.640,46.603,73.180,75.614,64.398,67.318,0.000,0.000,0.000,1.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
220GOI06,33170,3608.100,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70 → JT.NO.71 -> JT.NO.71 → SWNO_33170 -> SWNO_220GOI06 → JT.NO.01,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,RNA ROYAL PARK REC-STN,2019-01-07 00:00:00+00:00,26,33170,33KV,78.814,86.358,82.930,99.454,112.073,94.984,33.308,48.368,73.542,79.107,67.435,76.728,2.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,6,220GOI06 | 34727 | 220VER43,220KV GORAI REC-STN | 220KV VERSOVA REC-STN,220GOI06 | 220VER43,RNA ROYAL PARK REC-STN,33170,33KV,BORIWALI | MALAD,2.533,2022-05-08 02:13:00
220GOI08,33102,3584.670,JT.NO.1 → JT.NO.1A -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.11B -> JT.NO.11A → JT.NO.12 -> JT.NO.11B → JT.NO.11A -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33102 -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GOI08 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908549451,AL,4000.0,4042,,220kV GORAI REC-STN,DEVIDAS LANE REC-STN,2013-02-15 00:00:00+00:00,37,33102,33KV,82.922,81.260,74.671,85.935,96.902,100.743,30.357,49.684,69.390,68.579,67.761,75.023,1.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220GOI08 | 220GOI12,220KV GORAI REC-STN,220GOI08 | 220GOI12,DEVIDAS LANE REC-STN,33102,33KV,BORIWALI,3.509,2023-08-30 20:04:00
220GOI09,33050,3876.528,JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → SWNO_33050,XLPE,3.0,Y,AL,HT33KV6908561LN8,AL,4000.0,4041,,220kV GORAI REC-STN,K.I.E. REC-STN,2019-06-23 00:00:00+00:00,24,33050,33KV,81.076,82.306,79.585,80.350,127.976,76.068,26.797,48.504,68.614,79.968,122.234,73.465,0.000,2.000,1.000,0.000,2.000,0.000,0.000,0.000,0.000,1.000,1.000,1.000,1,220GOI09,220KV GORAI REC-STN,220GOI09,K.I.E. REC-STN,33050,33KV,MALAD,0.384,2018-03-03 03:44:08
220GOI13,33277,5659.368,220kV GORAI REC-STN TO CPWD MALWANI RECEIVING STATION,XLPE,3.0,Y,AL,,AL,4000.0,4041,,220kV GORAI REC-STN,CPWD MALWANI RECEIVING STATION,2019-10-15 00:00:00+00:00,32,33277,33KV,70.290,70.802,62.090,58.704,64.953,76.822,23.263,42.467,55.188,56.706,58.535,59.493,1.000,0.000,0.000,0.000,0.000,0.000,4.000,0.000,1.000,1.000,1.000,0.000,0,,,,,,,,,
220GOI18,33172,3594.800,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.05B → JT.NO.05C -> JT.NO.05C → JT.NO.05D -> JT.NO.05D → JT.NO.05E -> JT.NO.05E → JT.NO.05F -> JT.NO.05F → SWNO_33172 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.05B -> JT.NO.1A → JT.NO.02 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.10 -> SWNO_220GOI18 → JT.NO.01,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,RNA ROYAL PARK REC-STN,2023-04-17 00:00:00+00:00,28,33172,33KV,75.809,71.880,69.795,87.284,98.235,76.287,24.508,43.181,52.756,61.646,51.044,62.265,0.000,0.000,2.000,1.000,1.000,0.000,0.000,1.000,2.000,1.000,2.000,1.000,3,220GOI18 | 220VER55,220KV GORAI REC-STN | 220KV VERSOVA REC-STN,220GOI18 | 220VER55,RNA ROYAL PARK REC-STN,33172,33KV,BORIWALI | MALAD,198.264,2023-06-07 00:22:00
220GOI19,33340,1854.730,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → SWNO_33340 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7E -> JT.NO.7E → JT.NO.8 -> JT.NO.8 → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GOI19 → JT.NO.1,XLPE,3.0,Y,AL,HT11KV6908561GSE,AL,4000.0,4042,,GORAI REC-STN,VAZIRA REC-STN,2008-04-11 00:00:00+00:00,21,33340,33KV,126.573,82.007,82.777,93.215,105.814,125.434,30.697,97.304,79.090,84.424,75.424,84.643,1.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,0.000,1.000,0.000,0.000,1,220GOI19,220KV GORAI REC-STN,220GOI19,VAZIRA REC-STN,33340,33KV,BORIWALI,1.177,2023-05-25 03:26:00
