SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
220GOI22,33051,4513.500,220kV AAREY REC-STN -> JT.NO.01 -> JT.NO.02 → JT.NO.01 -> JT.NO.030 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.20 → JT.NO.19 -> JT.NO.20A -> JT.NO.20A → JT.NO.20,XLPE,3.0,Y,AL,<Null>,AL,4000.0,4042,,220kV GORAI REC-STN,GORAI REC-STN,2005-08-02 00:00:00+00:00,23,33051,33KV,59.422,90.533,58.790,57.563,62.173,66.921,18.339,32.559,43.974,46.095,44.613,45.916,0.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
220GOI25,33300,5918.600,JT.NO.15 → JT.NO.4J -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.38A -> JT.NO.38B → SWNO_33300 -> JT.NO.39 → JT.NO.38 -> JT.NO.4 → JT.NO.4A -> JT.NO.40 → JT.NO.39 -> JT.NO.41 → JT.NO.40 -> JT.NO.42 → JT.NO.41 -> JT.NO.43 → JT.NO.42 -> JT.NO.44 → JT.NO.43 -> JT.NO.45 → JT.NO.44 -> JT.NO.46 → JT.NO.45 -> JT.NO.47 → JT.NO.46 -> JT.NO.47A → JT.NO.47 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4D → JT.NO.4E -> JT.NO.4E → JT.NO.4G -> JT.NO.4F → JT.NO.15 -> JT.NO.4G → JT.NO.4H -> JT.NO.4H → JT.NO.4F -> JT.NO.4J → JT.NO.4K -> JT.NO.4K → JT.NO.47A -> SWNO_220GOI25 → JT.NO.4,XLPE,3.0,Y,AL,HT11KV6908561P55,AL,4000.0,4042,,220kV GORAI REC-STN,DEVIDAS LANE REC-STN,2001-08-01 00:00:00+00:00,26,33300,33KV,70.869,74.860,82.828,97.526,115.985,92.235,25.399,39.280,70.410,69.613,57.126,57.548,1.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,1.000,1.000,2.000,4,220GOI08 | 220GOI12 | 220GOI25,220KV GORAI REC-STN,220GOI25 | 220GOI12,DAHISAR WEST REC-STN,33300,33KV,BORIWALI,1.908,2023-07-13 02:44:00
220GOI26,33293,6238.900,JT.NO.01 → SWNO_220GOI26 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.17 → JT.NO.68B -> JT.NO.60 → JT.NO.60A -> JT.NO.60A → JT.NO.60B -> JT.NO.60B → JT.NO.60C -> JT.NO.60C → JT.NO.60D -> JT.NO.60D → JT.NO.60E -> JT.NO.60E → JT.NO.60F -> JT.NO.60F → JT.NO.60G -> JT.NO.60G → JT.NO.60H -> JT.NO.60H → SWNO_33293 -> JT.NO.61 → JT.NO.60 -> JT.NO.62 → JT.NO.61 -> JT.NO.63 → JT.NO.62 -> JT.NO.64 → JT.NO.63 -> JT.NO.65 → JT.NO.64 -> JT.NO.66 → JT.NO.65 -> JT.NO.67 → JT.NO.66 -> JT.NO.68 → JT.NO.67 -> JT.NO.68A → JT.NO.68 -> JT.NO.68B → JT.NO.68A,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,JANKALYAN NAGAR RECEIVING STATION,2019-03-26 00:00:00+00:00,37,33293,33KV,38.347,37.082,37.485,52.460,59.272,42.531,11.308,19.225,30.233,41.331,24.464,28.472,1.000,3.000,1.000,2.000,1.000,2.000,0.000,0.000,0.000,3.000,0.000,2.000,1,220GOI26,220KV GORAI REC-STN,220GOI26,JANKALYAN NAGAR RECEIVING STATION,33293,33KV,MALAD,12.987,2023-07-12 21:33:00
220GOR03,33295,1399.000,JT.NO.23 → JT.NO.23A -> JT.NO.23B → JT.NO.23C -> JT.NO.23C → JT.NO.23D -> JT.NO.23D → SWNO_33295 -> JT.NO.24 → JT.NO.23 -> JT.NO.25 → JT.NO.24 -> JT.NO.26 → JT.NO.25 -> SWNO_220GORE03 → JT.NO.26,XLPE,3.0,Y,AL,HT33KV6908555680,AL,3000.0,3031,,220kV GOREGAON REC-STN,OSHIWARA RECEIVING STATION,2012-07-24 00:00:00+00:00,8,33295,33KV,26.881,26.951,24.099,24.852,28.405,27.474,8.267,12.930,19.264,22.588,25.711,22.283,2.000,3.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,0,,,,,,,,,
220GOR17,33015,7848.830,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.15A → JT.NO.16C -> JT.NO.16 → JT.NO.17 -> JT.NO.16C → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24 → JT.NO.28 -> JT.NO.24A → JT.NO.25C -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25 -> JT.NO.25B → JT.NO.25A -> JT.NO.25C → JT.NO.25B -> JT.NO.26 → JT.NO.27 -> JT.NO.26 → JT.NO.27A -> JT.NO.27 → JT.NO.27B -> JT.NO.27 → SWNO_220GORE17 -> JT.NO.27A → JT.NO.27 -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.28B -> JT.NO.28A → JT.NO.25 -> JT.NO.28A → JT.NO.29A -> JT.NO.28B → JT.NO.28A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29 -> JT.NO.30 → JT.NO.30A -> JT.NO.31 → JT.NO.20A -> JT.NO.33A → JT.NO.31,XLPE,3.0,Y,AL,HT33KV6908556035,AL,3000.0,3031,,220kV GOREGAON REC-STN,MALAD REC-STN,2024-05-12 00:00:00+00:00,73,33015,33KV,101.660,100.694,99.741,115.282,127.118,99.059,34.788,57.400,84.593,97.824,87.226,91.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,6,220GOR17 | 220GORE17,220KV GOREGAON REC-STN,220GOR17 | 220GORE17,MALAD REC-STN,33015,33KV,MALAD,0.210,2022-03-28 15:19:00
220GOR18,33279,1720.802,220kV GOREGAON REC-STN TO NESCO RECEIVING STATION -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> SWNO_220GORE18 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3033,,220kV GOREGAON REC-STN,NESCO RECEIVING STATION,2019-08-08 00:00:00+00:00,12,33279,33KV,64.228,68.016,72.572,75.300,75.832,66.041,21.129,37.222,45.008,57.238,67.583,63.956,5.000,6.000,8.000,4.000,4.000,4.000,2.000,1.000,1.000,2.000,2.000,5.000,0,,,,,,,,,
220GOR32,33281,1651.691,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10,XLPE,3.0,Y,AL,,AL,3000.0,3034,,220kV GOREGAON REC-STN,NESCO RECEIVING STATION,2023-04-22 00:00:00+00:00,11,33281,33KV,25.034,30.331,32.004,47.444,38.271,24.229,9.213,12.678,24.692,21.525,26.609,32.816,8.000,8.000,11.000,5.000,4.000,4.000,3.000,0.000,2.000,1.000,2.000,5.000,0,,,,,,,,,
220GOR36,33341,1775.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → SWNO_33341 -> SWNO_220GOR36 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3034,,220kV GOREGAON REC-STN,NIRLON B10 RECEIVING STATION,2023-02-16 00:00:00+00:00,14,33341,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
220GOR41,33343,1757.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33343 -> SWNO_220GOR41 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3000,,220kV GOREGAON REC-STN,NIRLON B10 RECEIVING STATION,2023-02-16 00:00:00+00:00,11,33343,33KV,15.051,13.734,14.893,14.674,13.510,15.007,13.638,10.047,18.829,13.512,14.146,16.590,2.000,1.000,0.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,1.000,0,,,,,,,,,
220GORE13,33240,3704.300,JT.NO.09E → JT.NO.9M -> JT.NO.09F → JT.NO.9E -> JT.NO.09G → JT.NO.09F -> JT.NO.09J → JT.NO.09H -> JT.NO.09M → SWNO_33240 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.10A -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13C -> JT.NO.13B → JT.NO.13A -> JT.NO.13C → JT.NO.13 -> JT.NO.13C → JT.NO.13D -> JT.NO.14 → JT.NO.13B -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.17A → JT.NO.17 -> JT.NO.18 → JT.NO.17A -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.18 -> JT.NO.21 → JT.NO.20 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.21 -> JT.NO.23 → JT.NO.22 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.23A -> JT.NO.24A → JT.NO.24 -> JT.NO.9H → JT.NO.09G -> JT.NO.9I -> JT.NO.9I → JT.NO.9J -> SWNO_220GORE13 → JT.NO.24A,XLPE,3.0,Y,AL,HT33KV6908555658,AL,3000.0,3031,,220kV GOREGAON REC-STN,SWAMI SAMARTH NAGAR REC-STN,2012-07-24 00:00:00+00:00,33,33240,33KV,91.447,99.673,83.111,89.641,99.882,90.235,29.091,51.100,84.963,87.824,83.806,84.353,2.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,4,220GOR13 | 33240,220KV GOREGAON REC-STN,220GOR13,SWAMI SAMARTH NAGAR RECEIVING STATION,33240,33KV,ANDHERI,1.336,2023-01-16 15:18:07
220GORE40,33049,2022.200,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → SWNO_33049 -> SWNO_220GORE40 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV GOREGAON REC-STN,CAMA REC-STN,2023-04-22 00:00:00+00:00,16,33049,33KV,123.064,125.482,132.978,142.366,145.337,114.570,45.286,78.741,111.141,128.842,118.868,113.333,1.000,1.000,2.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,1,220GOR45,MAHANANDA REC-STN,33160,CAMA REC-STN,33049,33KV,MALAD,7.095,2022-09-02 13:06:00
220SAK01,33167,6130.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33167 -> SWNO_220SAK01 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,,220kV SAKI REC-STN,SWAN MILL REC-STN,2016-01-30 00:00:00+00:00,41,33167,33KV,74.576,77.448,76.643,81.300,88.613,74.564,25.589,44.995,59.343,74.623,70.457,66.262,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,2.000,0.000,1.000,2.000,5,220SAK01,220KV SAKI REC-STN,220SAK01,SWAN MILL REC-STN,33167,33KV,CHEMBUR | POWAI,0.887,2023-05-26 01:39:00
220SAK03,33356,1652.210,SWNO_220SAK03 → SWNO_33356,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,6000.0,6062,,220kV SAKI REC-STN,NETMAGIC DC-9 NO 1 RECEIVING STATIO,,2,33356,33KV,47.308,15.395,8.253,35.763,12.894,11.584,2.444,4.476,11.006,11.242,8.197,9.491,7.000,5.000,1.000,4.000,1.000,1.000,1.000,1.000,1.000,1.000,1.000,1.000,0,,,,,,,,,
220SAK05,33259,6111.025,JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.19D → JT.NO.19A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → JT.NO.43A -> JT.NO.43A → JT.NO.44 -> JT.NO.44 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.49A -> JT.NO.49A → JT.NO.49B -> JT.NO.49B → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.53A -> JT.NO.53 → SWNO_33259 -> SWNO_220SAK05 → JT.NO.19D,XLPE,3.0,Y,AL,HT33KV6908561MFG,AL,6000.0,6062,,220kV SAKI REC-STN,RIL REC-STN,1999-01-30 00:00:00+00:00,48,33259,33KV,47.192,54.333,48.400,63.125,66.606,62.909,15.355,25.412,34.000,40.727,47.500,38.000,7.000,7.000,6.000,6.000,6.000,5.000,2.000,2.000,1.000,2.000,7.000,8.000,8,220sak05 | 220SAK05 | 33259 | 33218,220KV SAKI REC-STN,220SAK05,RIL REC-STN,33259,33KV | 11KV,VANDRE | Division,2.637,2023-11-12 21:31:00
220SAK11,33126,814.679,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03B -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → SWNO_33126,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,VIHAR RD. REC-STN,,10,33126,33KV,25.548,21.283,18.815,44.587,22.715,21.704,12.805,9.408,16.182,15.237,14.224,13.364,3.000,1.000,2.000,3.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,1,220SAK11,220KV SAKI REC-STN,220SAK11,VIHAR RD. REC-STN,33126,33KV,POWAI,5.144,2022-04-16 02:33:00
220SAK12,33155,4355.645,JT.NO.45 -> JT.NO.45 → JT.NO.45A -> JT.NO.45A → JT.NO.45B -> JT.NO.45B → JT.NO.45C -> JT.NO.45C → JT.NO.45D -> JT.NO.45D → JT.NO.45E -> JT.NO.45E → JT.NO.45F -> JT.NO.45F → JT.NO.45G -> JT.NO.45G → JT.NO.45H -> JT.NO.45H → JT.NO.45J -> JT.NO.45J → JT.NO.45K -> JT.NO.45K → JT.NO.45M -> JT.NO.45M → JT.NO.45N -> JT.NO.45N → JT.NO.45P -> JT.NO.45P → JT.NO.46 -> JT.NO.46 → JT.NO.46A -> JT.NO.46A → JT.NO.46B -> JT.NO.46B → JT.NO.46C -> JT.NO.46C → JT.NO.46D -> JT.NO.46D → JT.NO.46E -> JT.NO.46E → JT.NO.46F -> JT.NO.46F → JT.NO.46G -> JT.NO.46G → JT.NO.46H -> JT.NO.46H → JT.NO.46J -> JT.NO.46J → JT.NO.46K -> JT.NO.46K → JT.NO.46M -> JT.NO.46M → JT.NO.46N -> JT.NO.46N → JT.NO.46P -> JT.NO.46P → JT.NO.47 -> JT.NO.47 → SWNO_33155,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KOHINOOR RECEIVING STATION,2016-01-30 00:00:00+00:00,30,33155,33KV,33.793,42.535,38.645,36.689,44.396,29.882,10.822,22.175,29.242,34.689,32.764,29.081,0.000,4.000,1.000,1.000,2.000,0.000,0.000,2.000,1.000,2.000,2.000,3.000,2,220SAK12 | T33KUR02,220KV SAKI REC-STN | TATA KURLA REC-STN,220SAK12 | T33KUROG02,KOHINOOR RECEIVING STATION,33155,33KV,CHEMBUR | POWAI,0.156,2022-05-27 06:31:00
220SAK13,33208,6267.238,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.03C -> JT.NO.03C → JT.NO.03D -> JT.NO.03D → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.07A -> JT.NO.07 → JT.NO.06B -> JT.NO.07 → JT.NO.8B -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26D → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.28D -> JT.NO.28D → JT.NO.28E -> JT.NO.28E → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.37B -> JT.NO.37B → JT.NO.38 -> JT.NO.38 → SWNO_33208 -> JT.NO.8A → JT.NO.09 -> JT.NO.8B → JT.NO.8A,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,,220kV SAKI REC-STN,MMRDA REC-STN,2022-03-22 00:00:00+00:00,67,33208,33KV,86.408,94.340,99.321,106.368,115.939,104.294,35.333,55.900,82.296,97.471,76.000,71.588,6.000,7.000,9.000,6.000,4.000,5.000,3.000,2.000,4.000,5.000,4.000,6.000,16,220SAK13 | 33208,220KV SAKI REC-STN,220SAK13,MMRDA REC-STN,33208,33KV,VANDRE,0.962,2023-11-01 20:15:00
220SAK17,33370,1701.387,SWNO_220SAK17 → SWNO_33370,OIL,3.0,Y,AL,HT33KV6908561MK9,AL,6000.0,6062,,220kV SAKI REC-STN,NETMAGIC DC-9 NO 2 BUS 1 DSS,2023-09-29 00:00:00+00:00,1,33370,33KV,8.611,15.679,9.389,13.212,9.956,7.284,7.025,8.648,8.496,12.956,6.240,6.868,2.000,3.000,2.000,2.000,1.000,0.000,0.000,1.000,1.000,2.000,1.000,0.000,0,,,,,,,,,
220SAK19,33009,3504.038,JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> SWNO_220SAK29 → JT.NO.14,XLPE,3.0,Y,AL,HT33KV6908545471,AL,6000.0,6062,ABANDONED,220kV SAKI REC-STN,KURLA REC-STN,2022-02-11 00:00:00+00:00,24,33009,33KV,75.938,69.536,80.514,108.000,83.583,69.992,26.140,38.884,64.850,68.797,64.532,61.238,0.000,0.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
220SAK24,33166,6115.291,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.19C -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33166 -> SWNO_220SAK24 → JT.NO.01 -> SWNO_220SAK24 → JT.NO.21A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,SWAN MILL REC-STN,,46,33166,33KV,72.792,70.210,69.832,67.936,68.436,60.727,22.131,34.521,57.940,65.708,65.806,53.280,2.000,1.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220SAK24,220KV SAKI REC-STN,220SAK24,SWAN MILL REC-STN,33166,33KV,CHEMBUR,6.064,2020-06-17 18:49:00
220SAK26,33376,815.681,JT.NO.11 → JT.NO.11A -> JT.NO.11A → SWNO_33376 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15 -> SWNO_220SAK26 → JT.NO.15A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,MAROL REC-STN,2024-03-15 00:00:00+00:00,8,33376,33KV,1.920,1.520,2.774,2.457,1.950,1.820,,,2.160,1.820,2.290,1.800,0.000,0.000,0.000,0.000,0.000,0.000,,,0.000,0.000,0.000,0.000,0,,,,,,,,,
220SAK28,33006,2690.973,JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> SWNO_220SAK28 → JT.NO.14A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,KURLA REC-STN,2022-02-11 00:00:00+00:00,22,33006,33KV,61.478,62.106,91.125,66.147,66.770,57.566,28.810,27.594,47.110,44.279,44.686,44.665,1.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,1.000,2,220SAK28,220KV SAKI REC-STN,220SAK28,KURLA REC-STN,33006,33KV,POWAI,3.699,2022-11-14 15:47:00
220SAK32,33056,5277.172,JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.20B -> JT.NO.20B → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31A -> JT.NO.31A → JT.NO.31B -> JT.NO.31B → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.38B -> JT.NO.38B → JT.NO.38C -> JT.NO.38C → JT.NO.39 -> JT.NO.39 → JT.NO.39D -> JT.NO.39A → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → SWNO_33056,XLPE,3.0,Y,AL,HT33KV6908561MK9,AL,6000.0,6062,,220kV SAKI REC-STN,KALINA REC-STN,2014-09-18 00:00:00+00:00,40,33056,33KV,50.690,52.634,56.929,72.452,80.669,58.027,20.216,32.523,48.105,58.924,58.566,49.194,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,5,220SAK32,220KV SAKI REC-STN,220SAK32,KALINA REC-STN,33056,33KV,VANDRE,0.855,2023-11-04 23:45:00
220SAK35,33156,4838.998,JT.NO.39 → JT.NO.39A -> JT.NO.39A → JT.NO.39B -> JT.NO.39B → JT.NO.39C -> JT.NO.39C → JT.NO.39D -> JT.NO.39D → JT.NO.39E -> JT.NO.39E → JT.NO.39F -> JT.NO.39F → JT.NO.39G -> JT.NO.39G → JT.NO.39H -> JT.NO.39H → JT.NO.39J -> JT.NO.39J → JT.NO.39K -> JT.NO.39K → JT.NO.39M -> JT.NO.39M → JT.NO.39N -> JT.NO.39N → JT.NO.39P -> JT.NO.39P → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.40B -> JT.NO.40B → JT.NO.40C -> JT.NO.40C → JT.NO.40D -> JT.NO.40D → JT.NO.40E -> JT.NO.40E → JT.NO.40F -> JT.NO.40F → JT.NO.40G -> JT.NO.40G → JT.NO.40H -> JT.NO.40H → JT.NO.40J -> JT.NO.40J → JT.NO.40K -> JT.NO.40K → JT.NO.40M -> JT.NO.40M → JT.NO.40N -> JT.NO.40N → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41A → JT.NO.41B -> JT.NO.41B → JT.NO.41C -> JT.NO.41C → JT.NO.41D -> JT.NO.41D → JT.NO.41E -> JT.NO.41E → JT.NO.41F -> JT.NO.41F → SWNO_33156 -> SWNO_220SAK35 → JT.NO.39,XLPE,3.0,Y,AL,HT33KV6908554945,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KOHINOOR RECEIVING STATION,,36,33156,33KV,68.250,68.650,65.614,69.557,73.891,66.013,22.226,36.290,61.525,62.142,55.312,60.186,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2,220SAK35,220KV SAKI REC-STN,220SAK35,KOHINOOR RECEIVING STATION,33156,33KV,POWAI,0.537,2022-01-17 21:27:00
220SAK41,33127,1061.202,JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.20 → SWNO_33127 -> JT.NO.21 → JT.NO.22 -> SWNO_220SAK41 → JT.NO.19,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,VIHAR RD. REC-STN,,7,33127,33KV,27.883,28.336,19.518,19.797,22.765,25.325,11.951,7.143,12.371,13.948,21.343,15.026,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220SAK41,220KV SAKI REC-STN,220SAK41,VIHAR RD. REC-STN,33127,33KV,POWAI,7.512,2022-11-27 14:12:00
220SAK42,33081,3018.965,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.1 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22,XLPE,3.0,Y,AL,,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KALANAGAR REC-STN,,23,33081,33KV,27.919,23.275,34.060,32.212,53.901,30.630,10.512,15.547,21.996,29.450,14.766,10.570,1.000,3.000,3.000,3.000,5.000,1.000,1.000,3.000,4.000,2.000,3.000,4.000,8,220SAK42 | T33KUROG05H19 | T33KUROG05 | 33081,220KV SAKI REC-STN | TATA S KURLA | TATA S KURLA REC-STN | 220KV TATA KURLA REC-STN,220SAK42 | T33KUROG05H19 | T33KUROG05 | T33KURH05OG19,KALANAGAR REC-STN,33081,33KV,VANDRE,0.474,2023-11-01 20:14:00
220SAK42,33346,1848.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.5 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06B -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.06A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33346 -> SWNO_220SAK42 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,6062,,220kV SAKI REC-STN,MIAL T-2 DSS REC-STN,2022-10-06 00:00:00+00:00,12,33346,33KV,58.771,55.395,60.344,52.632,58.610,67.595,16.769,58.312,45.840,44.839,50.984,80.859,6.000,4.000,7.000,2.000,3.000,2.000,1.000,3.000,1.000,1.000,3.000,6.000,1,220SAK42,220KV SAKI REC-STN,220SAK42,MIAL T-2 DSS REC-STN,33346,33KV,ANDHERI,4.862,2023-02-09 06:39:20
220SAK43,33269,5917.592,JT.NO.21 → JT.NO.22 -> JT.NO.21A -> JT.NO.21A → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.42B -> JT.NO.42B → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → SWNO_33269,XLPE,3.0,Y,AL,HT33KV6908554949,AL,6000.0,6062,,220kV SAKI REC-STN,RIL REC-STN,2018-02-10 00:00:00+00:00,43,33269,33KV,4.750,1.950,2.182,2.600,2.381,4.200,6.000,3.143,2.000,3.333,5.250,11.273,1.000,0.000,1.000,1.000,2.000,3.000,0.000,0.000,0.000,1.000,0.000,2.000,3,3630 | 220SAK43,220KV SAKI REC-STN,220SAK43,RIL REC-STN,33269,11KV | 33KV,VANDRE,741.464,2023-11-08 00:51:00
220VER08,33030,1667.000,JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19,XLPE,3.0,Y,AL,HT33KV6908546678,AL,2000.0,2022,CABLEFAULT,220kV VERSOVA REC-STN,ANDHERI REC-STN,2015-02-02 00:00:00+00:00,15,33030,33KV,75.901,77.342,66.138,89.409,78.743,73.842,24.260,38.638,59.917,66.684,59.162,60.917,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,6,220VER76 | 220VER08,220KV VERSOVA REC-STN | R INFRA VERSOVA,220VER76 | 220VER08,ANDHERI REC-STN | ANDHERI R/S,33030,33KV,ANDHERI,0.845,2023-06-19 02:53:00
220VER101,33020,7450.603,220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.01 TO JTNO.01A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.01A TO JTNO.02) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.02 TO JTNO.03) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.03 TO JTNO.04) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.04 TO JTNO.05) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.05 TO JTNO.06) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.06 TO JTNO.07) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.07 TO JTNO.08) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.08 TO JTNO.09) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.09 TO JTNO.10) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.10 TO JTNO.11) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.11 TO JTNO.12) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.12 TO JTNO.13) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.14A TO JTNO.15) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.15 TO JTNO.16) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.16 TO JTNO.16A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.16A TO JTNO.17) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.17 TO JTNO.18) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.18 TO JTNO.19) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.19 TO JTNO.20) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.20 TO JTNO.21) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.21 TO JTNO.22) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.22 TO JTNO.23) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23 TO JTNO.23A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23A TO JTNO.23G) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23B TO JTNO.23C) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23C TO JTNO.23D) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23D TO JTNO.23F) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23E TO JTNO.24) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23F OT JTNO.23E) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23G TO JTNO.23B) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.24 TO JTNO.25) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.25 TO JTNO.26) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.26 TO JTNO.26A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.26A TO JTNO.27) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.27 TO JTNO.28) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.28 TO JTNO.29) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.29 TO JTNO.29A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.29A TO JTNO.30) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30 TO JTNO.30A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30A TO JTNO.30B) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30B TO JTNO.31) -> SWNO_220VER101 -> SWNO_33020,XLPE,3.0,Y,AL,HT33KV6908556073,AL,2000.0,2022,,220kV VERSOVA REC-STN,CHINCH BUNDER REC-STN,2022-02-12 00:00:00+00:00,46,33020,33KV,113.088,128.439,126.168,151.412,153.620,128.993,35.633,73.792,109.701,112.876,113.107,95.932,1.000,1.000,2.000,1.000,1.000,1.000,0.000,1.000,1.000,2.000,2.000,1.000,7,220VER12 | 220VER101 | 33020,220KV VERSOVA REC-STN,220VER12 | 220VER101,CHINCH BUNDER REC-STN,33020,33KV,MALAD,0.663,2023-11-30 12:46:00
220VER31,33104,10477.037,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13B -> JT.NO.13A → JT.NO.14 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23B → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.37 -> JT.NO.37 → JT.NO.38C -> JT.NO.38 → JT.NO.39 -> JT.NO.38A → JT.NO.38 -> JT.NO.38B → JT.NO.38A -> JT.NO.38C → JT.NO.38B -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41A → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47A -> JT.NO.47A → JT.NO.48 -> JT.NO.47B → JT.NO.47C -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.48B -> JT.NO.48B → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → SWNO_33104 -> SWNO_220VER31 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O3J,AL,1000.0,1012,,220kV VERSOVA REC-STN,SARASWATI RD. REC-STN,2013-10-24 00:00:00+00:00,86,33104,33KV,83.337,87.242,86.882,81.891,95.922,81.052,30.406,46.421,62.846,74.882,63.147,62.592,0.000,0.000,4.000,1.000,1.000,2.000,0.000,1.000,0.000,0.000,0.000,1.000,10,220VER31 | 33104,220KV VERSOVA REC-STN,220VER31,SARASWATI RD. REC-STN,33104,33KV,VANDRE,7.076,2023-05-10 15:31:00
220VER32,33152,2208.900,JT.NO.01 → SWNO_220VE32 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.09 -> JT.NO.10 → JT.NO.09 -> JT.NO.11A → JT.NO.10 -> SWNO_33152 → JT.NO.11,XLPE,3.0,Y,AL,HT33KV6908546563,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,2012-06-13 00:00:00+00:00,12,33152,33KV,87.364,89.153,85.833,104.191,104.312,96.763,30.936,54.753,64.942,81.696,73.239,69.878,3.000,1.000,1.000,3.000,2.000,2.000,2.000,2.000,0.000,1.000,3.000,1.000,0,,,,,,,,,
220VER37,33107,5522.817,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → SWNO_33107 -> SWNO_220VER37 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OVN,AL,2000.0,2022,,220kV VERSOVA REC-STN,MIND SPACE REC-STN,2017-03-31 00:00:00+00:00,38,33107,33KV,79.481,81.997,78.779,78.988,83.296,82.503,27.686,47.999,64.026,80.030,72.087,73.861,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,2,220VER37,220KV VERSOVA REC-STN,220VER37,MIND SPACE REC-STN,33107,33KV,MALAD,0.026,2023-12-16 02:57:00
220VER38,33032,8498.500,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.12 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15C -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.15C → JT.NO.15D -> JT.NO.15D → JT.NO.15A -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.35 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → SWNO_33032 -> JT.NO.35T → JT.NO.19 -> SWNO_220VER38 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PJ8,AL,2000.0,2022,CABLEFAULT,220kV VERSOVA REC-STN,ANDHERI REC-STN,2017-10-29 00:00:00+00:00,62,33032,33KV,76.016,82.040,74.733,84.498,96.862,76.635,25.335,41.759,63.548,61.052,58.431,57.801,1.000,0.000,0.000,1.000,2.000,1.000,1.000,2.000,0.000,0.000,1.000,2.000,7,220VER38 | 33032,220KV VERSOVA REC-STN,220VER38,ANDHERI REC-STN,33032,33KV,ANDHERI,0.713,2023-11-08 08:56:00
220VER41,33040,2141.700,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → SWNO_33040 -> SWNO_220VER41 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546386,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,,14,33040,33KV,95.927,95.743,100.615,107.360,114.650,106.868,34.317,57.912,82.903,95.912,92.370,77.829,3.000,3.000,0.000,2.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0,,,,,,,,,
220VER43,33276,9767.089,220kV VERSOVA REC-STN TO CPWD MALWANI RECEIVING STATION -> JT.NO.57 → JT.NO.57A -> JT.NO.57A → JT.NO.57B -> JT.NO.57B → JT.NO.57C -> JT.NO.57C → JT.NO.57D -> JT.NO.57D → SWNO_33276,XLPE,3.0,Y,AL,,AL,3000.0,3032,,220kV VERSOVA REC-STN,CPWD MALWANI RECEIVING STATION,2017-04-03 00:00:00+00:00,77,33276,33KV,70.385,73.598,66.124,64.960,69.165,82.076,25.684,39.042,58.212,59.006,62.050,66.154,1.000,1.000,1.000,0.000,1.000,2.000,0.000,0.000,0.000,1.000,1.000,0.000,2,220VER43,220KV VERSOVA REC-STN,220VER43,CPWD MALWANI RECEIVING STATION,33276,33KV,MALAD,0.110,2021-08-24 20:54:33
220VER45,33354,13042.990,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.35A -> JT.NO.35A → JT.NO.35B -> JT.NO.35B → JT.NO.36A -> JT.NO.36 → JT.NO.37 -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.36 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47A -> JT.NO.47A → JT.NO.47B -> JT.NO.47A → JT.NO.48 -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → JT.NO.57 -> JT.NO.57 → JT.NO.58 -> JT.NO.58 → JT.NO.59 -> JT.NO.59 → JT.NO.60 -> JT.NO.60 → JT.NO.60A -> JT.NO.60A → JT.NO.61 -> JT.NO.61 → JT.NO.62 -> JT.NO.62 → JT.NO.63 -> JT.NO.63 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70 → JT.NO.71 -> JT.NO.71 → JT.NO.72 -> JT.NO.72 → JT.NO.73 -> JT.NO.73 → SWNO_33354 -> SWNO_220VE45 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,BOMBILWADI REC-STN,2015-12-11 00:00:00+00:00,91,33354,33KV,90.565,104.641,88.969,100.649,110.609,99.067,27.759,56.646,77.216,84.732,82.036,86.944,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
220VER49,33105,10131.498,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08A -> JT.NO.08 → JT.NO.09A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08 -> JT.NO.09 → JT.NO.10B -> JT.NO.09A → JT.NO.9 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.10B → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.42 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.46A → JT.NO.46B -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → SWNO_33105 -> SWNO_220VER49 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561LK1,AL,2000.0,2022,,220kV VERSOVA REC-STN,SARASWATI RD. REC-STN,2017-09-18 00:00:00+00:00,77,33105,33KV,92.414,96.373,93.807,92.939,99.703,88.205,27.933,49.964,69.860,73.437,67.643,71.693,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,11,220VER27 | 220VER49 | 220VER27 TO 33105,220KV VERSOVA REC-STN,220VER27 | 220VER49,SARASWATI RD. REC-STN,33105,33KV,VANDRE,6.683,2023-05-10 20:27:00
220VER50,33080,2184.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → SWNO_33080 -> JT.NO.1A → JT.NO.01 -> SWNO_220VER50 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908546826,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,,13,33080,33KV,121.604,134.907,127.034,131.816,153.698,127.521,42.964,66.891,105.842,116.315,111.902,125.302,3.000,2.000,1.000,0.000,2.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,0,,,,,,,,,
220VER52,33074,5734.006,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.01C → JT.NO.01B -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33079 -> JT.NO.10 -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14B -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14A -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23A -> JT.NO.23 → JT.NO.24 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26A -> JT.NO.26 → JT.NO.27 -> JT.NO.26A → JT.NO.26 -> JT.NO.27 → JT.NO.28 -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31A -> JT.NO.31 → SWNO_33074 -> JT.NO.31A → JT.NO.31 -> SWNO_220VER52 → JT.NO.01C -> SWNO_25586 → SWNO_33074,XLPE,3.0,Y,AL,HT33KV6908556131,AL,2000.0,2022,,220kV VERSOVA REC-STN,ERANGLE REC-STN,2023-03-31 00:00:00+00:00,47,33074,33KV,20.406,35.632,21.806,26.779,64.967,27.163,7.604,11.343,20.340,19.889,17.107,22.103,3.000,4.000,7.000,2.000,5.000,0.000,0.000,0.000,1.000,1.000,1.000,2.000,3,220VER52,220KV VERSOVA REC-STN,220VER52,ERANGLE REC-STN,33074,33KV,MALAD,102.714,2023-06-14 07:47:00
220VER54,33330,895.400,JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → SWNO_33330 -> SWNO_220VER54 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,VERSOVA MCGM PUMPING R/S,2022-09-28 00:00:00+00:00,6,33330,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
220VER55,33120,8126.500,220kV VERSOVA REC-STN TO PALM COURT REC-STN -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.3A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.04 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.5A → JT.NO.06 -> SWNO_220VER55 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3032,,220kV VERSOVA REC-STN,PALM COURT REC-STN,2012-03-29 00:00:00+00:00,54,33120,22KV,109.231,107.609,113.132,107.312,99.812,94.970,31.419,54.778,87.167,90.710,84.714,90.839,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,8,220VER55 | T22MAL01 | 33120,220KV VERSOVA REC-STN | TATA S MALAD REC-STN | TATA MALAD REC-STN | TATA`S MALAD REC-STN,220VER55 | T22MAL01,PALM COURT REC-STN,33120,33KV | 22KV,MALAD,3.031,2021-11-11 08:22:00
220VER56,33239,2605.212,JT.NO.07 → JT.NO.7A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → SWNO_33239 -> JT.NO.1A -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.09A -> JT.NO.9A → JT.NO.10 -> SWNO_220VER56 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908555667,AL,2000.0,2022,,220kV VERSOVA REC-STN,SWAMI SAMARTH NAGAR REC-STN,2018-08-06 00:00:00+00:00,18,33239,33KV,92.151,89.892,82.741,89.895,80.788,74.121,24.667,42.111,61.385,69.152,63.548,63.455,5.000,2.000,2.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1,220VER56,220KV VERSOVA REC-STN,220VER56,SWAMI SAMARTH NAGAR RECEIVING STATION,33239,33KV,ANDHERI,0.189,2021-05-01 19:03:00
