SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
220VER57,33084,6813.016,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08C -> JT.NO.08C → SWNO_33152 -> JT.NO.09 → JT.NO.10 -> JT.NO.09A → JT.NO.09 -> JT.NO.09B → JT.NO.09A -> JT.NO.09C -> JT.NO.09C → JT.NO.09B -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23A -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → SWNO_33084 -> SWNO_220VER57 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546855,AL,2000.0,2022,,220kV VERSOVA REC-STN,JUHU REC-STN,2019-03-29 00:00:00+00:00,49,33084,33KV,86.656,91.687,89.892,94.314,104.104,87.164,27.280,51.928,71.180,79.804,76.551,81.338,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,5,220VER57 | 220VER22,220KV VERSOVA REC-STN,220VER57 | 220VER22,JUHU REC-STN,33084,33KV,VANDRE,0.400,2022-01-12 14:35:00
220VER59,33329,12470.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08A -> JT.NO.08 → JT.NO.09 -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17B -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.17B → JT.NO.17 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38A -> JT.NO.38 → JT.NO.39 -> JT.NO.38A → JT.NO.38B -> JT.NO.38B → JT.NO.38 -> JT.NO.39 → JT.NO.40A -> JT.NO.40 → JT.NO.41A -> JT.NO.40A → JT.NO.40 -> JT.NO.41 → JT.NO.42 -> JT.NO.41A → JT.NO.41 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.43A -> JT.NO.43A → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46A -> JT.NO.46 → JT.NO.47 -> JT.NO.46A → JT.NO.46 -> JT.NO.47 → JT.NO.47A -> JT.NO.47A → JT.NO.48 -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.48B -> JT.NO.48B → JT.NO.48C -> JT.NO.48C → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.51A -> JT.NO.51A → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → JT.NO.56A -> JT.NO.56A → JT.NO.57 -> JT.NO.57 → JT.NO.58 -> JT.NO.58 → JT.NO.59 -> JT.NO.59 → JT.NO.60 -> JT.NO.60 → JT.NO.61 -> JT.NO.61 → JT.NO.62 -> JT.NO.62 → JT.NO.63 -> JT.NO.63 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → SWNO_33329 -> SWNO_220VER59 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561KZ0,AL,2000.0,2022,,220kV VERSOVA REC-STN,BANDRA REC-STN,2012-12-25 00:00:00+00:00,92,33329,33KV,85.574,99.945,96.928,110.421,96.478,94.660,93.570,97.005,87.972,80.646,96.244,87.372,0.000,0.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,3,220VER59,220KV VERSOVA REC-STN,220VER59,BANDRA REC-STN,33329,33KV,VANDRE,0.999,2022-01-20 20:41:00
220VER63,33294,4842.762,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22A → JT.NO.22B -> JT.NO.22C → JT.NO.22D -> JT.NO.22D → SWNO_33294 -> SWNO_220VER63 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908555756,AL,3000.0,3031,,220kV VERSOVA REC-STN,OSHIWARA RECEIVING STATION,2025-03-06 00:00:00+00:00,40,33294,33KV,19.806,21.042,22.447,19.932,18.140,16.810,7.620,10.398,15.508,19.255,14.429,17.679,1.000,1.000,4.000,2.000,2.000,0.000,1.000,0.000,0.000,2.000,0.000,0.000,5,220VER63,220KV VERSOVA REC-STN,220VER63,OSHIWARA RECEIVING STATION,33294,33KV,MALAD,43.896,2021-12-17 03:13:00
220VER64,33002,5676.302,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15C -> JT.NO.15 → JT.NO.16B -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.15A -> JT.NO.15C → JT.NO.15B -> JT.NO.16A → JT.NO.17E -> JT.NO.16B → JT.NO.16A -> JT.NO.17A → JT.NO.18 -> JT.NO.17B → JT.NO.17 -> JT.NO.17C → JT.NO.17B -> JT.NO.17D → JT.NO.17C -> JT.NO.17E → JT.NO.17D -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25B -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25 -> JT.NO.25B → JT.NO.25A -> JT.NO.26 → JT.NO.26Y -> JT.NO.26Y → JT.NO.26Z -> JT.NO.26Z → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → SWNO_33002 -> SWNO_220VE64 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV690856161H,AL,2000.0,2022,,220kV VERSOVA REC-STN,JUHU NORTH REC-STN,2020-02-28 00:00:00+00:00,45,33002,33KV,77.066,79.730,83.420,89.924,90.433,81.059,24.483,42.661,71.739,77.708,72.147,71.904,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,6,220VER64,220KV VERSOVA REC-STN,220VER64,JUHU NORTH REC-STN,33002,33KV,VANDRE,14.850,2022-05-26 23:54:00
220VER68,33106,5683.206,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.22 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → SWNO_33106 -> SWNO_220VE68 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O34,AL,2000.0,2022,,220kV VERSOVA REC-STN,MIND SPACE REC-STN,2017-04-05 00:00:00+00:00,39,33106,33KV,95.061,86.317,82.407,75.157,84.616,83.877,25.691,44.143,74.337,74.200,73.730,75.738,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220VER68,220KV VERSOVA REC-STN,220VER68,MIND SPACE REC-STN,33106,33KV,MALAD,0.853,2022-05-09 14:24:00
220VER76,33030,6790.000,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.05 -> JT.NO.05 → JT.NO.04 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06C -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.08 -> JT.NO.06C → JT.NO.06A -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16C -> JT.NO.16C → JT.NO.16D -> JT.NO.16D → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21A -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → SWNO_33030 -> JT.NO.36 → JT.NO.01 -> SWNO_220VER76 → JT.NO.36,XLPE,3.0,Y,AL,HT33KV6908546693,AL,2000.0,2022,,220kV VERSOVA REC-STN,ANDHERI REC-STN,2015-02-02 00:00:00+00:00,48,33030,33KV,75.901,77.342,66.138,89.409,78.743,73.842,24.260,38.638,59.917,66.684,59.162,60.917,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,6,220VER76 | 220VER08,220KV VERSOVA REC-STN | R INFRA VERSOVA,220VER76 | 220VER08,ANDHERI REC-STN | ANDHERI R/S,33030,33KV,ANDHERI,0.845,2023-06-19 02:53:00
220VER81,33124,10875.411,220kv VERSOVA REC STN TO MALAD REC-STN (SPARE NEW 400MM² PH CABLE) -> JT.NO.01A → JT.NO.02 -> JT.NO.01C → JT.NO.1B -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06A -> JT.NO.06 → JT.NO.07 -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.133 → JT.NO.133A -> JT.NO.133A → JT.NO.133A -> JT.NO.133A → JT.NO.133B -> JT.NO.133B → JT.NO.133C -> JT.NO.133C → JT.NO.133D -> JT.NO.133D → JT.NO.133E -> JT.NO.133E → JT.NO.133F -> JT.NO.133F → JT.NO.133G -> JT.NO.133G → JT.NO.133H -> JT.NO.133H → JT.NO.133J -> JT.NO.133J → JT.NO.133K -> JT.NO.133K → JT.NO.133L -> JT.NO.133L → JT.NO.133M -> JT.NO.133M → JT.NO.133N -> JT.NO.133N → JT.NO.133P -> JT.NO.133P → JT.NO.133Q -> JT.NO.133Q → JT.NO.133R -> JT.NO.133S → JT.NO.133T -> JT.NO.133T → JT.NO.133U -> JT.NO.133U → JT.NO.133V -> JT.NO.133V → JT.NO.133W -> JT.NO.133W → JT.NO.133X -> JT.NO.133X → JT.NO.133Y -> JT.NO.133Y → JT.NO.133A -> JT.NO.133Y → JT.NO.133Z -> JT.NO.133Z → JT.NO.133A -> JT.NO.133Z → JT.NO.133Z -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18 → SWNO_33124 -> JT.NO.1D → JT.NO.1C -> JT.NO.1E → JT.NO.1D -> JT.NO.1F → JT.NO.1E -> JT.NO.1G → JT.NO.1F -> JT.NO.1H → JT.NO.1G -> JT.NO.1J → JT.NO.1H -> JT.NO.1J → JT.NO.1J -> JT.NO.1K -> JT.NO.43 → JT.NO.1K -> SWNO_220VER81 → JT.NO.133,XLPE,3.0,Y,AL,HT33KV6908561MSO,AL,3000.0,3031,POTHEAD,220kV VERSOVA REC-STN,MALAD REC-STN,2021-11-15 00:00:00+00:00,84,33124,22KV,100.231,102.130,113.132,119.938,120.970,103.939,31.677,53.222,88.583,97.806,91.857,87.806,1.000,1.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,6,220VER81 | 220VER14,220KV VERSOVA REC-STN,220VER81 | 220VER14,MALAD REC-STN,33124,33KV,MALAD,1.654,2023-06-07 15:11:00
220VER82,33121,6363.802,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.3A -> JT.NO.04 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.22C -> JT.NO.22C → SWNO_33121 -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.04 -> SWNO_220VER82 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,PALM COURT REC-STN,2018-12-05 00:00:00+00:00,11,33121,33KV,82.453,78.245,76.593,76.667,89.529,84.941,27.333,40.500,68.815,74.059,64.581,61.706,4.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220VER82 | 220VER07,220KV VERSOVA REC-STN,220VER82 | 220VER07,PALM COURT REC-STN,33121,33KV,MALAD,0.672,2023-11-04 19:23:00
220VER90,33179,7362.141,220kv VERSOVA REC STN TO CHINCHAVLI REC-STN -> 220kv VERSOVA REC STN TOCHINCHAVLI REC-STN -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 -> JT.NO.43A → JT.NO.43B -> JT.NO.43B → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47C -> JT.NO.47C → JT.NO.14,XLPE,3.0,Y,AL,HT33KV6908561MSF,AL,2000.0,2022,,220kV VERSOVA REC-STN,CHINCHAVLI REC-STN,2021-02-20 00:00:00+00:00,19,33179,22KV,100.615,83.998,96.570,101.352,104.155,91.961,20.325,47.181,75.281,86.492,80.215,72.177,1.000,0.000,1.000,1.000,1.000,1.000,2.000,2.000,0.000,3.000,1.000,0.000,3,220VER90 | 220VER02,220KV VERSOVA REC-STN,220VER90 | 220VER02,CHINCHAVLI REC-STN,33179,33KV,MALAD,82.856,2023-10-22 11:56:00
220VER90,33179,7362.141,220kv VERSOVA REC STN TO CHINCHAVLI REC-STN -> 220kv VERSOVA REC STN TOCHINCHAVLI REC-STN -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 -> JT.NO.43A → JT.NO.43B -> JT.NO.43B → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47C -> JT.NO.47C → JT.NO.14,XLPE,3.0,Y,AL,HT33KV6908561MSF,AL,2000.0,2022,,220kV VERSOVA REC-STN,CHINCHAVLI REC-STN,2021-02-20 00:00:00+00:00,19,33179,33KV,101.510,93.867,106.894,108.906,123.193,102.337,122.715,114.355,78.173,108.367,120.840,107.260,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220VER90 | 220VER02,220KV VERSOVA REC-STN,220VER90 | 220VER02,CHINCHAVLI REC-STN,33179,33KV,MALAD,82.856,2023-10-22 11:56:00
220VER93,33336,895.400,JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → SWNO_33336 -> SWNO_220VER93 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,VERSOVA MCGM PUMPING R/S,2022-09-28 00:00:00+00:00,5,33336,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
220VER98,33075,5504.218,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 -> JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12B -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.13 → JT.NO.14B -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → SWNO_33075 -> SWNO_220VER98 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV690856161I,AL,2000.0,2022,,220kV VERSOVA REC-STN,ERANGLE REC-STN,2010-09-10 00:00:00+00:00,41,33075,33KV,50.061,51.171,42.568,42.985,40.845,39.232,13.344,20.382,30.419,34.877,37.270,35.329,1.000,2.000,2.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,5,220VER98 | 220VER04,220KV VERSOVA REC-STN,220VER98 | 220VER04,ERANGLE REC-STN,33075,33KV,MALAD,0.430,2022-05-16 09:47:00
33038,33039,10.000,INTERLINK CABLE,XLPE,1.0,Y,AL,HT33KV0000027550,AL,1000.0,1012,AS PER HT SLD,JUHU REC-STN,JUHU REC-STN,2016-02-13 00:00:00+00:00,1,33039,33KV,52.991,53.495,48.925,58.303,61.720,50.376,17.585,28.553,45.067,49.145,48.611,42.858,2.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,T33VEROG08H10 | T33VERF6,TATA`S VERSOVA REC-STN | TATA VERSOVA REC-STN,T33VEROG08H10 | T33VERF6,JUHU REC-STN,33039,33KV,VANDRE,1.351,2022-05-22 21:32:00
33050,33292,2558.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → SWNO_33292 -> SWNO_33050 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3032,,K.I.E. REC-STN,JANKALYAN NAGAR RECEIVING STATION,2021-02-17 00:00:00+00:00,12,33292,33KV,28.607,30.510,28.424,33.490,40.247,40.418,8.865,16.429,26.168,33.794,27.415,24.938,0.000,0.000,0.000,1.000,1.000,2.000,1.000,1.000,0.000,1.000,1.000,2.000,0,,,,,,,,,
33061,33320,452.600,JT.NO.01 → SWNO_33320 -> SWNO_33061 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,M.I.D.C. REC-STN,ESIC REC-STN,2022-08-26 00:00:00+00:00,2,33320,22KV,39.740,35.925,39.172,38.775,38.460,38.705,34.870,43.195,49.135,58.800,45.710,36.905,0.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T22SAK28,TATA S SAKI REC-STN,T22SAK28,ESIC REC-STN,33320,22KV,ANDHERI,0.039,2023-06-10 23:38:00
33061,33320,452.600,JT.NO.01 → SWNO_33320 -> SWNO_33061 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,M.I.D.C. REC-STN,ESIC REC-STN,2022-08-26 00:00:00+00:00,2,33320,33KV,24.335,27.946,27.952,65.681,52.670,26.298,11.041,20.107,31.542,37.287,32.833,31.215,11.000,6.000,9.000,5.000,4.000,5.000,2.000,2.000,2.000,3.000,1.000,1.000,1,T22SAK28,TATA S SAKI REC-STN,T22SAK28,ESIC REC-STN,33320,22KV,ANDHERI,0.039,2023-06-10 23:38:00
33062,33321,452.600,JT.NO.01 → SWNO_33321 -> SWNO_33062 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,M.I.D.C. REC-STN,ESIC REC-STN,2022-09-15 00:00:00+00:00,2,33321,22KV,80.935,72.817,74.433,89.735,84.385,83.900,81.930,63.730,15.330,84.455,125.880,102.020,0.000,2.000,4.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,8,T22SAK12 | T22SAKOG12,TATA S SAKI REC-STN,T22SAK12,ESIC REC-STN,33321,22KV,ANDHERI,1.527,2023-12-22 10:16:46
33062,33321,452.600,JT.NO.01 → SWNO_33321 -> SWNO_33062 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,M.I.D.C. REC-STN,ESIC REC-STN,2022-09-15 00:00:00+00:00,2,33321,33KV,58.592,59.126,64.485,66.084,63.037,62.656,18.943,34.412,49.998,52.037,56.098,56.087,7.000,4.000,5.000,2.000,4.000,5.000,4.000,4.000,3.000,5.000,3.000,4.000,8,T22SAK12 | T22SAKOG12,TATA S SAKI REC-STN,T22SAK12,ESIC REC-STN,33321,22KV,ANDHERI,1.527,2023-12-22 10:16:46
33096,33341,419.700,JT.NO.1 → SWNO_33341 -> SWNO_33096 → JT.NO.1,XLPE,3.0,Y,AL,,AL,3000.0,3033,,NIRLON REC-STN,NIRLON B10 RECEIVING STATION,2022-08-02 00:00:00+00:00,2,33341,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
33113,33060,45.012,SWNO_33113 → SWNO_33060,XLPE,3.0,Y,AL,,AL,3000.0,3033,,MAHANANDA REC-STN,MAHANANDA REC-STN,,1,33060,33KV,75.768,68.554,67.238,79.770,97.180,106.774,33.842,37.254,46.758,68.033,67.692,67.652,2.000,1.000,1.000,2.000,2.000,2.000,2.000,0.000,2.000,2.000,1.000,0.000,0,,,,,,,,,
33114,33095,1308.100,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 -> SWNO_33114 → JT.NO.02,XLPE,3.0,Y,AL,HT33KV6908561M0J,AL,3000.0,3033,,MAHANANDA REC-STN,NIRLON REC-STN,,7,33095,33KV,102.108,111.456,115.368,124.781,134.801,116.285,41.120,61.017,91.769,104.555,101.642,87.125,5.000,6.000,8.000,7.000,5.000,5.000,4.000,3.000,2.000,5.000,4.000,5.000,0,,,,,,,,,
33148,33149,14.953,INTERLINK CABLE,XLPE,3.0,Y,AL,HT22KV6908561Q1Z,AL,1000.0,1011,DISCONNECTED,BOMBILWADI REC-STN,BOMBILWADI REC-STN,2021-09-28 00:00:00+00:00,1,33149,,,,,,,,,,,,,,,,,,,,,,,,,,21,T22DHA42 | T22DHAH05 | T22DHA42(10 MVA) | 33149,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN | TATAS DHARAVI REC-STN | TATA DHARAVI REC,T22DHA42 | T22DHAH05,BOMBILWADI REC-STN,33149,22KV,VANDRE,0.467,2022-06-08 23:06:48
33161,33159,1853.600,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10,XLPE,3.0,Y,AL,,AL,3000.0,3033,,MAHANANDA,NIRLON REC-STN,,11,33159,33KV,77.107,85.106,86.775,91.555,103.498,87.083,34.622,49.659,70.694,82.343,82.877,60.364,7.000,6.000,8.000,5.000,3.000,5.000,4.000,2.000,2.000,5.000,4.000,4.000,3,220GOR28 | 220GORE28,220KV GOREGAON REC-STN | CAMA REC-STN | AAREY REC-STN,220GOR28 | 33049 | 33161,NIRLON REC-STN,33159,33KV,MALAD,1.367,2020-07-03 19:09:00
33164,33279,1287.500,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → SWNO_33279,XLPE,3.0,Y,AL,,AL,3000.0,3033,DISCONNECTED,MAHANANDA REC-STN,NESCO RECEIVING STATION,2019-08-08 00:00:00+00:00,8,33279,33KV,64.228,68.016,72.572,75.300,75.832,66.041,21.129,37.222,45.008,57.238,67.583,63.956,5.000,6.000,8.000,4.000,4.000,4.000,2.000,1.000,1.000,2.000,2.000,5.000,0,,,,,,,,,
33165,33035,50.000,SWNO_33165 → SWNO_33035,XLPE,3.0,Y,AL,,AL,3000.0,3033,DISCONNECTED,MAHANANDA REC-STN,MAHANANDA REC-STN,,1,33035,33KV,48.326,58.804,57.362,58.060,50.270,46.134,17.511,28.426,65.580,54.813,42.681,44.495,1.000,1.000,1.000,1.000,0.000,1.000,1.000,2.000,4.000,3.000,0.000,4.000,0,,,,,,,,,
33188,33201,3943.000,JT.NO.19B → SWNO_33201 -> JT.NO.20 → JT.NO.19B -> JT.NO.21 → JT.NO.20 -> JT.NO.22 → JT.NO.21 -> JT.NO.22A → JT.NO.22 -> JT.NO.23 → JT.NO.22A -> JT.NO.24 → JT.NO.23 -> JT.NO.25 → JT.NO.24 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.25 -> JT.NO.27 → JT.NO.26 -> JT.NO.28 → JT.NO.27 -> JT.NO.29 → JT.NO.28 -> JT.NO.30 → JT.NO.29 -> JT.NO.31 → JT.NO.30 -> JT.NO.32 → JT.NO.31 -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> JT.NO.37 → JT.NO.36 -> JT.NO.38 → JT.NO.37 -> JT.NO.39 → JT.NO.38 -> JT.NO.40 → JT.NO.39 -> JT.NO.41 → JT.NO.40 -> JT.NO.42 → JT.NO.41 -> JT.NO.43 → JT.NO.42 -> SWNO_33188 → JT.NO.42,XLPE,3.0,Y,AL,,AL,2000.0,2023,AS PER HT SLD,HINDUSTAN UNILEVER REC-STN,SAHAR PLAZA REC-STN,2025-04-01 00:00:00+00:00,30,33201,33KV,0.158,0.033,0.485,0.228,0.072,0.074,0.020,0.015,0.102,0.086,0.102,0.033,1.000,1.000,2.000,0.000,1.000,1.000,0.000,0.000,1.000,1.000,1.000,1.000,0,,,,,,,,,
33192,33198,95.000,SWNO_33192 → SWNO_33198,XLPE,3.0,Y,AL,,AL,4000.0,4043,,KANAKIA CCI REC-STN,KANAKIA CCI REC-STN,,1,33198,22KV,0.014,0.000,0.034,0.045,0.034,0.034,0.000,0.000,0.000,0.000,0.000,0.000,2.000,3.000,3.000,0.000,1.000,2.000,2.000,2.000,0.000,0.000,1.000,2.000,0,,,,,,,,,
33203,33186,6177.900,JT.NO.19B → JT.NO.20 -> JT.NO.19B → SWNO_33186 -> JT.NO.20 → JT.NO.19B -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.22 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.23 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.24 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.25 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.26 -> JT.NO.27 → JT.NO.37 -> JT.NO.28 → JT.NO.27 -> JT.NO.29 → JT.NO.28 -> JT.NO.30 → JT.NO.29 -> JT.NO.31 → JT.NO.30 -> JT.NO.33 → JT.NO.44 -> JT.NO.34 → JT.NO.33 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.38 → JT.NO.45 -> JT.NO.39 → JT.NO.38 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.39 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.40 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.41 -> JT.NO.42 → SWNO_33186 -> JT.NO.43 → JT.NO.42 -> JT.NO.44 → JT.NO.31 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.36 -> SWNO_33203 → JT.NO.19B -> SWNO_33203 → JT.NO.43,XLPE,3.0,Y,AL,,AL,2000.0,2023,CABLEFAULT,SAHAR PLAZA REC-STN,HINDUSTAN UNILEVER REC-STN,2016-11-21 00:00:00+00:00,43,33186,33KV,0.257,0.251,0.250,0.262,0.248,0.268,0.280,0.237,0.246,0.290,0.268,0.272,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,33203 | 220SAK27,SAHAR PLAZA REC-STN,33203,HINDUSTAN UNILEVER REC-STN,33186,33KV,ANDHERI,1.187,2021-05-17 06:40:00
33211,33139,2862.700,JT.NO.28 → JT.NO.29 -> JT.NO.28A → JT.NO.28 -> JT.NO.28B → JT.NO.28A -> JT.NO.28C → JT.NO.28B -> JT.NO.28D → JT.NO.28C -> JT.NO.28E → JT.NO.28C -> JT.NO.28G → JT.NO.28F -> JT.NO.28H → JT.NO.28G -> JT.NO.28J → JT.NO.28H -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29C → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → SWNO_33139 -> SWNO_33211 → JT.NO.28J,XLPE,3.0,Y,AL,HT11KV6908561QGK,AL,3000.0,3033,,GOKULDHAM REC-STN,RAHEJA I.T. PARK REC-STN,2016-02-17 00:00:00+00:00,21,33139,33KV,39.216,41.652,34.027,38.340,42.409,39.613,12.557,20.531,38.364,31.858,26.472,31.896,0.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,2.000,0.000,0.000,0.000,7,220AAR88,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR88,RAHEJA I.T. PARK REC-STN,33139,33KV,MALAD,1.141,2022-10-06 15:31:00
33224,33362,572.008,JT.NO.07 -> JT.NO.07 → SWNO_33224 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11A → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.10,XLPE,3.0,Y,AL,HT33KV6908544749,AL,2000.0,2023,,MAROL REC-STN,NETMAGIC DC-9 NO 1 BUS 1 DSS,2024-03-15 00:00:00+00:00,8,33362,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
33235,33273,2202.800,JT.NO.33 → JT.NO.66 -> JT.NO.64 → SWNO_33273 -> JT.NO.65 → JT.NO.64 -> JT.NO.66 → JT.NO.65 -> JT.NO.67 → JT.NO.33 -> JT.NO.68 → JT.NO.67 -> JT.NO.69 → JT.NO.68 -> JT.NO.70 → JT.NO.69 -> JT.NO.71 → JT.NO.70 -> JT.NO.71A → JT.NO.71 -> JT.NO.71B → JT.NO.71A -> JT.NO.71C → JT.NO.71B -> JT.NO.71D → JT.NO.71C -> JT.NO.71E → JT.NO.71D -> JT.NO.71F → JT.NO.71E -> JT.NO.71G → JT.NO.71F -> SWNO_33235 → JT.NO.71G,XLPE,3.0,Y,AL,HT33KV6908561OP2,AL,1000.0,1011,,PALI REC-STN,KHAR REC-STN,2018-01-08 00:00:00+00:00,17,33273,33KV,49.954,57.862,64.446,64.382,55.800,53.560,61.975,65.500,58.340,60.280,53.736,55.938,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,6,T33DHAOG7H09,TATA S DHARAVI REC-STN,T33DHAOG7H09,KHAR REC-STN,33273,33KV,VANDRE,2.548,2023-06-11 02:07:00
33258,33218,667.100,JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.54A -> JT.NO.54A → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → SWNO_33218 -> SWNO_33258 → JT.NO.53,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,1000.0,1013,,RIL REC-STN,GODREJ BKC REC-STN,2018-12-17 00:00:00+00:00,6,33218,33KV,44.882,52.163,50.406,65.315,65.100,58.731,18.901,29.219,46.375,60.285,48.638,42.990,7.000,8.000,9.000,6.000,5.000,6.000,3.000,2.000,4.000,5.000,5.000,9.000,1,33258,RIL REC-STN,33258,GODREJ BKC REC-STN,33218,33KV,VANDRE,0.577,2022-08-12 21:03:00
33266,33219,664.300,JT.NO.31 → SWNO_33219 -> JT.NO.31A → JT.NO.31 -> JT.NO.31B → JT.NO.31A -> JT.NO.32 → JT.NO.31B -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.32 -> JT.NO.35 → JT.NO.34 -> SWNO_33266 → JT.NO.35,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,1000.0,1013,,RIL REC-STN,GODREJ BKC REC-STN,2018-12-12 00:00:00+00:00,9,33219,33KV,54.597,59.889,52.206,62.734,71.743,67.054,23.826,31.267,55.063,64.619,50.753,49.456,5.000,6.000,10.000,6.000,5.000,6.000,4.000,2.000,5.000,6.000,4.000,6.000,0,,,,,,,,,
33268,33254,20.000,SWNO_33268 → SWNO_33254,XLPE,3.0,Y,AL,,AL,1000.0,1013,INTERLINK,RIL REC-STN,RIL REC-STN,2018-12-19 00:00:00+00:00,1,33254,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
33279,33096,811.609,JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 -> SWNO_33279 → JT.NO.07,XLPE,3.0,Y,AL,,AL,3000.0,3033,DISCONNECTED,NESCO RECEIVING STATION,NIRLON REC-STN,2019-08-08 00:00:00+00:00,7,33096,22KV,89.776,80.423,102.466,99.523,100.491,101.902,6.700,28.595,31.240,45.037,37.676,77.495,4.000,2.000,5.000,4.000,4.000,3.000,1.000,2.000,1.000,1.000,1.000,0.000,3,220GOR14 | 220GORE14,220KV GOREGAON REC-STN,220GOR14 | 220GORE14,NIRLON REC-STN,33096,33KV,MALAD,1.062,2021-12-06 06:09:00
33279,33096,811.609,JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 -> SWNO_33279 → JT.NO.07,XLPE,3.0,Y,AL,,AL,3000.0,3033,DISCONNECTED,NESCO RECEIVING STATION,NIRLON REC-STN,2019-08-08 00:00:00+00:00,7,33096,33KV,91.450,90.243,92.943,105.816,90.271,97.339,124.932,87.982,93.884,97.419,97.845,93.959,3.000,4.000,5.000,2.000,1.000,1.000,1.000,1.000,3.000,4.000,2.000,5.000,3,220GOR14 | 220GORE14,220KV GOREGAON REC-STN,220GOR14 | 220GORE14,NIRLON REC-STN,33096,33KV,MALAD,1.062,2021-12-06 06:09:00
33348,33349,100.000,SWNO_33348,XLPE,3.0,Y,AL,,AL,2000.0,2023,,MIAL T-2 DSS REC-STN,MIAL T-2 DSS REC-STN,,1,33349,33KV,30.271,25.523,28.143,29.193,30.363,32.264,7.685,13.243,20.948,21.713,23.164,28.278,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,
33352,33298,18.000,,XLPE,1.0,Y,AL,,AL,6000.0,6062,,NAHAR SHAKTI REC-STN,NAHAR SHAKTI REC-STN,2024-08-17 00:00:00+00:00,0,33298,33KV,31.776,39.799,32.209,39.012,38.765,33.688,11.358,20.724,24.546,27.410,38.023,26.834,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0,,,,,,,,,
33361,33371,31.628,SWNO_33361 → SWNO_33371,XLPE,3.0,Y,AL,,AL,6000.0,6062,,NETMAGIC DC-9 NO 1 RECEIVING STATIO,NETMAGIC DC-9 NO 2 BUS 1 DSS,2023-09-29 00:00:00+00:00,1,33371,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
33368,33375,80.000,SWNO_33368 → SWNO_33375,XLPE,3.0,Y,AL,,AL,6000.0,6062,,NETMAGIC DC-9 NO 1 BUS 2 DSS,1S-MH-MU-ZET-RSTN-NET2,,1,33375,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,
PT,1143,100.000,DAHISAR REC-STN 01143 TO P.T.(10 MVA NO.1),XLPE,3.0,Y,AL,HT22KV6908561L2C,AL,4000.0,4043,,DAHISAR REC-STN,DAHISAR REC-STN,,1,1143,22KV,59.854,55.424,57.358,62.311,71.328,58.148,15.650,24.662,49.885,53.401,52.417,57.531,2.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,T22BOROG19 | 11 | T22BOR11,TATA S BORIVALI REC-STN | TATAS BORIVALI REC-STN,T22BOROG19 | T22BOR11,DAHISAR REC-STN,01143,22KV,BORIWALI,0.033,2023-05-30 17:53:00
PT,33043,100.000,MIRA REC-STN 33043 TO P.T.(20 MVA NO.1),XLPE,3.0,Y,AL,HT33KV0000025670,AL,5000.0,5052,,MIRA REC-STN,MIRA REC-STN,,1,33043,33KV,66.693,60.946,67.398,76.239,83.160,73.115,23.164,37.757,62.822,59.037,54.078,56.086,1.000,0.000,0.000,0.000,1.000,0.000,1.000,1.000,1.000,0.000,0.000,1.000,2,220GHO46,220KV GHODBUNDER REC-STN,220GHO46,MIRA REC-STN,33043,33KV,MIRABHAINDER,0.624,2023-07-03 12:01:00
PT,33047,100.000,220kv BORIVALI REC-STN 33047 TO P.T.(10 MVA NO.1),PILC,3.0,Y,AL,,AL,4000.0,4043,,BORIVALI REC-STN,BORIVALI REC-STN,,1,33047,22KV,70.459,63.242,70.231,77.516,81.108,68.468,18.705,37.367,58.822,67.016,63.104,60.221,2.000,4.000,7.000,4.000,1.000,3.000,2.000,3.000,2.000,6.000,4.000,2.000,0,,,,,,,,,
PT,33059,100.000,DAHISAR REC-STN 33059 TO P.T.(20 MVA NO.1),XLPE,3.0,Y,AL,HT33KV0000025679,AL,4000.0,4043,,DAHISAR REC-STN,DAHISAR REC-STN,,1,33059,33KV,79.949,77.609,68.848,66.057,73.687,88.385,24.138,38.867,59.854,59.862,55.466,64.850,2.000,2.000,4.000,0.000,0.000,1.000,0.000,0.000,1.000,1.000,0.000,0.000,6,220GHO61 | 220GHO04 | 220GHO04A,220KV GHODBUNDER REC-STN,220GHO61 | 220GHO04,DAHISAR REC-STN,33059,33KV,BORIWALI,0.589,2023-12-30 14:06:00
PT,33087,100.000,BHAYANDAR(W) REC STN 33087 TO PT (20MVA NO.1),XLPE,3.0,Y,AL,HT33KV0000025419,AL,5000.0,5051,,BHAYANDAR WEST REC-STN,BHAYANDAR WEST REC-STN,,1,33087,33KV,84.985,85.986,74.576,86.229,99.368,80.492,26.660,44.215,72.788,71.364,66.303,68.798,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220GHO17 | 220GHO56 | 33087,220KV GHODBUNDER REC-STN,220GHO17 | 220GHO56,BHAYANDAR WEST REC-STN,33087,33KV,BORIWALI | MIRABHAINDER,0.356,2023-04-11 21:01:00
PT,33093,100.000,MIRA REC-STN 33093 TO P.T.(20 MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908561ODA,AL,5000.0,5052,,MIRA REC-STN,MIRA REC-STN,,1,33093,33KV,53.404,53.638,61.331,59.700,62.822,51.298,15.471,29.772,49.148,42.755,40.557,44.664,5.000,0.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,2,220GHO27 | 220GHO42,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO42,MIRA REC-STN,33093,33KV,BORIWALI | MIRABHAINDER,0.059,2022-01-05 13:36:20
PT,33101,100.000,DEVIDAS LANE REC STN 33101 TO PT ( 20MVA NO.1),XLPE,3.0,Y,AL,HT33KV6908549489,AL,4000.0,4042,,DEVIDAS LANE REC-STN,DEVIDAS LANE REC-STN,,1,33101,33KV,38.400,38.512,45.547,45.966,66.423,92.281,19.849,28.414,42.444,40.580,34.826,49.445,1.000,0.000,2.000,1.000,2.000,4.000,2.000,2.000,1.000,3.000,0.000,3.000,10,220GHO12 | 220GHO71,220KV GHODBUNDER REC-STN,220GHO12 | 220GHO71,DEVIDAS LANE REC-STN,33101,33KV,BORIWALI,15.083,2023-07-11 16:48:00
PT,33102,100.000,DEVIDAS LANE REC-STN 33102 TO P.T.(20 MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908549711,AL,4000.0,4042,,DEVIDAS LANE REC-STN,DEVIDAS LANE REC-STN,,1,33102,33KV,82.922,81.260,74.671,85.935,96.902,100.743,30.357,49.684,69.390,68.579,67.761,75.023,1.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220GOI08 | 220GOI12,220KV GORAI REC-STN,220GOI08 | 220GOI12,DEVIDAS LANE REC-STN,33102,33KV,BORIWALI,3.509,2023-08-30 20:04:00
PT,33176,100.000,SHANTI STAR MIRA REC-STN 33176 TO PT ( 20MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908549489,AL,5000.0,5052,,SHANTI STAR MIRA REC-STN,SHANTI STAR MIRA REC-STN,,1,33176,33KV,82.459,81.851,69.048,93.469,95.702,88.514,25.055,43.649,61.732,74.366,57.691,63.338,0.000,0.000,0.000,1.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,1,220GHO47,220KV GHODBUNDER REC-STN,220GHO47,SHANTI STAR MIRA REC-STN,33176,33KV,MIRABHAINDER,0.371,2022-02-25 20:20:00
PT,33181,100.000,DEVIDAS LANE REC-STN 33181 TO P.T.(20 MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908549711,AL,4000.0,4042,,DEVIDAS LANE REC-STN,DEVIDAS LANE REC-STN,,1,33181,33KV,99.496,111.315,109.755,112.577,445.794,104.797,36.655,59.152,96.002,99.291,97.313,101.285,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220GHO27 | 220GHO35,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO35,DEVIDAS LANE REC-STN,33181,33KV,BORIWALI,0.734,2023-05-18 17:25:00
PT,33196,100.000,KANAKIA CCI REC-STN TO PT (10 MVA NO.3),PILC,1.0,Y,AL,,AL,4000.0,4043,,KANAKIA CCI REC-STN,KANAKIA CCI REC-STN,,1,33196,22KV,36.603,25.158,34.294,56.339,39.879,25.383,6.960,13.111,26.369,26.277,25.593,26.837,3.000,2.000,1.000,2.000,1.000,1.000,2.000,0.000,2.000,2.000,2.000,3.000,0,,,,,,,,,
PT,33213,100.000,DAHISAR REC-STN 33213 TO PT(20.MVA.2),XLPE,3.0,Y,AL,HT33KV6908561POM,AL,4000.0,4043,,DAHISAR REC-STN,DAHISAR REC-STN,,1,33213,33KV,75.686,79.365,76.025,80.317,95.290,92.079,23.693,38.988,68.646,63.180,54.493,65.303,1.000,2.000,2.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,2,220BOR24,220KV BORIVALI REC-STN,220BOR24,DAHISAR REC-STN,33213,33KV,BORIWALI,38.443,2023-07-25 12:53:00
PT,33229,4.211,RAVI MHADA REC-STN TO P.T.(20MVA NO.1),XLPE,3.0,Y,AL,,AL,5000.0,5052,,RAVI MHADA REC-STN,RAVI MHADA REC-STN,,1,33229,33KV,50.890,49.438,57.343,76.234,91.853,81.162,21.048,33.793,57.029,72.863,51.848,57.956,5.000,5.000,2.000,1.000,1.000,1.000,2.000,2.000,1.000,2.000,0.000,1.000,1,49,220KV GHODBUNDER REC-STN,220GHO49,RAVI MHADA REC-STN,33229,33KV,BORIWALI,0.017,2017-07-17 17:00:00
PT,33230,7.680,RAVI MHADA REC-STN TO P.T.(16MVA NO.1),XLPE,3.0,Y,AL,,AL,5000.0,5052,,RAVI MHADA REC-STN,RAVI MHADA REC-STN,,1,33230,33KV,27.520,29.719,34.262,44.540,52.230,46.730,8.090,12.109,12.055,8.251,9.736,12.261,3.000,2.000,2.000,1.000,1.000,1.000,3.000,3.000,1.000,1.000,3.000,2.000,10,220GHO25 | 220GHO66 | 220GHO07,220KV GHODBUNDER REC-STN,220GHO25 | 220GHO66 | 220GHO07,RAVI MHADA REC-STN,33230,33KV,BORIWALI | MIRABHAINDER,0.958,2023-08-11 16:08:00
PT,33231,100.000,SADGURU REC-STN TO P.T.(20MVA NO.1),XLPE,3.0,Y,AL,,AL,5000.0,5053,,SADGURU REC-STN,SADGURU REC-STN,,1,33231,33KV,80.000,77.878,73.926,89.692,112.765,99.000,28.364,42.300,69.185,96.176,62.968,71.118,1.000,2.000,2.000,0.000,1.000,0.000,1.000,1.000,0.000,2.000,1.000,0.000,0,,,,,,,,,
PT,33289,100.000,BHAYANDAR(W) REC STN 33087 TO PT (20MVA NO.3),XLPE,3.0,Y,AL,HT33KV0000025419,AL,5000.0,5051,,BHAYANDAR WEST REC-STN,BHAYANDAR WEST REC-STN,,1,33289,33KV,58.686,60.592,59.259,86.653,109.261,84.401,22.678,38.526,53.967,60.383,47.782,47.634,3.000,2.000,0.000,2.000,1.000,1.000,1.000,0.000,0.000,0.000,2.000,2.000,4,220GHO44 | 33087,220KV GHODBUNDER REC-STN,220GHO44 | 220GHO56,BHAYANDAR WEST REC-STN,33289,33KV,BORIWALI | MIRABHAINDER,0.647,2023-05-22 00:37:00
PT,33290,100.000,VINAMRA REC-STN 33290 TO P.T.(20 MVA NO.1),XLPE,3.0,Y,AL,HT33KV6908561ODA,AL,5000.0,5053,,VINAMRA REC-STN,VINAMRA REC-STN,,1,33290,33KV,50.284,39.623,40.233,79.214,82.741,72.751,16.415,27.869,43.194,50.632,41.958,40.837,1.000,2.000,1.000,1.000,1.000,1.000,0.000,1.000,0.000,1.000,0.000,2.000,1,220GHO45,220KV GHODBUNDER REC-STN,220GHO45,VINAMRA REC-STN,33290,33KV,BORIWALI,0.429,2021-04-01 16:00:00
PT,33291,100.000,VINAMRA REC-STN 33291 TO P.T.(20 MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908561ODA,AL,5000.0,5053,,VINAMRA REC-STN,VINAMRA REC-STN,,1,33291,33KV,55.414,54.248,59.056,79.001,95.198,87.817,20.387,35.532,52.926,62.958,45.827,46.916,3.000,2.000,1.000,1.000,1.000,1.000,1.000,1.000,1.000,0.000,1.000,3.000,0,,,,,,,,,
PT,33299,100.000,DAHISAR WEST REC-STN 33299 TO PT ( 20MVA NO.1),XLPE,3.0,Y,AL,HT33KV6908549489,AL,4000.0,4042,,DAHISAR WEST REC-STN,DAHISAR WEST REC-STN,,1,33299,33KV,45.549,43.445,43.272,52.916,76.374,160.620,19.718,31.298,44.069,46.628,44.450,43.092,2.000,1.000,1.000,1.000,2.000,3.000,3.000,3.000,1.000,1.000,3.000,1.000,2,220GHO24,220KV GHODBUNDER REC-STN,220GHO24,DAHISAR WEST REC-STN,33299,33KV,BORIWALI,0.187,2023-02-02 01:13:24
PT,33300,100.000,DAHISAR WEST REC-STN 33300 TO PT ( 20MVA NO.2),XLPE,3.0,Y,AL,HT33KV6908549489,AL,4000.0,4042,,DAHISAR WEST REC-STN,DAHISAR WEST REC-STN,,1,33300,33KV,70.869,74.860,82.828,97.526,115.985,92.235,25.399,39.280,70.410,69.613,57.126,57.548,1.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,1.000,1.000,2.000,4,220GOI08 | 220GOI12 | 220GOI25,220KV GORAI REC-STN,220GOI25 | 220GOI12,DAHISAR WEST REC-STN,33300,33KV,BORIWALI,1.908,2023-07-13 02:44:00
PT,33322,100.000,SHIMPOLI REC-STN 33322 TO P.T.(10 MVA NO.1),PILC,3.0,Y,AL,,AL,4000.0,4042,,SHIMPOLI REC-STN,SHIMPOLI REC-STN,,1,33322,22KV,101.805,79.510,86.191,91.647,104.950,85.892,29.043,47.023,79.776,87.333,81.915,71.859,1.000,0.000,1.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
PT,33323,100.000,SHIMPOLI REC-STN 33323 TO P.T.(10 MVA NO.2),PILC,3.0,Y,AL,,AL,4000.0,4042,,SHIMPOLI REC-STN,SHIMPOLI REC-STN,,1,33323,22KV,73.985,81.974,70.999,80.628,92.964,74.628,19.340,32.578,68.748,67.816,59.220,51.014,0.000,1.000,1.000,0.000,0.000,0.000,1.000,1.000,1.000,1.000,1.000,1.000,2,T22BOROG26,TATA S BORIVALI REC-STN,T22BOROG26,SHIMPOLI REC-STN,33323,22KV,BORIWALI,1.404,2023-04-10 16:08:00
PT,33339,100.000,VAZIRA REC-STN 33339 TO P.T.(20 MVA NO.1),XLPE,3.0,Y,AL,HT33KV0000025679,AL,4000.0,4043,,VAZIRA REC-STN,VAZIRA REC-STN,,1,33339,33KV,79.977,76.376,74.574,135.075,103.600,114.324,52.640,46.603,73.180,75.614,64.398,67.318,0.000,0.000,0.000,1.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
PT,33340,100.000,VAZIRA REC-STN 33340 TO P.T.(20 MVA NO.2),XLPE,3.0,Y,AL,HT33KV0000025679,AL,4000.0,4043,,VAZIRA REC-STN,VAZIRA REC-STN,,1,33340,33KV,126.573,82.007,82.777,93.215,105.814,125.434,30.697,97.304,79.090,84.424,75.424,84.643,1.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,0.000,1.000,0.000,0.000,1,220GOI19,220KV GORAI REC-STN,220GOI19,VAZIRA REC-STN,33340,33KV,BORIWALI,1.177,2023-05-25 03:26:00
T22BOR02,33096,6099.910,GANTRY(INSIDE BORIVLI R/S) TO TATA BORIVLI R/S PH -> JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04C -> JT.NO.04C → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04E → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.0C -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12C -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.12C → JT.NO.12B -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26C → JT.NO.26E -> JT.NO.26E → JT.NO.27C -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.27C → JT.NO.27D -> JT.NO.27D → JT.NO.27 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.31A -> JT.NO.31A → JT.NO.32 -> TATA'S BORIVALI REC-STN TO NIRLON REC-STN (SWNO.T22BO02 TO JT.NO.C),PILC,3.0,Y,AL,,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,NIRLON REC-STN,,64,33096,22KV,89.776,80.423,102.466,99.523,100.491,101.902,6.700,28.595,31.240,45.037,37.676,77.495,4.000,2.000,5.000,4.000,4.000,3.000,1.000,2.000,1.000,1.000,1.000,0.000,3,220GOR14 | 220GORE14,220KV GOREGAON REC-STN,220GOR14 | 220GORE14,NIRLON REC-STN,33096,33KV,MALAD,1.062,2021-12-06 06:09:00
T22BOR02,33096,6099.910,GANTRY(INSIDE BORIVLI R/S) TO TATA BORIVLI R/S PH -> JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04C -> JT.NO.04C → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04E → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.0C -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12C -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.12C → JT.NO.12B -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26C → JT.NO.26E -> JT.NO.26E → JT.NO.27C -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.27C → JT.NO.27D -> JT.NO.27D → JT.NO.27 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.31A -> JT.NO.31A → JT.NO.32 -> TATA'S BORIVALI REC-STN TO NIRLON REC-STN (SWNO.T22BO02 TO JT.NO.C),PILC,3.0,Y,AL,,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,NIRLON REC-STN,,64,33096,33KV,91.450,90.243,92.943,105.816,90.271,97.339,124.932,87.982,93.884,97.419,97.845,93.959,3.000,4.000,5.000,2.000,1.000,1.000,1.000,1.000,3.000,4.000,2.000,5.000,3,220GOR14 | 220GORE14,220KV GOREGAON REC-STN,220GOR14 | 220GORE14,NIRLON REC-STN,33096,33KV,MALAD,1.062,2021-12-06 06:09:00
T22BOR03,33093,6079.000,TATA'S BORIVALI REC-STN TO MIRA REC-STN (ABDENDED),PILC,3.0,Y,AL,HT22KV6908561QBI,AL,4000.0,5052,ABANDONED,TATA'S BORIVALI REC-STN,MIRA REC-STN,,1,33093,33KV,53.404,53.638,61.331,59.700,62.822,51.298,15.471,29.772,49.148,42.755,40.557,44.664,5.000,0.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,2,220GHO27 | 220GHO42,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO42,MIRA REC-STN,33093,33KV,BORIWALI | MIRABHAINDER,0.059,2022-01-05 13:36:20
T22BOR03,33134,212.500,JT.NO.01 → JT.NO.02 -> SWNO_T22BO03 → JT.NO.01,XLPE,3.0,Y,AL,<Null>,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,TIMES OF INDIA REC-STN,,2,33134,33KV,92.650,78.129,77.791,74.404,73.957,90.668,31.665,37.890,60.306,70.244,62.299,64.878,5.000,1.000,1.000,0.000,3.000,2.000,3.000,1.000,0.000,0.000,0.000,0.000,1,220BOR17,220KV BORIVALI REC-STN,220BOR17,TIMES OF INDIA REC-STN,33134,33KV,MALAD,3.184,2018-05-24 15:25:00
T22BOR12,33094,329.087,JT.NO.14B → JT.NO.14D -> JT.NO.14C → JT.NO.15A -> JT.NO.14D → JT.NO.14C,XLPE,3.0,Y,AL,HT22KV6908561QH0,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,MIRA REC-STN,,3,33094,22KV,42.216,47.125,75.760,77.694,87.789,64.952,14.599,31.703,46.902,55.111,42.598,41.525,3.000,1.000,1.000,1.000,1.000,1.000,1.000,2.000,1.000,1.000,0.000,1.000,6,T22BOROG6 | T22BOR12 | T22BOR06,TATA S BORIVALI REC-STN | TATA`S BORIVLI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG6 | T22BOR12 | T22BOR06,MIRA REC-STN,33094,22KV,MIRABHAINDER | BORIWALI,0.916,2023-11-03 16:42:00
T22BOROG028,33304,5600.000,SWNO_T22BOROG28 → SWNO_33304,XLPE,3.0,Y,AL,HT22KV6908561QH0,AL,4000.0,3034,AS PER HT SLD,TATA'S BORIVALI REC-STN,TATA'S BORIVLI REC-STN,2020-11-26 00:00:00+00:00,2,33304,22KV,1.173,1.056,0.900,0.120,0.112,0.181,0.070,0.149,0.223,0.112,0.156,0.134,5.000,3.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T22BOROG04,33303,5600.000,SWNO_T22BOROG4 → SWNO_33303,XLPE,3.0,Y,AL,HT22KV6908561QH0,AL,4000.0,3034,AS PER HT SLD,TATA'S BORIVALI REC-STN,MAHINDRA AND MAHINDRA REC-STN,2020-11-26 00:00:00+00:00,2,33303,22KV,2.250,1.826,1.575,0.311,0.105,0.234,0.137,0.239,0.328,0.256,0.224,0.192,1.000,3.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,T22BOROG4,TATA S BORIVALI REC-STN,T22BOROG4,MAHINDRA AND MAHINDRA REC-STN,33303,22KV,MALAD,2.922,2022-09-18 21:21:00
T22BOROG12,33192,1297.500,JT.NO.06 → JT.NO.7 -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06 -> JT.NO.10 → JT.NO.10C -> JT.NO.10A → JT.NO.06A -> JT.NO.10B → JT.NO.10 -> JT.NO.10C → JT.NO.10A -> JT.NO.10D → JT.NO.10B -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.7F -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7E -> JT.NO.7E → SWNO_33192 -> JT.NO.7F → JT.NO.7C -> SWNO_T22BOROG12 → JT.NO.10D,XLPE,3.0,Y,AL,HT22KV6908561M7D,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANAKIA CCI,2019-07-04 00:00:00+00:00,16,33192,22KV,67.230,57.162,53.540,56.330,69.649,55.906,16.116,27.935,50.455,49.537,48.495,50.534,1.000,1.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,2.000,1,T22BOR03,TATAS BORIVALI REC-STN,T22BOR03,KANAKIA CCI REC-STN,33192,22KV,BORIWALI,0.017,2018-03-25 21:58:00
T22BOROG13,1128,2076.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 -> SWNO_T22BOROG13 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OTE,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,POISAR REC-STN,2024-01-12 00:00:00+00:00,15,1128,22KV,54.059,47.075,52.513,52.176,81.939,73.535,14.052,22.821,46.701,54.931,53.013,54.149,3.000,3.000,1.000,1.000,1.000,1.000,1.000,2.000,1.000,2.000,2.000,1.000,0,,,,,,,,,
T22BOROG16,33322,1938.900,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.1 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4C → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.8E -> JT.NO.8E → JT.NO.9 -> JT.NO.9 → SWNO_33322 -> SWNO_T22BOROG16 → JT.NO.10,XLPE,3.0,Y,AL,,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,SHIMPOLI REC-STN,2019-10-17 00:00:00+00:00,24,33322,22KV,101.805,79.510,86.191,91.647,104.950,85.892,29.043,47.023,79.776,87.333,81.915,71.859,1.000,0.000,1.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
