SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
T22BOROG17,1129,4028.200,JT.NO.1 → JT.NO.1A -> JT.NO.17A → JT.NO.18 -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.3C -> JT.NO.3C → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4D → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.5C -> JT.NO.5C → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.7 -> JT.NO.7 → JT.NO.7C -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7A -> JT.NO.8 → JT.NO.8A -> JT.NO.8B → JT.NO.8C -> JT.NO.8C → JT.NO.8D -> JT.NO.8D → JT.NO.8E -> JT.NO.8E → JT.NO.9 -> JT.NO.9 → JT.NO.9A -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9C -> JT.NO.9C → JT.NO.9D -> JT.NO.9D -> SWNO_T22BOROG17 → JT.NO.1,XLPE,3.0,Y,AL,HT22KV6908553740,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANDIVLI REC-STN,2021-10-19 00:00:00+00:00,38,1129,22KV,92.386,68.886,86.566,82.331,90.837,75.573,23.688,39.349,72.655,72.326,72.827,74.341,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,9,T22BOROG17 | T22BOR07,TATA S BORIVALI REC-STN | TATA BORIVALI REC-STN | BORIVALI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG17 | T22BOR07 | 33047,KANDIVLI REC-STN,01129,22KV,MALAD | BORIWALI,1.256,2021-10-14 22:02:00
T22BOROG18,33047,454.700,JT.NO.01 → JT.NO.08 -> JT.NO.08 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.01 -> SWNO_T22BOROG18 → JT.NO.09,PILC,3.0,Y,AL,HT22KV6908561M7C,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,BORIVALI REC-STN,,5,33047,22KV,70.459,63.242,70.231,77.516,81.108,68.468,18.705,37.367,58.822,67.016,63.104,60.221,2.000,4.000,7.000,4.000,1.000,3.000,2.000,3.000,2.000,6.000,4.000,2.000,0,,,,,,,,,
T22BOROG19,1143,3605.500,JT.NO.01 → JT.NO.01B -> JT.NO.01A → JT.NO.02 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04A -> JT.NO.04 → JT.NO.05 -> JT.NO.04A → JT.NO.04 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.17D -> JT.NO.17D → JT.NO.18 -> JT.NO.18 → SWNO_01143 -> SWNO_T22BOROG19 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OJW,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,DAHISAR REC-STN,2025-01-24 00:00:00+00:00,32,1143,22KV,59.854,55.424,57.358,62.311,71.328,58.148,15.650,24.662,49.885,53.401,52.417,57.531,2.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,T22BOROG19 | 11 | T22BOR11,TATA S BORIVALI REC-STN | TATAS BORIVALI REC-STN,T22BOROG19 | T22BOR11,DAHISAR REC-STN,01143,22KV,BORIWALI,0.033,2023-05-30 17:53:00
T22BOROG20,33123,4276.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 -> SWNO_T22BOROG20 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PRX,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,LOKHANDWALA REC-STN,,30,33123,22KV,56.914,41.076,46.791,49.780,65.168,64.313,11.279,20.267,37.984,43.298,44.735,42.196,2.000,2.000,1.000,0.000,0.000,1.000,2.000,0.000,1.000,0.000,1.000,1.000,0,,,,,,,,,
T22BOROG25,33197,1250.100,JT.NO.01 → JT.NO.2A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → SWNO_33197 -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.01 -> JT.NO.1C → JT.NO.1E -> JT.NO.1D → JT.NO.02 -> JT.NO.1E → JT.NO.1D -> JT.NO.2A → JT.NO.1C -> SWNO_T22BOROG25 → JT.NO.1A,XLPE,3.0,Y,AL,,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANAKIA CCI REC-STN,2021-01-11 00:00:00+00:00,13,33197,22KV,37.753,35.280,39.378,53.029,39.763,25.684,6.854,14.959,25.766,28.050,26.464,25.056,2.000,3.000,1.000,1.000,0.000,1.000,2.000,3.000,1.000,1.000,1.000,2.000,4,T22BOROG25 | 33197,TATA S BORIVALI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG25,KANAKIA CCI REC-STN,33197,22KV,BORIWALI,24.183,2022-12-09 02:57:00
T22BOROG26,33323,1500.200,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.01C → JT.NO.01B -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02C -> JT.NO.02B → JT.NO.03 -> JT.NO.02C → JT.NO.02B -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04D -> JT.NO.04C → JT.NO.05 -> JT.NO.04D → JT.NO.04C -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06C -> JT.NO.06C → JT.NO.06F -> JT.NO.06F → SWNO_33323 -> SWNO_T22BOR26 → JT.NO.01C,XLPE,3.0,Y,AL,HT22KV6908546196,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,SHIMPOLI REC-STN,2015-10-20 00:00:00+00:00,22,33323,22KV,73.985,81.974,70.999,80.628,92.964,74.628,19.340,32.578,68.748,67.816,59.220,51.014,0.000,1.000,1.000,0.000,0.000,0.000,1.000,1.000,1.000,1.000,1.000,1.000,2,T22BOROG26,TATA S BORIVALI REC-STN,T22BOROG26,SHIMPOLI REC-STN,33323,22KV,BORIWALI,1.404,2023-04-10 16:08:00
T22BOROG6,33094,9211.200,JT.NO.01 → JT.NO.02A -> JT.NO.016 → JT.NO.16A -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.03 -> JT.NO.02A → JT.NO.02 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06A -> JT.NO.06 → JT.NO.07C -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.07B → JT.NO.07 -> JT.NO.07C → JT.NO.07B -> JT.NO.08 → JT.NO.08B -> JT.NO.08A → JT.NO.08C -> JT.NO.08B → JT.NO.08A -> JT.NO.08C → JT.NO.08D -> JT.NO.08D → JT.NO.08E -> JT.NO.08E → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11D -> JT.NO.11A → JT.NO.12 -> JT.NO.11D → JT.NO.11E -> JT.NO.11E → JT.NO.11F -> JT.NO.11F → JT.NO.11A -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.13 -> JT.NO.13 → JT.NO.13E -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13G -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13F -> JT.NO.13E → JT.NO.13A -> JT.NO.13F → JT.NO.14A -> JT.NO.13G → JT.NO.13C -> JT.NO.14 → JT.NO.14B -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.15C -> JT.NO.15 → JT.NO.15B -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.16C -> JT.NO.15C → JT.NO.15A -> JT.NO.16A → JT.NO.17A -> JT.NO.16B → JT.NO.16 -> JT.NO.16C → JT.NO.16B -> JT.NO.17 → JT.NO.17B -> JT.NO.17A → JT.NO.17 -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.18 -> JT.NO.18 → JT.NO.18C -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18D -> JT.NO.18B → JT.NO.19A -> JT.NO.18C → JT.NO.18A -> JT.NO.18D → JT.NO.18B -> JT.NO.19 → JT.NO.20A -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.20B -> JT.NO.20A → JT.NO.20 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20D -> JT.NO.20D → JT.NO.20E -> JT.NO.20E → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22A -> JT.NO.22 → JT.NO.23 -> JT.NO.22A → JT.NO.22 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → SWNO_33094 -> SWNO_T22BOROG6 → JT.NO.01B,XLPE,3.0,Y,AL,HT22KV6908561QH0,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,MIRA REC-STN,2017-04-14 00:00:00+00:00,83,33094,22KV,42.216,47.125,75.760,77.694,87.789,64.952,14.599,31.703,46.902,55.111,42.598,41.525,3.000,1.000,1.000,1.000,1.000,1.000,1.000,2.000,1.000,1.000,0.000,1.000,6,T22BOROG6 | T22BOR12 | T22BOR06,TATA S BORIVALI REC-STN | TATA`S BORIVLI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG6 | T22BOR12 | T22BOR06,MIRA REC-STN,33094,22KV,MIRABHAINDER | BORIWALI,0.916,2023-11-03 16:42:00
T22BOROG7,33194,726.400,JT.NO.07 → JT.NO.7B -> JT.NO.07A → JT.NO.07 -> JT.NO.7B → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7G -> JT.NO.7E → JT.NO.7F -> JT.NO.7F → SWNO_33194 -> JT.NO.7G → JT.NO.7E -> SWNO_T22BOROG7 → JT.NO.07A,XLPE,3.0,Y,AL,HT33KV6908561M76,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANAKIA CCI,1994-10-17 00:00:00+00:00,9,33194,22KV,46.907,36.549,41.851,47.520,53.294,45.264,10.561,19.261,37.443,38.892,32.296,43.680,0.000,0.000,1.000,0.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
T22CHE02,1151,3307.916,JT.NO.01 → SWNO_01151 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.08B -> JT.NO.08A → JT.NO.08 -> JT.NO.08B → JT.NO.07 -> JT.NO.09 → JT.NO.08A -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> SWNO_T22CH02 → JT.NO.11,PILC,3.0,Y,AL,HT22KV6908561QH6,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,CHEMBUR REC-STN,,14,1151,22KV,41.567,30.385,48.935,52.862,56.467,46.467,7.038,17.308,37.050,42.962,27.429,23.125,0.000,2.000,4.000,0.000,0.000,0.000,1.000,1.000,0.000,1.000,1.000,1.000,6,T22CHE02,TATA S CHEMBUR REC-STN,T22CHE02,CHEMBUR REC-STN,01151,22KV,CHEMBUR,0.682,2023-10-11 17:18:00
T22CHE03,33111,2246.600,JT.NO.01 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.01A -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03B -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.3A → JT.NO.03 -> JT.NO.3B → JT.NO.3A -> SWNO_T22CHE03 → JT.NO.11,XLPE,3.0,Y,AL,HT33KV6908553115,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,ANIK REC-STN,2024-04-26 00:00:00+00:00,18,33111,22KV,37.057,26.159,30.020,45.781,48.727,43.364,7.967,13.529,24.826,28.867,23.370,21.774,1.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,2,T22CHE07,TATA S CHEMBUR REC-STN | TILAK NAGAR REC-STN,T22CHE07 | 33053,ANIK REC-STN,33111,22KV,CHEMBUR,0.578,2023-10-14 04:52:00
T22CHE07,1192,2139.590,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_01192 -> SWNO_T22CHE07 → JT.NO.11,PILC,3.0,Y,AL,HT22KV6908545782,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,ANIK REC-STN,2024-04-27 00:00:00+00:00,16,1192,22KV,35.451,32.515,37.388,41.745,41.141,38.747,9.402,14.183,25.534,30.464,25.037,24.717,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,T22CHE03 | T22CHE06,TATA S CHEMBUR REC-STN | TATA`S CHEMBUR REC-STN,T22CHE03 | T22CHE06,ANIK REC-STN,01192,22KV,CHEMBUR,0.945,2022-09-06 14:57:00
T22DHA51,1285,3672.386,JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.19B -> JT.NO.19A → JT.NO.19 -> JT.NO.19B → JT.NO.20D -> JT.NO.20 → JT.NO.20H -> JT.NO.20A → JT.NO.20E -> JT.NO.20B → JT.NO.20A -> JT.NO.20C → JT.NO.20G -> JT.NO.20D → JT.NO.20C -> JT.NO.20E → JT.NO.20 -> JT.NO.20F → JT.NO.20B -> JT.NO.20G → JT.NO.20F -> JT.NO.20H → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.25C -> JT.NO.25C → JT.NO.26 -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → SWNO_01285,XLPE,3.0,Y,AL,HT22KV6908561LCF,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,KALINA REC-STN,2017-05-21 00:00:00+00:00,31,1285,33KV,58.452,58.785,64.043,45.952,42.925,33.145,14.463,17.423,27.296,22.663,24.269,28.119,3.000,3.000,3.000,1.000,2.000,2.000,2.000,0.000,1.000,1.000,1.000,1.000,19,T22DHA51 | T22DHA51(KALINA 10 MVA-1),TATA S DHARAVI REC-STN | TATA DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T22DHA51,KALINA REC-STN | KALINA R/S,01285,22KV,VANDRE,6.548,2019-08-29 18:26:00
T22DHAH02,33355,4315.782,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03F -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.3Z -> JT.NO.03B → JT.NO.03 -> JT.NO.03D → JT.NO.03B -> JT.NO.03F → JT.NO.03E -> JT.NO.04 → JT.NO.04A -> JT.NO.04A -> JT.NO.04B → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04E → JT.NO.04 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07A -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.08 -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09B -> JT.NO.09 → JT.NO.10B -> JT.NO.09A → JT.NO.09C -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.09D -> JT.NO.09D → JT.NO.09 -> JT.NO.10 → JT.NO.11C -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.11Z -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.11 -> JT.NO.11C → JT.NO.11A -> JT.NO.11X → JT.NO.12A -> JT.NO.11Y → JT.NO.11X -> JT.NO.11Z → JT.NO.11Y -> JT.NO.12 → JT.NO.13A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.12 -> JT.NO.13A → JT.NO.14B -> JT.NO.14A → JT.NO.14C -> JT.NO.14B → JT.NO.14A -> JT.NO.14C → JT.NO.14Z -> JT.NO.14Z → JT.NO.14 -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.15B -> JT.NO.15 → JT.NO.16B -> JT.NO.15B → JT.NO.14 -> JT.NO.16 → JT.NO.16C -> JT.NO.16A → JT.NO.16 -> JT.NO.16B → JT.NO.16E -> JT.NO.16C → JT.NO.17E -> JT.NO.16D → JT.NO.16A -> JT.NO.16E → JT.NO.16D -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18A -> JT.NO.17B → JT.NO.17F -> JT.NO.17C → JT.NO.17B -> JT.NO.17D → JT.NO.17C -> JT.NO.17E → JT.NO.17D -> JT.NO.17F → JT.NO.17G -> JT.NO.17G → JT.NO.17 -> JT.NO.18 → JT.NO.18B -> JT.NO.18A → JT.NO.18 -> JT.NO.18B → JT.NO.18C -> JT.NO.18C → SWNO_33355 -> JT.NO.3 → JT.NO.03A -> JT.NO.3E → JT.NO.03D -> JT.NO.8 → JT.NO.8C -> JT.NO.8C → JT.NO.8D -> JT.NO.8D → JT.NO.8A -> SWNO_T22DHAH02 → JT.NO.01C -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1C TO JT NO 1D) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1D TO JT NO 1E) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1E TO JT NO 1B) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 3Z TO JT NO.4C) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 4C TO JT NO 4F) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 4F TO JT NO 4B),PILC,3.0,Y,AL,HT22KV6908561G3U,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,BOMBILWADI REC-STN,2019-04-11 00:00:00+00:00,85,33355,22KV,91.096,59.549,66.086,65.776,103.387,78.269,16.040,28.548,50.459,69.493,52.425,59.937,3.000,3.000,2.000,1.000,4.000,0.000,0.000,0.000,0.000,1.000,0.000,1.000,4,220VER45 | T22DHAH02 | T22DHAH05,220KV VERSOVA REC-STN | TATA S DHARAVI REC-STN,220VER45 | T22DHAH02 | T22DHAH05,BOMBILWADI REC-STN,33355,33KV | 22KV,VANDRE,0.764,2023-06-24 00:04:17
T22DHAH05,33355,3849.077,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03C -> JT.NO.03B → JT.NO.04 -> JT.NO.03C → JT.NO.03B -> JT.NO.04 → JT.NO.04C -> JT.NO.04C → JT.NO.05B -> JT.NO.04D → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04D → JT.NO.04H -> JT.NO.04E → JT.NO.04 -> JT.NO.04F → JT.NO.04G -> JT.NO.04G → JT.NO.04D -> JT.NO.05 → JT.NO.06E -> JT.NO.05A → JT.NO.05 -> JT.NO.05B → JT.NO.05A -> JT.NO.05B → JT.NO.05B -> JT.NO.06 → JT.NO.07B -> JT.NO.06A → JT.NO.06 -> JT.NO.06A → JT.NO.06A -> JT.NO.06B → JT.NO.06A -> JT.NO.06B → JT.NO.06B -> JT.NO.06C → JT.NO.06B -> JT.NO.06D → JT.NO.06C -> JT.NO.06E → JT.NO.06D -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07A -> JT.NO.07B → JT.NO.08A -> JT.NO.08 → JT.NO.09 -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11A -> JT.NO.10B → JT.NO.14C -> JT.NO.10C → JT.NO.10B -> JT.NO.11 → JT.NO.12 -> JT.NO.11A → JT.NO.11 -> JT.NO.12 → JT.NO.13C -> JT.NO.12A → JT.NO.12B -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.10C -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.14C → JT.NO.14B -> JT.NO.15 → JT.NO.16B -> JT.NO.16A → JT.NO.16 -> JT.NO.16B → JT.NO.16A -> JT.NO.17 -> JT.NO.17A → JT.NO.18 -> JT.NO.17B -> JT.NO.18B → SWNO_33355 -> SWNO_T22DHAH05 -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1A TO JT NO 1B) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1B TO JT NO 1B1) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1B1 TO JT NO 1C) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1C TO JT NO 1),XLPE,3.0,Y,AL,HT22KV6908561I9U,AL,1000.0,1011,AS PER HT SLD,TATA'S DHARAVI REC-STN,BOMBILWADI REC-STN,2019-04-11 00:00:00+00:00,66,33355,22KV,91.096,59.549,66.086,65.776,103.387,78.269,16.040,28.548,50.459,69.493,52.425,59.937,3.000,3.000,2.000,1.000,4.000,0.000,0.000,0.000,0.000,1.000,0.000,1.000,4,220VER45 | T22DHAH02 | T22DHAH05,220KV VERSOVA REC-STN | TATA S DHARAVI REC-STN,220VER45 | T22DHAH02 | T22DHAH05,BOMBILWADI REC-STN,33355,33KV | 22KV,VANDRE,0.764,2023-06-24 00:04:17
T22DHAH09OG07,33154,13.000,JT.NO.09 → JT.NO.10,PILC,3.0,Y,AL,HT22KV6908561Q6I,AL,,,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS REC-STN,,1,33154,22KV,34.770,26.099,39.204,38.301,49.675,38.752,13.821,14.429,29.784,28.168,22.536,25.814,1.000,0.000,2.000,2.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,1.000,24,T22DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG0 | T22DHAH09OG07,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T22DHAOG7H09 | T33DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG07,BANDRA TERMINUS REC-STN,33154,22KV | 33KV,VANDRE,1.251,2023-05-26 04:16:09
T22DHAH26,33065,5096.700,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01 -> JT.NO.02 → JT.NO.03B -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.4F -> JT.NO.04A → JT.NO.04D -> JT.NO.04B → JT.NO.04A -> JT.NO.04C → JT.NO.04F -> JT.NO.04D → JT.NO.04C -> JT.NO.04E → JT.NO.04 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06B -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.06A -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.07E -> JT.NO.07E → JT.NO.07F -> JT.NO.07F → JT.NO.7G -> JT.NO.07G → JT.NO.08 -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.10A -> JT.NO.09A → JT.NO.09 -> JT.NO.09A → JT.NO.09A -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.08A -> JT.NO.09C → JT.NO.09B -> JT.NO.09C → JT.NO.09C -> JT.NO.10 → JT.NO.11B -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12B -> JT.NO.11A → JT.NO.11 -> JT.NO.11B → JT.NO.11A -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15A -> JT.NO.15 → JT.NO.15E -> JT.NO.15A → JT.NO.15D -> JT.NO.15B → JT.NO.15 -> JT.NO.15C → JT.NO.15B -> JT.NO.15D → JT.NO.15C -> JT.NO.15E → JT.NO.16A -> JT.NO.16 → JT.NO.17D -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.16C -> JT.NO.16C → JT.NO.16 -> JT.NO.17 → JT.NO.17A -> JT.NO.17D → JT.NO.17C -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33065 -> JT.NO.3C → JT.NO.03D -> JT.NO.3D → JT.NO.04B -> JT.NO.4F → JT.NO.4G -> JT.NO.4G → JT.NO.05 -> SWNO_T22DHAH26 → JT.NO.01A,XLPE,3.0,Y,AL,HT22KV6908561LCQ,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,2018-06-09 00:00:00+00:00,65,33065,33KV,50.415,50.286,57.037,54.308,100.588,54.294,20.364,29.900,50.000,49.529,47.419,42.824,3.000,4.000,5.000,1.000,3.000,2.000,3.000,0.000,2.000,4.000,1.000,1.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00
T22DHAH26OG18,33065,6169.326,JT.NO.01 → JT.NO.01C -> JT.NO.010C → JT.NO.010B -> JT.NO.01A → JT.NO.02 -> JT.NO.01A → JT.NO.1I -> JT.NO.01B → JT.NO.01F -> JT.NO.01C → JT.NO.01B -> JT.NO.01D → JT.NO.01A -> JT.NO.01D → JT.NO.01H -> JT.NO.01E → JT.NO.01J -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01E -> JT.NO.01J → JT.NO.01D -> JT.NO.02 → JT.NO.03K -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03H -> JT.NO.03B → JT.NO.03H -> JT.NO.03C → JT.NO.03B -> JT.NO.03F → JT.NO.03 -> JT.NO.03H → JT.NO.03G -> JT.NO.03H → JT.NO.04 -> JT.NO.03K → JT.NO.03C -> JT.NO.04 → JT.NO.04B -> JT.NO.04A → JT.NO.05D -> JT.NO.04B → JT.NO.04A -> JT.NO.05 → JT.NO.05E -> JT.NO.05A → JT.NO.05G -> JT.NO.05B → JT.NO.05H -> JT.NO.05C → JT.NO.05B -> JT.NO.05D → JT.NO.05 -> JT.NO.05D → JT.NO.06F -> JT.NO.05E → JT.NO.05C -> JT.NO.05F → JT.NO.05A -> JT.NO.05G → JT.NO.05D -> JT.NO.05H → JT.NO.05J -> JT.NO.05J → JT.NO.05F -> JT.NO.06 → JT.NO.06C -> JT.NO.06A → JT.NO.06J -> JT.NO.06B → JT.NO.06H -> JT.NO.06C → JT.NO.06D -> JT.NO.06D → JT.NO.07 -> JT.NO.06D → JT.NO.6D -> JT.NO.06E → JT.NO.06K -> JT.NO.06F → JT.NO.06E -> JT.NO.06G → JT.NO.06A -> JT.NO.06H → JT.NO.06 -> JT.NO.06J → JT.NO.06B -> JT.NO.06K → JT.NO.06G -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.08 -> JT.NO.07B → JT.NO.07A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08C -> JT.NO.08C → JT.NO.09 -> JT.NO.09 → JT.NO.010B -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.010C -> JT.NO.1 -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12A → JT.NO.12D -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.13E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.13E -> JT.NO.13 → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.14 -> JT.NO.13D → JT.NO.13 -> JT.NO.13E → JT.NO.13D -> JT.NO.14 → JT.NO.14C -> JT.NO.14A → JT.NO.15 -> JT.NO.14B → JT.NO.15A -> JT.NO.14C → JT.NO.14A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.1K → JT.NO.1L -> JT.NO.1L → JT.NO.01 -> SWNO_T22H26OG18,XLPE,3.0,Y,AL,HT33KV6908561Q5F,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,2010-01-11 00:00:00+00:00,98,33065,33KV,50.415,50.286,57.037,54.308,100.588,54.294,20.364,29.900,50.000,49.529,47.419,42.824,3.000,4.000,5.000,1.000,3.000,2.000,3.000,0.000,2.000,4.000,1.000,1.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00
T22DHAOG07H09,33154,4832.953,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.2A -> JT.NO.01B → JT.NO.01 -> JT.NO.02 → JT.NO.02C -> JT.NO.02B → JT.NO.03 -> JT.NO.02C → JT.NO.02B -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.28C → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.2A → JT.NO.02 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.46A → JT.NO.46B -> JT.NO.46B → JT.NO.46C -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.48B -> JT.NO.48B → JT.NO.48C -> JT.NO.48C → JT.NO.49 -> JT.NO.49 → JT.NO.50A -> JT.NO.49C → JT.NO.49D -> JT.NO.49D → JT.NO.50A -> JT.NO.50 → JT.NO.51 -> JT.NO.50A → JT.NO.50B -> JT.NO.51 → JT.NO.52 -> JT.NO.53 → JT.NO.54A -> JT.NO.54 → JT.NO.55 -> JT.NO.54A → JT.NO.54 -> JT.NO.55 → JT.NO.55A -> JT.NO.55A → JT.NO.56 -> JT.NO.56 → JT.NO.56A -> JT.NO.56A → JT.NO.57 -> JT.NO.57 → JT.NO.58 -> JT.NO.58 → JT.NO.59 -> JT.NO.59 → JT.NO.60 -> JT.NO.60 → JT.NO.61 -> JT.NO.61 → JT.NO.62 -> JT.NO.62 → JT.NO.62A -> JT.NO.62A → JT.NO.62B -> JT.NO.62B → JT.NO.63 -> JT.NO.63 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → SWNO_33154 -> SWNO_T22DHAOG07H09 → JT.NO.01B,XLPE,3.0,Y,AL,HT22KV6908561Q6I,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS,2017-07-30 00:00:00+00:00,87,33154,22KV,34.770,26.099,39.204,38.301,49.675,38.752,13.821,14.429,29.784,28.168,22.536,25.814,1.000,0.000,2.000,2.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,1.000,24,T22DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG0 | T22DHAH09OG07,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T22DHAOG7H09 | T33DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG07,BANDRA TERMINUS REC-STN,33154,22KV | 33KV,VANDRE,1.251,2023-05-26 04:16:09
T22DHAOG18H26,33282,5632.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20B -> JT.NO.2 → JT.NO.3 -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → SWNO_33282 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22DHAOG18H26 → JT.NO.1,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS,2018-01-21 00:00:00+00:00,36,33282,22KV,90.063,33.212,47.115,40.005,54.012,40.906,12.713,18.555,32.304,34.699,27.676,30.604,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
T22DHOG18,33065,14.600,JT.NO.03G → JT.NO.03F,PILC,3.0,Y,AL,HT33KV6908561Q5F,AL,,,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,,1,33065,33KV,50.415,50.286,57.037,54.308,100.588,54.294,20.364,29.900,50.000,49.529,47.419,42.824,3.000,4.000,5.000,1.000,3.000,2.000,3.000,0.000,2.000,4.000,1.000,1.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00
T22MALOG01H02,33135,3151.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 -> SWNO_T22MALOG01H02 → JT.NO.01 -> SWNO_T22MALOG01H02 → SWNO_33135,XLPE,3.0,Y,AL,,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,,10,33135,22KV,61.665,73.136,74.532,83.485,82.725,77.200,81.065,151.915,61.455,81.620,73.340,77.685,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T22MALOG01H02,33135,3151.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 -> SWNO_T22MALOG01H02 → JT.NO.01 -> SWNO_T22MALOG01H02 → SWNO_33135,XLPE,3.0,Y,AL,,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,,10,33135,33KV,105.977,124.470,111.206,121.387,144.001,174.135,31.327,54.499,79.413,74.038,64.459,74.350,1.000,1.000,1.000,0.000,0.000,2.000,0.000,0.000,1.000,0.000,0.000,1.000,0,,,,,,,,,
T22MALOG14H29,33221,1400.500,JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33221 -> JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.1B -> SWNO_T22MALOG14H29 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561PVC,AL,3000.0,3032,,TATA'S MALAD REC-STN,GANESH NAGAR MHADA REC-STN,2020-11-20 00:00:00+00:00,12,33221,22KV,87.774,69.609,68.404,72.031,85.970,82.515,18.267,36.389,57.917,65.806,61.964,64.742,1.000,0.000,0.000,0.000,1.000,1.000,1.000,1.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
T22MALOG16H32,1163,4066.100,JT.NO.01 → JT.NO.02 -> JT.NO.01 → SWNO_01163 -> JT.NO.02 → JT.NO.03 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03C -> JT.NO.03C → JT.NO.03D -> JT.NO.03D → JT.NO.03A -> JT.NO.04 → JT.NO.03B -> JT.NO.05 → JT.NO.04 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.08B → JT.NO.09 -> JT.NO.09A → JT.NO.09 -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.09B -> JT.NO.10 → JT.NO.09C -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.10C → JT.NO.10B -> JT.NO.10D → JT.NO.10C -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.10D -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.12 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.13 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.19 -> JT.NO.21 → JT.NO.20 -> JT.NO.22 → JT.NO.21 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.22 -> SWNO_T22MALOG16H32 → JT.NO.23,XLPE,3.0,Y,AL,HT22KV0000000206,AL,3000.0,3032,,TATA'S MALAD REC-STN,KANDIVLI REC-STN,2020-12-17 00:00:00+00:00,49,1163,22KV,80.758,66.472,69.461,69.976,70.903,68.184,21.550,32.231,63.785,64.456,65.662,71.865,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,0.000,3,T22MALOG16H32 | T22MAL03,TATA S MALAD REC-STN | TATA`S MALAD REC-STN | K.I.E. REC-STN,T22MALOG16H32 | T22MAL | 01193,KANDIVLI REC-STN,01163,22KV,MALAD,304.529,2021-01-01 15:21:00
T22MALOG17H33,33120,1143.400,JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 -> JT.NO.10 → SWNO_33120,XLPE,3.0,Y,AL,HT33KV6908561MNS,AL,3000.0,3032,POTHEAD,TATA'S MALAD REC-STN,PALM COURT,2017-11-28 00:00:00+00:00,12,33120,22KV,109.231,107.609,113.132,107.312,99.812,94.970,31.419,54.778,87.167,90.710,84.714,90.839,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,8,220VER55 | T22MAL01 | 33120,220KV VERSOVA REC-STN | TATA S MALAD REC-STN | TATA MALAD REC-STN | TATA`S MALAD REC-STN,220VER55 | T22MAL01,PALM COURT REC-STN,33120,33KV | 22KV,MALAD,3.031,2021-11-11 08:22:00
T22MALOG18H36,33180,3745.886,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_01148 -> SWNO_T22MALOG18H36 → JT.NO.01 -> TATA'S MALAD REC-STN TO CHINCHAVLI REC-STN (SPARE NEW 400MM² PH CABLE),XLPE,3.0,Y,AL,HT33KV6908561LET,AL,3000.0,3031,POTHEAD,TATA'S MALAD REC-STN,CHINCHAVLI REC-STN,2021-11-15 00:00:00+00:00,27,33180,22KV,93.068,82.351,99.971,94.685,112.507,88.213,27.746,43.542,70.533,88.664,67.895,75.340,1.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,1.000,2,T22MALOG18H36 | T22MAL02,TATA S MALAD REC-STN,T22MALOG18H36 | T22MAL02,CHINCHAVLI REC-STN,33180,22KV,MALAD,1.125,2021-05-29 11:27:00
T22MALOG20H42,33220,1410.400,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33220 -> SWNO_T22MALOG20H42 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561M3O,AL,3000.0,3032,,TATA'S MALAD REC-STN,GANESH NAGAR MHADA REC-STN,2014-09-17 00:00:00+00:00,13,33220,22KV,36.736,29.565,37.340,34.875,43.939,40.848,9.613,17.278,27.917,25.839,23.429,33.571,1.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T22MALOG2H03,33073,3149.530,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06A -> JT.NO.06A → JT.NO.06 -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → SWNO_33073 -> SWNO_T22MALOG02H03 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MJ5,AL,3000.0,3032,,TATA'S MALAD REC-STN,MALAD REC-STN,,21,33073,22KV,77.094,77.609,87.491,96.906,101.152,104.303,23.806,40.333,68.500,78.774,68.214,69.419,2.000,4.000,1.000,1.000,1.000,2.000,0.000,1.000,0.000,2.000,1.000,3.000,0,,,,,,,,,
T22MALOG7H18,1193,1574.100,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → SWNO_01193 -> SWNO_22MALOG7H18 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561PMV,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,2020-11-12 00:00:00+00:00,12,1193,22KV,57.856,38.637,46.702,45.940,87.545,105.470,12.529,40.146,43.538,41.993,36.631,50.694,6.000,1.000,1.000,0.000,1.000,1.000,0.000,3.000,1.000,1.000,1.000,3.000,4,T22MAL03 | T22MALOG7H18,TATA S MALAD REC-STN | KANDIVLI REC-STN,T22MAL03 | 01163 | T22MALOG7H18,K.I.E. REC-STN,01193,22KV,MALAD,0.918,2022-07-12 16:47:00
T22SAK12,33062,4800.100,JT.NO.01 → SWNO_33062 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.01 -> JT.NO.02B → JT.NO.02 -> JT.NO.02C → JT.NO.02E -> JT.NO.02D → JT.NO.02C -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → JT.NO.02B -> JT.NO.02G → JT.NO.02H -> JT.NO.02H → JT.NO.02D -> JT.NO.03A → JT.NO.03C -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03J -> JT.NO.03D → JT.NO.03F -> JT.NO.03E → JT.NO.02G -> JT.NO.03F → JT.NO.03G -> JT.NO.03G → JT.NO.03E -> JT.NO.03J → JT.NO.03K -> JT.NO.03K → JT.NO.03 -> JT.NO.04 → JT.NO.03B -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04 -> JT.NO.04B → JT.NO.17 -> JT.NO.05 → JT.NO.04A -> JT.NO.05A → JT.NO.05 -> JT.NO.05B -> JT.NO.05B → JT.NO.05A -> JT.NO.06 -> JT.NO.06A → JT.NO.06E -> JT.NO.06B → JT.NO.06A -> JT.NO.06C → JT.NO.06B -> JT.NO.06D → JT.NO.06C -> JT.NO.06E → JT.NO.06 -> JT.NO.10 → JT.NO.9A -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12B -> JT.NO.12 → JT.NO.11 -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.10A -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → SWNO_22112 -> JT.NO.6D -> JT.NO.9A -> SWNO_T22SAK12 → JT.NO.16 -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G TO JT.NO.F2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G1 TO JT.NO.G) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G2 TO JT.NO.G1) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H TO JT.NO.G2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H1 TO JT.NO.H) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H2 TO JT.NO.H1),PILC,3.0,Y,AL,HT33KV6908561QF7,AL,2000.0,2023,ABANDONED,TATA'S SAKI REC-STN,M.I.D.C. REC-STN,2023-01-31 00:00:00+00:00,58,33062,22KV,31.609,20.506,34.402,40.840,56.056,9.415,4.006,8.215,7.089,4.094,4.427,4.126,2.000,1.000,2.000,1.000,2.000,0.000,2.000,0.000,1.000,0.000,0.000,1.000,3,T22SAK12(MIDC 10 MVA-2) | T22SAK12,TATA S SAKI REC-STN,T22SAK12,M.I.D.C. REC-STN,33062,22KV,ANDHERI,1.826,2020-05-21 15:56:02
T22SAK12,33126,285.900,JT.NO.01 -> SWNO_T22SAK12 → JT.NO.01,PILC,3.0,Y,AL,HT22KV6908545505,AL,6000.0,6062,ABANDONED,TATA'S SAKI REC-STN,VIHAR RD. REC-STN,,2,33126,33KV,25.548,21.283,18.815,44.587,22.715,21.704,12.805,9.408,16.182,15.237,14.224,13.364,3.000,1.000,2.000,3.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,1,220SAK11,220KV SAKI REC-STN,220SAK11,VIHAR RD. REC-STN,33126,33KV,POWAI,5.144,2022-04-16 02:33:00
T22SAK13,33064,986.785,JT.NO.1 → JT.NO.1C -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.2 -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1A -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.7 -> SWNO_T22SA13 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561QLM,AL,6000.0,6062,POTHEAD,TATA'S SAKI REC-STN,CHAKALA REC-STN,2017-05-21 00:00:00+00:00,16,33064,22KV,60.201,72.519,73.503,108.986,70.616,77.980,16.553,41.319,62.738,61.231,58.021,52.817,8.000,11.000,9.000,5.000,4.000,5.000,3.000,3.000,5.000,5.000,5.000,6.000,6,T22SAK13 | T22SAK27 | T22SAKOG13,TATA S SAKI REC-STN | TATA SAKI OG 13 | TATA`S DHARAVI REC-STN | TATA`S SAKI REC-STN | TATAS SAKI REC-STN,T22SAK13 | T22SAKI13 | T22SAK27,CHAKALA REC-STN,33064,22KV,ANDHERI,1.590,2018-04-15 13:35:00
T22SAK13,33244,3925.930,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.1C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03D -> JT.NO.03 → JT.NO.03B -> JT.NO.03A → JT.NO.04 -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03 -> JT.NO.03D → JT.NO.03C -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08C -> JT.NO.08C → JT.NO.09A -> JT.NO.09 → JT.NO.010 -> JT.NO.09A → JT.NO.09 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.12T → JT.NO.12A -> JT.NO.13 → JT.NO.14B -> JT.NO.14 → JT.NO.15A -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.15 → JT.NO.16D -> JT.NO.15A → JT.NO.15 -> JT.NO.16D → JT.NO.16E -> JT.NO.16E → SWNO_33244 -> JT.NO.1D → JT.NO.1E -> JT.NO.1E → JT.NO.1F -> JT.NO.1F → JT.NO.1G -> JT.NO.1G → JT.NO.1 -> JT.NO.4 → JT.NO.5 -> SWNO_T22SA13 → JT.NO.1D,XLPE,3.0,Y,AL,HT22KV6908547195,AL,6000.0,6062,,TATA'S SAKI REC-STN,J. B. NAGAR RECEIVING STATION,2017-06-06 00:00:00+00:00,45,33244,22KV,47.925,43.378,49.981,54.296,75.455,61.697,14.290,21.118,46.217,55.233,45.357,41.065,2.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,2.000,0.000,7,T22SAK13 | 33244,TATA S SAKI REC-STN | TATA`S SAKI REC-STN,T22SAK13,J. B. NAGAR RECEIVING STATION,33244,22KV,ANDHERI,0.775,2023-09-17 00:51:00
T22SAK18,33243,5209.400,JT.NO.05 → JT.NO.04B -> JT.NO.05A → JT.NO.05C -> JT.NO.05B → JT.NO.05A -> JT.NO.05C → JT.NO.05D -> JT.NO.05D → JT.NO.05E -> JT.NO.05E → JT.NO.05F -> JT.NO.05F → JT.NO.05 -> JT.NO.06 → JT.NO.05B -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.06A -> JT.NO.07B → JT.NO.07A -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.1 → SWNO_33243 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.10C -> JT.NO.10C → JT.NO.9D -> JT.NO.11 → JT.NO.11D -> JT.NO.11A → JT.NO.10 -> JT.NO.11B → JT.NO.11A -> JT.NO.11C → JT.NO.9C -> JT.NO.11D → JT.NO.11C -> JT.NO.11E → JT.NO.11 -> JT.NO.12 → JT.NO.11E -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12A -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13 -> JT.NO.13C → JT.NO.13A -> JT.NO.14 → JT.NO.13C -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.15A -> JT.NO.16B → JT.NO.16 -> JT.NO.17 → JT.NO.16B -> JT.NO.17 → JT.NO.17B -> JT.NO.17A → JT.NO.17 -> JT.NO.17B → JT.NO.12B -> JT.NO.17D → JT.NO.17A -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.1A -> JT.NO.2A → JT.NO.2 -> JT.NO.8 → JT.NO.7 -> JT.NO.9B → JT.NO.8 -> JT.NO.9C → JT.NO.9 -> JT.NO.9C → JT.NO.9D -> JT.NO.9D → JT.NO.11B -> JT.NO.9D → JT.NO.9C -> SWNO_T22SAK18 → JT.NO.17A -> SWNO_T22SAK18 → JT.NO.17D,XLPE,3.0,Y,AL,HT22KV6908547283,AL,2000.0,2023,ABANDONED,TATA'S SAKI REC-STN,J. B. NAGAR RECEIVING STATION,2019-05-10 00:00:00+00:00,60,33243,22KV,42.943,38.600,41.245,50.469,81.212,79.182,11.500,23.889,32.292,41.833,37.286,32.839,2.000,6.000,3.000,3.000,3.000,3.000,2.000,2.000,2.000,5.000,3.000,0.000,7,T22SAK18,TATA S SAKI REC-STN | TATA`S SAKI REC-STN,T22SAK18,J. B. NAGAR RECEIVING STATION,33243,22KV,ANDHERI,0.392,2023-02-21 03:50:00
T22SAK19,1159,3364.411,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 -> JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → SWNO_01159 -> SWNO_T22SAK19 → JT.NO.01,PILC,3.0,Y,AL,HT22KV6908545627,AL,6000.0,6062,POTHEAD,TATA'S SAKI REC-STN,KURLA REC-STN,2022-04-02 00:00:00+00:00,34,1159,22KV,70.164,95.311,71.292,99.605,84.253,74.565,18.092,34.251,57.121,57.511,54.676,57.590,0.000,1.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,1.000,0.000,1.000,8,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,TATA S SAKI REC-STN | TATA`S SAKI REC-STN | TATA S KURLA REC-STN,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,KURLA REC-STN,01159,22KV | 33KV,POWAI | CHEMBUR,1.028,2023-10-21 18:29:00
T22SAK25,33064,5245.800,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.4 → JT.NO.5 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → SWNO_33064 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22SAK25 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908545103,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHAKALA REC-STN,2011-09-03 00:00:00+00:00,45,33064,22KV,60.201,72.519,73.503,108.986,70.616,77.980,16.553,41.319,62.738,61.231,58.021,52.817,8.000,11.000,9.000,5.000,4.000,5.000,3.000,3.000,5.000,5.000,5.000,6.000,6,T22SAK13 | T22SAK27 | T22SAKOG13,TATA S SAKI REC-STN | TATA SAKI OG 13 | TATA`S DHARAVI REC-STN | TATA`S SAKI REC-STN | TATAS SAKI REC-STN,T22SAK13 | T22SAKI13 | T22SAK27,CHAKALA REC-STN,33064,22KV,ANDHERI,1.590,2018-04-15 13:35:00
T22SAKH5,33136,3046.942,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 -> SWNO_T22SAKH5 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QQL,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHANDIVLI SRA REC-STN,,23,33136,22KV,81.303,65.989,71.545,71.128,77.783,74.444,16.637,36.768,66.244,62.074,57.603,68.096,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,1,T22SAKH5,TATA S SAKI REC-STN,T22SAKH5,CHANDIVLI SRA REC-STN,33136,22KV,CHEMBUR,0.067,2016-12-05 21:13:00
