SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
T22SAKOG03,1133,6564.693,JT.NO.08A → JT.NO.08D -> JT.NO.08D → JT.NO.8 -> JT.NO.09 → JT.NO.08A -> JT.NO.09A → JT.NO.9B -> JT.NO.0A → SWNO_01133 -> JT.NO.0B → JT.NO.0A -> JT.NO.0B → JT.NO.0B -> JT.NO.0C → JT.NO.0B -> JT.NO.0C → JT.NO.0C -> JT.NO.0F -> JT.NO.0F → JT.NO.0E -> JT.NO.0F → JT.NO.0F -> JT.NO.0G → JT.NO.0F -> JT.NO.0I → JT.NO.0H -> JT.NO.0I → JT.NO.0I -> JT.NO.0M -> JT.NO.0M → JT.NO.0M -> JT.NO.0N → JT.NO.27 -> JT.NO.10 → JT.NO.9A -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13 -> JT.NO.13B → JT.NO.13C -> JT.NO.13C -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13E -> JT.NO.13E → JT.NO.13A -> JT.NO.14A → JT.NO.14H -> JT.NO.14E → JT.NO.13B -> JT.NO.14H → JT.NO.14I -> JT.NO.14I → JT.NO.14E -> JT.NO.15B → JT.NO.14A -> JT.NO.16C → JT.NO.15B -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.16C -> JT.NO.17B → JT.NO.17 -> JT.NO.17C → JT.NO.17D -> JT.NO.18 → JT.NO.17C -> JT.NO.18A → JT.NO.18D -> JT.NO.18B → JT.NO.18A -> JT.NO.18C → JT.NO.18B -> JT.NO.18D → JT.NO.18 -> JT.NO.18E → JT.NO.18G -> JT.NO.18F → JT.NO.18E -> JT.NO.18G → JT.NO.18H -> JT.NO.18H → JT.NO.18C -> JT.NO.19 → JT.NO.18F -> JT.NO.19A → JT.NO.19E -> JT.NO.19C → JT.NO.19D -> JT.NO.19D → JT.NO.19G -> JT.NO.19E → JT.NO.19C -> JT.NO.19G → JT.NO.19 -> JT.NO.20 → JT.NO.19A -> JT.NO.20A → JT.NO.20C -> JT.NO.20C → JT.NO.20G -> JT.NO.20D → JT.NO.20F -> JT.NO.20E → JT.NO.20D -> JT.NO.20F → JT.NO.20A -> JT.NO.20G → JT.NO.20 -> JT.NO.21 → JT.NO.20E -> JT.NO.21A → JT.NO.21 -> JT.NO.22 → JT.NO.21A -> JT.NO.22 → JT.NO.22A -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23A → JT.NO.25 -> JT.NO.23B → JT.NO.24 -> JT.NO.23C → JT.NO.23D -> JT.NO.23D → JT.NO.23 -> JT.NO.24A → JT.NO.23A -> JT.NO.24B → JT.NO.24A -> JT.NO.24C → JT.NO.24D -> JT.NO.24D → JT.NO.24B -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.22 -> JT.NO.26 → JT.NO.24C -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.0M -> JT.NO.8 → JT.NO.8B -> JT.NO.8B → JT.NO.13C -> JT.NO.9B → JT.NO.09 -> SWNO_T22SAKOG03 → JT.NO.26 -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT NO.17D TO JT NO 17B) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.C3 TO JT.NO.C2) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.D TO JT.NO.C3) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.E TO JT.NO.D) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.G2 TO JT.NO.F1) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.H TO JT.NO.G1) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.J1 TO JT.NO.J2) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.J2 TO JT.NO.J3) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.K TO JT.NO.K1) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.K1 TO JT.NO.K2) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.K2 TO JT.NO.K3) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.K3 TO JT.NO.J1) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.KK TO JT.NO.K) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L TO JT.NO.L1) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L1 TO JT.NO.L1A) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L1A TO JT.NO.L1B) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L1B TO JT.NO.L2) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L2 TO JT.NO.L3) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.L3 TO JT.NO.KK) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.M2 TO JT.NO.M3) -> TATA'S SAKI REC-STN TO VILE PARLE REC-STN (JT.NO.M3 TO JT.NO.L),XLPE,3.0,Y,AL,HT33KV6908561LDR,AL,1000.0,1014,,TATA'S SAKI REC-STN,VILE-PARLE REC-STN,2019-01-24 00:00:00+00:00,108,1133,22KV,56.435,57.262,60.689,61.537,67.070,63.487,13.710,23.588,43.079,50.542,45.500,52.628,2.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,20,T22SAKOG03 | T22SAK28,TATA S SAKI REC-STN | TATA S DHARAVI REC-STN,T22SAKOG03 | T22SAK28,VILE-PARLE REC-STN,01133 | 001133,22KV,VANDRE,1.323,2023-12-29 19:16:00
T22SAKOG09,33063,3702.500,JT.NO.01 → JT.NO.01E -> JT.NO.01A → JT.NO.01G -> JT.NO.01B → JT.NO.01F -> JT.NO.01C -> JT.NO.01D → JT.NO.01 -> JT.NO.01E → JT.NO.01C -> JT.NO.01F → JT.NO.01J -> JT.NO.01G → JT.NO.01H -> JT.NO.01H → JT.NO.01D -> JT.NO.01I → JT.NO.01A -> JT.NO.01J → JT.NO.01I -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.02 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.06A → JT.NO.06 -> JT.NO.06B → JT.NO.06A -> JT.NO.08 → JT.NO.7A -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.08A -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.2 → JT.NO.1B -> JT.NO.4 → JT.NO.3B -> JT.NO.6C → JT.NO.6D -> JT.NO.6D → JT.NO.6F -> JT.NO.6E → JT.NO.6C -> JT.NO.6F → JT.NO.6G -> JT.NO.6G → JT.NO.6B -> JT.NO.7 → JT.NO.07B -> JT.NO.7A → JT.NO.7 -> JT.NO.7B → JT.NO.6E -> SWNO_T22SAKOG09 → JT.NO.19,PILC,3.0,Y,AL,HT33KV6908561485,AL,2000.0,2023,,TATA'S SAKI REC-STN,M.I.D.C. REC-STN,2019-01-10 00:00:00+00:00,47,33063,22KV,80.738,91.827,93.479,99.338,111.927,95.855,22.441,40.842,77.474,87.501,78.384,75.741,8.000,5.000,9.000,5.000,3.000,4.000,2.000,2.000,3.000,7.000,5.000,5.000,6,T22SAKOG09 | T22SAKOG19 | T22SAK19,TATA S SAKI REC-STN | TATA`S SAKI REC-STN,T22SAKOG09 | T22SAK19,M.I.D.C. REC-STN,33063,22KV,ANDHERI,0.996,2023-12-05 14:40:00
T22SAKOG10,1289,3669.500,JT.NO.10 → JT.NO.10D -> JT.NO.10A → SWNO_01289 -> JT.NO.10B → JT.NO.10A -> JT.NO.10C → JT.NO.10 -> JT.NO.10D → JT.NO.10B -> JT.NO.10E → JT.NO.10F -> JT.NO.10F → JT.NO.10G -> JT.NO.10G → JT.NO.10C -> JT.NO.11 → JT.NO.10E -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.11 -> JT.NO.12 → JT.NO.11A -> JT.NO.12A → JT.NO.12D -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.12B -> JT.NO.14 → JT.NO.14I -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.13 -> JT.NO.14H → JT.NO.17 -> JT.NO.14I → JT.NO.14B -> JT.NO.15 → JT.NO.14A -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.17C -> JT.NO.17A → JT.NO.16 -> JT.NO.17C → JT.NO.17A -> JT.NO.18 → JT.NO.14H -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.18A -> JT.NO.19A → JT.NO.19 -> JT.NO.19B → JT.NO.19A -> JT.NO.19F → JT.NO.19B -> JT.NO.20 → JT.NO.19F -> JT.NO.20A → JT.NO.20 -> JT.NO.21C → JT.NO.20A -> JT.NO.22 → JT.NO.21C -> JT.NO.23A → JT.NO.23C -> JT.NO.23C → JT.NO.23F -> JT.NO.23F → JT.NO.29A -> JT.NO.24 → JT.NO.23A -> JT.NO.25 → JT.NO.25B -> JT.NO.25A → JT.NO.24 -> JT.NO.25B → JT.NO.26K -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26A -> JT.NO.26A → JT.NO.26D -> JT.NO.26C → JT.NO.25 -> JT.NO.26D → JT.NO.26E -> JT.NO.26E → JT.NO.26F -> JT.NO.26F → JT.NO.26G -> JT.NO.26G → JT.NO.26H -> JT.NO.26H → JT.NO.26I -> JT.NO.26I → JT.NO.26J -> JT.NO.26J → JT.NO.26C -> JT.NO.26K → JT.NO.26L -> JT.NO.26L → JT.NO.27A -> JT.NO.27A → JT.NO.25A -> JT.NO.29 → JT.NO.26 -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.22 -> SWNO_T22SAKOG10 → JT.NO.29,XLPE,3.0,Y,AL,HT22KV6908547109,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHAKALA REC-STN,2024-04-24 00:00:00+00:00,65,1289,22KV,86.305,86.069,101.501,85.608,116.930,100.877,28.785,48.373,82.289,99.404,86.866,72.934,6.000,6.000,9.000,4.000,4.000,4.000,3.000,2.000,3.000,5.000,5.000,5.000,7,T22SAKOG10 | T22SAK18,TATA S SAKI REC-STN | TATA S CHAKALA REC-STN | TATA`S SAKI REC-STN,T22SAKOG10 | T22SAK18,CHAKALA REC-STN,01289,22KV,ANDHERI,0.957,2023-08-21 13:15:00
T22SAKOG23,33061,3261.843,JT.NO.07 → JT.NO.07C -> JT.NO.07A → JT.NO.07 -> JT.NO.07B → JT.NO.07A -> JT.NO.07C -> JT.NO.08 → JT.NO.07B -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08 -> JT.NO.09 → JT.NO.8A -> JT.NO.09A → JT.NO.09 -> JT.NO.10 → JT.NO.9A -> JT.NO.10A → JT.NO.10 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.10A -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A -> SWNO_33061 -> SWNO_T22SAKOG23 → JT.NO.16 -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.A1 TO JT.NO.A) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.A2 TO JT.NO.A1) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.B TO JT.NO.B1) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.B1 TO JT.NO.B2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.B2 TO JT.NO.A2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.C TO JT.NO.B) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.D TO JT.NO.C) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.E TO JT.NO.D) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.F1 TO JT.NO.F),PILC,3.0,Y,AL,HT33KV6908561484,AL,2000.0,2023,,TATA'S SAKI REC-STN,M.I.D.C. REC-STN,2023-10-09 00:00:00+00:00,36,33061,22KV,41.606,40.841,45.279,28.660,38.078,46.523,11.962,22.373,36.249,43.978,41.642,35.780,8.000,7.000,8.000,4.000,6.000,5.000,2.000,3.000,4.000,6.000,5.000,5.000,1,T22SAK28,TATA`S SAKI REC-STN,T22SAK28,M.I.D.C. REC-STN,33061,22KV,ANDHERI,0.150,2018-04-19 16:36:00
T22SAKOG26,33137,3025.082,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11T → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 -> SWNO_T22SA29 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908545970,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHANDIVLI SRA REC-STN,,21,33137,22KV,89.681,71.430,85.876,72.824,75.310,64.887,20.272,40.998,76.930,69.665,66.278,68.647,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,3,T22SAK29,TATA S SAKI REC-STN | KURLA REC-STN | TATA`S SAKI REC-STN,T22SAK29 | 01159,CHANDIVLI SRA REC-STN,33137,22KV,POWAI | CHEMBUR,0.981,2022-07-05 15:52:00
T22VIK0203,1171,2857.900,JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.12E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.12C -> JT.NO.12G → JT.NO.12H -> JT.NO.12H → JT.NO.12J -> JT.NO.12J → JT.NO.12K -> JT.NO.12K → JT.NO.12M -> JT.NO.12M → SWNO_01171 -> SWNO_T22VIK0203 → JT.NO.12,XLPE,3.0,Y,AL,,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,VIKHROLI REC-STN,2020-05-27 00:00:00+00:00,13,1171,22KV,47.586,45.341,51.650,65.962,58.839,57.767,15.202,24.257,44.608,42.728,43.074,42.602,0.000,0.000,2.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,3,T22VIK02_03,TATA S VIKHROLI REC-STN | NATWAR PAREKH REC-STN,T22VIK02_03 | 33214,VIKHROLI REC-STN,01171,22KV,CHEMBUR,7.035,2022-09-30 07:16:00
T22VIK0203,33214,1560.688,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33214 -> SWNO_T22VIK0203 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV6908545739,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,NATWAR PAREKH REC-STN,2022-03-05 00:00:00+00:00,11,33214,22KV,46.227,43.541,46.623,54.753,66.189,59.390,12.055,19.692,34.730,36.964,33.063,36.786,0.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,5,T22VIK02_03,TATA S VIKHROLI REC-STN | TATA`S VIKHROLI REC-STN | VIKHROLI REC-STN,T22VIK02_03 | 01171,NATWAR PAREKH REC-STN,33214,22KV,CHEMBUR | POWAI,0.680,2023-01-25 20:39:01
T22VIK0510,33012,2829.600,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33012 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22VIK0510 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,VIKHROLI REC-STN,2020-05-25 00:00:00+00:00,24,33012,22KV,24.585,26.954,23.411,22.095,22.245,30.230,22.365,26.645,21.645,23.055,25.110,34.225,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T22VIK05_10,TATA S VIKHROLI REC-STN,T22VIK05,VIKHROLI REC-STN,33012,22KV,CHEMBUR,1.193,2021-02-19 19:35:00
T22VIK0510,33012,2829.600,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33012 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22VIK0510 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,VIKHROLI REC-STN,2020-05-25 00:00:00+00:00,24,33012,33KV,52.566,68.828,64.418,93.319,121.601,98.164,14.058,25.511,28.816,14.702,31.518,30.722,4.000,3.000,3.000,1.000,1.000,1.000,2.000,2.000,0.000,0.000,0.000,0.000,1,T22VIK05_10,TATA S VIKHROLI REC-STN,T22VIK05,VIKHROLI REC-STN,33012,22KV,CHEMBUR,1.193,2021-02-19 19:35:00
T22VIK0510,33054,4849.660,JT.NO.1 → JT.NO.1B -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15B -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.16D -> JT.NO.15B → JT.NO.15 -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16C -> JT.NO.16B → JT.NO.16A -> JT.NO.16C → JT.NO.16 -> JT.NO.16D → JT.NO.16B -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → SWNO_33054 -> JT.NO.1A → JT.NO.2 -> JT.NO.1B → JT.NO.1A -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.9 → JT.NO.10 -> SWNO_T22VIK0510 → JT.NO.1,XLPE,3.0,Y,AL,,AL,7000.0,7073,AS PER HT SLD,TATA'S VIKHROLI REC-STN,TILAK NAGAR REC-STN,,30,33054,22KV,59.491,50.170,56.182,84.077,75.477,59.616,14.561,26.420,42.840,44.835,45.059,53.597,3.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,15,T22VIK05 | T22VIK05_10,TATA S VIKHROLI REC-STN | VIKHROLI REC-STN,T22VIK05_10 | 33012,TILAK NAGAR REC-STN,33054,22KV,CHEMBUR | POWAI,1.256,2023-08-22 14:53:00
T22VIK0601,1102,2659.176,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_01102 -> SWNO_T22VIK0601 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908545251,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,TAGORE NGR. REC-STN,2021-04-19 00:00:00+00:00,20,1102,22KV,61.325,53.046,59.755,67.909,78.807,70.852,17.982,27.787,51.046,52.947,53.958,51.110,0.000,0.000,1.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,1.000,0,,,,,,,,,
T22VIK0601,1135,2803.200,JT.NO.01 → SWNO_01135 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.01C → JT.NO.02D -> JT.NO.01D → JT.NO.01C -> JT.NO.01E → JT.NO.01D -> JT.NO.01F → JT.NO.01E -> JT.NO.01G → JT.NO.01F -> JT.NO.01H → JT.NO.01G -> JT.NO.01J → JT.NO.01H -> JT.NO.01K → JT.NO.01J -> JT.NO.01L → JT.NO.01K -> JT.NO.01N → JT.NO.01M -> JT.NO.01P → JT.NO.01N -> JT.NO.01R → JT.NO.01P -> JT.NO.02 → JT.NO.01R -> JT.NO.02A → JT.NO.02 -> JT.NO.02B → JT.NO.2A -> JT.NO.02C → JT.NO.01B -> JT.NO.02D → JT.NO.02C -> JT.NO.0M → JT.NO.01L -> SWNO_T22VIK0601 → JT.NO.02B,XLPE,3.0,Y,AL,HT22KV6908561OLS,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,VIKHROLI REC-STN,2020-05-26 00:00:00+00:00,22,1135,22KV,57.045,51.967,52.409,70.744,65.776,55.833,15.471,24.192,40.543,43.264,41.741,48.183,0.000,1.000,0.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,4,T22VIK06_01,TATA S VIKHROLI REC-STN | TAGORE NGR. REC-STN | TATA VIKHROLI,T22VIK06_01 | 01102 | T22VIK01,VIKHROLI REC-STN,01135,22KV,CHEMBUR,3.794,2020-10-31 12:10:00
T22VIK0704,1103,2557.882,JT.NO.10B → JT.NO.10A -> SWNO_01103 -> SWNO_T22VIK0704 -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 01 TO JT.NO 02) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 02 TO JT.NO 03) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 03 TO JT.NO 03B) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 03A TO JT.NO 04B) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 03B TO JT.NO 03A) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 04 TO JT.NO 07F) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 04A TO JT.NO 04) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 04B TO JT.NO 04A) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 07F TO JT.NO 07E) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 08 TO JT.NO 10B) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 09A TO JT.NO 09) -> TATA'S VIKHROLI REC-STN TO TAGORE NAGAR REC-STN (JT.NO 10A TO JT.NO 09A),PILC,3.0,Y,AL,HT22KV6908544753,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,TAGORE NGR. REC-STN,2021-09-07 00:00:00+00:00,19,1103,22KV,71.028,62.477,64.904,77.136,113.188,124.559,16.817,29.133,53.784,57.998,53.795,60.012,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,11,T22VIK07_04,TATA S VIKHROLI REC-STN | SHIVAJI NAGAR REC-STN | TATA`S VIKHROLI REC-STN,T22VIK07_04 | T22VIK07 | 22001,TAGORE NGR. REC-STN,01103,22KV,CHEMBUR | POWAI,92.216,2023-02-22 22:04:00
T22VIK0704,22001,6469.413,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 -> SWNO_T22VIK0704 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561P13,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,SHIVAJI NAGAR REC-STN,2023-02-02 00:00:00+00:00,42,22001,22KV,38.112,37.663,49.310,55.223,72.470,63.812,11.236,18.634,36.561,38.563,33.021,28.479,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,11,T22VIK07_04 | 22001,TATA S VIKHROLI REC-STN | TAGORE NGR. REC-STN | TATA`S VIKHROLI REC-STN,T22VIK07_04 | T22VIK_04 | 01103,SHIVAJI NAGAR REC-STN,22001,22KV,CHEMBUR | POWAI,0.728,2023-11-06 04:11:00
T22VIK0912,33100,2856.079,JT.NO.01 → JT.NO.02B -> JT.NO.02 → JT.NO.02A -> JT.NO.02 → JT.NO.03 -> JT.NO.02A → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 -> SWNO_T22VIK0912 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561QH8,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,TAGORE NGR. REC-STN,,29,33100,22KV,60.894,50.563,59.461,72.609,75.034,77.157,17.923,24.188,45.678,52.796,53.926,52.602,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,T22VIK09_12,TATA S VIKHROLI REC-STN | 22KV TATA VIKHROLI | TATA`S VIKROLI REC-STN,T22VIK09_12 | T22VIK09,TAGORE NGR. REC-STN,33100,22KV,POWAI | CHEMBUR,1.349,2021-09-18 06:56:00
T22VIK0912,33217,4721.942,JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.1C -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1E -> JT.NO.1E → JT.NO.1F -> JT.NO.1F → JT.NO.1G -> JT.NO.1G → JT.NO.1H -> JT.NO.1H → JT.NO.1J -> JT.NO.1J → JT.NO.1K -> JT.NO.1K → JT.NO.1L -> JT.NO.1L → JT.NO.1M -> JT.NO.1M → JT.NO.1N -> JT.NO.1N → JT.NO.1P -> JT.NO.1P → JT.NO.2 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.2C -> JT.NO.2C → JT.NO.2B -> JT.NO.2D → JT.NO.2E -> JT.NO.2E → JT.NO.2F -> JT.NO.2F → JT.NO.2G -> JT.NO.2G → JT.NO.2H -> JT.NO.2H → JT.NO.2J -> JT.NO.2J → JT.NO.2K -> JT.NO.2K → JT.NO.2L -> JT.NO.2L → JT.NO.2M -> JT.NO.2M → JT.NO.2N -> JT.NO.2N → JT.NO.2P -> JT.NO.2P → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.3C -> JT.NO.3C → SWNO_33217 -> SWNO_VIK_22KV_T22VIK0912 → JT.NO.1,XLPE,3.0,Y,AL,HT11KV6908560100,AL,6000.0,6063,DISCONNECTED,TATA'S VIKHROLI REC-STN,KALPATARU LBS R/S,2022-03-24 00:00:00+00:00,35,33217,,,,,,,,,,,,,,,,,,,,,,,,,,3,T22VIK11_13,TATA S VIKROLI REC-STN | TATA S VIKHROLI REC-STN,T22VIK11_13,KALPTARU LBS REC-STN | KALPATARU LBS R/S | KALPTARU REC-STN,33217,22KV,CHEMBUR,0.649,2018-04-23 14:52:00
T22VIK1113,33162,8060.750,JT.NO.01 → JT.NO.02 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.03 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → SWNO_33162 -> SWNO_33162 -> SWNO_T22VIK1113 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,6000.0,6063,,TATA'S VIKHROLI REC-STN,HINGWALA LANE REC-STN,2021-12-27 00:00:00+00:00,32,33162,22KV,117.664,95.891,114.222,128.477,158.536,133.040,27.237,58.634,101.935,97.405,83.188,86.106,1.000,2.000,3.000,1.000,1.000,1.000,1.000,2.000,2.000,0.000,1.000,0.000,1,T22VIK11_13,TATA S VIKHROLI REC-STN,T22VIK11_13,HINGWALA LANE REC-STN,33162,22KV,CHEMBUR,0.797,2023-01-20 16:38:00
T22VIK1408,33069,4169.100,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14B -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28,XLPE,3.0,Y,AL,HT33KV6908544650,AL,7000.0,7074,,TATA'S VIKHROLI REC-STN,CHHEDA NAGAR REC-STN,,40,33069,22KV,49.279,39.403,55.920,66.703,83.435,67.629,14.236,21.022,37.985,39.578,34.135,36.238,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,3,T22VIK08_14 | T22VIK08,TATA S VIKHROLI REC-STN | TATA`S VIKHROLI REC-STN,T22VIK08_14 | T22VIK08,CHHEDA NAGAR REC-STN,33069,22KV,CHEMBUR,0.245,2023-05-12 15:35:00
T22VIK1408,33216,4008.000,JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → SWNO_33216,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,7000.0,7073,AS PER HT SLD,TATA'S VIKHROLI REC-STN,KALPATARU LBS REC-STN,2020-05-30 00:00:00+00:00,3,33216,,,,,,,,,,,,,,,,,,,,,,,,,,1,T22VIK08_14,TATA S VIKHROLI REC-STN,T22VIK08_14,KALPATARU LBS R/S,33216,22KV,CHEMBUR,0.758,2017-09-20 04:48:00
T33BKCOG01H03,33066,135.600,JT.NO.40 → SWNO_T33BKCOG1H03 -> SWNO_33067 → JT.NO.40,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA BKC REC-STN,MMRDA REC-STN,2017-02-01 00:00:00+00:00,2,33066,33KV,62.113,66.204,66.963,75.179,75.941,66.412,28.182,34.000,68.074,69.529,60.452,58.765,3.000,4.000,4.000,3.000,1.000,1.000,3.000,1.000,1.000,3.000,2.000,2.000,0,,,,,,,,,
T33BKCOG03H05,33256,1305.600,JT.NO.34 → SWNO_33256 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> JT.NO.36A → JT.NO.36 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.36A -> JT.NO.38 → JT.NO.37 -> JT.NO.38A → JT.NO.38 -> JT.NO.39 → JT.NO.38A -> JT.NO.40 → JT.NO.39 -> SWNO_T33BKCOG03H05 → JT.NO.40,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,1000.0,1013,,TATA BKC REC-STN,RIL REC-STN,2017-03-24 00:00:00+00:00,11,33256,33KV,20.717,19.633,20.333,20.410,22.118,19.000,6.645,11.667,15.846,16.769,17.862,15.812,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T33BKCOG03H05,TATA BKC REC-STN,T33BKCOG03H05,RIL REC-STN,33256,33KV,VANDRE,0.012,2021-07-25 20:57:30
T33BKCOG04H06,33022,3687.275,JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23 → JT.NO.24 -> JT.NO.23A → JT.NO.19 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.28 → JT.NO.27 -> JT.NO.29 → JT.NO.29C -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.28 -> JT.NO.29C → JT.NO.29D -> JT.NO.29D → JT.NO.29E -> JT.NO.29E → JT.NO.29A -> JT.NO.30 → JT.NO.29 -> JT.NO.31 → JT.NO.30 -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> SWNO_T33BKCOG04H06 → JT.NO.36,XLPE,3.0,Y,AL,HT33KV6908561KYD,AL,1000.0,1013,,TATA BKC REC-STN,KALANAGAR REC-STN,2017-03-04 00:00:00+00:00,26,33022,33KV,41.912,39.071,42.677,46.039,41.412,38.885,13.331,21.368,25.301,31.640,24.336,28.264,4.000,2.000,4.000,2.000,2.000,0.000,0.000,0.000,1.000,0.000,0.000,1.000,3,T33BKCOG04H0 | T33BKCOG04H06,TATA BKC REC-STN | TATA BKC OG4-H06,T33BKCOG04H06 | T33BKCOG04H0,KALANAGAR REC-STN,33022,33KV,VANDRE,0.700,2020-06-21 20:42:00
T33BKCOG06H08,1285,2079.300,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → SWNO_01285 -> SWNO_T33BKCOG06H08 → JT.NO.1,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA BKC REC-STN,KALINA REC-STN,2020-02-27 00:00:00+00:00,9,1285,33KV,58.452,58.785,64.043,45.952,42.925,33.145,14.463,17.423,27.296,22.663,24.269,28.119,3.000,3.000,3.000,1.000,2.000,2.000,2.000,0.000,1.000,1.000,1.000,1.000,19,T22DHA51 | T22DHA51(KALINA 10 MVA-1),TATA S DHARAVI REC-STN | TATA DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T22DHA51,KALINA REC-STN | KALINA R/S,01285,22KV,VANDRE,6.548,2019-08-29 18:26:00
T33BKCOG10H17,33067,48.185,JT.NO.40 → SWNO_T33BKCOG10H17 -> SWNO_33067 → JT.NO.40,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA BKC REC-STN,MMRDA REC-STN,2017-02-01 00:00:00+00:00,2,33067,33KV,91.925,95.306,100.741,103.333,107.765,91.176,32.061,49.800,72.667,88.824,77.226,75.529,7.000,7.000,10.000,6.000,4.000,4.000,2.000,2.000,0.000,5.000,3.000,6.000,0,,,,,,,,,
T33BKCOG14H22,33247,2445.200,JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → SWNO_33247 -> JT.NO.9A → JT.NO.10 -> JT.NO.9A → JT.NO.9 -> SWNO_T33BKCOG14H22 → JT.NO.9A,XLPE,3.0,Y,AL,HT33KV6908561Q39,AL,1000.0,1013,,TATA BKC REC-STN,MAKERS REC-STN,2016-06-06 00:00:00+00:00,19,33247,33KV,51.660,51.714,55.630,61.333,69.176,55.941,18.938,28.100,48.538,59.030,47.806,47.758,3.000,2.000,0.000,0.000,2.000,0.000,1.000,1.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
T33BKCOG16,33065,130.600,SWNO_T33BKCOG16 → SWNO_33065,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA BKC REC-STN,MMRDA REC-STN,2021-09-25 00:00:00+00:00,1,33065,33KV,50.415,50.286,57.037,54.308,100.588,54.294,20.364,29.900,50.000,49.529,47.419,42.824,3.000,4.000,5.000,1.000,3.000,2.000,3.000,0.000,2.000,4.000,1.000,1.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00
T33BKCOG17H30,33265,1301.100,JT.NO.3 → SWNO_33265 -> JT.NO.4 → JT.NO.3 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.4 -> JT.NO.5 → JT.NO.6 -> JT.NO.5A → JT.NO.5 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.6C -> JT.NO.6C → JT.NO.5A -> SWNO_T33BKCOG17H30 → JT.NO.4,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,1000.0,1013,,TATA BKC REC-STN,RIL REC-STN,2018-11-27 00:00:00+00:00,11,33265,33KV,104.075,118.245,92.778,119.590,141.176,133.000,34.194,54.000,78.769,92.154,99.586,92.438,1.000,3.000,1.000,2.000,3.000,2.000,1.000,1.000,1.000,1.000,1.000,0.000,0,,,,,,,,,
T33BORF3,33024,58.000,GANTRY-1 TO DINDOSHI REC-STN,XLPE,3.0,Y,AL,,AL,3000.0,3033,,TATA'S BORIVALI REC-STN,DINDOSHI REC-STN,,1,33024,33KV,119.977,119.210,107.562,101.685,107.726,100.831,41.112,67.591,98.101,96.818,93.102,100.258,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,T33BORF3,TATA S BORIVALI REC-STN,T33BORF3,DINDOSHI REC-STN,33024,33KV,MALAD,3.125,2023-11-22 11:53:00
T33BORF3,33233,811.800,CHINCHAVLI REC-STN 33180 TO PT(20 MVA NO.2) -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> SWNO_T33BORF3 → JT.NO.01 -> SWNO_VAB54 → SWNO_33233,XLPE,1.0,Y,AL,HT33KV6908561MC,AL,3000.0,3033,POTHEAD,TATA'S BORIVALI REC-STN,OMKAR RECEIVING STATION,2023-11-24 00:00:00+00:00,9,33233,33KV,107.434,101.837,89.704,81.538,76.412,81.647,29.152,52.200,80.370,81.353,79.400,97.273,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,
T33BORF7,33019,37.000,GANTRY-2 TO DINDOSHI REC-STN,XLPE,3.0,Y,AL,,AL,3000.0,3033,,TATA'S BORIVALI REC-STN,DINDOSHI VIA OMKAR REC STN,,1,33019,33KV,102.767,103.083,97.060,104.247,125.675,109.846,33.627,53.121,86.942,82.397,80.858,82.341,3.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,2.000,1.000,2.000,1,T33BORF3,TATA S BORIVALI REC-STN,T33BORF3,DINDOSHI REC-STN,33019,33KV,MALAD,0.051,2020-01-13 16:21:00
T33BORF7,33234,1090.100,JT.NO.01 → JT.NO.02 -> SWNO_T33BORF7 → JT.NO.01 -> SWNO_VAB54 → SWNO_33234,XLPE,1.0,Y,AL,HT33KV6908561OTK,AL,3000.0,3033,,TATA'S BORIVALI REC-STN,OMKAR RECEIVING STATION,2017-06-18 00:00:00+00:00,5,33234,33KV,73.434,70.894,65.922,65.368,71.059,66.588,20.000,34.000,54.889,55.471,53.600,56.294,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T33BOR07,DINDOSHI REC-STN,33019,OMKAR RECEIVING STATION,33234,33KV,MALAD,0.416,2020-01-16 14:19:00
T33BORF9,33122,4484.800,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 -> SWNO_T33BOF9 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PRX,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,LOKHANDWALA REC-STN,2024-01-13 00:00:00+00:00,30,33122,33KV,60.313,57.544,55.399,51.447,46.518,42.691,19.353,30.134,47.392,47.386,49.447,49.947,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T33BORF9,33133,4186.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → SWNO_33133 -> SWNO_T33BOF9 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PRX,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,TIMES OF INDIA REC-STN,2024-01-13 00:00:00+00:00,28,33133,33KV,95.240,78.007,71.562,74.513,81.713,84.907,24.504,38.800,63.097,66.462,64.259,80.385,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T33CHMBOG02,33210,2908.209,JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.17D -> JT.NO.17D → JT.NO.17E -> JT.NO.17E → JT.NO.17F -> JT.NO.17F → JT.NO.17G -> JT.NO.17G → JT.NO.17H -> JT.NO.17H → JT.NO.17J -> JT.NO.17J → JT.NO.17K -> JT.NO.17K → JT.NO.17M -> JT.NO.17M → JT.NO.17N -> JT.NO.17N → JT.NO.17P -> JT.NO.17P → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.18B -> JT.NO.18B → JT.NO.18C -> JT.NO.18C → JT.NO.18D -> JT.NO.18D → JT.NO.18E -> JT.NO.18E → JT.NO.33210 -> SWNO_T33CHMBOG02 → JT.NO.16,PILC,3.0,Y,AL,HT22KV0000026235,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,MAHUL SRA REC-STN,2024-03-16 00:00:00+00:00,22,33210,22KV,31.130,27.437,33.653,33.615,41.386,35.031,9.593,14.791,22.106,23.596,22.177,24.316,2.000,3.000,1.000,0.000,1.000,2.000,1.000,1.000,1.000,1.000,1.000,1.000,2,T22CHE01,TATA S CHEMBUR REC-STN,T22CHE01,MAHUL SRA REC-STN,33210,22KV,CHEMBUR,0.817,2023-05-24 15:12:00
T33CHMBOG04,33053,4503.042,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.08 -> JT.NO.07B → JT.NO.07A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.09C -> JT.NO.09C → JT.NO.09D -> JT.NO.09D → JT.NO.09E -> JT.NO.09E → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14D -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.14C → JT.NO.14A -> JT.NO.14D → JT.NO.14C -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C,PILC,3.0,Y,AL,HT22KV6908561M7O,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,TILAK NAGAR REC-STN,2024-05-11 00:00:00+00:00,41,33053,22KV,35.194,33.436,35.573,42.246,64.705,43.513,8.712,14.801,26.860,29.614,27.093,29.528,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,11,T22CHE07 | 33053,TATA S CHEMBUR REC-STN | ANIK REC-STN | TATA`S CHEMBUR REC-STN,T22CHE07 | 33111,TILAK NAGAR REC-STN,33053,22KV,CHEMBUR,1.771,2023-04-22 04:09:00
T33CHMBOG04,33085,3532.923,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 -> SWNO_T22CHE08 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PTB,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,SIDHARTH NAGAR RECEIVING STATION,2024-03-17 00:00:00+00:00,20,33085,22KV,64.452,57.065,62.243,65.171,72.297,66.232,19.045,27.820,48.376,49.881,44.754,37.482,2.000,1.000,1.000,1.000,0.000,2.000,2.000,1.000,1.000,0.000,0.000,0.000,2,T22CHE03,TATA S CHEMBUR REC-STN | TATA`S CHEMBUR REC-STN,T22CHE03,SIDDHARTH NGR. REC-STN,33085,22KV,CHEMBUR,0.050,2018-03-12 15:14:00
T33CHMBOG06,33209,2927.806,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.7A -> JT.NO.08 → JT.NO.8A -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.01 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_33209 -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.09 -> SWNO_T33CHMBOG06 → JT.NO.11,XLPE,3.0,Y,AL,HT22KV6908545782,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,MAHUL SRA REC-STN,2024-05-11 00:00:00+00:00,20,33209,22KV,30.824,25.636,30.624,30.276,37.956,32.792,7.727,17.856,19.112,21.919,22.505,25.092,0.000,0.000,0.000,0.000,0.000,0.000,2.000,2.000,0.000,0.000,1.000,0.000,4,T22CHE05,TATA S CHEMBUR REC-STN,T22CHE05,MAHUL SRA REC-STN,33209,22KV,CHEMBUR,0.105,2023-12-28 15:57:00
T33DHA05,33021,4535.059,JT.NO.01A → JT.NO.1 -> JT.NO.02 → JT.NO.01 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.03 → JT.NO.01 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.05 → JT.NO.06 -> JT.NO.05A → JT.NO.05 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → SWNO_33021 -> SWNO_T33DHA05 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV6908561KYC,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,KALANAGAR REC-STN,2021-04-17 00:00:00+00:00,33,33021,33KV,47.971,50.821,50.485,63.587,65.551,56.234,18.128,28.341,41.031,50.746,40.134,47.255,2.000,1.000,4.000,1.000,1.000,2.000,1.000,0.000,1.000,1.000,0.000,4.000,3,T33DHA05,TATA S DHARAVI REC-STN | TATAS DHARAVI REC-STN,T33DHA05,KALANAGAR REC-STN,33021,33KV,VANDRE,0.082,2020-10-30 03:00:29
T33DHA38,33026,42.800,JT.NO.01H → SWNO_33026,XLPE,3.0,Y,AL,HT33KV6908546629,AL,1000.0,1011,DISCONNECTED,TATA's DHARAVI REC-STN,24TH ROAD REC-STN,,1,33026,33KV,97.235,102.744,104.338,116.331,119.542,110.179,39.234,57.997,96.041,104.707,93.186,92.798,0.000,2.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,15,T33DHAH18 | T33DHAH18(24TH RD 20 MVA) | 33026,TATA S DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T33DHAH18 | T33DHA18,24TH ROAD REC-STN,33026,33KV,VANDRE,0.650,2023-07-06 02:39:00
T33DHAH06,33130,6920.309,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.7D -> JT.NO.07D → JT.NO.07E -> JT.NO.07E → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.18B -> JT.NO.18B → JT.NO.19A -> JT.NO.19A → JT.NO.19B -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.27D -> JT.NO.27D → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.45 -> JT.NO.45 → SWNO_33130 -> SWNO_T33DHAH06 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561Q1Q,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,SANTACRUZ REC-STN,2020-04-16 00:00:00+00:00,71,33130,22KV,73.519,59.553,72.000,73.622,92.938,71.860,15.991,30.702,50.568,52.498,46.293,54.969,0.000,0.000,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,14,T33DHAH06,TATA S DHARAVI REC-STN,T33DHAH06,SANTACRUZ REC-STN,33130,33KV,VANDRE,1.756,2023-05-21 20:56:00
T33DHAH08,33119,4833.800,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15B -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.15A -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → SWNO_33119 -> SWNO_T33DHA08 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OB2,AL,7000.0,7073,,TATA'S DHARAVI REC-STN,CHUNABHATTI REC-STN,,35,33119,33KV,72.357,73.159,64.442,76.764,122.029,81.270,24.267,41.825,68.865,64.015,64.722,59.529,1.000,0.000,0.000,1.000,2.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,4,T33DHAH08,TATA S DHARAVI REC-STN,T33DHAH08,CHUNABHATTI REC-STN,33119,33KV,CHEMBUR,0.454,2022-02-20 14:46:00
T33DHAH08OG05,33026,318.640,SWNO_T33H08OG5 → JT.NO.19,PILC,3.0,Y,AL,,AL,,,DISCONNECTED,TATA's DHARAVI REC-STN,24TH ROAD REC-STN,2017-01-02 00:00:00+00:00,1,33026,33KV,97.235,102.744,104.338,116.331,119.542,110.179,39.234,57.997,96.041,104.707,93.186,92.798,0.000,2.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,15,T33DHAH18 | T33DHAH18(24TH RD 20 MVA) | 33026,TATA S DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T33DHAH18 | T33DHA18,24TH ROAD REC-STN,33026,33KV,VANDRE,0.650,2023-07-06 02:39:00
T33DHAH18,33026,6151.769,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.10C → JT.NO.20 -> JT.NO.10D → JT.NO.10C -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.19B -> JT.NO.19A → JT.NO.10D -> JT.NO.19B → JT.NO.19A -> JT.NO.1B → JT.NO.01 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21A -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → SWNO_33026 -> SWNO_T33DHAH18 → JT.NO.1B,XLPE,3.0,Y,AL,HT33KV6908561Q39,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,24TH ROAD REC-STN,2017-01-02 00:00:00+00:00,63,33026,33KV,97.235,102.744,104.338,116.331,119.542,110.179,39.234,57.997,96.041,104.707,93.186,92.798,0.000,2.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,15,T33DHAH18 | T33DHAH18(24TH RD 20 MVA) | 33026,TATA S DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T33DHAH18 | T33DHA18,24TH ROAD REC-STN,33026,33KV,VANDRE,0.650,2023-07-06 02:39:00
T33DHAH22,33118,4844.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → SWNO_33118 -> SWNO_T33DHAH22 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OIN,AL,7000.0,7073,,TATA'S DHARAVI REC-STN,CHUNABHATTI REC-STN,,31,33118,33KV,65.919,68.725,64.303,72.471,81.809,70.883,26.429,43.148,59.065,56.110,53.277,54.330,0.000,0.000,0.000,0.000,1.000,0.000,2.000,0.000,0.000,0.000,1.000,1.000,3,T33DHAH22,TATA S DHARAVI REC-STN | 33KV TATA DHARAVI R/S,T33DHAH22,CHUNABHATTI REC-STN,33118,33KV,CHEMBUR,0.494,2023-12-07 10:19:00
