SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME
T33DHAOG11H20,33128,6701.047,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26A → JT.NO.27 -> JT.NO.26B → JT.NO.26C -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.39A -> JT.NO.39A → JT.NO.39C -> JT.NO.39B → JT.NO.40 -> JT.NO.39C → JT.NO.39B -> JT.NO.40 → JT.NO.40A -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → SWNO_33128 -> SWNO_T33H20OG11 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O9R,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,KALANAGAR REC-STN,2012-07-19 00:00:00+00:00,63,33128,33KV,70.245,63.763,59.440,65.885,80.252,69.374,22.962,35.688,54.852,55.300,52.225,54.764,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,12,T33DHAOG11H20 | T33DHAOG11H2 | T33H20OG11 | T33DHAOG7H05 | T33DHAOG11 | 33128,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T33DHAOG11H20 | T33H20OG11 | T33DHAOG711H20,SANTACRUZ REC-STN,33128,33KV,VANDRE,56.279,2023-10-13 18:39:00
T33DHAOG5H08,33248,4571.100,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.21B -> JT.NO.2 → JT.NO.3 -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → SWNO_33248 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.9 -> JT.NO.9 → JT.NO.9A -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.10 -> MAKERS REC-STN 33248 TO P.T.(20 MVA NO.2) -> SWNO_T33DHAH08OG05 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561Q39,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,MAKERS REC-STN,2018-10-06 00:00:00+00:00,36,33248,33KV,30.604,27.796,26.556,33.282,33.882,21.294,18.182,16.421,24.519,22.765,22.258,26.588,1.000,0.000,0.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,3,T33DHAOG5H08,TATA S DHARAVI REC-STN,T33DHAOG5H08,MAKERS REC-STN,33248,33KV,VANDRE,1.729,2023-06-12 16:03:00
T33DHAOG6H08,33325,6348.647,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05A -> JT.NO.05 → JT.NO.06 -> JT.NO.05A → JT.NO.05 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16B -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16 -> JT.NO.16B -> JT.NO.17 → JT.NO.18B -> JT.NO.18 → JT.NO.19A -> JT.NO.18A → JT.NO.18 -> JT.NO.18B → JT.NO.18A -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → SWNO_33325 -> SWNO_T33DHAOG608 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561OLS,AL,1000.0,1011,,TATA'S DHARAVI REC-STN,BANDRA REC-STN,2017-03-20 00:00:00+00:00,49,33325,33KV,85.710,85.940,76.432,90.743,84.483,74.827,80.248,80.747,83.623,84.240,79.342,76.312,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,T33DHAOG6H08,TATA S DHARAVI REC-STN,T33DHAOG6H08,BANDRA REC-STN,33325,33KV,VANDRE,1.071,2023-10-28 13:36:00
T33DHAOG7H05,33129,6744.347,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08A -> JT.NO.08 → JT.NO.09 -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12B → JT.NO.13A -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.20B -> JT.NO.20 → JT.NO.21 -> JT.NO.20A → JT.NO.20C -> JT.NO.20B → JT.NO.20A -> JT.NO.20C → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.29A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.29 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.40B -> JT.NO.40B → JT.NO.40B -> JT.NO.40B → JT.NO.40C -> JT.NO.40C → JT.NO.41 -> JT.NO.41 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → SWNO_33129 -> SWNO_T33DHAH05OG07 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O9Q,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,SANTACRUZ REC-STN,2017-01-02 00:00:00+00:00,66,33129,33KV,61.102,54.537,54.318,53.750,69.836,59.147,15.475,25.674,41.810,42.974,45.298,45.257,3.000,1.000,2.000,1.000,1.000,0.000,0.000,0.000,0.000,1.000,1.000,1.000,11,T33DHAOG7H05 | T33DHAH05OG0 | T33DHAH05OG07,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T33DHAOG7H05 | T33DHAH05OG07,SANTACRUZ REC-STN,33129,33KV,VANDRE,0.383,2023-04-20 16:00:40
T33DHAOG7H09,33235,7199.100,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20B -> JT.NO.2 → JT.NO.3 -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20A -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.4 → JT.NO.4A -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → SWNO_33235 -> JT.NO.4A → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10A -> SWNO_T33DHAH24OG09 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561Q39,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,PALI REC-STN,2018-01-21 00:00:00+00:00,54,33235,33KV,37.000,27.000,26.923,56.571,55.273,12.000,13.333,34.400,24.500,42.222,16.400,12.870,2.000,2.000,3.000,1.000,2.000,0.000,0.000,0.000,1.000,0.000,2.000,0.000,4,T33DHAH09OG07 | T33DHAH09OG7 | T33DHAH09OG0,TATA DHARAVI | TATA DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T33DHAH09OG07 | T333DHAH09OG7 | H09,PALI REC-STN,33235,33KV,VANDRE,383.783,2018-04-12 16:55:04
T33DHAOG8H04,33327,5505.300,JT.NO.01 → JT.NO.01A -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18A -> JT.NO.18A → JT.NO.18B -> JT.NO.18B → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.20A -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.31A -> JT.NO.31A → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.35A -> JT.NO.35A → JT.NO.36 -> JT.NO.36 → SWNO_33327 -> SWNO_T22DHAH04OG08 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O9Q,AL,1000.0,1011,,TATA'S DHARAVI REC-STN,BANDRA REC-STN,2013-04-25 00:00:00+00:00,52,33327,33KV,94.725,101.260,96.258,108.872,126.330,88.488,89.617,94.022,91.276,92.472,90.101,99.384,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.000,3,T33DHAOG8H04,TATA S DHARAVI REC-STN,T33DHAOG8H04,BANDRA REC-STN,33327,33KV,VANDRE,10.050,2023-09-25 04:42:00
T33DHAOG9H24,33236,7241.500,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21B -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29C -> JT.NO.29A → JT.NO.30 -> JT.NO.29B → JT.NO.29A -> JT.NO.29C → JT.NO.29B -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.4 → JT.NO.5 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → SWNO_33236 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10A -> SWNO_T33DHAOG09H24 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561Q39,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,PALI REC-STN,2018-02-24 00:00:00+00:00,55,33236,33KV,81.959,81.149,78.491,84.462,95.818,77.118,25.879,50.632,65.111,79.375,52.839,58.882,1.000,1.000,1.000,1.000,1.000,1.000,0.000,1.000,1.000,2.000,0.000,2.000,12,T33DHAOG9H24 | T33DHAOG09H2 | T33BKCOG14H2 | T33BKCOG14H22 | 33236,TATA S DHARAVI REC-STN | TATA BKC REC-STN | TATA`S DHARAVI REC-STN,T33DHAOG9H24 | T33DHAOG09H24 | T33BKCOG14H22 | T33DHAH24OG9,PALI REC-STN,33236,33KV,VANDRE,2.049,2023-07-14 11:02:00
T33H08OG5,33026,5927.440,JT.NO.01 → JT.NO.01Q -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01J -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01M -> JT.NO.01G → JT.NO.01R -> JT.NO.01J → JT.NO.01F -> JT.NO.01L → JT.NO.01P -> JT.NO.01M → JT.NO.01L -> JT.NO.01P → JT.NO.01H -> JT.NO.01R → JT.NO.01 -> JT.NO.03 → JT.NO.01G -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.05A → JT.NO.05 -> JT.NO.06 → JT.NO.05A -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.06A -> JT.NO.07B → JT.NO.07A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.10D → JT.NO.10 -> JT.NO.10E → JT.NO.10F -> JT.NO.10F → JT.NO.10D -> JT.NO.11 → JT.NO.10E -> JT.NO.11A → JT.NO.11 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12G -> JT.NO.12B → JT.NO.12F -> JT.NO.12C → JT.NO.12E -> JT.NO.12D → JT.NO.12I -> JT.NO.12E → JT.NO.12 -> JT.NO.12F → JT.NO.12H -> JT.NO.12G → JT.NO.12B -> JT.NO.12H → JT.NO.11A -> JT.NO.12I → JT.NO.12J -> JT.NO.12J → JT.NO.12C -> JT.NO.13 → JT.NO.12D -> JT.NO.13A → JT.NO.13 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.13B -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.14 -> JT.NO.16 → JT.NO.16B -> JT.NO.16A → JT.NO.15 -> JT.NO.16B → JT.NO.16A -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.6 → JT.NO.5B,PILC,3.0,Y,AL,HT33KV6908561LLT,AL,1000.0,1011,DISCONNECTED,TATA's DHARAVI REC-STN,24TH ROAD REC-STN,2013-11-19 00:00:00+00:00,53,33026,33KV,97.235,102.744,104.338,116.331,119.542,110.179,39.234,57.997,96.041,104.707,93.186,92.798,0.000,2.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,15,T33DHAH18 | T33DHAH18(24TH RD 20 MVA) | 33026,TATA S DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T33DHAH18 | T33DHA18,24TH ROAD REC-STN,33026,33KV,VANDRE,0.650,2023-07-06 02:39:00
T33KURLOG1,1159,1777.700,SWNO_T33KURLOG1 → SWNO_01159,XLPE,3.0,Y,AL,,AL,6000.0,6061,,TATA'S KURLA REC-STN,KURLA REC-STN,2023-01-12 00:00:00+00:00,3,1159,22KV,70.164,95.311,71.292,99.605,84.253,74.565,18.092,34.251,57.121,57.511,54.676,57.590,0.000,1.000,1.000,1.000,1.000,0.000,0.000,1.000,0.000,1.000,0.000,1.000,8,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,TATA S SAKI REC-STN | TATA`S SAKI REC-STN | TATA S KURLA REC-STN,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,KURLA REC-STN,01159,22KV | 33KV,POWAI | CHEMBUR,1.028,2023-10-21 18:29:00
T33KUROG02,33155,442.000,SWNO_T33KUROG02 → SWNO_33155,XLPE,1.0,Y,AL,,AL,6000.0,6061,POTHEAD,TATA'S KURLA REC-STN,KOHINOOR CITY REC-STN,2022-03-28 00:00:00+00:00,1,33155,33KV,33.793,42.535,38.645,36.689,44.396,29.882,10.822,22.175,29.242,34.689,32.764,29.081,0.000,4.000,1.000,1.000,2.000,0.000,0.000,2.000,1.000,2.000,2.000,3.000,2,220SAK12 | T33KUR02,220KV SAKI REC-STN | TATA KURLA REC-STN,220SAK12 | T33KUROG02,KOHINOOR RECEIVING STATION,33155,33KV,CHEMBUR | POWAI,0.156,2022-05-27 06:31:00
T33KUROG05,33081,8003.352,JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10A -> JT.NO.1 -> JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13E -> JT.NO.13E → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.2A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29 -> JT.NO.2A → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.32B -> JT.NO.32D → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.37B -> JT.NO.37B -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.8A -> JT.NO.8A → JT.NO.9,XLPE,3.0,Y,AL,HT33KV6908554967,AL,6000.0,6061,,TATA'S KURLA REC-STN,KALANAGAR REC-STN,2021-04-19 00:00:00+00:00,69,33081,33KV,27.919,23.275,34.060,32.212,53.901,30.630,10.512,15.547,21.996,29.450,14.766,10.570,1.000,3.000,3.000,3.000,5.000,1.000,1.000,3.000,4.000,2.000,3.000,4.000,8,220SAK42 | T33KUROG05H19 | T33KUROG05 | 33081,220KV SAKI REC-STN | TATA S KURLA | TATA S KURLA REC-STN | 220KV TATA KURLA REC-STN,220SAK42 | T33KUROG05H19 | T33KUROG05 | T33KURH05OG19,KALANAGAR REC-STN,33081,33KV,VANDRE,0.474,2023-11-01 20:14:00
T33KUROG06,33156,442.000,SWNO_T33KUROG06 → SWNO_33156,XLPE,3.5,Y,AL,,AL,6000.0,6061,POTHEAD,TATA'S KURLA REC-STN,KOHINOOR CITY REC-STN,2022-03-25 00:00:00+00:00,1,33156,33KV,68.250,68.650,65.614,69.557,73.891,66.013,22.226,36.290,61.525,62.142,55.312,60.186,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2,220SAK35,220KV SAKI REC-STN,220SAK35,KOHINOOR RECEIVING STATION,33156,33KV,POWAI,0.537,2022-01-17 21:27:00
T33MAN05,33237,1244.100,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → SWNO_33237 -> SWNO_T33MAN05 → JT.NO.01,XLPE,3.0,Y,AL,,AL,7000.0,7072,,TATA'S MANKHURD REC-STN,MHADA MANKHURD RECEIVING STATION,2024-06-13 00:00:00+00:00,10,33237,22KV,41.981,43.239,47.566,47.500,46.424,52.970,11.533,26.722,37.500,41.323,37.643,36.710,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,3,T33MAN05 | T22MAN05,TATA S MANKHURD REC-STN,T33MAN05,MHADA MANKHURD REC- STATION | MHADA MANKHURD RECEIVING STATION,33237,22KV,CHEMBUR,0.736,2023-07-19 20:05:00
T33OG06,33011,3301.522,JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33T → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36A -> JT.NO.36 → JT.NO.37 -> JT.NO.36A → JT.NO.36 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → SWNO_33011,XLPE,3.0,Y,AL,HT33KV6908546003,AL,6000.0,6063,,TATA'S POWAI REC-STN,VIKHROLI REC-STN,,20,33011,33KV,60.587,66.034,65.579,75.082,78.859,55.323,21.309,37.778,52.009,77.837,68.169,43.741,0.000,0.000,0.000,1.000,2.000,1.000,1.000,1.000,2.000,2.000,2.000,1.000,6,T33POWAI OG6 | T33OG06 | T33POW06,TATA POWAI REC-STN | TATA S POWAI REC-STN | TATA`S POWAI REC-STN,33011 | T33POWAI | T33OG06 | T33POW06,VIKHROLI REC-STN,33011,22KV | 33KV,CHEMBUR | POWAI,1.244,2023-07-01 06:31:00
T33OG11,33132,2120.000,JT.NO.28T → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.33A -> JT.NO.33A → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36A -> JT.NO.36 → JT.NO.37 -> JT.NO.36A → JT.NO.36 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.39 -> JT.NO.39 → SWNO_33132 -> SWNO_T33OG → JT.NO.28,XLPE,3.0,Y,AL,,AL,6000.0,6063,,TATA'S POWAI REC-STN,RUNWAL REC-STN,,17,33132,33KV,92.448,88.998,91.449,127.757,107.218,90.120,32.744,51.269,81.528,87.631,80.585,76.256,1.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,
T33OG12,33298,3433.000,SWNO_T33OG12 → SWNO_33298,XLPE,1.0,Y,AL,,AL,6000.0,6063,,TATA'S POWAI REC-STN,NAHAR SHAKTI R/S,2021-11-27 00:00:00+00:00,2,33298,33KV,31.776,39.799,32.209,39.012,38.765,33.688,11.358,20.724,24.546,27.410,38.023,26.834,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0,,,,,,,,,
T33SAKOG4H04,33228,536.186,JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 -> JT.NO.05 -> JT.NO.05 → SWNO_33228,XLPE,3.0,Y,AL,,AL,6000.0,6062,POTHEAD,TATA'S SAKI REC-STN,MAROL,2023-06-03 00:00:00+00:00,8,33228,,,,,,,,,,,,,,,,,,,,,,,,,,5,T33SAK04 | T33SAKOG4H04 | 220SAK33,220KV SAKI REC-STN | TATA SAKI REC-STN | TATA S SAKI REC-STN,220SAK04 | T33SAK04 | T33SAKOG4H04 | 220SAK33,MAROL REC-STN,33228,33KV,ANDHERI,0.754,2022-05-29 13:43:34
T33SHROG11H31,33348,1936.400,JT.NO.01 → JT.NO.01C -> JT.NO.01A → JT.NO.2 -> JT.NO.01C → JT.NO.01A -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.3 -> JT.NO.04 → JT.NO.05 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06C -> JT.NO.06C → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → SWNO_33348 -> JT.NO.3 → JT.NO.04 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.6 -> SWNO_T22SHROG11H31 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,TPC SAHAR RECEIVING STATION,MIAL T-2 DSS REC-STN,2022-03-15 00:00:00+00:00,18,33348,33KV,30.818,25.381,28.335,30.193,30.148,34.052,7.694,13.780,22.065,22.532,23.849,27.801,2.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T22SHROG11H31,TPC SAHAR RECEIVING STATION,T22SHROG11H31,MIAL T-2 DSS REC-STN,33348,22KV,ANDHERI,4.122,2022-07-28 03:20:00
T33SHROG4H09,33344,1954.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.02A → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.10 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33344 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.07 -> SWNO_T22SHROG4H09 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,TPC SAHAR RECEIVING STATION,MIAL T-2 DSS REC-STN,2022-03-17 00:00:00+00:00,13,33344,33KV,75.575,50.951,36.862,42.459,36.635,40.819,4.171,20.773,19.770,54.460,83.213,65.264,9.000,8.000,8.000,3.000,4.000,4.000,1.000,1.000,3.000,1.000,4.000,6.000,1,T22SHROG4H09,TPC SAHAR RECEIVING STATION,T22SHROG4H09,MIAL T-2 DSS REC-STN,33344,33KV,ANDHERI,2.110,2023-08-06 23:13:00
T33VERF6,33152,904.878,JT.NO.11 → SWNO_33152 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.14A -> JT.NO.14B → JT.NO.13 -> JT.NO.14B → JT.NO.14A -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15 -> JT.NO.15B -> JT.NO.15B → JT.NO.15A,XLPE,3.0,Y,AL,HT33KV6908546607,AL,2000.0,2022,POTHEAD,TATA'S VERSOVA REC-STN,AMBIVLI REC-STN,2012-06-15 00:00:00+00:00,10,33152,33KV,87.364,89.153,85.833,104.191,104.312,96.763,30.936,54.753,64.942,81.696,73.239,69.878,3.000,1.000,1.000,3.000,2.000,2.000,2.000,2.000,0.000,1.000,3.000,1.000,0,,,,,,,,,
T33VEROG03H04,33038,6372.398,JT.NO.01 → JT.NO.01G -> JT.NO.01B → JT.NO.01D -> JT.NO.01C → SWNO_33038 -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01C -> JT.NO.01G → JT.NO.01F -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.04 -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.05 -> JT.NO.06D → JT.NO.06 -> JT.NO.06E → JT.NO.6D -> JT.NO.07 → JT.NO.6F -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.1 -> JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.10B -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.09 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.10 -> JT.NO.13 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13B → JT.NO.6A -> JT.NO.13C → JT.NO.13F -> JT.NO.13D → JT.NO.12 -> JT.NO.13E → JT.NO.13D -> JT.NO.13F → JT.NO.13E -> JT.NO.14 → JT.NO.13 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16G -> JT.NO.16G → JT.NO.17F -> JT.NO.17F → JT.NO.18D -> JT.NO.18C → SWNO_33038 -> JT.NO.18D → JT.NO.18E -> JT.NO.18E → JT.NO.18C -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.4A → JT.NO.4E -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4E → JT.NO.4B -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.13B -> JT.NO.6 → JT.NO.7 -> JT.NO.6F → JT.NO.6E -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10,PILC,3.0,Y,AL,HT33KV6908561KJP,AL,1000.0,1012,DISCONNECTED,TATA'S VERSOVA REC-STN,JUHU REC-STN,2016-12-28 00:00:00+00:00,62,33038,33KV,52.616,53.332,48.663,56.990,61.338,49.745,19.708,27.303,44.247,50.377,44.971,43.231,2.000,1.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,1,T33VEROG03H04,TATA`S VERSOVA REC-STN,T33VEROG03H04,JUHU REC-STN,33038,33KV,VANDRE,2.327,2022-05-22 21:32:00
T33VEROG04H05,33284,1370.000,SWNO_33284 -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (FROM T33VEROG04H05 TO JT.NO. 1 (B-1)) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 1 (B-1 TO JT.NO. 8 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 2 (B-1) TO JT.NO. 3 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 3 (B-1) TO JT.NO. 4 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 4 (B-1) TO JT.NO. 5 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 6 (B-1 TO JT.NO. 7 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 7 (B-1 TO JT.NO. 2 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 8 (B-1 TO JT.NO. 9 (B-1) -> TATA'S VERSOVA REC-STN TO BHAVANS RECEIVING STATION (JT.NO. 9 (B-1 TO JT.NO. 6 (B-1),XLPE,3.0,Y,AL,HT33KV6908561KJO,AL,2000.0,2022,,TATA'S VERSOVA REC-STN,BHAVANS RECEIVING STATION,2020-03-19 00:00:00+00:00,10,33284,33KV,54.111,52.401,48.792,55.827,53.658,53.018,57.887,53.162,52.114,52.826,52.092,56.403,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,
T33VEROG08H10,33039,5300.507,JT.NO.05 → JT.NO.06B -> JT.NO.05B → JT.NO.05 -> JT.NO.06A → JT.NO.06B -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.1 -> JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.09 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12B -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12D -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.12J -> JT.NO.12J → JT.NO.10 -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.12 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.13B -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.17D -> JT.NO.17D → JT.NO.17E -> JT.NO.17E → SWNO_33039 -> JT.NO.1A → JT.NO.1B -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.5A → JT.NO.04 -> JT.NO.5B → JT.NO.5A -> JT.NO.6 → JT.NO.6D -> JT.NO.6 → JT.NO.7 -> JT.NO.6D → JT.NO.6A -> JT.NO.7 → JT.NO.6 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10,PILC,3.0,Y,AL,HT33KV6908547519,AL,2000.0,2022,ABANDONED,TATA'S VERSOVA REC-STN,JUHU REC-STN,2012-12-29 00:00:00+00:00,50,33039,33KV,52.991,53.495,48.925,58.303,61.720,50.376,17.585,28.553,45.067,49.145,48.611,42.858,2.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,T33VEROG08H10 | T33VERF6,TATA`S VERSOVA REC-STN | TATA VERSOVA REC-STN,T33VEROG08H10 | T33VERF6,JUHU REC-STN,33039,33KV,VANDRE,1.351,2022-05-22 21:32:00
T33VEROG11H18,33001,3030.100,JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.16B -> JT.NO.16 → JT.NO.17B -> JT.NO.16A → JT.NO.16 -> JT.NO.16B → JT.NO.16A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17 -> JT.NO.17B → JT.NO.17A -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23B → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → SWNO_33001,XLPE,3.0,Y,AL,HT33KV6908561KJO,AL,2000.0,2022,,TATA'S VERSOVA REC-STN,JUHU NORTH REC-STN,2018-06-01 00:00:00+00:00,27,33001,33KV,58.589,68.119,62.507,88.387,77.572,65.985,21.150,35.361,53.848,73.914,54.029,56.183,1.000,3.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,1.000,3,T33VEROG11H1 | T33VEROG11H18,TATA S VERSOVA REC-STN,T33VEROG11H18,JUHU NORTH REC-STN,33001,33KV,VANDRE,0.953,2021-11-09 12:48:00
T33VEROG16H23,33031,3494.400,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.18 -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.12A -> SWNO_T33VEROG16H23 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV6908546457,AL,2000.0,2022,,TATA'S VERSOVA REC-STN,ANDHERI REC-STN,2018-04-05 00:00:00+00:00,28,33031,33KV,91.123,110.101,88.225,105.082,104.050,91.725,29.507,54.001,79.193,84.742,76.311,77.837,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,1,T33VEROG16H23,TATA S VERSOVA REC-STN,T33VEROG16H23,ANDHERI REC-STN,33031,33KV,ANDHERI,1.706,2022-06-13 13:08:00
T33VEROG17H24,33286,1380.600,JT.NO.1 → JT.NO.8 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.2 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.6 -> SWNO_33286 -> SWNO_T33VEROG17H24 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561KJO,AL,2000.0,2022,,TATA'S VERSOVA REC-STN,BHAVANS RECEIVING STATION,2020-03-19 00:00:00+00:00,10,33286,33KV,58.129,66.587,59.637,66.603,60.744,60.168,62.862,56.080,61.348,61.044,56.486,57.505,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,1,T33VEROG17H24,TATA S VERSOVA REC-STN,T33VEROG17H24,BHAVANS RECEIVING STATION,33286,33KV,ANDHERI,51.137,2022-02-04 11:49:00
T33VEROG7H08,33041,1062.000,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 -> SWNO_T33VEROG7H08 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV6908547550,AL,2000.0,2022,,TATA'S VERSOVA REC-STN,AMBIVLI REC-STN,2020-05-15 00:00:00+00:00,11,33041,33KV,74.493,73.885,77.578,90.843,90.351,82.900,25.277,49.273,63.135,72.747,65.014,64.096,2.000,0.000,0.000,1.000,1.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,1,T33VEROG7H08,TATA S VERSOVA REC-STN,T33VEROG7H08,AMBIVLI REC-STN,33041,33KV,ANDHERI,1.318,2022-07-11 04:32:00
