Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWESHWAR NAGAR HETALI,40478,SAMANT,5587,,,
.06+70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR NO.3,13847,SONAVALA ESTATE NO.1,714,1)FAILED TO OPEN JAWAHAR NAGAR ROAD NO.12 S/S DMS SW.NO.25658 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAWAHAR NAGAR ROAD NO.12 S/S DMS SW.NO.25657 FAILED TO OPERATE FROM SCADA. 3)KASTURI KUNJ S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.15+185+225+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04673 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY NO.2,18066,AAREY UNIT NO.7 KIOSK,18008,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FPI FAULTY AT AAREY UNIT NO.7 KIOSK S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY SANKRAMAN STUDIO,19112,AAREY UNIT NO.2,19710,1) NON DMS SUBSTATION ARE IN ARREY AREA. DMS USED FOR ISOLATION AND RESTORATION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AJIT PARK,15725,TUREL PAKHADI NO.1,6900,1)TUREL PAKHADI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LIBERTY GARDEN SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FEEDER TRIPPING AT PALM COURT REC-STN SW.NO.27081. 4)FAILED TO OPEN AJIT PARK S/S DMS SW.NO.15725 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BABREKAR NAGAR NO.1,18669,KANDIVLI HOUSING NO.3,18671,1) DMS OFFLINE AT KANDIVLI HOUSING NO.3 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.1,28860,BHAGATSINGH NAGAR NO.3,34127,1)FAILED TO OPEN BANGUR NAGAR NO.3 S/S DMS SW.NO.31181 FAILED TO OPERATE FROM SCADA. DMS OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOKULDHAM NO.2,7636,GOKULDHAM NO.1,6877,1) FPI MALFUNCTION AT GOKULDHAM NO.1 S/S SW.NO.06877 (GLOWN). 2) FPI MALFUNCTION AT GOKULDHAM NO.1 S/S SW.NO.06878 (GLOWN). 3)FAILED TO OPEN GOKULDHAM NO.1 S/S DMS SW.NO.06877 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOKULDHAM NO.1 S/S DMS SW.NO.06878 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOKULDHAM NO.1 S/S DMS SW.NO.06892 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOREGAON TELE.STAFF QUARTERS,10181,A K TOWER,12164,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GULSHAN COMPOUND,19383,GOREGAON HOUSING NO.4,18968,1)GOREGAON HOUSING NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHLAND GLORY,30256,CHARKOP EAST,15207,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HILL VIEW,13583,GOKULDHAM NO.2,7637,1)FAILED TO OPEN GOKULDHAM NO.2 S/S DMS SW.NO.07636 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOKULDHAM NO.2 S/S DMS SW.NO.07637 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,IMP,4549,GANDHI NAGAR NO.3,10433,1) DMS OFFLINE AT IMP S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,INTER GOLD NO.2,14170,CAMA NO.3,5326,1) FPI MALFUNCTION AT CAMA NO.2 S/S SW.NO.09957 (NOT GLOWN). 2) FPI MALFUNCTION AT INTER GOLD NO.2 S/S SW.NO.14170 (NOT GLOWN). 3)FAILED TO CLOSE CAMA REC-STN SW.NO.28224 FAILED TO OPERATE FROM SCADA. 4)S/S BECAME REDIAL DUE TO 11 KV SECTION BETWEEN KAMALA INDUSTRIAL ESTATE S/S TO N.C. DYING S/S DEAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,IRANI WADI NO.1,31645,RADHIKA DARSHAN,16044,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAGADAMBA,10458,SONAL IND.NO.4,17226,1) FPI MALFUNCTION AT SONAL IND.NO.3 S/S SW.NO.17223 (GLOWN). 2) DMS OFFLINE AT JAGADAMBA S/S. DUE TO LOTO OPERATION OF SECTION BETWEEN JAGDAMBA TO VIJAY ESTATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALE RUBBER,14647,BHANUKANT,17122,1)KOHINOOR INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JAI BHARAT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT BHANUKANT S/S SW.NO.17122 (GLOWN). 4) ACCESS PROBLEM AT SHANTAPRABHA S/S SUBSTATION GATE OPENING ISSUE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALPATARU GARDEN,19728,SHABARI APARTMENT,13858,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR PANCH GANGA,17177,DAFTARI ROAD NO.3,7145,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,1)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02684 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURAR VILLAGE NO.3,16908,SONUPADA,32337,1) FPI MALFUNCTION AT SONUPADA S/S 11 KV SW NO. 32338 (GLOWN)2) ROAD CLOSED AT MHB COLONY 3) PARTIAL ROAD CLOSED AT RANI SATI MARG 4) HEAVY TRAFFIC AT OBEROI SIGNAL & PATHANWADI ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADH,2562,AFCO,13908,1) DMS OFFLINE AT AFCO S/S. 2) HEAVY TRAFFIC ON MARVE ROAD. CABLE DAMAGED BY PRIVATE PARTY INSIDE L&T COMPOUND NEAR ENTRANCE GATE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALVANI COLONY NO.1,10270,MALVANI COLONY NO.3,10304,1) DMS OFFLINE AT MALVANI COLONY NO.1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAHAR NAGAR,14530,MOTI UDYOG,13535,1) FPI MALFUNCTION AT NAHAR NAGAR S/S SW.NO.14530 (NOT GLOWN). 2)FAILED TO OPEN PRATAP MANE S/S DMS SW.NO.31496 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PRATAP MANE S/S DMS SW.NO.31496 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN NAHAR NAGAR S/S DMS SW.NO.14531 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN NAHAR NAGAR S/S DMS SW.NO.14529 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN NAHAR NAGAR S/S DMS SW.NO.14530 FAILED TO OPERATE FROM SCADA. 7. ISOLATION AND RESTORATION CARRIED ON FOOT DUE TO BLOCKADE TO VEHICULAR MOMENT..,,
120SQ.MM,PILC,11KV,HTCF SECTION,NALANDA APARTMENT,16563,KURAR VILLAGE NORTH,9704,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NALANDA APARTMENT,16563,KURAR VILLAGE NORTH,9704,1) DMS OFFLINE AT TANAJI NAGAR S/S. CABLE DAMAGED BY HTM DEPT NEAR KURAR VILLAGE NORTH S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIRMAL RUBBER,4461,GOREGAON EAST NO.1,157,FPI FAULTY AT B K MISTRY ESTATE S/S. TRAFFICE ON. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) ON DEVEN ESTATE ROADN AND ST YADAV MARG .,,
120SQ.MM,PILC,11KV,HTCF SECTION,QUARRY ROAD SOUTH,12399,HARSHAWARDHAN,6743,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 29,17300,LILAC GARDEN,15261,1)RSC 52 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT RSC 52 S/S SW.NO.38519 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHANTAPRABHA,14567,ST PIUS COLLEGE,18048,1)FAILED TO OPEN JAIPRAKASH MTNL S/S DMS SW.NO.32502 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KOHINOOR INDUSTRIES S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SUNDER NAGAR NO.1,12962,SUNDER NAGAR NO.2,12003,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TUREL PAKHADI NO.1,4119,SHREENATH APARTMENT,16844,1)LIBERTY GARDEN SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHREENATH APARTMENT S/S SW.NO.16846 (GLOWN). 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AJIT PARK,15725,TUREL PAKHADI NO.1,6900,1) DMS OFFLINE AT LIBERTY GARDEN SOUTH NO.2 S/S. 2)AJIT PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT AJIT PARK S/S ALL ROADS TO SUBSTATION ARE BLOCKED BY MCGM DUE TO COVID19 CONTAMINATION.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AJIT PARK,15725,TUREL PAKHADI NO.1,6900,1)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 4)AJIT PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) DMS OFFLINE AT LIBERTY GARDEN SOUTH NO.2 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.1,28159,ARKADE BHOOMI,29631,LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN GANESH NGR R/S SW NO 3711 TO PMGP NO.2 S/S SW NO. 13863 & 11KV HTCF BETWEEN KIE R/S SW NO 35870 TO K I E NO.8 S/S SW NO. 28367.,SUPPLY RESTORATION DELAYED AS LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN GANESH NGR R/S SW NO 3711 TO PMGP NO,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FOUNTAIN HEIGHT,31146,ALICA NAGAR NO.2,17329,1) HEAVY TRAFFIC ON W.E.H & AKURLI ROAD. 2)ALICA NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAODEVI ROAD NO.3,15889,GAVDEVI ROAD NO.5,28689,1) POISAR R/S 11 KV FDR 14429 NOT GETTING CLOSED FROM SCADA 2) GAODEVI ROAD S/S WAS OFFLINE 3) GAODEVI ROAD NO.5 S/S 11 KV SW NO. 28689 & 28688 NOT OPENED FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JYOTI COMPLEX,19591,SATELITE GARDEN,17238,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JYOTI COMPLEX,19591,SATELITE GARDEN,17238,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALE RUBBER,14647,BHANUKANT,17122,1) DMS OFFLINE AT KOHINOOR INDUSTRIES S/S. 2) DMS OFFLINE AT JAI BHARAT S/S. 3)GOREGAON SIMBA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LILAYA NAGAR,12172,SOLITAIRE PARK,25913,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKHANDWALA SHOPPING CENTRE,12281,VICKERS SPERRY NO.1,26341,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30214,DOODH SAGAR,9359,1) FPI MALFUNCTION AT OBEROI WOODS S/S 11 KV SW NO. 30214 (NOT GLOWN) 2) AGRO IND S/S (DMS) WWAS OFFLINE DURING TRIPPING. 3) HEAVY TRAFFIC AT OBEROI MALL JUNCTION & AAREY CHECK NAKA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,1)DHEERAJ KAVERI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PALM COURT NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,1)DHEERAJ KAVERI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM SPRING NO.3,28184,ACCORD NIDHI,29886,1) DMS OFFLINE AT FERRANI HOTEL S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PIMPARI PADA,13543,RUSHI HEIGHTS,37529,1) DMS OFFLINE AT MALAD RESERVOIR S/S. CABLE DAMAGED BY MBMC ROAD WORKS OPP. PIMPRIPADA S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.1,11386,ADARSH DUGDHALAYA,15895,1)SHAKTI NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.3,29902,SHAKTI NAGAR NO.1,11385,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER NAGAR NO.1,12963,CHINCHAVLI SOUTH NO.2,35151,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURYA KIRAN,31542,AKURLI MHADA NO.2,17217,1)AKURLI MHADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AKURLI MHADA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT KRANTI NAGAR NORTH S/S. 4)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S DMS SW.NO.32197 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S DMS SW.NO.32200 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT LOKHANDWALA TOWER NO.1 S/S SW.NO.32198 (NOT GLOWN). 7) FPI MALFUNCTION AT LOKHANDWALA TOWER NO.1 S/S SW.NO.32200 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAPNALOK,25372,GHARKUL,18485,1) DMS OFFLINE AT SWAPNALOK S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRISHALA SOCIETY,30199,R S C 18,13628,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY NO.2,18066,AAREY UNIT NO.7 KIOSK,18008,1)FAILED TO OPEN AAREY NO.2 S/S DMS SW.NO.18066 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY JIO ON AAREY NO. 2 S/S ROAD.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SWAPNALOK,25372,GHARKUL,18485,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SYMPHONY,30814,K D COMPOUND,35098,1) DMS OFFLINE AT SYMPHONY S/S. CABBLE DAMAGED BY METRO CONTRACTOR J KUMAR INFRA NEAR LALJIPADA SIGNAL AT JUNCTION OF NEW LINK RD AND 90FEET RD.,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30214,DOODH SAGAR,9359,1) FPI MALFUNCTION AT OBEROI WOODS S/S SW.NO.30214 (NOT GLOWN). 2)LAKSHADHAM SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE AGRO INDUSTRIES S/S DMS SW.NO.02986 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVANDEEP,34592,BLUE EMPIRE,25081,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,1) ACCESS PROBLEM AT MALAD RESERVOIR STUDIO S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI ROAD EAST,9377,HANUMAN NAGAR VALMIKI,37825,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,APPAPADA NO.3,16648,HAWAHIRA,16105,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY TALKIES (NEW),2308,CHINCHAVLI ROAD NO.3,17026,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRSC 1,27096,CRSC 2,30290,1)CRSC 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADAM WADI NO.3,11781,KADAMWADI SRA A5,39705,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMALA INDUSTRIAL ESTATE,36671,N C DYING,18991,1) DMS OFFLINE AT RAHEJA SHERWOOD S/S. CABLE DAMAGED BY MCGM IN FRONT OF REMI HOUSE MAIN GATE ..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAH ARCADE NO.2,38756,QUARRY ROAD NO.3,5680,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI ROAD NORTH NO.2,16308,AKURLI ROAD NO.1,29151,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHILDREN WELFARE,39337,ORLEM NO.2,7881,1)CHILDREN WELFARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ORLEM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.2,10327,YASHODHAM NO.2,12628,1) FPI MALFUNCTION AT YASHODHAM NO.2 S/S SW.NO.12628 (GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,1)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02684 FAILED TO OPERATE FROM SCADA. 4)GANESH NAGAR MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FEEDER TRIPPING AT DINDOSHI REC-STN SW.NO.6779.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN SAVASHRAM,34802,LIBERTY GARDEN NO.3,29059,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARASHTRA POLICE QTSS NO.3,12932,AURIGAE RESIDENCY,36491,1)FAILED TO CLOSE - MULTIPLE COMMAND GOKUL GARDEN NO.2 S/S DMS SW.NO.14939 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT RAJ RATAN IND.ESTATE S/S SECURITY GUARD NOT AVAILABLE.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.5,37671,AAREY UNIT NO.6,36337,1) FPI MALFUNCTION AT NEW AAREY S/S SW.NO.28328 (NOT GLOWN). 2) FPI MALFUNCTION AT NEW AAREY S/S SW.NO.07089 (NOT GLOWN). 3)FAILED TO CLOSE NEW AAREY S/S SW.NO.28328 FAILED TO OPERATE FROM SCADA.,,
120+300+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASTER TOWER,16198,DINDOSHI HOUSING NO.2,10329,1) FPI MALFUNCTION AT DINDOSHI HOUSING NO.2 S/S SW.NO.10327 (GLOWN).,,
120+300+240SQ.MM,XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1) FPI MALFUNCTION AT UNNAT NAGAR MHADA S/S SW.NO.37255 (GLOWN). 2)UNNAT NAGAR MHADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) TRAFFIC ON SV ROAD . 4) TRFFIC ON UNNAT NAGAR MHADA ROAD DUE TO BMC WORK ON THE ROAD..,,
120+300+70+150SQ.MM,XLPE,11KV,HTCF SECTION,M E S PUMP,15919,PATGAON,27036,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,TUREL PAKHADI NO.1,6899,TUREL PAKHADI NO.2,5271,1)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,TUREL PAKHADI NO.1,6899,TUREL PAKHADI NO.2,5271,1)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA.,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30213,VIRVANI IND.NO.3,11736,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,1) DMS OFFLINE AT GANESH NAGAR MHADA NO.3 S/S. 2) DMS OFFLINE AT VASTU PARK S/S.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,1)FAILED TO OPEN MALAD SEWAGE S/S DMS SW.NO.04165 FAILED TO OPERATE FROM SCADA. 2)VASTU PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT VISHAL NAGAR S/S. 4) HEAVY TRAFFIC ON SV ROAD MARVE ROAD JUNCTION AND LINK ROAD MARVE ROAD JUNCTION.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,1) DMS OFFLINE AT GANESH NAGAR MHADA NO.3 S/S. 2)VASTU PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3). MALAD SEWAGE SW. 4165 OPERATED AFTER GIVING MULTIPLE COMMAND. 4). GANESH NGR R/S OFFLINE DURING TRIPPING.,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVALI SUDAMA VIJAY,39995,KANDIVLI WEST NO.2,6703,,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI WEST NO.2,6703,KANDIVALI SUDAMA VIJAY,39995,1)KANDIVLI WEST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT THAKUR INTERNATIONAL SCHOOL S/S.,,
225SQ.MM,PILC,11KV,HTCF SECTION,BHADRAN NAGAR,6610,KHAJURIA ROAD,15928,1)BHADRAN NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,MARVE ROAD NO.3,6076,ORLEM BLISS,19389,1)FAILED TO CLOSE ORLEM NO.1 S/S DMS SW.NO.00663 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,ORLEM BLISS,19389,MARVE ROAD NO.3,6076,1) FPI MALFUNCTION AT MARVE ROAD NO.3 S/S SW.NO.06076 (GLOWN).,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD SUBWAY,9015,SAINATH MARKET,4128,1)FAILED TO OPEN MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.04123 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.00898 FAILED TO OPERATE FROM SCADA. 3) OPERATION SQUAD BUSY ON PLANNED JOB IN GOREGAON AREA. 4) HEAVY TRAFFIC ON S V ROAD..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT IND. ESTATE,37321,GREAT EASTERN LINK,18807,,,
225+240+300SQ.MM,XLPE,11KV,HTCF SECTION,EXPRESS MALL NO.2,40179,AMORE JEWELL,29352,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHANDELWAL HOUSE,34152,MAKRANIPADA SRA,39974,1) FPI MALFUNCTION AT ANANDILAL PODDAR ROAD S/S SW.NO.06170 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDONGRI ROAD WEST,16243,PODDAR ROAD NORTH,16247,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,,,
240SQ.MM,PILC,11KV,HTCF SECTION,K D COMPOUND,11493,IMP,9272,1)K D COMPOUND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ITI S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM NEAR POOJA ENCLAVE S/S ON JUNCTION OF OLD LINK ROAD & AMBEDKAR ROAD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,K D COMPOUND,11493,IMP,9272,1)K D COMPOUND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ITI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)USHMA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ORLEM NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)VISHAL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VISHAL NAGAR S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)VISHAL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MCGM ON GANESH NAGAR ROAD OLD MARVE LINK ROAD OPP. ALFA ELECTRONICS SHOP.,,
240SQ.MM,PILC,11KV,HTCF SECTION,PATEL ALUMINIUM,4863,KAILASH APARTMENT,7877,1)KAILASH APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT PATEL ALUMINIUM S/S STAIRCASE PROBLEM AT PATEL ALUMINIUM .,,
240SQ.MM,PILC,11KV,HTCF SECTION,POISAR HOUSING,6851,GOKUL GAGAN,18291,1) FPI MALFUNCTION AT GOKUL GAGAN S/S SW.NO.18292 (GLOWN). 2)POISAR HOUSING 6850 FPI SET ON SITE BUT DID NOT APPAER ON SCADA..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)LOKHANDWALA SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S DMS SW.NO.12832 FAILED TO OPERATE FROM SCADA. 3) FALSE EARTH INDICATION APPEARED ON DMS AT LOKHANDWALA SHOPPING CENTRE S/S SW.NO. 12280.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADUKIYA ROAD LA CITADEL,36480,SHREEJI DARSHAN,10628,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHARIVLI VILLAGE,19343,AKSA NO.2,12615,1) DMS OFFLINE AT I N S HAMALA S/S. DMS USED FOR ISOLATION & RESTORATION. CABLE DAMAGED BY AEML STREET LIGHT DEPT..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DAHANUKAR WADI NORTH S/S DMS SW.NO.38619 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KISHCO NO.2 S/S SW.NO.04848 (GLOWN). 3) FPI MALFUNCTION AT KISHCO NO.2 S/S SW.NO.04847 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.1,31747,MALVANI COLONY NO.4,10964,1) DMS OFFLINE AT KHARODI LINK ROAD NO.1 S/S. 2)FAILED TO OPEN MALVANI COLONY NO.4 S/S DMS SW.NO.10964 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT ERANGLE REC-STN SW.NO.25587.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISAN ROAD,10596,UNDERAI ROAD JEWEL,38096,1)KISAN ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FPI FAULTY AT KISAN ROAD S/S.,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,1)FAILED TO OPEN AKURLI ROAD NO.1 S/S DMS SW.NO.13895 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUGRA TOWER,34990,KURAR VILLAGE NO.3,18751,1)FAILED TO OPEN DINDOSHI HOUSING NO.1 S/S DMS SW.NO.10146 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE DINDOSHI HOUSING NO.1 S/S DMS SW.NO.10146 FAILED TO OPERATE FROM SCADA. HEAVY TRAFFIC ON W.E.H AND PATHANWADI AREA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MANTHAN DARSHI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BANDONGRI RD.NO.2 S/S SW.NO.13704 (GLOWN). CABLE DAMAGED BY ADANI 220KV CABLE LAYING GROUP ON THE JUNCTION OF W.E.H AND TIMES OF INDIA R/S RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VODAFONE,31394,LIBERTY GARDEN NO.2,28877,1)VODAFONE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AZAD SOCIETY,14192,KURAR VILLAGE PRATHAMESH,38928,1)AZAD SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)OMKAR TOWER A S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT KURAR VILLAGE PRATHAMESH S/S BUILDING MAIN ROAD AND MAIN GATE BARICADING DUE TO COVID.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.31665 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PRATAP MANE S/S DMS SW.NO.11311 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML LTM NEAR KIDZEE SCHOOL ON CHINCHOLI BUNDER ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.2,11067,DAMU NAGAR NO.3,12937,1) FPI MALFUNCTION AT DAMU NAGAR NO.2 S/S SW.NO.32047 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND DAMU NAGAR NO.2 S/S DMS SW.NO.32047 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAMU NAGAR NO.2 S/S DMS SW.NO.11067 FAILED TO OPERATE FROM SCADA. DAMU NAGAR NO.3 100% SUPPLY RESTORED ON DG SET AT 19:00 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.4,26646,DAMU NAGAR NO.3,19956,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INFINITY BUILDING NO.21,31359,INFINITY BUILDING NO.4,34411,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR NO.2,795,ASHOKA SHOPPING,11954,1)POLYCHEM NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PIRAMAL NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PIRAMAL NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ASHOKA SHOPPING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)FAILED TO OPEN JAWAHAR NAGAR NO.2 S/S DMS SW.NO.00795 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JULEAOUSWADI,36750,POOJA PRINTS,36741,1) DMS OFFLINE AT ALI TALAO S/S. 2) FPI MALFUNCTION AT JULEAOUSWADI S/S SW.NO.36750 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RSC 71 EAST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,FPI NOT INSTALLED AT BAFHIRA NAGAR HOSPITAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA APARTMENT,18245,PRATAP MANE,11311,1)KAMALA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA COLONY,15697,EVERSHINE NAGAR NO.1,7457,REMOTE OPERATIONS FROM SCADA WERE NOT EXECUTED DUE TO TECHNICAL PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOKMANYA NORTH,12036,LOKMANYA,9347,1)FAILED TO CLOSE AKURLI ROAD EAST S/S DMS SW.NO.09377 FAILED TO OPERATE FROM SCADA. 2)HANUMAN NAGAR VALMIKI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHAKTI NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALAD TELEPHONE EXCHANGE,31682,DAFTARI ROAD NO.1,4581,1)FAILED TO OPEN MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.31682 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LAXMI NARAYAN SHOPING S/S DMS SW.NO.19762 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1)MALVANI COLONY NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT CHINCHAVLI REC-STN SW.NO.18619.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANTHAN DARSHI,29530,BANDONGRI,4333,1) FPI MALFUNCTION AT BANDONGRI S/S SW.NO.04332 (GLOWN). 2)MANTHAN DARSHI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAULI CHHAYA,32513,ROYAL CRYSTAL,35832,1)NARSOBA WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT PAREKH NAGAR NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NESCO RECEIVING STATION,39636,NIRLON B7,34340,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NESCO RECEIVING STATION,39638,SHREYAS ESTATE,10141,1)FAILED TO OPEN SHREYAS ESTATE S/S DMS SW.NO.10141 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)WALBHAT ROAD VIHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON EAST NO.1 S/S DMS SW.NO.00610 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON EAST NO.1 S/S DMS SW.NO.00407 FAILED TO OPERATE FROM SCADA. 4) WALBHAT ROAD VIHAN S/S HT COMPARTMENT DOOR CAN NOT BE CLOSED. 5) WATER LOGGING ON GOREGAON STATION ROAD CABLE DAMAGED BY FLOOD WATER OPP. WALBHAT RD. VIHAN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)WALBHAT ROAD VIHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHANKALA IND.ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN GOREGAON EAST NO.1 S/S DMS SW.NO.00610 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOREGAON EAST NO.1 S/S DMS SW.NO.00407 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOREGAON EAST NO.1 S/S DMS SW.NO.02239 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GOREGAON EAST NO.1 S/S DMS SW.NO.15492 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC BEHIND WALBHAT ROAD VIHAN S/S NEAR NALA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR RECEIVING STATION,3645,KEDARMAL ROAD,11842,1) FPI MALFUNCTION AT KEDARMAL ROAD S/S SW.NO.11842 (GLOWN). 2)FAILED TO OPEN KEDARMAL ROAD S/S DMS SW.NO.11841 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN QUARRY ROAD NO.2 S/S DMS SW.NO.31628 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON NO.2,34852,MACHHIMAR SOCIETY,2915,1) FPI MALFUNCTION AT PATGAON NO.2 S/S SW.NO.34854 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON NO.2,34852,MACHHIMAR SOCIETY,2915,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI EAST,31670,SWAPNALOK,25370,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI EAST,31670,SWAPNALOK,25370,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI EAST,31670,SWAPNALOK,25370,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA. 2)GANDHI NGR NO. 4 SWITCH 14397 OPERATED AFTER MULTIPLE COMMANDS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.14398 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.14397 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE ANANDWADI NO.2 S/S DMS SW.NO.18590 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL PALM PLANET,39296,RUBY ISLE,36041,SUPPLY RESTORED AFTER SITE CLEARANCE FROM SITE HTM ENGINEER.RUBY ISLE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:25 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANKALP,19768,PATHANWADI EAST,10167,1) FPI MALFUNCTION AT SANKALP S/S SW.NO.19768 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAROVA TOWER D,39377,POISAR VILLAGE,19237,1)SAROVA TOWER D S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE POISAR VILLAGE S/S DMS SW.NO.11569 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM APPT.,18973,SUBHASH LANE NORTH,4949,1)FAILED TO OPEN - MULTIPLE COMMAND BACHANI NAGAR S/S DMS SW.NO.04075 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND BACHANI NAGAR S/S DMS SW.NO.04075 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON DAFTARY ROAD NEAR PARAS MEDICAL SHOP..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV TRADING,17415,USHA OFFSET,14915,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.1 S/S DMS SW.NO.02214 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANDIVLI INDUSTRIES NO.1 S/S DMS SW.NO.02213 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANDIVLI INDUSTRIES NO.1 S/S DMS SW.NO.04172 FAILED TO OPERATE FROM SCADA. 4) FPI NOT WORKING AT KANDIVLI IND NO. 1 S/S SW NO 2214. 5) FPI NOT WORKING AT KANDIVLI IND NO. 1 S/S SW NO 4172..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GENERAL VAIDYA MARG S/S DMS SW.NO.09009 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLABHBHAI PATEL SCHOOL,34015,MATHURADAS ROAD NO.1,13965,,SUPPLY RESTORATION DELAYED DUE 11KV CABLE SECTION BETWEEN RADHIKA DARSHAN S/S TO MATHURADHAS RD S/S WAS UNDER OUTAGE,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1) PAREKH NGR S/S SW NO. 523 FAILED TO CLOSE FROM SCADA..,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHARKOP EAST,11145,MUTUAL STEEL,2598,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADAM WADI NO.3,11781,KADAMWADI SRA A5,39705,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30213,VIRVANI IND.NO.3,11736,1)AGRO INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANT GALAXY,25088,MOTILAL NAGAR NO.2,36558,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,CHARKOP SAGARMATA SOCIETY,36938,R S C 8,13969,1) FPI MALFUNCTION AT MIHIR APARTMENT S/S SW.NO.30268 (NOT GLOWN). CABLE DAMAGED BY AEML CLG TEAM ON R.S.C 8 S/S ROAD.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHIV SAGAR,14394,ACME AMEY,26214,1) FPI MALFUNCTION AT SHIV SAGAR S/S SW.NO.14396 (NOT GLOWN).,,
300+120+150+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,32316,1) DMS OFFLINE AT DHRUV PARK S/S. CABLE DAMAGED BY BMC NEAR SUNRISE BLDG OFF SUNDAR LANE.,,
300+120+70+150SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI HOUSING NO.3,18670,IMP,4548,1)FAILED TO OPEN KANDIVLI HOUSING NO.3 S/S DMS SW.NO.18670 FAILED TO OPERATE FROM SCADA.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON NORTH,288,ANMOL PRIDE,34572,,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR LANE NO.3,7219,SHREEJI VIJAY SOCIETY,34363,,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDIVLI NORTH,2362,RAM MANDIR SAANVI HEIGHT,40141,1)PATLON YARN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BANDIVLI NORTH S/S SW.NO.02362 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDIVLI NORTH S/S SW.NO.02363 (NOT GLOWN). RAM MANDIR SAANVI HEIGHT 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:50 HRS. 4) HEAVY TRAFFIC ON W.E. HIGHWAY RAM MANDIR ROAD & S V ROAD..,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHANDRA LANE NO.1,10667,ADARSH COLONY,4287,1)RAMCHANDRA LANE NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,RAM MANDIR SAANVI HEIGHT,40141,BANDIVLI NORTH,2362,1)PATLON YARN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND RAM MANDIR SAANVI HEIGHT S/S SW.NO.40141 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BOMBAY TALKIES NO.3 S/S. 2)FAILED TO OPEN BOMBAY TALKIES (NEW) S/S DMS SW.NO.02306 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BOMBAY TALKIES (NEW) S/S DMS SW.NO.02307 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17026 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1)FAILED TO CLOSE - MULTIPLE COMMAND DINDOSHI REC-STN SW.NO.6417 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND DINDOSHI HOUSING NO.1 S/S DMS SW.NO.10146 FAILED TO OPERATE FROM SCADA. 3) DINDOSHI R/S SW NO 6417 AUTO TRIP NOT APPEAR ON SCADA. 4) DINDOSHI R/S SW NO 6417 BREAKER STATUS NOT UPDATED ON SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT PATEL ALUMINIUM S/S ACCESS PROBLEM DUE TO TREE FELL ON SUBSTATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DINDOSHI BUS DEPOT S/S DMS SW.NO.11552 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DINDOSHI BUS DEPOT S/S DMS SW.NO.11551 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GOKULDHAM NO.1 S/S DMS SW.NO.06877 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGLE SOUTH,32386,MACHHIMAR SOCIETY,4023,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.1,17935,BABAREKAR NAGAR NO.2,26514,1) DMS OFFLINE AT VISHAL NAGAR S/S. 2) OPERATION SQUAD BUSY ON FAULT NORMALISATION JOB IN ERANGAL AREA..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MAMTA PARADISE S/S DMS SW.NO.31641 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SWETA SHELTER S/S DMS SW.NO.12497 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT P M G P NO.2 S/S SW.NO.13863 (GLOWN). 2) LOADING CONSTRAINT DUE TO 11KV SECTION BETWEEN K.I.E. NO.8 TO POOJA ENCLASE KEPT DEAD FOR CABLE SAFEGAURDING 3) LOTO PROCESS FOR CHARGING OF CABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GOREGAON HDIL R9 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KALPATARU RADIANCE S/S SW.NO.39275 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ITI,19210,K D COMPOUND,35099,1)ITI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)K D COMPOUND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN GANESH NGR R/S SW NO 3711 TO PMGP NO.2 S/S SW NO. 13863 & 11KV HTCF BETWEEN DAHANUKARWADI S/S SW NO 28159 TO ARKADE BHOOOMI S/S SW NO. 29631.,SUPPLY RESTORATION DELAYED AS LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN GANESH NGR R/S SW NO 3711 TO PMGP NO,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.7,13461,ROCK AVENUE,28500,1) DMS OFFLINE AT SAHYADRI NAGAR S/S. 2) DMS OFFLINE AT KESAR RESIDENCY S/S. 3) DMS OFFLINE AT KANDIVLI INDUSTRIES NORTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KESAR RESIDENCY,19549,CLOTH MARKET,31782,1) DMS OFFLINE AT KANDIVLI INDUSTRIES NORTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.1,31747,MALVANI COLONY NO.4,10964,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.1,31747,MALVANI COLONY NO.4,10964,1)MALVANI COLONY NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,1) DMS OFFLINE AT MALVANI HOSPITAL S/S. 2. ISOLATION AND RESTORATION DONE ON FOOT BY OPERATION SQUAD AS ROAD WORK IN PROGRESS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALVANI CHURCH NO.3,16545,GREEN OCEAN,34766,1)MAMTA PARADISE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) LINK RD . 2) OPERATION SQUAD WAS BUSY WITH OTHER ACTIVITY 3) TRAFFIC ON LINK RD AND MARVE RD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GAIKWAD NAGAR MHADA NO.1 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GAIKWAD NAGAR MHADA NO.1 S/S DMS SW.NO.37209 FAILED TO OPERATE FROM SCADA. 2)GAIKWAD NAGAR MHADA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)JAGADAMBA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN JAGADAMBA S/S DMS SW.NO.10456 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE JAGADAMBA S/S DMS SW.NO.10459 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE USHA COLONY S/S DMS SW.NO.06550 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SAROVA TOWER F S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SAROVA TOWER F S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADIUM APARTMENT,9652,ACME IND. PARK NO.2,18770,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REMI PROCESS,9726,NIGOS NO.1,7663,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.R.P.F. NO.5,26052,S.R.P.F. NO.6,29377,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUMIT SAMARTH,38041,SAMANT,13260,1) FPI MALFUNCTION AT AAREY CROSS LANE S/S SW.NO.05427 (NOT GLOWN). 2) DMS OFFLINE AT SUMIT SAMARTH S/S. 3)SUMIT SAMARTH S/S LOCK NOT OPENING BY KEY.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BANDIVLI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,1)ASPHALT PLANT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) OPERATION SQUAD BUSY ON PLANNED JOB ( NIRLON B5 HT CONSUMER ). 3) DINDOSHI CENTRAL S/S ALL SWITCHES FPI ARE NOT WORKING. 4) ASPHALT PLANT S/S ALL SWITCHES FPI NOT WORKING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CHITRA APARTMENT,6813,SUBHASH ROAD,2460,1)FAILED TO CLOSE VALLABHBHAI PATEL SCHOOL S/S DMS SW.NO.32089 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DHUKKA CHAMBER,35434,DHEERAJ MALL,19200,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1)KURAR VILLAGE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LACHHIRAM PLAZA,13426,MUKADAM COMPOUND NO.2,19021,1) FPI MALFUNCTION AT LACHHIRAM PLAZA S/S SW.NO.11179 (NOT GLOWN). CABLE DAMAGED BY BMC OPPOSITE AVANT SOCIETY TOWARDS MUKADAM COMPOUND ROAD..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,1)FAILED TO CLOSE - MULTIPLE COMMAND AKURLI ROAD NO.1 S/S DMS SW.NO.29150 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.01023 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.29151 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MARVE ROAD NO.2,9301,GREAT EASTERN HEIGHT,17080,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PARK VIEW,9077,POISAR TELEPHONE EXCHANGE,12425,1)FAILED TO OPEN GOKUL GALAXY S/S DMS SW.NO.13014 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GOKUL GARDEN NO.2 S/S DMS SW.NO.14939 FAILED TO OPERATE FROM SCADA. 3)SIMULTANEOUS TRIPPING OF POISAR R/S 10 MVA-1 11 KV TRAFO BREAKER..,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHANWADI WEST,31634,VIRVANI IND.NO.1,32257,1)SYNTHOFINE CHEMICAL NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND VIRVANI IND.NO.1 S/S DMS SW.NO.32257 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND VIRVANI IND.NO.1 S/S DMS SW.NO.17591 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND ATLANTA S/S DMS SW.NO.17088 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR SRA BUILDING NO.2B,36794,NARSOBA WADI,11053,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN NAGAR RECEIVING STATION,40284,JANKALYAN NAGAR BLISS,37319,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,DATTA MANDIR ROAD NO.2,12302,PUSHPA PARK,6839,1)MANTHAN DARSHI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BANDONGARI SWAMINARAYAN S/S SW.NO.40039 (NOT GLOWN). PUSHPA PARK S/S RESTORED AFTER CHARGING CABLE SECTION BETWEEN PUSHPA PARK S/S TO BACHANI NGR S/S WHICH IS KEPT DEAD FOR SAFEGARUDING PURPOSE..,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M E S PUMP,15919,PATGAON,27036,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,CABLE SECTION BETWEEN ISLAM COMPOUND AND DAHANUKARWADI VRAJ S/S KEPT DEAD FOR CABLE SAFEGAURDING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS FAILED TO OPERATED FROM SCADA AT 1) PASCALWADI S/S SW NO. 16241 AND PASCALWADI S/S SW NO. 6948 2) DMS OFFLINE AT MES PUMP S/S.,SUPPLY RESTORATION DELAYED DUE TO 1) DMS FAILED TO OPERATED FROM SCADA AT 1) PASCALWADI S/S SW NO,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) SUBSTATION WENT OFFLINE AFTER TRIPPING AT GOREGAON TEL EXCHANGE S/S 2) BREAKER DID NOT TRIPPED AT GORGAON TEL EXCHNAGE S/S SW NO. 14726.,SUPPLY RESTORATION DELAYED DUE TO 1) SUBSTATION WENT OFFLINE AFTER TRIPPING AT GOREGAON TEL EXCHANGE S/S 2) BREAKER DID NOT TRIPPED AT GORGAON TEL EXCHNAGE S/S SW NO,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,630KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT GOREGAON HOUSING NO.4 S/S. 11KV SECTION BETWEEN GULSHAN COMPOUND S/S SW NO. 19383 TO GOREGAON HSG.4 S/S SW NO. 18968 KEPT DEAD.,,
,,11KV,,,,,,1) SUPPLY RESTORED AFTER THOROUGH SWGR INSPECTION AT I-FLEX S/S AS SMOKE WAS OBSERVED COMING FROM SWGR ID BOX. 11KV SECTION BETWEEN ROMEL TECH PARK S/S SW NO. 34792 TO I-FLEX S/S SW NO. 29153 KEPT DEAD.,SUPPLY RESTORATION DELAYED DUE TO 1) SUPPLY RESTORED AFTER THOROUGH SWGR INSPECTION AT I-FLEX S/S AS SMOKE WAS OBSERVED COMING FROM SWGR ID BOX,
,,11KV,,MALAD RESERVOIR,14066,RUSHI HEIGHTS,37531,,,
,,630KV,,,,,,,,
,,11KV,,,,,,1) FPI MALFUNCTION AT PRANIK GARDEN S/S SW.NO.19406 (GLOWN). 11KV SECTION BETWEEN PUSH MEET S/S SW NO. 29942 TO PRANIK GARDEN S/S SW NO. 19406 KEPT DEAD.,,
,,11KV,,,,,,1)FAILED TO CLOSE KEDARMAL ROAD S/S SW.NO.11841 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT INDRAPRASTHA S/S.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) SWITCH NOT OPERATED FROM SCADA GOREGAON HSG NO.4 S/S SW NO. 18966 2) SWITCH NOT OPERATED FROM SCADA BHAGAT SINGH NGR NO.1 S/S SW NO. 28859.,SUPPLY RESTORATION DELAYED DUE TO 1) SWITCH NOT OPERATED FROM SCADA GOREGAON HSG NO,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT ACCESS PROBLEM DUE DEBRIES IN FRONT OF S/S AND CONTAINTMENT ZONE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WRONG TAGGING.. NO. OF. COMPLAINTS: 3. INFORMED BY R/S AT 14:05 HRS. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 14:25 HRS.,SUPPLY RESTORATION DELAYED DUE TO WRONG TAGGING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,GANESH NAGAR MHADA NO.3,17892,GANESH NAGAR MHADA NO.4,17895,,,
,,,,,,,,1)VASTU PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT ERANGLE REC-STN. 2)I N S HAMALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)PASCOL WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. ERANGLE REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:45 HRS. CAPACITOR BREAKER 25594 BUS SIDE SPOUT FLASH OVER.,,
,,,,,,,,1) DMS OFFLINE AT FILMISTAN S/S. 2) DMS OFFLINE AT MITHAGAR ROAD NO.2 S/S. 3) DMS OFFLINE AT PRISM TOWER S/S. 4) DMS OFFLINE AT CHINCHAVLI SOUTH NO.2 S/S. UNDER INVESTIGATION.,,
,,,,,,,,1)FAILED TO OPEN ERANGLE REC-STN SW.NO.25592 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ERANGLE REC-STN SW.NO.25587 FAILED TO OPERATE FROM SCADA. ERANGLE REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 09:30 HRS. SWITCH NUMBER 25593 AND 25594 BUS SIDE SPOUTS FLASHOVER AND BUSBAR CARBONISATION..,,
,,,,,,,,MUMBAI GRID FAIL..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE CONSUMER REPRESENTATIVE NOT AVAIALABLE TO ISOLATE HTC NETWORK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY HTC AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R. REQUIRED.,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON MES PUMP SW NO 4316 WAS NOT GETTING ON.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED AND SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . INFORMED BY CONSUMER AT 15:31 HRS. OPERATION SQUAD REPORTED AT 15:45 HRS. TEST REPORT SUBMITTED BY CONSUMER.,,
