Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . OPERATION SQUAD REPORTED AT 11:20 HRS. TEST REPORT REQUIRED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT IN TIMES OF INDIA PREMISES.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT FUSE NOT AVAILABLE ON SITE TO REMOVE FUSES..,SUPPLY RESTORATION DELAYED DUE TO LT FUSE NOT AVAILABLE ON SITE TO REMOVE FUSES,
,,,,,,,,WRONT TAGGING OF NO SUPPLY COMPLAINTS ON ITI S/S.,SUPPLY RESTORATION DELAYED DUE TO WRONT TAGGING OF NO SUPPLY COMPLAINTS ON ITI S/S,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM TO LT PANEL.,SUPPLY RESTORATION DELAYED DUE TO ACCESS PROBLEM TO LT PANEL,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
0.06+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TUNGVE WEST,17870,TUNGVE 3,10739,1)FAILED TO OPEN USHA PLASTIC S/S DMS SW.NO.07177 FAILED TO OPERATE FROM SCADA. 2) ISOLATION DIVERTED ON AAREY R/S SW.16031 AS PREMIUM CONSUMERS FEEDED THROUGH VIHAR RD. R/S BUS. . 3) HEAVY TRAFFIC ON ANDHERI KURLA RD. AND SAKI NAKA SIGNAL. 4) ROAD BLOCKED BY BMC GOING TOWARDS USHA PLASTIC S/S FROM SAKI VIHAR RD. HENCE RESTORATION WAS CARRIED OUT ON FOOT.,,
0.06+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TUNGVE WEST,17870,TUNGVE 3,10739,1)FAILED TO OPEN USHA PLASTIC S/S DMS SW.NO.07177 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN USHA PLASTIC S/S DMS SW.NO.07178 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON SAKI VIHAR ROAD & ROAD GOING TOWARDS TUNGWE (W) S/S WAS CLOSED BY MCGM FOR ROAD CONSTRUCTION HENCE ISOLATION DONE BY WALK. .,,
0.1+0.15+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.1+0.15+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.1+0.15+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1) DMS OFFLINE AT POLYCHEM PUMP S/S. 2) ACCESS PROBLEM AT CHEMICAL TERMINAL S/S.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,CHOKSI MILL,12273,GARDEN COURT,13087,,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,T.MANEKLAL,559,PORBANDARWALA,4688,1) FPI MALFUNCTION AT T.MANEKLAL S/S SW.NO.00559 (NOT GLOWN). 2) FPI MALFUNCTION AT T.MANEKLAL S/S SW.NO.00561 (NOT GLOWN).,,
0.1+120+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GIRIKUNJ,14922,ALPANA APT.,15365,,,
0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MODI EST S/S. 2)FAILED TO CLOSE CHOKSI MILL S/S DMS SW.NO.12273 FAILED TO OPERATE FROM SCADA.,,
0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.15+0.1+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.15+0.1+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1) CHEMBUR OPERATION SQUAD BUSY AT SHIVSHAHI S/S DT TRIPPING.,,
0.15+0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.15+150+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9264,GAFOOR KHAN ESTATE,29966,1) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (NOT GLOWN). 2) HEAVY TRAFFIC ON LBS ROAD.,,
0.15+185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L & T CONCRETE PLANT,30518,GHATKOPAR WEST 1,2111,1)FAILED TO CLOSE MODI EST S/S DMS SW.NO.15548 FAILED TO OPERATE FROM SCADA.,,
0.15+185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L & T CONCRETE PLANT,30518,GHATKOPAR WEST 1,2111,1)FAILED TO OPEN CHIRAG NGR 2 S/S DMS SW.NO.16245 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIRAG NGR 2 S/S DMS SW.NO.16244 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT GHATKOPAR WEST 1 S/S S/S IS IN PRIVATE PREMISES AND IT IS LOCKED.. GHATKOPAR WEST 1 100% SUPPLY RESTORED ON DG SET AT 00:45 HRS.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KIROL CENTRAL,14357,KIROL EAST 1,40035,1) ACCESS PROBLEM AT KURLA CARSHED S/S. 2) ACCESS PROBLEM AT KIROL CENTRAL S/S. 3) FPI MALFUNCTION AT SAHANEY KIRKWOOD S/S SW.NO.30591 (NOT GLOWN). 4) FPI MALFUNCTION AT SAHANEY KIRKWOOD S/S SW.NO.30592 (NOT GLOWN).,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND I.B.M. 2 S/S DMS SW.NO.02359 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND I.B.M. 2 S/S DMS SW.NO.02358 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND I.B.M. 2 S/S DMS SW.NO.02359 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT TANAJI NGR 2 S/S EXCAVATION IN FRONT OF S/S.,,
0.3+300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AZAMI COMPD,18151,DURGA MATA MANDIR,9826,1) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07930 (NOT GLOWN). 2) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07928 (NOT GLOWN). 3)FAILED TO OPEN CHANDIVALI HSG 2 S/S DMS SW.NO.10992 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHANDIVALI HSG 1 S/S DMS SW.NO.07929 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON ANDHERI KURLA ROAD LINK ROAD KHERANI ROAD AND CHHEDA NGR SIGNAL. 6) ISOLATION DIVERTED AS PREMIUM CONSUMERS FED THROUGH SAME BUS OF NAHAR SHAKTI R/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHANDARI METAL,10907,SUBEDAR,2702,1) FPI MALFUNCTION AT BHANDARI METAL S/S SW.NO.10907 (NOT GLOWN). 2)FAILED TO OPEN BHANDARI METAL S/S DMS SW.NO.10907 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY LT MAINTENANCE DEPARTMENT OPPOSITE BHANDARI METAL S/S GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR WEST 3,4692,TRISHUL,15282,1)FAILED TO CLOSE KOKAN NGR 2 S/S DMS SW.NO.15902 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE S V COLLEGE S/S DMS SW.NO.32133 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT CHEMBUR WEST 3 S/S SW.NO.04692 (NOT GLOWN). TRISHUL 10% SUPPLY RESTORED ON LT BACKFEEDING AT 19:29 HRS. TRISHUL 90% SUPPLY RESTORED ON DG SET AT 20:20 HRS. CABLE DAMAGED BY MCGM CC ROAD DEPARTMENT OUTSIDE TRISHUL S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHUNABHATTI RD 2,12457,EVERARD,11381,1) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.10134 (NOT GLOWN). 2) FEEDER TRIPPING AT RUNWAL REC-STN SW.NO.30677.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEONAR HSG.1,31627,DEONAR QTRS,7631,1) FPI MALFUNCTION AT DEONAR HSG.1 S/S SW.NO.07602 (NOT GLOWN). 2) FPI MALFUNCTION AT DEONAR HSG.1 S/S SW.NO.31627 (NOT GLOWN). 3) DMS OFFLINE AT DEONAR HSG.1 S/S. CABLE DAMAGED BY MCGM(GIRIRAJ CONS.) NEAR DEONAR QUARTERS S/S COMPOUND NEAR NALA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARODIA NGR 1,7497,GARODIA NGR 3,10272,1)FAILED TO OPEN GARODIA NGR 1 S/S DMS SW.NO.07495 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARODIA NGR 1 S/S DMS SW.NO.07496 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07496 (NOT GLOWN). 4) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07497 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARODIA NGR 1,7497,GARODIA NGR 3,10272,1) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07496 (NOT GLOWN). 2) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07497 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND GARODIA NGR 1 S/S DMS SW.NO.07496 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARODIA NGR 1,7497,GARODIA NGR 3,10272,1)GARODIA NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN GARODIA NGR 5 S/S SW.NO.26580 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07497 (NOT GLOWN). 4) FPI MALFUNCTION AT GARODIA NGR 1 S/S SW.NO.07496 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,1)FAILED TO OPEN KARANI LANE S/S DMS SW.NO.36446 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KARANI LANE S/S DMS SW.NO.07780 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,486,M.G.RD 1,5455,1)GHATKOPAR SWITCH HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00485 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00483 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,HARIKUNJ,19323,TRISHUL,15281,1) DMS OFFLINE AT SAIDEEP S/S. 2)FAILED TO CLOSE REPUBLIC S/S DMS SW.NO.02190 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON ACHARYA RD.. CABLE DAMAGED BY BMC NEAR HARIKUNJ S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHETAN IND,460,MAZGAON DOCK,16417,1)MAHUL SRA REC-STN WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KOSAN GAS,686,HPCL,26150,1) DMS OFFLINE AT KOSAN GAS S/S. 2) DMS OFFLINE AT GANNON S/S. HPCL 100% SUPPLY RESTORED ON DG SET AT 11:00 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NARAYAN 1,7133,SAKI NORTH 2,15484,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NIWAS 1,18469,LAXMI NIWAS 2,18474,1)WASHI GAVTHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT LAXMI NIWAS 2 S/S SW.NO.18472 (GLOWN). 3)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NIWAS 2,18472,WASHI GAVTHAN,30502,1)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16186 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN WASHI GAVTHAN S/S DMS SW.NO.30502 FAILED TO OPERATE FROM SCADA. 6) FEEDER TRIPPING AT HINGWALA LANE REC-STN SW.NO.34299. OPERATION SQUAD WAS AT HINGWALA LANE R/S TO RACKOUT THE BREAKER.CABLE DAMAGED BY MCGM NEAR MYSORE COLONY GATE WASHI GAOTHAN SEWA MANDAL STAGE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAZGAON DOCK,16419,GANESH PATIL NGR,16441,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MYSORE CLY,15179,MITHUL ENCLAVE,15182,1) FPI MALFUNCTION AT MITHUL ENCLAVE S/S SW.NO.15180 (GLOWN). 2) FPI MALFUNCTION AT MYSORE CLY S/S SW.NO.11474 (NOT GLOWN). 3) FPI MALFUNCTION AT MYSORE CLY S/S SW.NO.15179 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW BHARAT NGR,25346,BHARAT NGR 4,16291,1) FPI MALFUNCTION AT BHARAT NGR 4 S/S SW.NO.16291 (GLOWN). 2) DMS OFFLINE AT DINSHAW 1 S/S. 3)FAILED TO OPEN SHRINIVAS 2 S/S DMS SW.NO.26059 FAILED TO OPERATE FROM SCADA. 4)FPI NOT INSTALLED AT NEW BHARAT NGR S/S. CABLE DAMAGED BY PRIVATE PARTY OSWAL AGRO INTERNAL ROAD OF BHARAT NAGAR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 5,15777,SOLITAIRE,13059,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SARDAR IRON,529,KARMA STAMBH,14077,1) FPI MALFUNCTION AT SARDAR IRON S/S SW.NO.00529 (NOT GLOWN). 2). SUSPECTED OPEN CKT FAULT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR 2,31757,SHIVAJI NGR 6,9827,1) DMS OFFLINE AT SHIVAJI NGR 2 S/S. 2)FAILED TO CLOSE SHIVAJI NGR 1 S/S DMS SW.NO.06365 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHIVAJI NGR 2 S/S SW.NO.31757 (NOT GLOWN). 4) HEAVY TRAFFIC ON SHIVAJI NGR ROAD NO.4 & ROAD NO.6. CABLE DAMAGED BY MCGM ON ROAD NO.4 NEAR NIYAZ TRADERS 30/L/7.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 3,12148,BAINGANWADI 1,12213,1)SHIVAJI NGR 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN BAINGANWADI 1 S/S DMS SW.NO.12213 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRAMJEEVI NGR,16019,POSTAL CLY,17554,1) DMS OFFLINE AT POSTAL CLY S/S. 2) FPI NOT INSTALLED AT POSTAL COLONY S/S & SHRAMJIVI NGR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRAMJEEVI NGR,16019,POSTAL CLY,17554,1) FPI MALFUNCTION AT SHRAMJEEVI NGR S/S SW.NO.16020 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SPARC 1,18764,SPARC 2,29079,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SWASTIC DYE,4371,SAI DARSHAN,12672,1)FAILED TO OPEN SAI DARSHAN S/S DMS SW.NO.12672 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.11939 FAILED TO OPERATE FROM SCADA. 3)SAIDEEP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SUMAN NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) SCADA RESPONSE WAS SLUGGISH.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TAGORE NGR CEMETARY,11368,KANNAMAWAR NGR 2,5020,1)TAGORE NGR CEMETARY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TAGORE NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TAXIMEN CLY 1,39461,SAINATH CHOWK,9839,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VARSHA NGR 1,12267,VARSHA NGR 2,12505,1) DMS OFFLINE AT PARKSITE SCHOOL S/S. 2)FAILED TO OPEN PARK SITE 1 S/S DMS SW.NO.05354 FAILED TO OPERATE FROM SCADA. 3). HILLY TERRAIN DUE TO WHICH SQUAD VEHICLE MOVEMENT NOT POSSIBLE TO S/S. CABLE DAMAGED BY BMC NEAR SAI GANESH MITRA MANDAL NEAR VARSHA NGR NO.1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI BUS DEPOT EAST,5672,HIGHWAY LIGHT,34126,1)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02689 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02691 FAILED TO OPERATE FROM SCADA. 3)J K TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOVANDI EXHIBITOR,15529,SLAUGHTER HOUSE 1,4041,1) FPI MALFUNCTION AT PAI PAPER IND S/S SW.NO.11448 (NOT GLOWN). 2) DMS OFFLINE AT SLAUGHTER HOUSE 1 S/S. 3)NIMBONI BAUG 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOVANDI EXHIBITOR,15529,SLAUGHTER HOUSE 1,4041,1)PAI PAPER IND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,9939,GODREJ CREEK,26202,1) FPI MALFUNCTION AT HARIYALI SOUTH S/S SW.NO.09939 (NOT GLOWN). 2) ACCESS PROBLEM AT KANNAMAWAR NGR 3 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAYALIPADA,26809,TROMBAY HOSPITAL,11688,1)FAILED TO OPEN TROMBAY 5 S/S DMS SW.NO.13744 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAMIANA,9944,SONAPUR LANE 1,7380,1)FAILED TO OPEN HALL RD 1 S/S DMS SW.NO.15317 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HALL RD 1 S/S DMS SW.NO.15318 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MAHILA ASHRAM S/S DMS SW.NO.04913 FAILED TO OPERATE FROM SCADA. 4) 4) NO FPI INSTALLED AT AMAN APPARTMENT S/S AND SHAMIYANA S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI NGR 3,9742,SHIVAJI NGR SOUTH 2,9745,1) SHIVAJI NGR (S) S/S RESTORED AFTER SEPARATING FAULTY CABLE JUMPERS AT SHIVAJI NGR (S) S/S.. CABLE DAMAGED BY TATA POWER NEAR SAIBABA MANDIR BAINGANWADI ROAD NO.10.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BUNTS SANGH,31164,QURESHI NAGAR KABRASTAN,32450,1) DMS OFFLINE AT KURLA CREEK 2 S/S. 2) FPI MALFUNCTION AT GUJRAT CLAY MILL S/S SW.NO.16953 (NOT GLOWN). 3) ACCESS PROBLEM AT QURESHI NAGAR KABRASTAN S/S PRIVATE LOCK.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,DATTANI PLAZA,32533,I.B.M. 2,2357,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PREM JYOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MMRDA NEAR CHEDANAGAR SIGNAL NEAR ST LIGHT MP 10141003.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHUNABHATTI 3,18782,KURLA CREEK 5,9162,1) FPI MALFUNCTION AT KURLA CREEK 5 S/S SW.NO.09161 (GLOWN). 2) HEAVY TRAFFIC ON SION TROMBAY ROAD DUE TO METRO WORK.,,
120+150+300SQ.MM,PILC,11KV,HTCF SECTION,PARMAR STEEL,7362,SAKI PARAMOUNT,38976,1)FAILED TO CLOSE SARITA EST S/S DMS SW.NO.09086 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT BUSINESS BAY S/S SW.NO.37271 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,36019,PREM JYOT,18965,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,36019,PREM JYOT,18965,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28721,SHAHID JITESH,35493,1) FPI MALFUNCTION AT SUNRISE IND EST S/S SW.NO.07535 (NOT GLOWN). 2)HALL RD 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FEEDER TRIPPING AT KURLA REC-STN SW.NO.105. AMAN APARTMENT 40% SUPPLY RESTORED ON LT BACKFEEDING AT 20:30 HRS. SHAMIANA 40% SUPPLY RESTORED ON LT BACKFEEDING AT 20:30 HRS. HALL RD 1 40% SUPPLY RESTORED ON LT BACKFEEDING AT 22:00 HRS. CABLE DAMAGED BY MCGM SWD WORK ON HALAV POOL ROAD NEAR TABELA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,KAJUPADA 4,36176,1) HEAVY TRAFFIC AT SAKI NAKA JUNCTION ANDHERI KURLA ROAD AND KAJUPADA AREA. CABLE DAMAGED BY MCGM ON KAJUPADA ROAD NEAR MP12120501.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MASOOD EST,35677,TWIN STAR,35694,1)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35693 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAHID JITESH,35493,MASRANI LANE 2,6350,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10874 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR SHREE,34838,DHANANJAY,31321,1)TILAK NGR GANGOTRI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHREE SIDDHIVINAYAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN TILAK NGR SHRAM SAPHLYA S/S DMS SW.NO.37372 FAILED TO OPERATE FROM SCADA. 4). WATCHMAN NOT AVAILABLE AT TILAK NGR FIVE STAR S/S.,,
120+150+3000SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAHID JITESH,35493,MASRANI LANE 2,6350,,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R.C.MARG WEST,13314,WASHI RD EAST,16187,1) DMS OFFLINE AT R.C.MARG WEST S/S. 2)FAILED TO OPEN NITYANAND BAUG S/S DMS SW.NO.05308 FAILED TO OPERATE FROM SCADA.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI RD EAST,16187,R.C.MARG WEST,13314,1)FAILED TO OPEN R.C.MARG WEST S/S DMS SW.NO.13314 FAILED TO OPERATE FROM SCADA.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI RD EAST,16187,R.C.MARG WEST,13314,1)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA. 3)R.C.MARG WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)WASHI GAVTHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHOK APARTMENT,27024,SHIVAJI KUTIR MANDAL,18220,1) FPI NOT INSTALLED AT SHIVAJI KUTIR MANDAL S/S.HEAVY TRAFFIC ON LBS RD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI SCRAP NO 2,38534,CHIKKUWADI 1,35953,1) DMS OFFLINE AT CHIKKUWADI SCRAP NO 2 S/S. 2) ACCESS PROBLEM AT CHIKKUWADI SCRAP S/S SCRAP MATERIAL WAS KEPT AT DOOR. 3) HEAVY TRAFFIC AT G-M LINK RD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERARD,16161,VASANTDADA PATIL PRATISHTHAN,39293,1) DMS OFFLINE AT EVERARD S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND SUMAN NGR S/S DMS SW.NO.07900 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SEWAGE 2,39777,VANDANA PESTOM SAGAR,37935,1)FAILED TO OPEN GHATKOPAR SEWAGE 2 S/S DMS SW.NO.39777 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SEWAGE 2,39777,VANDANA PESTOM SAGAR,37935,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39309,GODREJ & BOYCE 1,304,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HELIX TOWER,39486,SANGHANI EST,10866,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 1,6805,RAIGAD KANNAMWAR,37463,1) HEAVY TRAFFIC AT JVLR. CABLE DAMAGED BY BMC (DRAINAGE DEPT.) OPP. BLDG. NO. 89 NEAR SOHAM MOTOR TRAINING SCHOOL.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEXUS MULTIPLEX,31500,STAR GLASS,9116,1) FPI MALFUNCTION AT MEXUS MULTIPLEX S/S SW.NO.31500 (NOT GLOWN). 2) FPI MALFUNCTION AT MEXUS MULTIPLEX S/S SW.NO.31503 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PHULLORA,29827,TIRANDAJ VILLEGE 1,13808,1)FAILED TO OPEN SUNCITY HOUSING NO 2 S/S DMS SW.NO.30941 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SUNCITY HOUSING NO 2 S/S DMS SW.NO.30942 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT PHULLORA S/S SW.NO.29827 (NOT GLOWN). 4) FPI MALFUNCTION AT PADMAVATI RD S/S SW.NO.15824 (GLOWN). TIRANDAJ VILLEGE 1 100% SUPPLY RESTORED ON DG SET AT 14:00 HRS. TIRANDAJ VILLEGE 2 100% SUPPLY RESTORED ON DG SET AT 18:15 HRS. POWAI HILL 2 100% SUPPLY RESTORED AFTER FAULT RECTIFICATION AT 06:30 HRS ON 11/05/2020.,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RESERVE BANK 2,38805,BHARAT TEERTH,7980,1)RESERVE BANK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MARIA MANSION S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19061,1) FPI MALFUNCTION AT SAKI NAKA 1 S/S SW.NO.06857 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANGRILA,19059,KHADI 3,27039,1)L.T.NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SAKI NAKA 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT KHADI 3 S/S S/S DOOR NOT OPENING..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2176,HINDUSTAN KOHINOOR 2,14083,1) DMS OFFLINE AT HINDUSTAN KOHINOOR 2 S/S. 2) FPI MALFUNCTION AT STAR METAL S/S SW.NO.02176 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2176,HINDUSTAN KOHINOOR 2,14083,1)FAILED TO OPEN HINDUSTAN KOHINOOR 2 S/S DMS SW.NO.14083 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT STAR METAL S/S SW.NO.02176 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR BHAVANA,36873,KURLA TERMINUS 1,12000,1)TILAK NGR SHRAM SAPHLYA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR BHAVANA,36873,KURLA TERMINUS 1,12000,1)SHREE SIDDHIVINAYAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KRANTI NGR3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT TILAK NGR GANGOTRI S/S. 4) DMS OFFLINE AT TILAK NGR SHRAM SAPHLYA S/S. 5) DMS OFFLINE AT KURLA TERMINUS 1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHAWANTRAO CHAVAN,34104,CHANDIVALI HSG 1,7930,1)FAILED TO OPEN CHANDIVALI HSG 2 S/S DMS SW.NO.10992 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT NAHAR SHAKTI REC-STN SW.NO.36757.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,CHHEDA NGR 2,4914,ALMEDA ARK,36923,1)SHANKARALAYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT KURLA REC-STN SW.NO.105. 3) FEEDER TRIPPING AT NAHAR SHAKTI REC-STN SW.NO.36757.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,HINDU MAHA SABHA,18675,GHATKOPAR SHOPPING CENTRE,29372,1)LAXMI SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE C.G.STAFF CLY S/S DMS SW.NO.13839 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,KAJUPADA 4,36176,1) FPI MALFUNCTION AT KURLA NORTH 3 S/S SW.NO.06463 (NOT GLOWN). 2) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.36176 (NOT GLOWN). CABLE DAMAGE BY MCGM NEAR KAJUPADA 4 S/S. AFFECTED KAJUPADA NO.4 S/S RESTORED AFTER SEPARATION OF FAULTY CABLE JUMPER.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,R.N.A.PARK 3,26693,DINSHAW 2,25499,1) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00454 (NOT GLOWN). 2) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00455 (NOT GLOWN). 3) FPI MALFUNCTION AT R.N.A.PARK S/S SW.NO.14794 (NOT GLOWN). 4) FPI MALFUNCTION AT R.N.A.PARK S/S SW.NO.31349 (NOT GLOWN). 5) FPI MALFUNCTION AT R.N.A.PARK 3 S/S SW.NO.26693 (NOT GLOWN). 6)ANIK VILLAGE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)PLANNED OUTAGE TAKEN BY HTM FOR SECTION BETWEEN ANIK R/S 28966 TO MANISH VIJAY SUB STATION 30427.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SHRINIVAS 1,28024,SHRINIVAS 2,26060,1)STANVAC NGR EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHRINIVAS 2 S/S. 3)FAILED TO OPEN DINSHAW 1 S/S DMS SW.NO.25186 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE DINSHAW 1 S/S DMS SW.NO.25184 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT STANVAC NGR EAST S/S HPCL SOC. ENTRY PROCEDURES TOOK TIME. 6) ACCESS PROBLEM AT ANIK VILLAGE 2 S/S PRIVATE VEHICLES PARKED IN FRONT OF S/S GATE. 7) FPI NOT WORKING AT STANVAC NGR EAST S/S. 8) FPI NOT INSTALLED AT SHRINIVAS NO.1 S/S.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI HILL 1,12089,VIKHROLI BUS DEPOT,13955,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGAWADI,9845,GIRIKUNJ,14924,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR TEL.EXCHANGE,5537,CHIRAG NAGAR POLICE QUARTER,34282,1) HEAVY TRAFFIC ON LBS RD..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INTERNATIONAL ENGG,4683,PRESIDENTIAL TOWER,13770,1)FAILED TO CLOSE VIKHROLI REC-STN SW.NO.30952 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT INTERNATIONAL ENGG S/S SW.NO.04683 (NOT GLOWN). 3) FPI MALFUNCTION AT INTERNATIONAL ENGG S/S SW.NO.04686 (NOT GLOWN). 4)PRESIDENTIAL TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)PRESIDENTIAL TOWER S/S DMS SW.NO.13770 SWITCH MECHANISM PROBLEM.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER,13770,INTERNATIONAL ENGG,4683,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARAI CEMETRY,11408,REPUBLIC,2190,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SWAMI TOWER S/S DMS SW.NO.37775 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)SWAMI TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,1)SAIKRIPA IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,FERTILIZER CLY 3,16240,TROMBAY RESERVOIR,2830,1) FPI MALFUNCTION AT PANJARPOLE 1 S/S SW.NO.32428 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND PANJARPOLE 1 S/S DMS SW.NO.09870 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND PANJARPOLE 1 S/S DMS SW.NO.09246 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT TROMBAY RESERVOIR S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,MAHILA ASHRAM,4913,RAJDEEP,9427,1)FAILED TO OPEN MAHILA ASHRAM S/S DMS SW.NO.04913 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MAHILA ASHRAM S/S SW.NO.04913 (NOT GLOWN). 3) FPI MALFUNCTION AT MAHILA ASHRAM S/S SW.NO.04911 (NOT GLOWN). 4) HEAVY TRAFFIC ON LBS RD..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,NANASHETH COMPOUND,28122,KURLA 3,2107,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,PANJARPOLE 1,32428,FERTILIZER CLY 3,16238,1) FPI MALFUNCTION AT PANJARPOLE 1 S/S SW.NO.32428 (NOT GLOWN). 2) FPI MALFUNCTION AT FERTILIZER CLY 3 S/S SW.NO.16238 (GLOWN). 3)FAILED TO OPEN PANJARPOLE 1 S/S DMS SW.NO.09246 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PANJARPOLE 1 S/S DMS SW.NO.09247 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE PANJARPOLE 1 S/S DMS SW.NO.32428 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJETHIA IND EST,5071,GANESH IND,9951,1)FAILED TO OPEN RUSTOM ICE FACTORY S/S DMS SW.NO.04988 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANESH IND S/S DMS SW.NO.09951 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GANESH IND S/S DMS SW.NO.09953 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOOD RELATION S/S DMS SW.NO.18288 FAILED TO OPERATE FROM SCADA. 5) GANESH IND HOUSE S/S SW NO 9951 & 9953 SWITCH OPERATION PROBLEM..,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATRAJ (CINEMA),7611,CHEMBUR GOVANDI RD 2,10813,1) FPI MALFUNCTION AT NATRAJ (CINEMA) S/S SW.NO.07608 (GLOWN). 2) ACCESS PROBLEM AT CHEMBUR GOVANDI RD 2 S/S PRIVATE LOCK AT S/S .,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASSISI NGR,28152,JYOTI HOMES,38775,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE UDAYGIRI S/S DMS SW.NO.06714 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML 220 KV CABLE LAYING DEPT. NEAR TELECOM FACTORY ON V N PURAV MARG..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LARSEN & TOUBRO,31230,CLIPWALA,5312,1)FAILED TO CLOSE LARSEN & TOUBRO S/S DMS SW.NO.14485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05312 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05314 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.10759 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN ICC S/S DMS SW.NO.13660 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN ICC S/S DMS SW.NO.31939 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT LARSEN & TOUBRO S/S. 8) HEAVY TRAFFIC ON JV LINK ROAD ANDHERI KURLA ROAD & SAKI NAKA SIGNAL.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONTEROSSA,31080,DEEP LAKSHMI,29764,1)GHATKOPAR HSG CLY 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BHANUSHALI APT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DEEP LAKSHMI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4). ACCESS PROBLEM AT MONTEROSSA S/S. SECTION ISOLATED AFTER ACCESS AT MONTEROSSA S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT S.G.BARVE MARG S/S SW.NO.07201 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)AKRUTI ORCHID 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VIJAY SYNTHETICS S/S DMS SW.NO.05897 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VIJAY SYNTHETICS S/S DMS SW.NO.05898 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 4,26757,NEW SAI SRUSHTI,35122,1) DMS OFFLINE AT BASANT VIKAS S/S. 2)FAILED TO OPEN NEW SAI SRUSHTI S/S DMS SW.NO.35121 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NEW SAI SRUSHTI S/S DMS SW.NO.35122 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.00840 FAILED TO OPERATE FROM SCADA. 3)SHREE SUNDER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,1)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 3) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (NOT GLOWN). 4)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.00840 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLF VIEW CHS,40138,CHEMBUR NALINI,35901,1) DMS OFFLINE AT SUNNY EST S/S. 2)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06384 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVAYE PARTY NEXT TO PETROL PUMP..,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA AL-SABA,37931,SONAPUR LANE 1,7381,1)FAILED TO OPEN MAHILA ASHRAM S/S DMS SW.NO.04913 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT TILAK NAGAR REC-STN SW.NO.19821. 3) FEEDER TRIPPING AT NAHAR SHAKTI REC-STN SW.NO.36757.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA STN RD,7887,PIPE ROAD,16976,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEELKANTH ROYALE,37647,ANNAPURNA,2682,1) FPI NOT WORKING AT NEELKANTH ROYALE S/S SW.37647.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NUTAN MAHADEO,31868,SINDHUWADI,25833,1)FAILED TO CLOSE SINDHUWADI S/S SW.NO.25832 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,4365,GULMARG,29358,1)REPUBLIC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KOKAN NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHEMBUR WEST 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT REPUBLIC S/S SW.NO.30147 (NOT GLOWN). 5) FPI NOT INSTALLED AT GULMARG S/S. 6)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY RESERVOIR NO 2,40782,PRABUDDH NGR,18951,1) FPI MALFUNCTION AT PANJARPOLE 1 S/S SW.NO.32428 (NOT GLOWN). 2). FPI NOT INSTALLED AT FERTILIZER COLONY NO.2 S/S. 3). CHEMBUR AND TILAK NGR OPERATION SQUAD WAS BUSY IN ANOTHER TRIPPING AT SHIVAJI NGR AREA.4). ACCESS PROBLEM AT TROMBAY RESERVOIR S/S.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDEOCON ATITHI,25573,BAHARI,4445,1)FAILED TO OPEN POLYCHEM 2 S/S DMS SW.NO.01028 FAILED TO OPERATE FROM SCADA. 2) FPI NOT INSTALLED ON SW NO.1028 AT POLYCHEM NO.2 S/S. CABLE DAMAGED BY BMC NEAR LAST BUS STOP ON GADAKARI MARG..,,
225+300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
,PILC,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,1) FPI MALFUNCTION AT CHHEDA NGR 2 S/S SW.NO.04916 (NOT GLOWN). 2) FPI MALFUNCTION AT CHHEDA NGR 2 S/S SW.NO.05283 (NOT GLOWN). 3) DMS OFFLINE AT SAIKRIPA IND EST S/S. 4) DMS OFFLINE AT NARAYAN GURU SCHOOL S/S. 5) ACCESS PROBLEM AT SAIKRIPA IND EST S/S SPECIAL LOCK AT SAIKRIPA IND EST S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE ADI SHANKARACHARYA MARG 2 S/S DMS SW.NO.14909 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON JOGESHWARI-VIKHROLI LINK RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26216 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON WT PATIL MARG OPP ASHISH TALKIES.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT POLYCHEM 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT POLYCHEM PUMP S/S. 2)FAILED TO CLOSE POLYCHEM 2 S/S DMS SW.NO.01027 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI,7938,CHANDIVALI HSG 1,7929,1) FPI MALFUNCTION AT L&T INFOTECH PARK S/S SW.NO.26594 (NOT GLOWN). 2) FPI MALFUNCTION AT L&T INFOTECH PARK S/S SW.NO.26595 (NOT GLOWN). 3) FPI MALFUNCTION AT ADI SHANKARACHARYA MARG 2 S/S SW.NO.14624 (NOT GLOWN). 4) FPI MALFUNCTION AT ADI SHANKARACHARYA MARG 2 S/S SW.NO.14909 (NOT GLOWN). 5) FPI MALFUNCTION AT CHANDIVALI S/S SW.NO.07940 (NOT GLOWN). 6)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13040 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHANDRODAYA,6786,S.G.BARVE MARG,7201,1)FAILED TO OPEN S.G.BARVE MARG S/S DMS SW.NO.07199 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S.G.BARVE MARG S/S DMS SW.NO.07201 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN BORLA SOC S/S DMS SW.NO.09291 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BORLA SOC S/S DMS SW.NO.36806 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE R.C.MARG S/S DMS SW.NO.05113 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHEMBUR NORTH 1 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHIKKUWADI HSG 3,19456,ANNABHAU SATHE NGR 2,18255,1)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16554 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16555 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA.4)FPI MALFUNCTION ATCHIKKUWADI HSG S/S DMS SW.NO.16554 (NOT GLOWN) 5) FPI MALFUNCTION ATCHIKKUWADI HSG S/S DMS SW.NO.16555 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,DHANLAXMI,16748,ASALPHA EKVIRA DARSHAN,32479,1)ASHA KRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE KURLA OPERATION SQUAD VEHICLE NOT WORKING .,,
240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,1) HEAVY TRAFFIC ON LBS ROAD AND PANT NGR ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWIMING POOL,31565,PANT NGR HSG 2,9875,MOBILE NETWORK ISSUE. (INFORMED TO OPERATION SQD. AT 07:11 HRS). DMS USED FOR ISOLATION AND RESTORATION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,39911,DEONAR NORTH 1,5703,1)NATWAR PAREKH 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT NATWAR PAREKH 1 S/S SW.NO.25675 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 1,15122,ADI SHANKARACHARYA MARG 2,14909,1)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13042 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13040 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13041 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE POWAI HSG 3 S/S DMS SW.NO.13042 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY BEHIND POWAI HSG NO.1 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 3,13042,POWAI HSG 2,15637,1)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13042 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT POWAI HSG 2 S/S SW.NO.15637 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GODREJ & BOYCE 2 S/S DMS SW.NO.28336 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TILAK NGR GARDEN,15015,SHREE SIDDHIVINAYAK,31151,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TILAK NGR GARDEN,15015,SHREE SIDDHIVINAYAK,31151,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP 2,29252,MANDALA,14389,1) FPI MALFUNCTION AT TROMBAY TOWNSHIP 2 S/S SW.NO.17394 (NOT GLOWN). 2) FPI MALFUNCTION AT TROMBAY TOWNSHIP 2 S/S SW.NO.29252 (NOT GLOWN). 3)FAILED TO CLOSE TROMBAY TOWNSHIP 2 S/S DMS SW.NO.17394 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND MANDALA S/S DMS SW.NO.14389 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND MANDALA S/S DMS SW.NO.14391 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE - MULTIPLE COMMAND MANDALA S/S DMS SW.NO.14392 FAILED TO OPERATE FROM SCADA. FIRST 3 RESTORATION STEPS DELAYED DUE TO 1) FPI MALFUNCTION AT TROMBAY TOWNSHIP 2 S/S SW.NO.17394 & SW.NO.29252 (NOT GLOWN) .CHEMBUR R/S FDR NO 19776 TRIPPED DURING ISOLATION 2)TROMBAY TOWNSHIP 2 S/S SW.NO.17394 FAILED TO OPERATE FROM SCADA.SW.OPERATED MANUALLY BY OPERATION SQUAD.3) FAULTY SECTION BETWEEN TROMBAY TOWNSHIP 2 S/S SWITCH:29252 TO MANDALA S/S SWITCH:14389 STOOD OK BETWEEN 21:43 HRS TO 21:45 HRS FOR 2 MIN DURING ISOLATION. 4))MANDALA S/S DMS SW.NO.14389 14391 14392 OPERATED AFTER MULTIPLE COMMANDS..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00483 FAILED TO OPERATE FROM SCADA. 2)GHATKOPAR SWITCH HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,1) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT L&T INFOTECH PARK S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)CHARAI CEMETRY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN CHARAI CEMETRY S/S DMS SW.NO.11410 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON R C MARG NEAR ASHISH CINEMA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT MOHAN SADAN S/S SW.NO.38270 (GLOWN). CABLE DAMAGED BY CABLE LAYING GROUP AT JUNCTION OF MG RD AND RB MEHTA RD OPPOSITE SATYAM SHOPPING CENTRE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT MOHAN SADAN S/S SW.NO.38270 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CAPSULATION SERVICES S/S DMS SW.NO.02874 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY ADANI 220 KV CABLE LAYING NEAR PUNJABWADI SIGNAL ..BARRICADE NO 27 SSC ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDRODAYA,6786,S.G.BARVE MARG,7201,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHEDA NGR 2,4915,AMAR MAHAL,13019,1)CHHEDA NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN AMAR MAHAL S/S DMS SW.NO.13019 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CORPORATE PARK,12925,SURANA HOSPITAL,30205,1)SURANA HOSPITAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CORPORATE PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SURANA HOSPITAL S/S DMS SW.NO.30206 SWITCH MECHANISM PROBLEM.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CORPORATE SQUARE,39898,LAXMI NGR 1,10915,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,12836,SURANA HOSPITAL,30206,1) DMS OFFLINE AT CUTCH DYEING S/S. 2)FAILED TO OPEN R.C.F.COMPLEX S/S SW.NO.12858 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE R.C.F.COMPLEX S/S SW.NO.12859 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00493 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR ANCILLARY,26567,DEONAR PUMPING,30822,1) DMS OFFLINE AT SHIVAJI NGR SOUTH 2 S/S. 2) ACCESS PROBLEM AT SHIVAJI NGR SOUTH 2 S/S SPECIAL LOCK . 3) OPERATION SQUAD WAS SENT AT HINGWALA R/S FOR CAPACITOR TRIPPING INSPECTION. CABLE DAMAGED BY HT CONSTRUCTION DEPARTMENT NEAR DECCAN PAPER S/S ON SONAPUR ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVJI KESHAVJI,12350,KUKREJA RESIDENCY,29402,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18711,GEOFEERY MANNERS,38361,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI FIRE BRIGADE,39811,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI FIRE BRIGADE,39811,1)GHATKOPAR EAST 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,490,SARVODAY HOSPITAL,10113,1) DMS OFFLINE AT KARANI LANE S/S. CABLE DAMAGED BY SAFEGUARDING PERSON AT SARVODAY HOSPITAL SIGNAL ON LBS RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,1)FAILED TO OPEN PEARL PRODUCT S/S DMS SW.NO.15423 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PEARL PRODUCT S/S DMS SW.NO.15425 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GURU NANAK S/S DMS SW.NO.14874 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT HOME GUARD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1) DMS OFFLINE AT BHAKTI PARK 2 S/S. 2)BHAKTI PARK 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLF CLUB,2170,GOLF CLUB 2,16146,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GRIT EST,18980,PREM JYOT,10708,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H P EMPLOYEES CHS,28597,TILAK NGR SEVENTEEN,37063,1) FPI MALFUNCTION AT SIDDHI HARMONY S/S SW.NO.30331 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALL ROAD NO.3,36619,HALL RD 2,14802,1) FPI MALFUNCTION AT SONAPUR LANE 1 S/S SW.NO.07381 (NOT GLOWN). 2) FPI MALFUNCTION AT SONAPUR LANE 1 S/S SW.NO.07382 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.35168 FAILED TO OPERATE FROM SCADA. 2). KURLA R/S 104 BREAKER STATUS NOT UPDATED ON SCADA DURING ISOLATION. 3). TRAFFIC NEAR R CITY MALL & SHREYAS JUNCTION ON LBS RD AND KAMANI RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUTCHHI SARVODAYA,36668,KANAKIA INTERNATIONAL,29262,FPI NOT WORKING AT KUCHHI SARVODAYA S/S & KANAKIA INTERNATIONAL ACADAMY S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05312 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05314 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE LARSEN & TOUBRO S/S DMS SW.NO.14485 FAILED TO OPERATE FROM SCADA. 4) FPI GLOWN AT L & T S/S SW NO.2967 ON SITE BUT ENTRY NOT APPEARED ON SCADA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CLIPWALA S/S. 2) DMS OFFLINE AT WELL WORTH 1 S/S. 3) DMS OFFLINE AT AUTUMN EST S/S. 4)FAILED TO OPEN LARSEN & TOUBRO S/S DMS SW.NO.02967 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE CHANDIVALI ICE & COLD S/S DMS SW.NO.05391 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1)LATHIA RUBBER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC AT ANDHERI-KURLA RD. ADI SHANKARACHARYA MARG & SAKI-VIHAR RD.. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VEHICLE BROKE DOWN NEAR LATHIA RUBBER S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ TREES NO.1,39312,1) FEEDER TRIPPING AT VIKHROLI REC-STN SW.NO.7833. CABLE DAMAGED BY MCGM SWD INSIDE GODREJ COMPOUND NEARA NALA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18350,THAKKARBAPA CLY.3,9750,1) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.18351 (GLOWN). 2) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.19002 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1) DMS OFFLINE AT CHIKKUWADI 1 S/S. 2)FAILED TO CLOSE CHIKKUWADI 2 S/S DMS SW.NO.15583 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML NEAR RAMALINGAM LUNCH HOME ON GM LINK RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MATCH FACTORY,11948,KRISHNA ICE AND COLD,26441,1) DMS OFFLINE AT KURLA COURT S/S. 2) FPI NOT WORKING AT KURLA COURT S/S SW.26487 & KRISHNA ICE & COLD S/S SW.26441.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,1) HEAVY TRAFFIC ON G M LINK ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,1) HEAVY TRAFFIC DUE TO EXCAVATIONS ON GHATKOPAR MANKHURD LINK RD. & SHIVNERI RD. SO PARTIAL ISOLATION CARIED ON FEET.. 2) TAKING SITE CLEARANCE AT EXCAVATIONS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAIGARA,29090,NICH BELLA,39666,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATWAR PAREKH 3,25825,DEONAR ANCILLARY,26565,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR BHAGIRATH,39584,PANT NGR SCHOOL,9319,1) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09317 (GLOWN). 2) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09319 (GLOWN). 3) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09325 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR BHAGIRATH,39584,PANT NGR SCHOOL,9319,1)PANT NGR BHAGIRATH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,1) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09318 (GLOWN). VIKHROLI R/S 9320 AUTO TRIP APPEARED BUT SWITCH NOT TRIPPED.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJABWADI,26901,TROMBAY TOWNSHIP 2,17394,ACROPOLIS R/S FEEDER 29209 BREAKER SPRING DISCHARGE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAGAR TECH PLAZA 2,29241,MILENIUM PARK,38392,1)FAILED TO CLOSE SARITA EST S/S DMS SW.NO.09086 FAILED TO OPERATE FROM SCADA. 2)SAKI PARAMOUNT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT MILENIUM PARK S/S SECURITY PERSONNEL WAS NOT AVAILABLE ON GATE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANJEEVANI CHS,34930,JYOTI HOMES,38774,1)FAILED TO OPEN JYOTI HOMES S/S DMS SW.NO.38774 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIVAJI NGR SCHOOL 1 S/S DMS SW.NO.25450 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIVAJI NGR 2 S/S DMS SW.NO.07722 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,,,
