Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR ROHINI,39653,GODREJ & BOYCE 2,2690,1)FAILED TO CLOSE GODREJ & BOYCE 2 S/S DMS SW.NO.28336 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR ROHINI,39653,GODREJ & BOYCE 2,2690,1)GODREJ & BOYCE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TCG FINANCIAL CENTRE,35141,PLATINA,30596,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE AMAR MAHAL S/S DMS SW.NO.13018 FAILED TO OPERATE FROM SCADA. 2). CHHEDA NGR NO.2 S/S SW. 4915 OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR EKTA CHS,38941,TILAK NGR SURYAKIRAN,35606,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TOLARAM NGR,6968,SHIV SABARI,34714,1) FPI MALFUNCTION AT SHIV SABARI S/S SW.NO.34713 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,1) FPI MALFUNCTION AT PARMANU S/S SW.NO.09280 (NOT GLOWN). 2) FPI MALFUNCTION AT K STAR MALL S/S SW.NO.30745 (GLOWN). 3)GHATLA VILLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4). CHEMBUR R/S 19582 SF6 LOW APPEARED AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SAINATH NGR 2 S/S SW.NO.14509 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN C.G.STAFF CLY S/S DMS SW.NO.13837 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN M.G.RD 5 S/S DMS SW.NO.09331 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND LAXMI SHOPPING CENTRE S/S DMS SW.NO.07519 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC WATER LINE DEPARTMENT ON LBS RD OPPOSITE PATEL BHAVAN.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (GLOWN). CABLE DAMAGED BY CABLE LAYING DEPT ON V N PURAV MARG NEAR MCGM GARDEN.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2). FPI NOT INSTALLED AT ASPIRE S/S SW. 34463.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAMATA HEIGHT,37462,BURMASHELL STAFF CLY,394,1)KHETAN IND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) SCADA RESPONSE WAS SLUGGISH 3) HEAVY TRAFFIC ON MAHUL ROAD.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAMATA HEIGHT,37462,BURMASHELL STAFF CLY,394,1)KHETAN IND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT WASHI RD S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19746,AMARTARA 2,38580,1)FAILED TO OPEN ICC S/S DMS SW.NO.13660 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ICC S/S DMS SW.NO.13661 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ICC S/S DMS SW.NO.31939 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,PILC,11KV,HTCF SECTION,PANJARPOLE 1,9244,GREEN ACRES,15868,1)GREEN ACRES S/S SW.NO.15868 SWITCH MECHANISM PROBLEM. 2)PANJARPOLE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. NO FAULT AFTER TESTING. GREEN ACRES SUPPLY RESTORED AFTER ATTENDING SWITCH MECHANISM PROBLEM BY HTM AT 17:58 HRS..,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AKRUTI ORCHID,26547,VIJAY SYNTHETICS,5897,1) FPI MALFUNCTION AT VIJAY SYNTHETICS S/S SW.NO.05897 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN POLYCHEM 2 S/S SW.NO.37748 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT POLYCHEM NO.2 S/S.SW NO.1028.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANIK VILLAGE 1,25492,MANISH VIJAY,9902,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,FITTER GANG REQUIRED FOR OFS REPLACEMENT. CABLE DAMAGED BY BMC BEHIND PWD QTRS S/S IN NALA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,1) FPI MALFUNCTION AT ARYAMAN TRANSIT S/S SW.NO.36020 (NOT GLOWN). 2) FPI NOT INSTALLED AT ARYAMAN TRANSIT S/S SW.37990. ARYAMAN TRANSIT CAMP NO. 2 100% SUPPLY RESTORED ON DG SET AT 13:30 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BUNTER BHAVAN,12848,CHUNABHATTI 2,32883,1) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.32883 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CAPRIHANS,10202,CHOKSI MILL,12272,1)CHOKSI MILL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAHINDRA PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SANJAY NGR 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI RD 2,27006,CHANDIVALI RD 1,4589,1)FAILED TO OPEN TUNGVE CENTRAL S/S DMS SW.NO.07482 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING. SECTION CHARGED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR SUSWAGATM,38189,CHEMBUR OLD,6468,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR TRADING NO 3,30663,CHEMBUR TRADING CORP 1,26357,1)FAILED TO OPEN CHEMBUR TRADING NO 3 S/S DMS SW.NO.30664 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT CHEMBUR TRADING NO.3 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR NORTH 2,11509,SHIVAJI NGR SCHOOL 2,9542,1) DMS OFFLINE AT SHIVAJI NGR SCHOOL 2 S/S. 2)FAILED TO OPEN RAMAN MAMA NGR S/S DMS SW.NO.13271 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE RAMAN MAMA NGR S/S DMS SW.NO.13269 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT SHIVAJI NGR SCHOOL 2 S/S PRIVATE VEHICLE IN FRONT OF SUBSTATION DOOR.. 5) HEAVY TRAFFIC AT SHIVAJI CIRCLE & CHHEDA NAGAR JUCTION. 6) CHEMBUR OPERATION SQUAD BUSY NORMALIZING HTCF OPERATION AT INDIAN OIL SUBSTATION WITH THE HELP OF HTM 7) SHIVAJI NGR SCHOOL 2 & DEONAR NORTH 2 S/S SPECIAL LOCK.KEY NOT AVILABLE WITH TILAKNGAR OPERATION SQUAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH PATIL NGR,11477,STANVAC NGR WEST,9032,1) FPI MALFUNCTION AT GANESH PATIL NGR S/S SW.NO.11477 (NOT GLOWN). 2)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH PATIL NGR,11477,STANVAC NGR WEST,9032,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC BELOW MYSORE COLONY MONORAIL STN..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATLA VILLEGE 2,18718,GHATLA VILLEGE,11286,1) DMS OFFLINE AT PARMANU S/S. 2) DMS OFFLINE AT GHATLA VILLEGE S/S. 3) DMS OFFLINE AT KHARDEO NGR 1 S/S. 4) FPI MALFUNCTION AT PARMANU S/S SW.NO.07475 (NOT GLOWN). 5) FPI NOT WORKING AT GHATLA VILLAGE NO.2 S/S. CABLE DAMAGED BY BMC CONTRACTOR IN KELKARWADI OPP. CHICKEN SHOP AT AROUND 50 MTRS FROM SHIVAM BUILDING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN EVEREST S/S DMS SW.NO.17946 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SURYA NGR 1 S/S DMS SW.NO.10439 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHETAN IND,36543,SAI ARPAN,17924,1)KHETAN IND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,1) DMS OFFLINE AT GURU NANAK S/S. 2) ACCESS PROBLEM AT KAMANI METAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,1) DMS OFFLINE AT GURU NANAK S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31443,KURLA MAHAJAN SRA,38079,1) FPI MALFUNCTION AT KURLA MAHAJAN SRA S/S SW.NO.38079 (GLOWN). 2) FPI NOT WORKING AT EASTERN SMELTING S/S SW.26664. 3)FAILED TO OPEN KURLA MAHAJAN SRA S/S DMS SW.NO.38080 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KURLA MAHAJAN SRA S/S DMS SW.NO.38079 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MANTRI EMPIRE S/S DMS SW.NO.37475 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KURLA MARKET S/S DMS SW.NO.11226 FAILED TO OPERATE FROM SCADA. 7)NEW MILL RD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8)KURLA MARKET S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 9) NEW MILL ROAD S/S SW.11667 OPERATED AFTER MULTIPLE COMMANDS 10) KURLA MARKET S/S SW.11226 STATUS NOT UPDATED ON SCADA 11) HEAVY TRAFFIC ON KURLA STATION ROAD & KURLA KALE MARG .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31447,NAVAL DEPOT,16008,1) DMS OFFLINE AT HOME GUARD S/S. 2) FPI MALFUNCTION AT NAVAL DEPOT S/S SW.NO.16006 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31452,SUNRISE IND EST,7533,1)FAILED TO OPEN HALL RD 1 S/S DMS SW.NO.15317 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SUNRISE IND EST S/S SW.NO.07535 (GLOWN). CABLE DAMAGED BY BMC NEAR SANJAY KIRANA STORE KOHINOOR COMPLEX RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA COURT,26487,MAHARASHTRA WEIGH BRIDGE,31516,1) RESTORATION DELAYED AS KURLA COURT SW NO.26487 WENT INTO ERROR STATUS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA COURT,26487,MAHARASHTRA WEIGH BRIDGE,31516,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI FAULTY AT SAHANEY KIRKWOOD S/S 2)FPI FAULTY AT KIROL RD S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOGITECH PARK,26401,SAKI NAKA 4,28741,1)FAILED TO OPEN PIGMENT S/S DMS SW.NO.12065 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PIGMENT S/S DMS SW.NO.19238 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAKI NORTH 1 S/S DMS SW.NO.36169 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SAKI NORTH 1 S/S DMS SW.NO.36171 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHARASHTRA WEIGH BRIDGE,31515,KURLA SOUTH 1,2444,TRAFFIC ON SION TROMBAY ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHARASHTRA WEIGH BRIDGE,31515,KURLA SOUTH 1,2444,1)FAILED TO CLOSE KURLA COURT S/S DMS SW.NO.26487 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANISH VIJAY,9902,ANIK VILLAGE 1,25492,1)ANIK VILLAGE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 2)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02588 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02589 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED NEAR KAJUPADA NO 2 S/S ENTRY GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MASRANI EST,28145,AUTO ACCESSERIES,7299,1) ACCESS PROBLEM AT SMITH S/S PRIVATE LOCK AT SUBSTATION OPERATION SQUAD HAS TO JUMP THE SUBSTATION WALL. 2)FAILED TO OPEN MAHILA ASHRAM S/S DMS SW.NO.04913 FAILED TO OPERATE FROM SCADA. 3)KURLA AL-SABA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) TRIPPED AT KOHINOOR RECEIVING STATION S/S SW.NO.31452. NO FAULT AFTER TESTING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NETMAGIC DC6 S/S SW.NO.39872 (GLOWN). NO SUPPLY INTERRUPTION TO CONSUMER.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAVAL DEPOT,16006,POLYTEX,2954,1)FAILED TO OPEN MAHINDRA PARK 2 S/S DMS SW.NO.19434 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT NAVAL DEPOT S/S. CABLE DAMAGED BY BMC NEAR MAHENDRA PARK SIGNAL OPP PRAKASH COLOUR STORES ON LBS RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NPCIL R&D CENTER,35757,TROMBAY VILLEGE,30452,1)NPCIL R&D CENTER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE TROMBAY HOSPITAL S/S DMS SW.NO.11688 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE TIFR S/S DMS SW.NO.12509 FAILED TO OPERATE FROM SCADA. 5). ACCESS PROBLEM AT NPCIL R&D CENTER S/S. 6). HEAVY TRAFFIC ON GM LINK RD. CABLE DAMAGED BY BMC ON KOLIWADA RD NEAR TEJESHWAR TEMPLE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM GANESH NGR,25996,NAGABABA NGR 1,25463,1) HEAVY TRAFFIC ON R.C. MARG AND NAGABABA NGR RD. 2) ROAD BLOCKED BY JCB(DEBRIS KEPT ON THE ROAD) BETWEEN NAGABABA NGR 1 S/S TO OM GANESH NGR S/S. CABLE DAMAGED BY MCGM NEAR RAHUL NAGAR NEAR MHADA COLONY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PADMA NGR 2,17905,SHIVAJI NGR BUS DEPOT,15351,1) FPI NOT WORKING AT PADMA NGR NO.2 & BAINGANWADI NO.2 S/S.2)HEAVY TRAFFIC ON BAINGANWADI JUNCTION.. 3)SQUAD BUSY WITH SUBSTATION INSPECTION AT COLLECTOR COLONY & PADMA NGR NO.2 KEY NOT AVAILABLE AT TILAKNAGAR R/S.CABLE DAMAGED BY TATA APPX 300 MTRS FROM BAINGAWADI DISTRICT.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANT NGR 1,32908,DERASAR LANE 1,2617,1) FPI MALFUNCTION AT HARINI PANTNAGAR S/S SW.NO.37602 (NOT GLOWN). 2) FPI MALFUNCTION AT HARINI PANTNAGAR S/S SW.NO.37601 (NOT GLOWN). 3) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28035,SARABAI PROJECT,2733,1) FPI MALFUNCTION AT SARABAI PROJECT S/S SW.NO.02735 (GLOWN). CABLE DAMAGED BY BMC OPP HPCL GATE ON GADKARI RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28035,SARABAI PROJECT,2733,1) FPI MALFUNCTION AT SARABAI PROJECT S/S SW.NO.02733 (GLOWN). 2) FPI MALFUNCTION AT SARABAI PROJECT S/S SW.NO.02735 (GLOWN). CABLE DAMAGED BY MCGM (STORM WATER DEPT.) ON GADKARI KHAAN RD. OPP.DARGA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI HSG 3,13041,POWAI HSG 7,30294,1) ISOLATION DIVERTED ON AAREY R/S SW. 14328 AS PREMIUM CONSUMERS FED THROUGH NAHAR SHAKTI R/S. 2)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13041 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHANDIVALI HSG 1 S/S DMS SW.NO.07927 FAILED TO OPERATE FROM SCADA. 4) FEEDER TRIPPING AT TILAK NAGAR REC-STN SW.NO.19821. 5) FEEDER TRIPPING AT KURLA REC-STN SW.NO.105. 6) MULTIPLE FAULTS IN SAME AREA. IIT STAFF QTRS NO 2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:05 HRS. GHP CORPN.2 100% SUPPLY RESTORED ON DG SET AT 13:50 HRS. GHP CORPN.2 100% SUPPLY RESTORED ON DG SET AT 13:50 HRS. POWAI CUSTOM COLONY 100% SUPPLY RESTORED ON DG SET AT 14:00 HRS. POWAI HSG 7 100% SUPPLY RESTORED ON DG SET AT 14:27 HRS. POWAI HSG 4 100% SUPPLY RESTORED ON DG SET AT 14:27 HRS. GHP CORPN.1 80% SUPPLY RESTORED ON DG SET AT 15:25 HRS. G.H.P. CORPORATION S/S REST 20 % SUPPLY RESTORED AFTER RECTIFICATION OF HTCF BETWEEN POWAI HSG. NO. 9 TO IIT STAFF QTRS NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1)FAILED TO CLOSE TAXIMEN CLY 1 S/S SW.NO.39460 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT KURLA BUS DEPOT S/S SW. 35439 & SW. 35440.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,R-CITY MALL,39539,TEXTILE RESEARCH,7761,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAFIQ NGR 3,40841,SANT NIRANKARI,40333,1)DURGA SANGH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT RAFIQ NGR 3 S/S. 3) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25143 (NOT GLOWN). 4) FPI MALFUNCTION AT RAFIQ NGR ANGANWADI S/S SW.NO.37819 (NOT GLOWN). 5) FPI MALFUNCTION AT RAFIQ NGR 3 S/S SW.NO.40841 (NOT GLOWN). 6) KURLA OPERATION SQUAD BUSY ATTENDING BURNT CONTACT AT VIKHROLI HILL NO.6.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAHAKAR NGR MHADA NO 2,32227,SAHAKAR NGR MHADA NO 1,32228,1)KAMGAR NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE KURLA CREEK 2 S/S DMS SW.NO.02383 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KURLA DAIRY S/S DMS SW.NO.05192 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON S G BARVE MARG.. CABLE DAMAGE BY BMC DRAINAGE WORK 50 MTR FROM SAHAKAR NGR MHADA NO.2 S/S ROAD CROSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ASALPHA VILLEGE 3 S/S. 2)FAILED TO OPEN MOHILI SOUTH S/S DMS SW.NO.09853 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MOHILI SOUTH S/S DMS SW.NO.09851 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MOHILI SOUTH S/S DMS SW.NO.09852 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SMITH,4921,MHADA VINOBA BHAVE NGR,39289,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MBMC NEAR MONORAIL PILLAR NO 19 NEAR TOILET.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUN CITY HSG,25841,SUNCITY HOUSING NO 2,30941,1)FAILED TO OPEN SUNCITY HOUSING NO 2 S/S DMS SW.NO.30941 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SUN CITY HSG S/S SW.NO.25841 (NOT GLOWN). 3) FPI MALFUNCTION AT PHULLORA S/S SW.NO.29827 (NOT GLOWN). 4) FPI MALFUNCTION AT PADMAVATI RD S/S SW.NO.15824 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI VIVEKANAND,36693,S V COLLEGE,36908,1) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN). 2)FAILED TO OPEN BHOLENATH RESIDENCY S/S DMS SW.NO.38370 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE S V COLLEGE S/S DMS SW.NO.32133 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWASTIK VALUE HEIGHT,34445,AMAR HIMACHAL,7641,1)FAILED TO CLOSE GHATKOPAR SOUTH 2 S/S DMS SW.NO.11479 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR SOUTH 2 S/S DMS SW.NO.31294 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MMRDA OPP. AMAR HIMACHAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY VILLEGE,30451,TROMBAY 1,11634,1) FPI MALFUNCTION AT TIFR S/S SW.NO.12509 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEETA CAMP 5 S/S SW.NO.19391 (NOT GLOWN). 3) FPI MALFUNCTION AT TROMBAY VILLEGE S/S SW.NO.30451 (NOT GLOWN). 4)FAILED TO CLOSE TIFR S/S DMS SW.NO.12509 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT CHEETA CAMP 5 S/S. 7) HEAVY TRAFFIC IN CHEETA CAMP AREA AND ON GHATKOPAR MANKHURD LINK ROAD. CABLE DAMAGED BY MCGM NEAR TROMBAY VILLAGE ON HARISHCHANDRA JANAKA KOLI MARG.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY VILLEGE,30451,TROMBAY 1,11634,1) FPI MALFUNCTION AT TIFR S/S SW.NO.12509 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEETA CAMP 5 S/S SW.NO.19391 (NOT GLOWN). 3) FPI MALFUNCTION AT TROMBAY VILLEGE S/S SW.NO.30451 (NOT GLOWN). 4)FAILED TO OPEN TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT CHEETA CAMP 5 S/S. 6) HEAVY TRAFFIC INSIDE CHEETA CAMP AREA . CABLE DAMAGED BY BMC ON TROMBAY VILLAGE ROAD AT EKVIRA AAI CHOWK.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY VILLEGE,30451,TROMBAY 1,11634,1) DMS OFFLINE AT TIFR S/S. 2)FAILED TO CLOSE TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. 3) TROMBAY NO.5 SW NO.13744 WENT TO DISTURBED POSITION AFTER GIVING COMMAND.. CABLE DAMAGED BY BMC OPP MARLESHWAR NIWAS NEAR POLE NO.27/003.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,1)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35693 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT TWIN STAR S/S SW.NO.35693 (NOT GLOWN). CABLE DAMAGED BY MCGM WATER DEPT.NEAR TWIN STAR SOC. ON C.S.T. ROAD.KAPADIA NAGAR NO 1 S/S & SHIVAJI KUTIR MANDAL RESTORED AFTER SEPRATION OF FAULTY SECTION AT KAPADIA NAGAR NO 1 S/S.FAULTY SECTION IS BETWEEN TWIN STAR TO KAPADIA NAGAR NO 1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VANIKARAN,36056,CHEETA CAMP CEMETERY,39954,1)VANIKARAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT CHEETA CAMP CEMETERY..,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,TIARA,34120,VALLABH BAUG RD.,4908,,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14976,GHATKOPAR EAST 2,13652,1)GHATKOPAR EAST 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT CHUNABHATTI REC-STN SW.NO.29318.,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,1) FPI MALFUNCTION AT KURLA BUS DEPOT S/S SW.NO.35440 (NOT GLOWN).,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEELKANTH ROYALE,37647,ANNAPURNA,2682,1)FAILED TO CLOSE DERASAR LANE 2 S/S DMS SW.NO.07913 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT NEELKANTH ROYALE S/S SW.NO.37647 (NOT GLOWN).,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,4365,GULMARG,29358,,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 2 S/S SW.NO.05131 (GLOWN). 2) ISOLATION AND RESTORATION DIVERTED ON VIKHROLI R/S SW NO 30654.,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,VATSALATAI NAIK NGR 2,15703,CHUNABHATTI REC-STN SWITCH:29327. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) FPI MALFUNCTION AT VATSALATAI NAIK NGR 2 S/S SW.NO.15703 (NOT GLOWN). 2)VATSALATAI NAIK NGR NO 1,15738,1) FPI MALFUNCTION AT VATSALATAI NAIK NGR 2 S/S SW.NO.15703 (NOT GLOWN). 2)VATSALATAI NAIK NGR NO 1 S/S SWITCH:15738 WENT INTO DISTURBED POSITION AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASALPHA EKVIRA DARSHAN,32479,SANE GURUJI NGR,18949,1)ASHA KRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.32479 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ASHA KRISHNA S/S SW.NO.28132 (NOT GLOWN). ASALPHA VILLEGE 2 100% SUPPLY RESTORED ON DG SET AT 21:45 HRS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.31663 (NOT GLOWN). 2) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25143 (NOT GLOWN). 3) FPI MALFUNCTION AT RAFIQ NGR ANGANWADI S/S SW.NO.37819 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16555 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16554 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND CHIKKUWADI 2 S/S DMS SW.NO.15583 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MMRDA ON GM LINK ROAD AT CENTRE OF ROAD NEAR NALA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KACHARAPATTI 1,2343,NITYANAND NGR TEL EXCHANGE,38793,1) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02343 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02341 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,POWAI HSG 9,39166,IIT STAFF QTRS NO 2,30938,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DEONAR CEMETRY S/S SW.NO.36996 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI SHIKSHAN SANTHA,34931,EXCEL PLAZA,34934,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SURANA HOSPITAL,30206,CUTCH DYEING,12836,1)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.12836 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.11939 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SUMAN NGR S/S. 4) DMS OFFLINE AT SAIDEEP S/S. 5)SAI DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.11939 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VIKHROLI SOUTH S/S DMS SW.NO.00648 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY HT MAINTENANCE DEPT NEAR LAXMI NGR BUS STOP OPPOSITE MOHAMAD AUTO GARAGE.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NETMAGIC DC5 S/S SW.NO.39840 (GLOWN).,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NETMAGIC DC5 S/S SW.NO.39840 (GLOWN).,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NETMAGIC DC5 S/S SW.NO.39848 (GLOWN).,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SUNCITY HOUSING NO 2 S/S DMS SW.NO.30942 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT HCC REC-STN. 2) HEAVY TRAFFIC ON JVLR & LBS RD.. 3)FAILED TO OPEN HCC REC-STN SW.NO.31273 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE NAVAL GARRISON S/S DMS SW.NO.14780 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHIVAJI NGR SOUTH 2 S/S. 2) DMS OFFLINE AT SHIVAJI NGR 1 S/S. 3)DEONAR QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) RESTORATION DELAYED AS MULTIPLE CABLE FAULTS IN SAME AREA..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,ATUL DRUG,16991,CHEMICAL TERMINAL,4300,ACCESS PROBLEM AT CHEMICAL TERMINAL S/S.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MAKWANA EST,11722,GHATKOPAR RESERVOIR,5435,1) FPI MALFUNCTION AT HORSE SHOE VALLEY S/S SW.NO.05464 (NOT GLOWN). 2) FPI MALFUNCTION AT HORSE SHOE VALLEY S/S SW.NO.32388 (NOT GLOWN). 3) HEAVY TRAFFIC AT LBS RD..,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MYSORE CLY,11475,WASHI GAVTHAN,30505,1) DMS OFFLINE AT MYSORE CLY S/S.,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANGHANI EST,10865,GAODEVI RD 4,14691,1) FPI MALFUNCTION AT GAODEVI RD 4 S/S SW.NO.14693 (GLOWN). 2) DMS OFFLINE AT DAMODAR PARK 1 S/S. CABLE DAMAGED BY MCGM IN FRONT OF GHATKOPAR MANEK SOCIETY GATE NEAR SANGHANI ESTATE S/S.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,F.C.I. NO.2,5142,1) ACCESS PROBLEM AT F.C.I. NO.2 S/S DUE TO SECURITY CHECK UP.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARAS BAUG,4971,STERLING APARTMENT,30635,1)FAILED TO CLOSE MOUNT RESORT S/S DMS SW.NO.15862 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MOUNT RESORT S/S DMS SW.NO.36745 FAILED TO OPERATE FROM SCADA.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,4920,MASRANI LANE 2,6348,1) ACCESS PROBLEM AT SMITH S/S PRIVATE LOCK.SECURITY GUARD & KEY NOT AVAILABLE.. MASRANI LANE 2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS. CABLE DAMAGED OPP.MASRANI LANE GATE NEAR PUBLIC TOILET BY HTM.MASRANI LANE 2 S/S AFFETCED DUE TO MULTIPLE CABLE FAULT BETWEEN SHAHID JITESH TO MASRANI LANE NO.2 & SMITH TO MASRANI LANE NO.2..,,
70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MODI EST,25053,MUKUND STAFF,34212,1)MODI EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,SURANA HOSPITAL S/S WENT OFFLINE AFTER TRIPPING.SUSPECTED MOISTURE PROBLEM AT CORPORATE PARK NO.2 HT CONSUMER..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,1) TAGORE NGR R/S 10 MVA 3 WAS UNDER OUTAGE 2) TRIPPING OF TAGORE NGR R/S 10 MVA 2.,,
,,22KV,,,,,,1) TAGORE NGR R/S 10 MVA 3 WAS UNDER OUTAGE 2) TRIPPING OF TAGORE NGR R/S 10 MVA 1.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,463KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN CHUNABHATTI 3 S/S DMS SW.NO.18780 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHUNABHATTI 3 S/S DMS SW.NO.18782 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND ADITYA HERITAGE S/S DMS SW.NO.35587 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND ADITYA HERITAGE S/S DMS SW.NO.35588 FAILED TO OPERATE FROM SCADA. 5)CHUNABHATTI NO 3 S/S BREAKER SW 18781 DID NOT TRIPPED 6) OPERATION SQUAD WAS AT ANIK R/S TO RESET 10 MVA 1 OLTC MCB.RESTORED AFTER ATTNDING MOISTURE IN CT PT UNIT..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,BRENT WOOD,11794,GOLDEN OAK,10685,1)FAILED TO OPEN BAYER INDIA S/S DMS SW.NO.12556 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BRENT WOOD S/S. BRENT WOOD 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:35 HRS. RESTORATION DELAYED AS AT FIRST ON SITE IT IS OBSERVED THAT ID BOX OF DT SWITCH NO.31423 WAS FAULTY.DT RESTORED ON LT BACKFEEDING.BUT AFTER HTM INSPECTION ID BOX OF SW NO.11794 FOUND FAULTY..,,
,,11KV,,KAJUPADA 2,9175,KAMANI ENGG,9130,1) HEAVY TRAFFIC ON LBS RD.2) SPECIAL LOCK AT KAJUPADA N.4 S/S..,,
,,11KV,,CHANDIVALI RD 2,10480,KAMANI OIL,2962,1)FAILED TO CLOSE TUNGVE CENTRAL S/S DMS SW.NO.07483 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON CHANDIVLI FARM RD & A K ROAD.,,
,,11KV,,,,,,,,
,,11KV,,NEELKANTH VIHAR,15401,KURLA TERMINUS 2,12331,,,
,,11KV,,NANDJYOT 2,5893,NANDJYOT 3,17240,1) FPI MALFUNCTION AT NANDJYOT 3 S/S SW.NO.17240 (GLOWN).,,
,,33KV,,,,,,,,
,,11KV,,PATANWALA 1,18236,PATANWALA 2,18238,1)NITYANAND NGR TEL EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PATANWALA 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT KACHARAPATTI 2 S/S. 4)FAILED TO OPEN PATANWALA 2 S/S DMS SW.NO.18238 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON LBS RD. FIRST STEP RESTORATION DONE AFTER CLEARANCE FROM TESTING PERSON AT VIKHROLI R/S..,,
,,11KV,,TILAK NGR SAINATH,38239,RIDDHI PREMISES,40491,,,
,,11KV,,MEXUS MULTIPLEX,31500,STAR GLASS,9116,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.. 1)SHAMSUDDIN NGR 2) STAR GLASS 3) JARIMARI 4) JARIMARI NO.2 S/S AFFETCTED DUE TO BUS OUTAGE OF ALL INDIA GLASS S/S..,,
,,11KV,,HALAV POOL,28721,SHAHID JITESH,35493,1) DMS OFFLINE AT HALL RD 1 S/S. 2) HEAVY TRAFFIC ON BAIL BAZAR RD & LBS RD..,,
,,11KV,,WADALA RD,13928,VIJAY NGR APT 2,18342,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON SION-TROMBAY ROAD. 3) FPI MALFUNCTION AT WADALA RD S/S SW.NO.13928 (NOT GLOWN). 4) FPI MALFUNCTION AT WADALA RD S/S SW.NO.19001 (NOT GLOWN).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS ISSUE AT S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HARIYALI CENTRAL NO.2 S/S OFFLINE.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN ICC S/S DMS SW.NO.13660 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)JOLLY GYMKHANA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HANSOTI LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,1)FAILED TO CLOSE LARSEN & TOUBRO S/S DMS SW.NO.14485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WELL WORTH 1 S/S DMS SW.NO.27085 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN WELL WORTH 1 S/S DMS SW.NO.27086 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.10759 FAILED TO OPERATE FROM SCADA. 5) CLIPWALA S/S DMS SW.NO.5314 OFFLINE.,,
,,,,,,,,1)FAILED TO OPEN HARIYALI CENTRAL 2 S/S DMS SW.NO.10872 FAILED TO OPERATE FROM SCADA. U.I.,,
,,,,,,,,1)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,1)KRANTI NGR3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TILAK NGR GANGOTRI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN TILAK NGR SHRAM SAPHLYA S/S SW.NO.37372 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND KURLA TERMINUS 1 S/S SW.NO.12000 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND KURLA TERMINUS 1 S/S SW.NO.12001 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,HEAVY TRAFFIC ON LBS RD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,THERE WAS NO ACCESS TO INVOCLEAN S/S DUE TO CONSUMER STORAGE OF BIO WASTE MATERIAL INFRONT OF S/S DOOR.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TRIPPED AGAIN WHILE TAKING LOAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . FAULTY CIRCUIT ISOLATED BY CONSUMER AND LOAD TAKEN.,,
,,,,,,,,ACCESS PROBLEM AT NAVAL DEPOT S/S.TR REQ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG STUCKED IN TRAFFIC ON P L LOKHANDE MARG..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN AMBEDKAR NGR SRA S/S DMS SW. 38327 & 38328 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KOHINOOR ETERNITY S/S DMS SW.NO.37613 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD AT R-CITY MALL AND SHREYAS CINEMA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . MOISTURE IN BREAKER ID BOX. LOAD TAKEN BY HT CONSUMER AFTER ATTENDEDING MOISTURE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)POLYCHEM 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. ANIK REC-STN SUBSTATION 40% SUPPLY RESTORED ON LT BACKFEEDING AT 21:30 HRS. ANIK REC-STN SUBSTATION 100% SUPPLY RESTORED ON DG SET AT 23:50 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON LBS RD. 2) UNAVAILABILITY OF LT PERSON.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD TAKING LOAD READING AT AUTO ACCESSORIES S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF FITTER GANG AND ALSO DT BREAKER SWITCH NOT GETTING ON. DT BREAKER NOT TRIPPED.DT SW MADE OFF AT 01:19 HRS.SUSPECTED SWGR END Y PHASE INSULATOR FAULTY.ALL S/R AT 14:02 HRS AFTER ATTNDING MOISTURE IN TRANSFORMER BREAKER Y PHASE INSULATOR..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . CLOVER REGENCY 100% SUPPLY RESTORED ON LT BACKFEEDING AT 22:00 HRS.,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REQUIRED FOR CHECKING OFS.NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF SOCIETY S WATCHMAN.,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF SOCIETY S WATCHMAN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)KURLA HSG.CLY 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT KIROL EST S/S. SUSPECTED RELAY MALFUNCTION AT SW NO.233.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEE PRADNYA CHS,40393,PRATHMESH HORIZON,17920,1)PRATHMESH HORIZON S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GORAI HOUSING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GORAI ROAD NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,PARBAT NAGAR,5564,MOHANDAS PARK,12415,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARUCHA ROAD,7431,KRISHNA TOWER,11675,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13295,NAITODI VILLAGE,5481,1) FPI MALFUNCTION AT NAITODI VILLAGE S/S SW.NO.05481 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAURAV HOMES,19101,PANCHRATNA PARK,14111,1) DMS OFFLINE AT GAURAV HOMES S/S. 2) DMS OFFLINE AT PANCHRATNA PARK S/S. 3)SEVEN SQUARE ACADEMY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SHREE SAI SNEHA COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOLDEN NEST PHASE 6,18023,SARVODAYA COMPLEX,18600,1) DMS OFFLINE AT SUDAMA IND EST S/S. 2) FPI MALFUNCTION AT SARVODAYA COMPLEX S/S SW.NO.18599 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOLDEN NEST PHASE 6,18023,SARVODAYA COMPLEX,18600,1) FPI MALFUNCTION AT SARVODAYA COMPLEX S/S SW.NO.18600 (GLOWN). 2) DMS OFFLINE AT SUDAMA IND EST S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GRAND MANOR,16559,MOTI NAGAR,19287,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HILL PARK SOCIETY,12200,SHAKTI NAGAR NO 2,9473,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KASTUR PARK NO 3,17028,PRATHMESH POOJA,19154,1)KASTUR PARK NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND KASTUR PARK TELE EXCHANGE S/S DMS SW.NO.14797 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT PRATHMESH POOJA S/S SW.NO.19154 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA VATIKA,17146,DAHISAR SUBWAY NORTH,16610,1)FAILED TO OPEN - MULTIPLE COMMAND GOYAL COMPLEX S/S DMS SW.NO.10064 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GOYAL COMPLEX S/S DMS SW.NO.10066 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NARAYAN NAGAR NO 2,7040,DEVKI NAGAR,9356,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 1,6198,KARUNA HOSPITAL,18381,1)FAILED TO OPEN LIC COLONY NO 1 S/S DMS SW.NO.06198 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 3,9761,JEEVAN BIMA NAGAR,38244,1) DMS OFFLINE AT MANAS MOTI S/S. 2) FPI MALFUNCTION AT SILVERLINE RESIDENCY S/S SW.NO.31944 (GLOWN). 3) FPI NOT WORKING AT L.I.C. NO.3 S/S 4) FPI NOT WORKING AT JIVAN BIMA NGR S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 3,9761,JEEVAN BIMA NAGAR,38244,1)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31946 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT JEEVAN BIMA NGR S/S SW NO.38242 3) MULTIPLE COMMNAD GIVEN TO SHALINDI SADAN S/S SW NO.11557.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 3,9761,JEEVAN BIMA NAGAR,38244,1)IC COLONY EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31946 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT SILVERLINE RESIDENCY S/S SW.NO.31944 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALLIKARJUN APARTMENT,19356,DAHISAR RIVER,16410,1)OM GAGANGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DMS AT OM GAGAN GIRI TOGGLING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANORI VILLAGE NO 2,17880,SWAMI GAGANGIRI,16599,OPERATIONS SQUAD WAS BUSY ON ANOTHER TRIPPING AT VINAMRA R/S 40274.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANORI VILLAGE NO 2,17880,SWAMI GAGANGIRI,16599,1)MANORI VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. SWAMI GAGANGIRI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:45 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MIRA VILLAGE,15874,SATYAM SHIVAM,15998,1) FPI MALFUNCTION AT RUPANI S/S SW.NO.26909 (NOT GLOWN). 2) FPI MALFUNCTION AT RUPANI S/S SW.NO.26911 (NOT GLOWN). 3)FAILED TO CLOSE RUPANI S/S DMS SW.NO.26909 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MIRA VILLAGE,15874,SATYAM SHIVAM,15998,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PATIL ESTATE,31561,KHARI NORTH NO 1,35725,1)FAILED TO OPEN KHARI NORTH NO 1 S/S DMS SW.NO.35726 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHARI NORTH NO 1 S/S DMS SW.NO.35725 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN D J MARKET S/S DMS SW.NO.11829 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN D J MARKET S/S DMS SW.NO.11831 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PATIL ESTATE S/S DMS SW.NO.05978 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN PATIL ESTATE S/S DMS SW.NO.31561 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN PATIL ESTATE S/S DMS SW.NO.31562 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHUL COMPLEX,31340,MULJI NAGAR NO 2,10533,1) FPI MALFUNCTION AT RAHUL COMPLEX S/S SW.NO.13498 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SALASAR TOWER,26230,NUTAN LAYOUT,11111,1)SIDDESHWAR APPARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DELAY REASONS:,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SECTOR 9 EAST,17751,SECTOR 8 SOUTH,11230,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SN DUBE ROAD,17902,DNYANESHWAR NAGAR NO 1,10183,1) DMS OFFLINE AT VICEROY BUILDING S/S. 2) DMS OFFLINE AT SEJAL PARK NO 2 S/S. 3) DMS OFFLINE AT KOKANIPADA S/S. 4) DMS OFFLINE AT HARSHGIRI S/S. 5)KOKANIPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) FPI FAULTY (NOT WORKING) AT S.N.DUBE ROAD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TRISHLA TOWER,31874,KOMAL KAUNTEYA,13084,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VEDA,17421,BHAKTIDHAM,14969,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 1,5547,A1 INDUSTRIES,12122,1)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.11183 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.10125 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.11184 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV HOMES,19101,PANCHRATNA PARK,14111,1) FEEDER TRIPPING AT DEVIDAS LANE REC-STN SW.NO.26446. 2) DMS OFFLINE AT GAURAV HOMES S/S. 3)FAILED TO OPEN SEVEN SQUARE ACADEMY S/S SW.NO.34063 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SEVEN SQUARE ACADEMY S/S SW.NO.34064 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE RAJ HORIZON S/S DMS SW.NO.37800 FAILED TO OPERATE FROM SCADA. 6)SHREE SAI SNEHA COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7) FPI MALFUNCTION AT SONA SWEET HOME S/S SW.NO.16495 (NOT GLOWN). 8) SADGURU R/S OFFLINE BEFORE TRIPPING. CABLE DAMAGED BY MMRDA METRO DEPT. OPPOSITE SAI PETROL PUMP ON MIRA BHAYANDER ROAD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANEGAR ENCLAVE,25146,WOODLAND,12483,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDRALOK,13165,RUSTOMJEE ROYAL,19964,1)FAILED TO OPEN AMRUT S/S DMS SW.NO.15474 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOWK VILLAGE NO 1,12043,CHOWK VILLAGE NO 2,14887,1)ALI BAUG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE - MULTIPLE COMMAND DHARAVI DEVI S/S DMS SW.NO.17972 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURU VIHAR,34219,LAXMI NARAYAN NAGAR NO 2,7041,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURUKUL SCHOOL,35387,DHRUV TARA,15903,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JIDICIARY ACADEMY,32314,VASANT SMRUTI VRUDHASHRAM,26271,1)FAILED TO OPEN SAFALE VILLAGE NO 2 S/S SW.NO.15293 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MORVA CEMETERY S/S DMS SW.NO.13780 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MORVA CEMETERY S/S DMS SW.NO.13779 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT JIDICIARY ACADEMY S/S. 5) ACCESS PROBLEM AT VASANT SMRUTI VRUDHASHRAM S/S SUPPLY RESTORED AFTER GRASS CUTTING NEAR THE SUBSTATION. 6)DONGRI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7) MORVE CEMETRY S/S SW NO 13779 SHOWING WRONG ON/OFF STATUS ON DMS.8) FPI NOT WORKING AT VASANT SMRITI VRIDHASHRAM SW NO 26269.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHMIRA ESTATE NO.2,17884,KASHMIRA ROAD EAST,7740,1)FAILED TO OPEN - MULTIPLE COMMAND MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHREE SHASHWAT NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAYA NAGAR TECH SCHOOL,15722,RHYTHM TOWER,32543,1)FAILED TO OPEN NG PLAZA S/S DMS SW.NO.29303 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NG PLAZA S/S DMS SW.NO.29305 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT NAYA NGR. TECH. SCHOOL S/S. 4) TRIP CKT UNHEALTHY APPEARED ON SCADA FOR SW NO. 12227 SO ISOLATION DIVERTED ON SHANTISTAR MIRA R/S SW NO. 35036..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIKISHA INDUSTRIAL ESTATE,28259,CHAMUNDA CLASSIC,34698,1)FAILED TO OPEN JAGKUMAR S/S DMS SW.NO.12943 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALI PUMP HOUSE,18659,U-TAN SEA RESORT,34778,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR SUBWAY,29526,BIHARI TEKDI NO 1,17790,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 42,34861,RDP 7,17332,1)FAILED TO CLOSE - MULTIPLE COMMAND RSC 38 S/S DMS SW.NO.13814 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAPTARSHI,18504,RADHA GOVIND,32975,1) FPI MALFUNCTION AT PRITHVI ENCLAVE S/S SW.NO.17914 (NOT GLOWN). 2)JIVLA PADA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIMPOLI NIRANJAN,12514,HARI TERRACE,39498,1)SHIMPOLI NIRANJAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AMBEDKAR NAGAR CHS NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)KANTI PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV TOWER,32501,SHIV DUTT,30993,1) FPI FAULTY (NOT WORKING AT SHIV TOWER S/S) 2) FPI NOT INSTALLED AT SHIV DATTA S/S .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WALCHAND PALACE,29161,DONGRI,13751,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,1) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19356 (NOT GLOWN). 2)OM GAGANGIRI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NARAYAN NAGAR NO 2,7040,DEVKI NAGAR,9356,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHIVALAYA APARTMENT,18122,SANSKRUTI,30230,1)SANSKRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHIV PARVATI BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. SANSKRUTI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:15 HRS. KRISHNA APARTMENT 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:30 HRS. SHIV DUTT 100% SUPPLY RESTORED ON DG SET AT 08:30 HRS.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI NORTH,848,GORAI ROAD NO 2,2919,1) DMS OFFLINE AT GANJAWALA LANE NO 2 S/S. 2) DMS OFFLINE AT GANJAWALA LANE S/S. 3)BORIVALI NORTH S/S DMS SW.NO.02054 SWITCH MECHANISM PROBLEM. 4) FPI MALFUNCTION AT GORAI ROAD NO 2 S/S SW.NO.02919 (GLOWN). 5) FPI NOT WORKING AT BORIVLI NORTH S/S FOR ALL SWITCHES.,,
