Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIAMOND ARCH NO 2,10615,MHATRE CHS,30514,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN NEST NO 1,13567,CLASSIC COUNTRY,13220,1) DMS OFFLINE AT GOLDEN NEST NO 1 S/S. 2)FAILED TO OPEN NIRA COMPLEX S/S DMS SW.NO.38086 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON MIRA-BHAYANDER ROAD DUE TO METRO WORK.. 4)NIRA COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA SAMARPAN NO 2,34629,DHIRAJ ENCLAVE,15411,1) FPI MALFUNCTION AT KANAKIA SAMARPAN NO 2 S/S SW.NO.34629 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA SAMARPAN NO 2,34629,DHIRAJ ENCLAVE,15411,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARWANA APARTMENT,36746,AURA BIPLEX,35946,1) FPI MALFUNCTION AT KORA KENDRA NO 2 S/S SW.NO.16946 (NOT GLOWN). 2) FPI MALFUNCTION AT KORA KENDRA NO 2 S/S SW.NO.16948 (NOT GLOWN). 3) FPI MALFUNCTION AT HARIDAS NAGAR S/S SW.NO.09149 (NOT GLOWN). 4) FPI MALFUNCTION AT HARIDAS NAGAR S/S SW.NO.09151 (NOT GLOWN). 5)KORA KENDRA NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6) DMS OFFLINE AT PARWANA APARTMENT S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARWANA APARTMENT,36746,AURA BIPLEX,35946,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKMAN STEEL,4983,HARIAS DREAM PARK,13004,1) DMS OFFLINE AT HARIAS DREAM PARK S/S. 2) FPI MALFUNCTION AT VICKMAN STEEL S/S SW.NO.04983 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASMITA COMPLEX NO 1,10692,ASMITA COMPLEX NO 2,18232,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR BUS STOP,13726,ARVINDO RESORT,38573,1) FPI MALFUNCTION AT ARVINDO RESORT S/S SW.NO.38573 (GLOWN). 2) DMS OFFLINE AT GHODBUNDER NORTH NO.2 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN NAGAR NO 3,35827,KASTURI ESTATE NO 2,18466,1) FPI MALFUNCTION AT VIKAS INDUSTRIES NO 2 S/S SW.NO.11184 (NOT GLOWN). 2)VIKAS INDUSTRIES NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.11183 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL CREST NO 2,17393,CHURCH HILL COMPOUND,36860,1) FPI MALFUNCTION AT HILL CREST NO.2 S/S 11 KV SW NO. 17391 2) FPI FAULTY AT CHURCH HILL COMPOUND 11 KV SW NO. 36862.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHSHIL RESIDENCY,19293,KANDIVALI KESAR ASHISH,36894,1)KANDIVALI KESAR ASHISH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) PANCHSHEEL RESIDENCY S/S SWITCH NO.19293 OPERATED FROM SCADA AFTER SOME TIME.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PLEASANT PARK NO 1,17019,RUSHAB PLAZA,30736,1)SHREE SHASHWAT NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHAYA APARTMENT,30577,PRANAY NAGAR,12892,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROCK SPRINGS,12608,LAXMAN TOWER,35359,1) FPI MALFUNCTION AT ROCK SPRINGS S/S SW.NO.12608 (NOT GLOWN). 2) DMS OFFLINE AT KANDARPADA COVID HOSPITAL S/S. 3)FAILED TO CLOSE LAXMAN TOWER S/S SW.NO.35359 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI VIHAR,17791,POONAM VIHAR,26504,1) FPI MALFUNCTION AT SHANTI VIHAR S/S SW.NO.17791 (NOT GLOWN). 2)FAILED TO OPEN POONAM VIHAR S/S DMS SW.NO.26504 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE POONAM VIHAR S/S DMS SW.NO.26505 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON MIRA STN ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNITED PALACE,12825,DIVINE SHERATON PLAZA,17783,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VEDA,17421,BHAKTIDHAM,14969,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,AMAZON PARK,13024,MANAS MOTI,15617,1) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.13345 (NOT GLOWN). 2) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.13347 (NOT GLOWN). 3) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.32729 (NOT GLOWN).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,DIAMODA,30079,PANCHDHAM,17353,1) FPI MALFUNCTION AT ANAND NAGAR NO 1 S/S SW.NO.07166 (GLOWN).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ISCON MIRA,38339,PENKARPADA,37814,1) DMS OFFLINE AT PENKARPADA S/S.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,1)GOLDEN NEST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NIRA COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SAMRUDHI S/S DMS SW.NO.19008 FAILED TO OPERATE FROM SCADA.,,
120+400+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SAMRUDHI S/S SW.NO.19007 (GLOWN). 2)FAILED TO CLOSE SAMRUDHI S/S DMS SW.NO.19008 FAILED TO OPERATE FROM SCADA.,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,NAVGHAR ROAD NO 1,14756,JAI AMBE NAGAR,29948,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,EKSAR MANALI,31934,RAJ ANAND TOWER,31177,1) FPI MALFUNCTION AT EKSAR MANALI S/S SW.NO.31934 (NOT GLOWN). 2) FPI FAULTY AT RAJ ANAND TOWER S/S SW.NO.31178.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,NARMADA GAGAN,37941,SAI CHARAN RESIDENCY,38176,1)SAI CHARAN RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MBMC NEAR SAI CHARAN RESIDENCY S/S..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PANDURANG APARTMENT,32260,INDRALOK NO 4,37724,1) HEAVY TRAFFIC ON VIMAL DAIRY ROAD .,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PATEL COMPLEX,17690,RAMTIRTH,13689,,,
185SQ.MM,PILC,11KV,HTCF SECTION,ODHAV NAGAR NORTH,5816,PREMJEE NAGAR,15070,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DAHISAR THEATRE S/S SW.NO.07288 (GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,MAHAJAN WADI,28390,GREEN WAYS,25505,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NIPPA ELECTRO PLASTICS,10778,KASHMIRA ESTATE NO.1,40250,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,1)FAILED TO CLOSE - MULTIPLE COMMAND PRABHAT ROLLER MILL S/S SW.NO.10094 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HOTEL R K INTERNATIONAL S/S. 2) FPI MALFUNCTION AT MIRA INDUSTRIES S/S SW.NO.06496 (GLOWN). 3) ISOLATION DIVERTED ON MIRA R/S SW 18632 4) MULTIPLE TRIPPINGS (NO FAULT AFTER TESTING).,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11271,TARA SINGH,6201,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BADRI NARAYANDHAM,9075,SAIJESAL,11413,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MORBALI TALAV S/S SW.NO.10408 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1) FPI MALFUNCTION AT KASHI S/S SW.NO.11319 (GLOWN). 2)VINAY NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KASTURI ESTATE NO 1,15390,BHAYANDAR SOCIETY,14383,1) DMS OFFLINE AT NARAYAN NAGAR S/S. 2) DMS OFFLINE AT BHAYANDAR NORTH NO 2 S/S. 3) DMS OFFLINE AT NARAYAN NAGAR S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LALJI SHOPPING CENTRE,10618,INDRAPRASTA SHOPPING,10723,1)BORIVALI NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMAN KRISHNA APARTMENT,13444,BORIVLI SEWAGE,15789,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVGHAR TEMPLE,11567,RAM GANGA APARTMENT,18611,1)FAILED TO OPEN WAMANRAO PALACE S/S DMS SW.NO.34646 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SOLANKI PARK S/S DMS SW.NO.17574 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SITA NAGAR S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 1,11365,ASMITA ENCLAVE NO 1,12939,1) FPI MALFUNCTION AT SECTOR NO 11 S/S SW.NO.12277 (GLOWN). 2) DMS OFFLINE AT SECTOR NO 11 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 1,15823,RASSAZ SHOPPING MALL,25799,1) FPI MALFUNCTION AT SECTOR NO 11 S/S SW.NO.12277 (GLOWN). 2) FPI MALFUNCTION AT RASSAZ SHOPPING MALL S/S SW.NO.25799 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 1,15823,RASSAZ SHOPPING MALL,25800,1) FPI MALFUNCTION AT SECTOR NO 11 S/S SW.NO.12277 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 2,15217,NARENDRA PARK,12590,1)NAYA NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ASMITA COMPLEX NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND HYDERI SOCIETY S/S DMS SW.NO.39240 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND HYDERI SOCIETY S/S DMS SW.NO.39241 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SADGURU NAGAR NO 2,17839,RAHEJA ESTATE SOUTH,12249,1) FPI MALFUNCTION AT RAHEJA ESTATE SOUTH S/S SW.NO.12249 (GLOWN). 2) FPI MALFUNCTION AT RAHEJA ESTATE SOUTH S/S SW.NO.12247 (GLOWN). 3)SHUB SARITA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. BUT OPERATED LATER 4) FPI FAULTY (NOT WORKING) AT RAHEJA ESTATE WEST S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12297,DAHISAR RIVER,16411,,,
240SQ.MM,XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1) FPI MALFUNCTION AT KALA SILK S/S SW.NO.07463 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,1) LOADING CONSTRAINT OF NIGHT PEAK 2) BUNDER PAKHADI GANESH KRIPA S/S 11 KV SW NO. 39064 NOT GETTING CLOSED FROM SCADA 3) ACCESS PROBLEM AT GAURAV GARDEN NO.3 S/S 4) SAHYADRI NGR S/S 11 KV SW NO. 14098 NOT GETTING CLOSED OPERATED MECHANICALLY..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV EXCELLENCY,39188,GAURAV VALLEY,32321,1)FAILED TO OPEN GAURAV SANKALP NO 2 S/S SW.NO.17309 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,LOK PRAKASHAN NO 2,35250,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDER SOUTH NO.1,2656,VISHAL INDUSTRIES NO.2,17564,1)GHODBUNDER SOUTH NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HIGHWAY LIGHTS NO 3,39738,GIRNAR TOWER,37399,FPI FAULTY AT GIRNAR TOWER SUBSTATION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMKUM APARTMENT,18251,RAJARAM TAWDE ROAD,32178,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMAN KRISHNA APARTMENT,13443,SURESHWARI IT PARK NO 1,38898,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA. 2)MASACHA PADA EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GREEN VALLEY STUDIO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)MASACHA PADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI MALFUNCTION AT KASHIMIRA ESTATE NO. 1 S/S SW.NO.40249 (GLOWN). 6) MULTIPLE COMMAND GIVEN TO SWICTH ON MIRA R/S SW NO.18645. CABLE DAMAGED BY METRO OPP TO APARNA MOTOR NEAR PETROL PUMP ON SERVICE RD OF WESTERN EXPRESS HIGHWAY..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MASACHA PADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KASHIMIRA ESTATE NO. 1 S/S SW.NO.40249 (GLOWN). CABLE DAMAGED BY METRO OPPOSITE TO PETROL PUMP NEAR MIRA RECEIVING NEAR AMAR PALACE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPA VIHAR,15740,DAULAT NAGAR CEMETERY,12682,1) FPI MALFUNCTION AT PUSHPA VIHAR S/S SW.NO.15740 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,32930,YASHWANT ARCADE,37376,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE KRISHNA GARDEN,31841,KASHI NORTH NO.1,39257,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER LINE,10043,KENT TOWER,18377,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SS CLUTCH,38816,RAMDEV PLAZA,38285,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,RAVAL NAGAR,11337,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWAGANGA,34270,BHAGWATI HOSPITAL,30903,1) DMS OFFLINE AT PLUTO APARTMENT S/S. 2) DMS OFFLINE AT BHAGWATI HOSPITAL S/S. 3)FAILED TO CLOSE BAGWE ROAD S/S DMS SW.NO.16013 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BAGWE ROAD S/S DMS SW.NO.16015 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MANDPESHWAR NO 3 S/S DMS SW.NO.38552 FAILED TO OPERATE FROM SCADA. 6)BAGWE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7) MEDONA COLONY NO.2 S/S SW NO. 39386 FAILED TO OPEN INITIALLY 8) ACCESS PROBLEM AT BHAGWATI HOSPITAL DUE TO BUILDING CONSTRUCTION WORK.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOMIN MILK COLONY,31697,DACHKULPADA,37459,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANANDA RESIDENCY NO 1,40683,DIVYA DEEP CHS,28993,1)DIVYA DEEP CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE - MULTIPLE COMMAND PRANAY NAGAR S/S DMS SW.NO.12892 FAILED TO OPERATE FROM SCADA. (NO FAULT AFTER TESTING).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEVERLY PARK STP,38107,ASHLEY GARDEN,37240,1)FAILED TO OPEN BEVERLY PARK STP S/S DMS SW.NO.38107 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BEVERLY PARK STP S/S DMS SW.NO.38108 FAILED TO OPERATE FROM SCADA. 3) S/S ACCESS PROBLEM DUE TO BIG GRASS NEAR THE GATE OF BEVERLY PARK STP S/S. 4) GHODBUNDER R/S TOGGLING CONTINUOSLY DURING TRIPPING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CABIN ROAD,11254,JESAL PARK NO 4,17106,1)FAILED TO OPEN JESAL PARK NO 4 S/S DMS SW.NO.17106 FAILED TO OPERATE FROM SCADA. 2) TRAFFIC ON BHAYANDER STATION ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GUNDECHA TRILLIUM NO 1,39058,EKTA MEADOWS HOUSING,31907,1) DMS OFFLINE AT GUNDECHA TRILLIUM NO 1 S/S. 2) FPI NOT INSTALLED AT EKTA MEADOWS HSG. S/S. CABLE DAMAGED BY AEML HTM DEPT. (BY CONTRACTOR - M/S. PRADYUM ELECTRICALS) NEAR DHEERAJ ENCLAVE BLDG GATE NEAR DHEERAJ ENCLAVE S/S ON SIDDHARTH NAGAR ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 2,6753,SHANTI NAGAR SLUM NO 2,13142,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIRANANDANI REVONA,37119,POISAR DEPOT,7155,1) FPI MALFUNCTION AT POISAR DEPOT S/S SW.NO.07155 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASHI,11320,SILVER SARITA,18191,PATEL COMPLEX DMS S/S OPERATED LATE (WENT OFFLINE AFTER GIVING COMMAND BUT BY GIVING STATUS CHECK IT CAME ONLINE AFTER SOME TIME).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KESHAV SHRISTI,14581,ALI BAUG,11576,1)ALI BAUG S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LINK VIEW,15791,GANPAT PATIL NAGAR,30979,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHYAM UPVAN S/S SW.NO.38665 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHYAM UPVAN S/S SW.NO.38665 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POSH COMPLEX,28450,LOK PRAKASHAN NO 2,37858,1) FPI MALFUNCTION AT ARPITA S/S SW.NO.25860 (NOT GLOWN). 2) FPI MALFUNCTION AT ARPITA S/S SW.NO.25862 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAMKRIPA BUILDING,31615,PANCHARATNA,6658,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR NO 11,12909,NAYA NAGAR NO 1,11367,1) FPI MALFUNCTION AT SECTOR NO 11 S/S SW.NO.12277 (GLOWN). 2) FPI MALFUNCTION AT SECTOR NO 6 S/S SW.NO.10747 (GLOWN). 3)NAYA NAGAR NO 1 S/S SW.NO.11364 SWITCH MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHREE SAI TOWER,40507,DAHISAR NORTH,16442,1) DMS OFFLINE AT GURUKUL TOWER S/S. 2)AMRUT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)BHAKTIDHAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN BHAKTIDHAM S/S DMS SW.NO.14972 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT DAHISAR WEST NO.1 S/S SUBSTATION SWITCHGEAR COVERED WITH 02 NO. OF TARPOLINE TO PROTECT FROM RAIN..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY PARK NO 2,32074,VIJAY PARK,12066,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 1,5545,VIKAS INDUSTRIES NO 2,11183,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YOGI RATNA BUILDING,34566,DHARAMDAS,6644,1) FPI MALFUNCTION AT YOGI RATNA BUILDING S/S SW.NO.34564 (NOT GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDPESHWAR NORTH NO 1,9181,PARINEE ADNEY,36901,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MERCELINE TOWER,14041,VISHWASRAO RESIDENCY,36200,SV ROAD DAHISAR EAST NEAR AMBAWADI IS BLOCKED DUE TO COVID-19 CONTAINMENT ZONE..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITIN IND COMPLEX,11715,DEV NIKETAN,35423,1)NARENDRA COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAYAM NIKETAN,38981,AISHWARYA ENCLAVE,17583,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC PRECI TECH,34487,GREEN VILLAGE,17528,1) FPI MALFUNCTION AT CLASSIC PRECI TECH S/S SW.NO.34485 (NOT GLOWN). 2) DMS OFFLINE AT MISQUETTA WADI S/S.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARVATI NIKETAN,31814,BHAYANDAR VILLAGE NO 1,2578,1)FAILED TO OPEN BHAYANDAR VILLAGE NO 1 S/S DMS SW.NO.02578 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT BHAYANDAR TELEPHONE EXCHANGE S/S SECURITY GAURD NOT AVAILABLE. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE NEAR PARVANTI NIKETAN S/S.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ HERITAGE,16937,JBCN INTERNATIONAL SCHOOL,37620,1) FPI MALFUNCTION AT RAJ HERITAGE S/S SW.NO.16934 (NOT GLOWN). 2) FPI MALFUNCTION AT MANDPESHWAR NO 1 S/S SW.NO.36064 (GLOWN). 3) FPI MALFUNCTION AT MANDPESHWAR NO 1 S/S SW.NO.36065 (NOT GLOWN). 4)FAILED TO CLOSE MHATRE ROAD NO 2 S/S DMS SW.NO.17379 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PRABODHAN NAGAR S/S DMS SW.NO.38869 FAILED TO OPERATE FROM SCADA. 6)MANDPESHWAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7) FEEDER TRIPPING AT SADGURU REC-STN SW.NO.38222.,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FALCON CREST,16834,YOGI NAGAR CENTRAL,17361,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,RASHMI DRASTANT,29379,GAURAV REGENCY,27032,1) FPI MALFUNCTION AT RASHMI DRASTANT S/S SW.NO.29379 (NOT GLOWN).,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRAL FOOD GODOWN,2944,RAJENDRA KUNJ,18397,1) FPI MALFUNCTION AT DATTAPADA S/S SW.NO.00956 (NOT GLOWN). 2) FIRST CUT DELAYED DUE TO FPI MALFUNCTION AT DATTAPADA S/S 3) THERE IS NO DMS S/S ON THIS FEEDER.,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRAL FOOD GODOWN,2944,RAJENDRA KUNJ,18397,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRAL FOOD GODOWN,2944,RAJENDRA KUNJ,18397,1) FPI MALFUNCTION AT DATTAPADA S/S SW.NO.00956 (NOT GLOWN). 2) FPI MALFUNCTION AT CENTRAL FOOD GODOWN S/S SW.NO.02944 (NOT GLOWN). 3)SHIMPOLI REC-STN WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN - MULTIPLE COMMAND SHIMPOLI REC-STN SW.NO.34675 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM INFRONT OF CENTRAL FOOD GODOWN S/S ROAD.,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAULAT NAGAR NORTH,7691,RAJ SAHYOG BUILDING,36187,1) FPI MALFUNCTION AT PUSHPA VIHAR S/S SW.NO.15740 (NOT GLOWN). 2) FPI MALFUNCTION AT PUSHPA VIHAR S/S SW.NO.15741 (NOT GLOWN). 3) FPI MALFUNCTION AT DAULAT NAGAR CEMETERY S/S SW.NO.12680 (NOT GLOWN). 4) FPI MALFUNCTION AT DAULAT NAGAR NORTH S/S SW.NO.07691 (SELECT). 5) DMS OFFLINE AT RAJ SAHYOG BUILDING S/S.,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAULAT NAGAR,40466,RAJ SAHYOG BUILDING,36186,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CARTER ROAD NO 8,37308,GOPALPURI,7277,,,
300+225+185+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTAPADA,956,CENTRAL FOOD GODOWN,2942,FPI NOT WORKING (FAULTY) FOR ALL SWITCHES AT CENTRAL FOOD GODOWN S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKAR COMPLEX,17397,ROYAL CREST,17600,1) FPI MALFUNCTION AT AKAR COMPLEX S/S SW.NO.17396 (NOT GLOWN). 2) FPI MALFUNCTION AT AKAR COMPLEX S/S SW.NO.17397 (NOT GLOWN). ROYAL CREST 100% SUPPLY RESTORED ON DG SET AT 10:45 HRS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT FORGING,17334,OSTWAL PARADISE,28294,1)ASMITA COLLEGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NARMADA PARADISE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) WRONG STENCILING AT OSWAL PARADISE SUBSTATION 4) ISOLATION DIVERTED TO VINAMRA R/S FEEDER NO 40273 AS FEEDER TRIPPING AND FEEDER INDICATIONS STATUS NOT UPDATED ON SCADA 5) BHAYANDER OPERATION SQUAD WAS NEARBY MANORI VILLAGE AREA FOR OVERHEAD INSPECTION..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT DISCOVERY TOWER S/S SECURITY GAURD NOT AVAILABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT LATA APARTMENT S/S SW.NO.19490 (GLOWN). 2)FAILED TO OPEN NITYANAND APARTMENT S/S DMS SW.NO.18213 FAILED TO OPERATE FROM SCADA. 3)SHUB SARITA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS TOWER,18201,ROYAL CREST,17598,1)VINAY HERMITAGE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERSHINE WOODS NO 2,36973,GAURAV CITY NO 2,17930,1) DMS OFFLINE AT MERRY GOLD NO 2 S/S. ISOLATION AND RESTORATION DELAYED DUE TO ROAD BLOCKS AND POLICE BARRICADES ON ROUTE DUE TO COVID-19.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV EXCELLENCY,39188,GAURAV VALLEY,32321,1)AVENUE SUPERMART S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SILVER PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV GALAXY NO 2,17072,HIGHNESS PARK,30097,1) FPI MALFUNCTION AT HIGHNESS PARK S/S SW.NO.30097 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,FPI FAULTY AT EVERSHINE WOOD NO.1 S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI BEST CNG,36008,YOGI NAGAR NO 2,13345,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI BEST CNG,36008,YOGI NAGAR NO 2,13345,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,39257,SHREE KRISHNA GARDEN,31841,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KASHIMIRA ESTATE NO. 1 S/S SW.NO.40249 (GLOWN). 3)MISQUETTA WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)MASACHA PADA EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONITORING,28053,BELIRAM IND EST,28833,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW GAGANGIRI CHS,36809,TRIMURTI KRUPA,31125,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW GAGANGIRI CHS,36809,TRIMURTI KRUPA,31125,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATIL ESTATE,31562,GOLDEN NEST NO 3,30252,1)PATIL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE KHARI NORTH NO 1 S/S DMS SW.NO.35726 FAILED TO OPERATE FROM SCADA. 3)FPI FAULTY AT PATIL ESTATE S/S SW NO 31562. 4)FPI FAULTY AT PATIL ESTATE S/S SW NO 31561.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAILWAY BORIVALI WEST,37594,THAKKAR SHOPPING CENTRE,34261,1) DMS OFFLINE AT BORIVALI NO 2 S/S. 2) DMS OFFLINE AT RAILWAY BORIVALI WEST S/S. 3) FEEDER TRIPPING AT BHAYANDAR REC-STN SW.NO.15783. 4) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33289.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHEETAL IND EST,17835,GHODEV INDOOR,27065,1) FPI MALFUNCTION AT GHODEV INDOOR S/S SW.NO.27065 (GLOWN). 2)SHIVSHANKAR ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE HIGHWAY LIGHT NO 3 S/S SW.NO.10318 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SEJAL PARK NO 2 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL PARK,16151,SHANTIDHAM,14835,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DAHISAR SUBWAY NO 1 S/S.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17773,ROYAL PARK,16150,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.15782 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) DMS OFFLINE AT CHRISS AND CROWN S/S. 3) DMS OFFLINE AT CABIN ROAD S/S. 4) DMS OFFLINE AT UNITED RUBBER INDUSTRIES S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)SITA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT BHAYANDAR VILLAGE NO 2 S/S. 3) DMS OFFLINE AT BALAJI IND EST NO 1 S/S. 4) DMS OFFLINE AT NARAYAN NAGAR S/S.,,
70SQ.MM,PILC,11KV,HTCF SECTION,KASTURI BAUG,10104,PANCHARATNA,6656,1)PREM NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SODAWALA LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHANJI UDYOG NAGAR,14712,LION PENCIL NO.2,37779,1) DMS OFFLINE AT PENKARPADA S/S.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVGHAR ROAD NO 1,14756,JAI AMBE NAGAR,29948,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,1)AIR BORIVALI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 33KV GIS CABLE TERMINATION FAULTY AT GORAI R/S SW NO. 220GOI01.,,
,,33KV,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.15782 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO 11KV FEEDER TRIPPING AT BHAYANDER R/S 15781.,,
,,33KV,,,,,,,,
,,,,,,,,,FAILED TO CLOSE,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)GUNDECHA TRILLIUM NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GUNDECHA TRILLIUM NO 1 S/S SW.NO.39058 (NOT GLOWN). 3) DMS OFFLINE AT DATTANI PARK S/S. DHIRAJ UPVAN 80% SUPPLY RESTORED ON LT BACKFEEDING AT 20:30 HRS. DHIRAJ UPVAN 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:45 HRS.,,
,,,,,,,,1) DMS OFFLINE AT MANAS MOTI S/S. 2) DMS OFFLINE AT NAITODI VILLAGE S/S. 3) DMS OFFLINE AT ROSE MERRY S/S. 4) DMS OFFLINE AT KANTI MADUVAN S/S. 5) DMS OFFLINE AT PRANAM S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1) GHODBUNDER EAST S/S WAS OFFLINE 2) BHOIR SAND S/S WAS OFFLINE 3) GHODBUNDER NORTH NO.2 WAS OFFLINE.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)SHIMPOLI MHADA NO 2 S/S SW.NO.40489 SWITCH MECHANISM PROBLEM. (SW JAMMED) 1) ACCESS PROBLEM AT SHIMPOLI MHADA NO.2 SUSTATION..,,
,,11KV,,MONARCH PLASTIC,18030,MIRA INDUSTRIES NO.2,17889,,,
,,11KV,,MANORI TANK,19019,OM WADI,18994,1) HEAVY TRAFFIC ON MIRA-BHAYANDER ROAD.,,
,,11KV,,POKAR COMPLEX,28630,MASACHA PADA EAST,28669,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM IN S/S DUE TO CONSTRUCTION MATERIAL KEPT INFRONT OF S/S DOOR AND TRANSFORMER COMPARTMENT DOOR LOCK FAULTY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DMS WENT OFFLINE AFTER GIVING COMMAND AT SHUP KARNA S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)NAIDU HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. MANTHANPADA 60% SUPPLY RESTORED ON LT BACKFEEDING AT 12:00 HRS. MANTHANPADA 40% SUPPLY RESTORED ON LT BACKFEEDING AT 13:30 HRS. 3) NAIDU HOSE S/S WENT OFFLINE AFTER GIVING COMMAND & SW NO. 38822 OPERATED AFTER GIVING MULTIPLE COMMANDS. SUSPECTED BUS BAR FLASHOVER AT MANTHANPADA S/S. BUS BAR AND CKT KEPT OFF..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE SHEETAL NAGAR NO 3 S/S DMS SW.NO.11962 FAILED TO OPERATE FROM SCADA. 2)SHEETAL NAGAR NO 3 S/S DMS SW.NO.13369 SWITCH MECHANISM PROBLEM. SHEETAL NAGAR NO 3 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:20 HRS. 3) SHEETAL NAGAR NO 3 S/S SW NO. 32952 WENT IN DISTIRBED POSITION AFTER GIVING OPEN COMMAND..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,XMER COMARTMENT DOOR LOCK PROBLEM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)GHODBUNDER EAST S/S DMS SW.NO.19116 SWITCH MECHANISM PROBLEM. U.I..,,
,,,,,,,,1)FAILED TO OPEN PATEL COMPLEX S/S DMS SW.NO.17690 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MUNSHI COMPOUND S/S DMS SW.NO.17700 FAILED TO OPERATE FROM SCADA. 3) ROAD BLOCKS IN CONTAINMENT AREA FOR RAM TIRTH S/S ARUN DAYA HEIGHT S/S AND KRISHNA STHAL S/S.,,
,,,,,,,,CLEARENCE TAKEN FROM HTM PERSON BEFORE RESTORATION.,,
,,,,,,,,1) DMS OFFLINE AT ORGANIC COATING S/S.,,
,,,,,,,,1) FPI MALFUNCTION AT MANORI VILLAGE NO 1 S/S SW.NO.13699 (GLOWN). 2)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 3)MANORI VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)NAIDU HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) RESTORATION DONE AFTER THOROUGH INSPECTION OF O/H NETWORK FROM POLE NO. GJHT01 TO GJHT30 6) CUTINHO FARM S/S RESTORATION DONE AFTER THOROUGH INSPECTION OF THE SAME S/S. 7) FPI NOT WORKING AT MANTHANPADA S/S 8) MULTIPLE TRIPPINGS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DT SWITCH NOT GETTING ON.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FPI MALFUNCTION AT CHARKOP TEL. EXCH. S/S SW NO. 19384(NOT GLOWN) 2) RDP-5 S/S WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGE NOT TAKEN DUE TO UNAVAILABILITY OF HT CONSUMER REPRESENTATIVE..,,
,,,,,,,,UNAVAILABILITY OF CONSUMER SIDE REPRESENTATIVE. TEST REPORT REQUIRED FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE CONSUMER SUBMITTED UNDERTAKING AND HTC BREAKER MADE ON AT 12:22 HRS.,,
,,,,,,,,1) GHODBUNDER EAST DMS S/S WENT OFFLINE AFTER TRIPPING 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)PUSHPA VIHAR S/S (DMS) WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SLOW MOVING TRAFFIC AND NARROW ROADS IN BHAYANDER WEST AREA 2) INSPECTION OF TRANSFORMER AND OFS DELAYED DUE TO JAMMED SWITCHGEAR COVER 3) TEST CHARGE DELAYED DUE TO BREAKER MECHANISM PROBLEM (BREAKER SLIPPING CONTINOUSLY WHILE OPERATING WITH HANDLE),,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . 40% SUPPLY RESTORED ON LT BACKFEEDING AT 23:10 HRS. 60% SUPPLY RESTORED ON DG SET AT 00:58 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,SILVER ANKLET NO.2,12418,SHINYA MAHADEV,35644,1)FAILED TO OPEN SILVER ANKLET NO.2 S/S DMS SW.NO.12418 FAILED TO OPERATE FROM SCADA. VERSOVA VILLAGE NO.2 95% SUPPLY RESTORED ON LT BACKFEEDING AT 21:15 HRS. R PH PIN INSULATOR & R PH JUMPER OF CABLE GOINT TOWARDS SILVER ANKLET NO. 2 BURN.,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURESH SMRUTI,13961,CRYSTAL PLAZA,15844,1) DMS OFFLINE AT CRYSTAL PLAZA S/S. 2)FAILED TO CLOSE KIA PARK S/S SW.NO.18355 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT MIDC CENTRAL ROAD AND AAREY ROAD JUNCTION. 2)AAREY PUMP S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AMBOLI NO.2,2757,STAR RESIDENCY,34361,1) FPI MALFUNCTION AT AMBOLI NO.4 S/S SW.NO.09611 (GLOWN). 2) FPI MALFUNCTION AT AMBOLI NO.2 S/S SW.NO.06818 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANAND NO.1,18567,OSHIWARA TRANSIT CAMP NO 1,19970,1) DMS OFFLINE AT ANAND NO.4 S/S. 2) TRAFFIC ON LINK RD. AND BEHRAM BAUG RD.. 3) FPI MALFUNCTION AT OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19971 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,1)ANDHERI WEST RAILWAY QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AYESHA TOWER,25341,RAJ NAGAR,18398,1) HEAVY TRAFFICE ON S.V. ROAD NEAR JOGESHWARI S/S. ISOLATION DONE ON FOOT 2)FAILED TO OPEN JOGESHWARI TELEPHONE EXCH S/S DMS SW.NO.18428 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT AYESHA TOWER S/S SW.NO.25338 (GLOWN). 4)RAJ NAGAR S/S SW.NO.16107 SWITCH ON/OFF INDICATION PROBLEM..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BINDRA COMPLEX,17982,ROOF TOP,12158,1) FEEDER MADE ON AFTER CLEARANCE FROM CABLE LAYING GROUP ENGINEER WORKING IN MEGHWADI R/S AS WELL AS HTM ENGINEER AS CHANGE OF DT JOB AT AMBIKA APPT WAS IN PROGRESS. 2) ALSO GOREGAON FEEDER TRIPPING IN WEST AREA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,DYNA CRAFT,10054,MAJASWADI BUS DEPOT,12313,1) HEAVY TRAFFIC ON MIDC CENTRAL RD JVLR SEEPZ. INFROMED BY REC-STN AT 16:40 HRS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ELEC MECH,15866,R E P L ENGINEERING,11713,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GEMS NO.3,16795,VIJAY NAGAR APARTMENT NO.1,6764,FPI NOT INSTALLED AT GEMS NO. 3 S/S S/W NO. 16794 & 16795.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GILBERT HILL NO.2,6925,JUHU LANE NO.3,13483,1)SAGAR CITY NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN CORDCON INDEAN OCEAN S/S DMS SW.NO.39250 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GILBERT HILL NO.2 S/S SW.NO.06925 (NOT GLOWN). 4) FPI MALFUNCTION AT GILBERT HILL NO.2 S/S SW.NO.06924 (NOT GLOWN). 5) ACCESS PROBLEM AT JUHU LANE NO.3 S/S ISOLATION CARRIED OUT ON FOOT DUE TO AREA CONTAINMENT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOPAL SADAN,15138,SALSETTE PARSI NO.2,16079,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JANKI CENTRE,13364,CRYSTAL PARADISE,25872,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI PARAMOUNT,18879,SAHAKAR ROAD,6938,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU LANE NO.3,13485,JUHU LANE NO.4,11792,1) FPI MALFUNCTION AT GILBERT HILL NO.2 S/S SW.NO.06923 (GLOWN). 2) FPI MALFUNCTION AT GILBERT HILL NO.2 S/S SW.NO.18210 (GLOWN). 3) FPI MALFUNCTION AT JUHU LANE NO.3 S/S SW.NO.13485 (NOT GLOWN). CABLE DAMAGED IN FRONT OF ZAMZAM GENERAL STORES NEAR NAGORI NOOR MILK SWEET ON JUHU GULLY WIRELESS RD BY MCGM WATER DEPT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LUMIERE,12611,VERSOVA,7070,1) FPI MALFUNCTION AT VERSOVA S/S SW.NO.07070 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LUMIERE,12611,VERSOVA,7070,1)VERSOVA GARDEN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON YARI ROAD. 3) FPI MALFUNCTION AT VERSOVA S/S SW.NO.07070 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAKALI CAVES ROAD NO.3,17580,ROOF TOP,17561,1) DMS OFFLINE AT MAHAKALI CAVES ROAD NO.3 S/S. 2) ISOLATION & RESTORATION DELAYED IN TAKING CLEARANCE FROM ENGINEERS WORKING IN SEEPZ & MEGHWADI R/S. 3) RELAY VALUES UPDATED LATE SCADA 4) THERE WAS EXTRA LOAD ON TRIPPED FEEDER WHICH HAS TO BE RESTORED AFTER ANALYSING NETWORK CONSTRAINTS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAKALI CAVES ROAD NO.4,14227,DHIRAJ GARDEN,16703,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANISH PARK,11776,JIJAMATA ROAD NO.1,7377,1)SALSETTE PARSI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MANISH PARK S/S SW.NO.11775 (NOT GLOWN). 3) HEAVY TRAFFIC AT PUMP HOUSE ROAD. 4)SRI VASTU ENCLAVE NO 2 S/S DMS SW.NO.19755 SWITCH MECHANISM PROBLEM. 5) FPI NOT INSTALLED AT MANISH PARK S/S SW.NO.11776.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL NORTH NO.2,9628,MILITARY ROAD NO.1,10718,1) FPI MALFUNCTION AT MILITARY ROAD NO.1 S/S SW.NO.10718 (GLOWN). 2) FPI MALFUNCTION AT MILITARY ROAD NO.1 S/S SW.NO.18697 (GLOWN). 3) FPI MALFUNCTION AT MILITARY ROAD NO.2 S/S SW.NO.13541 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MILLAT NAGAR NO.1,13253,MILLAT NAGAR NO.2,12882,1) FPI MALFUNCTION AT LOKHANDWALA NO.2 S/S SW.NO.06672 (GLOWN). 2) MILLAT NGR. S/S SW.13253 & SW. 13255 OPERATED AFTER MULTIPLE COMMANDS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEMARAO VIDEO,18264,MAROL CO-OP NO.1,5275,1)MAROL CO-OP NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MCGM DRAINAGE WORKS DEPT ON MAROL CO-OP ROAD OPP. SHEMAROO OFFICE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,U T I NO.2,12329,BHAWANI NAGAR NO.1,7420,1)MULTIWELD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAROL MAROSHI ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT MULTIWELD NO.1 S/S SW.NO.02784 (GLOWN). 4) HEAVY TRAFFIC ON MAROL MAROSHI ROAD. . 5) FPI NOT WORKING AT COSMOS PARK S/S 6)OPEARATION SQUAD WAS AT AAREY KIOSK NO.2 S/S FOR LOTO OPERATION OF CZ ZONE OUTAGE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VAISHALI NAGAR NO.1,14176,OSHIWARA SOUTH NO.3,14183,1) DMS OFFLINE AT VAISHALI NAGAR NO.3 S/S. 2)FAILED TO CLOSE FAIR DEAL S/S DMS SW.NO.04411 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VAISHALI NAGAR NO.2 S/S SW.NO.16665 (NOT GLOWN). 4) FPI MALFUNCTION AT VAISHALI NAGAR NO.1 S/S SW.NO.15418 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,VASUDEO APARTMENT,12845,SHIV KRIPA,14444,1)SHIV KRIPA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN VASUDEO APARTMENT S/S SW.NO.12845 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VASUDEO APARTMENT S/S SW.NO.14431 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10039 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10037 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN HARI DHAM S/S DMS SW.NO.28232 FAILED TO OPERATE FROM SCADA. 7) HEAVY TRAFFIC MIDC CENTRAL ROAD MAHAKALI CAVES ROAD & JIJAMATA ROAD 8) OPERATION SQUAD WAS BUSY IN SEEPZ R/S POWER XMER OUTAGE NORMALISATION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA VIEW,7118,FOUR BUNGLOW ROAD NO.3,15373,1)ABHISHEK APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FOUR BUNGLOW ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) RESTORATION DONE AFTER NORMALISATION OF THE LOAD TRANSFER OPERATION DONE FOR ECO ELEGANCE S/S (BUS & CIRCUIT OUTAGE).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBICA TOWER,28496,HANJAR NAGAR,11970,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1) FPI MALFUNCTION AT DEEPALI APARTMENT S/S SW.NO.11101 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ECONEST,30092,MILITARY ROAD NO.1,18697,1) FPI MALFUNCTION AT MILITARY ROAD NO.1 S/S SW.NO.10718 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ELITE AUTO,5792,SHERATON CLASSIC,29254,1)FAILED TO OPEN KANAKIA REHAB NO 2 S/S DMS SW.NO.38764 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHAKALA REC-STN SW.NO.11924 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ELLORA APPT,28354,PANCHVATI SOCIETY,29306,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GSA SERENE PUSHTIKAR,37146,EMPRESS,4418,1)I.V. CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN GSA SERENE PUSHTIKAR S/S DMS SW.NO.37146 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MISTRY APARTMENT,6476,SILVERLINE SOCIETY,31522,1) FPI NOT INSTALLED AT SILVERLINE SOCIETY S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANAK CHAMBER,32480,AMBIVLI WEST NO.2,5240,1)AMBIVLI WEST NO.2 S/S DMS SW.NO.05240 SWITCH MECHANISM PROBLEM. 2) FPI MALFUNCTION AT KUBER COMPLEX S/S SW.NO.16367 (NOT GLOWN). 3) FPI MALFUNCTION AT NANAK CHAMBER S/S SW.NO.32480 (NOT GLOWN). ISOLATION & RESTORATION DELAYED DUE TO SWITCH MECHANISM ISSUE AT SW NO 5240 OF AMBIVALI (W) NO. 2 S/S. SUPPLY RESTORED AFTER SWITCH MADE OFF AT AMBIVALI (W) NO. 2 S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PHOENIX METAL,14849,MIDC GRACE PLAZA,30796,1)AMAR PLASTIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT DIGITAL ELECTRONICS S/S SW.NO.12112 (NOT GLOWN). 3) FPI MALFUNCTION AT PHOENIX METAL S/S SW.NO.14849 (NOT GLOWN). 4) FPI NOT WORKING AT MIDC GRACE PLAZA S/S SW.30796.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GAVDEVI DONGRI,13195,LALANI DIVINE,35683,1) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.26206.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPAK PETROL PUMP,25232,MAJASWADI BUS DEPOT,12314,1)FAILED TO CLOSE MAJASWADI BEST CNG S/S DMS SW.NO.32289 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT MAJASWADI BEST CNG S/S CONSUMER RESISTANCE. 3) FPI NOT INSTALLED AT HABITAT NO.1 S/S 4) FPI NOT WORKING AT MADHU MAJAS NO.1 S/S SW. 7922.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAPTSHRUNGI,39193,D N NAGAR NO.1,16322,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,1) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.28692. MUDRAN KAMGAR 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:00 HRS.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.3,13529,USHA DARSHAN,13139,1) FPI MALFUNCTION AT USHA DARSHAN S/S SW.NO.13139 (GLOWN). 2)MILLAT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)WINDERMERE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A-1 VISHAL,37395,GAVDEVI DONGRI NO.2,14813,1) SPECIAL LOCK KEY FOR GAODEVI DONGRI NO.2 S/S WAS ARRANGED FROM ANDHERI R/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A-1 VISHAL,37395,GAVDEVI DONGRI NO.2,14813,1) LALANI DIVINE SW.35683 OPERATED AFTER MULTIPLE COMMANDS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NO.2,35051,ANAND NO.4,19575,1) HEAVY TRAFFIC AT LINK ROAD OSHIVARA MEGA MALL ROAD ANAND NAGAR ROAD. ISOLATION AT ANAND NO. 2 DONE BY WALKING AS ROAD WAS EXCAVATED.. 2) FPI MALFUNCTION AT ANAND NO.2 S/S SW.NO.35051 (NOT GLOWN). ISOLATION & RESTORATION DELAYED DUE TO RANGE ISSUE AT MEGA MALL S/S OPERATION SQUAD ENTERED FOUR TIMES FOR TWO NO OF OPERATION..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAVDEVI DONGRI,13195,LALANI DIVINE,35683,1) FPI MALFUNCTION AT GAVDEVI DONGRI NO.2 S/S SW.NO.14815 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HINDU FRIENDS SOCIETY ROAD,9461,JAIRAM SMRUTI,37247,1)HINDU FRIENDS SOCIETY ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JAIRAM SMRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)JOGESHWARI(E) RAILWAY QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAL PICTURE,7196,UTKARSH,40136,1)MAHAKALI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGE BY BMC ON MAHAKALI CAVED ROAD OPPOSITE BMC GARAGE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S D F NO.3,6288,MAROL MAROSHI ROAD NO.3,9486,1)S D F NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S D F NO.3,6288,MAROL MAROSHI ROAD NO.3,9486,1)S D F NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAGAR SHROT,15125,AMALTAS,11679,1) HEAVY TRAFFIC ON VERSOVA LINK RD & D N NAGAR LOKHANDWALA LINK RD. 2) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28478. 3) LOADING CONSTRAINT DUE TO 11 KV SECTION DEAD BETWEEN CRYSTAL POINT MALL S/S TO SHITALADEVI S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAINWALA,34796,SHERE PUNJAB NO.3,18475,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6179,MUDRAN KAMGAR,18954,1) DMS OFFLINE AT VERSOVA ROAD NO.1 S/S. 2) DMS OFFLINE AT LAFARGE AGGREGATES S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.19,15691,AAREY GARDEN KIOSK,16981,1)AAREY PUMP S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHWA NEST,37324,VIGHNAHARTA,34846,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,GSA SERENE PUSHTIKAR,37146,EMPRESS,4418,1)FAILED TO OPEN AMBOLI NO.4 S/S DMS SW.NO.13209 FAILED TO OPERATE FROM SCADA. 2)I.V. CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT AMBOLI NO.4 S/S SW.NO.13209 (NOT GLOWN). 4) FPI MALFUNCTION AT AMBOLI NO.4 S/S SW.NO.09611 (NOT GLOWN). 5) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.4442.,,
120+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A-1 VISHAL,37395,GAVDEVI DONGRI NO.2,14813,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SAPTARSHI SOCIETY,30915,INDIAN OIL NAGAR,18273,,,
150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANAK CHAMBER,32480,AMBIVLI WEST NO.2,5240,1) DMS OFFLINE AT AMBIVLI INDUSTRIES NO.4 S/S. 2) DMS OFFLINE AT PATEL MINERAL NEW S/S. 3) DMS OFFLINE AT AMBIVLI WEST NO.2 S/S. 4) FPI MALFUNCTION AT AMBIVLI INDUSTRIES NO.4 S/S SW.NO.13560 (GLOWN). 5) FPI MALFUNCTION AT NANAK CHAMBER S/S SW.NO.32482 (GLOWN). 6)AMBIVLI WEST NO.2 S/S DMS SW.NO.05240 SWITCH MECHANISM PROBLEM. CABLE DAMAGE BY MCGM NEAR X-CUBE GATE OPPOSITE CINEPOLIC CINEMA.AMBIVALI WEST NO. 2 S/S SUPPLY RESTORED AFTER ATTENDING S/W ABNORMILITY AT AMBIVALI WEST NO. 2 S/S S/W NO. 5240( S/W NOT GETTING OFF ).,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARJU I.T.PARK,31545,M I D C NO.5,38653,,,
185+0.15+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIVRA BRIDGE,803,OSHIWARA NO.1,1003,1)FAILED TO CLOSE JOGESHWARI TELEPHONE EXCH S/S DMS SW.NO.18430 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CAVES ROAD NORTH,4947,SAMARTH NAGAR PUMPING,11133,EXCAVATION ON MEGHWADI INTERNAL ROAD. ISOLATION DONE BY OTHER (JVLR) ROUTE..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CARONA,17623,BOSTON,25763,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOTEL AIRPORT KOHINOOR,15087,DYNASTY BUSINESS PARK,26696,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGHWADI KIOSK,5607,KASHMIRI HEIGHT,38470,1) SQUAD WAS BUSY IN FINDING OUT SOLUTION FOR MIDC R/S SW.17804 NOT RACKING IN PROPERLY. 2) HEAVY TRAFFIC ON JV LINK ROAD AND INTERNAL ROADS OF MEGHAWADI AREA 3) FPI FAULTY AT MEGHAWADI KIOSK SW.5607. 2) ACCESS PROBLEM AT MEGHWADI KIOSK S/S BARRICADING IN FRONT OF S/S GATE BY BMC FOR BRIDGE WORK,,
,,,,,,,,,,
,,,,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,1) HEAVY TRAFFIC ON MAHAKALI CAVES RD..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VALECHA HOUSE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOLD STAR JEWELLERY,19499,GEMS NO.1,7797,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6797,TANK PAKHADI NO.2,14807,1)FAILED TO OPEN ASCOT CENTRE S/S DMS SW.NO.35892 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,INDRALOK,15393,SHASTRI NAGAR TOWER NO.2,15444,1) FPI MALFUNCTION AT SHASTRI NAGAR TOWER NO.2 S/S SW.NO.15445 (NOT GLOWN). 2) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.12641.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KOLDONGRI NO.1,856,JAISINGH BUSINESS CENTRE,28008,1)FAILED TO OPEN KOLDONGRI NO.1 S/S DMS SW.NO.00856 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NO.3,18562,ARJUN REALTOR,29744,,,
