Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE M.I.D.C. REC-STN SW.NO.28744 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAVI INDUSTRIES S/S DMS SW.NO.39179 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RAVI INDUSTRIES S/S DMS SW.NO.06345 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RAVI INDUSTRIES S/S DMS SW.NO.06346 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RAVI INDUSTRIES S/S DMS SW.NO.06347 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT M I D C OFFICE S/S SW.NO.13639 (GLOWN). 7)MADHUBAN INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RAM MANDIR TRUST S/S DMS SW.NO.28551 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MEGHWADI KIOSK,5606,GANESH NAGAR NO.2,14322,1) FPI MALFUNCTION AT DYNA CRAFT S/S SW.NO.10056 (GLOWN). 2)FAILED TO CLOSE MAJASWADI BUS DEPOT S/S DMS SW.NO.12314 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MILITARY ROAD NO.2,14872,K B M COMPOUND,15406,1)BHAWANI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC,15577,AMBIVLI HOUSING NO.1,10154,1) DMS OFFLINE AT ORIENTAL SCHOOL S/S. 2) DMS OFFLINE AT RAHEJA CLASSIC NO.2 S/S. 3) DMS OFFLINE AT VALECHA HOUSE S/S. 4)FAILED TO OPEN AMBIVLI HOUSING NO.1 S/S SW.NO.10154 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN AMBIVLI HOUSING NO.1 S/S SW.NO.10155 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN AMBIVLI HOUSING NO.1 S/S SW.NO.10156 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ROY APARTMENT,15336,J. B. NAGAR RECEIVING STATION,39021,1) ACCESS PROBLEM AT AIRPORT CONTROL TOWER S/S S/S ACCESS DENIED BY CISF. 2)ROY APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT ROY APARTMENT S/S SW.NO.15336 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,SEJAL,10632,ANDHERI SEWAGE,5956,1) FPI MALFUNCTION AT AMBIVLI REC-STN SW.NO.10205 (GLOWN). 2) FPI MALFUNCTION AT SEJAL S/S SW.NO.16951 (GLOWN). 3)FAILED TO CLOSE SAI KANWAL S/S SW.NO.39962 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON OSHIVARA LINK RD.. 5)FAILED TO CLOSE AMBIVLI REC-STN SW.NO.10205 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TANK PAKHADI NO.1,14517,TANK PAKHADI NO.2,14809,1) FPI MALFUNCTION AT SAHAR CHURCH S/S SW.NO.10830 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA R D P NO.2,14474,CHAITANYA HOUSING,14258,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,12636,SHANTI NIKETAN NO.2,16631,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,12641,VERSOVA R D P NO.4,11098,1)VERSOVA R D P NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT VERSOVA R D P NO.4 S/S SW.NO.11098 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,12641,VERSOVA R D P NO.4,11098,1)FAILED TO OPEN VERSOVA R D P NO.4 S/S SW.NO.11098 FAILED TO OPERATE FROM SCADA. 2) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.12645.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT IRLA NO.1 (PLT) S/S. 2) DMS OFFLINE AT PRIME MALL S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHIANA CO-OP SOCIETY,29769,JOGESHWARI NAVPADA NO.2,14197,1) DMS OFFLINE AT JOGESHWARI NAVPADA NO.4 S/S. 2) DMS OFFLINE AT JOGESHWARI NAVPADA NO.1 S/S. ISOLATION AND RESTORATION DELAYED DUE TO VERSOVA R/S 11KV SW NO. 19089 TRAFO BREAKER TRIPED AS 11KV SW NO. 26205 FAILED TO TRIP DUE TO HTCF. ALSO SUBSTAION KEYS OF JOGESHWARI NAVPADA RD NO.4 WERE NOT AVAILABLE WITH OPERATION SQUAD. ISOLATION CARRIED FORWARD AFTER KEYS MADE AVAILABLE BY FUSE MAN..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B S E S MUNCIPAL HOSPITAL,17540,CENTRE SQUARE,29220,1)B S E S MUNCIPAL HOSPITAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT CENTRE SQUARE S/S SW.NO.29220 (GLOWN). 3)FAILED TO CLOSE BARFIWALA LANE NO.1 S/S DMS SW.NO.10366 FAILED TO OPERATE FROM SCADA. 4)JUHU SAMATA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NO.1,2940,SATAM INDUSTRIAL ESTATE,37705,1)CHAKALA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CHARAT SINGH COLONY NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHARAT SINGH COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CORDCON INDEAN OCEAN,39250,GILBERT HILL NO.2,6924,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON CHAITANYA,35515,OSHIWARA NO.2,6651,1)OSHIWARA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39002,AIRPORT AUTHORITY OF INDIA,28090,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39031,HUMPHREY & GLASSGOW,16297,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39031,HUMPHREY & GLASSGOW,16297,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANATA COLONY NO.2,18124,RAM MANDIR TRUST,28551,1)A K APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT JANATA COLONY NO.2 S/S EXCAVATION ON ROUTE DIRECT VEHICLE ACCESS WAS NOT POSSIBLE. 3)FAILED TO OPEN RAM MANDIR TRUST S/S DMS SW.NO.28551 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RAM MANDIR TRUST S/S DMS SW.NO.28549 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT JANATA COLONY NO.2 S/S SW.NO.18124 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANATA COLONY NO.3,15232,VIMAL SHIVDARSHAN CHS,38700,1) FPI MALFUNCTION AT JANATA COLONY NO.3 S/S SW.NO.15219 (NOT GLOWN). 2) FPI MALFUNCTION AT JANATA COLONY NO.3 S/S SW.NO.15232 (GLOWN). 3)FAILED TO OPEN KAMLESH S/S DMS SW.NO.12144 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KAMLESH S/S DMS SW.NO.12142 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SHERE PUNJAB NO.4 S/S DMS SW.NO.32640 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI ANAND SOCIETY,31541,BEHRAM BAUG NO.2,10856,1)FAILED TO OPEN SURA MADINA CHS S/S DMS SW.NO.39134 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SURA MADINA CHS S/S DMS SW.NO.39133 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CROSS LANE,7105,HERITAGE HEIGHTS,30028,1)JUHU CROSS LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)B S E S MUNCIPAL HOSPITAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)CENTRE SQUARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)BARFIWALA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)AZAD LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)AZAD LANE NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)JUHU LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8)JUHU SAMATA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 9) FPI MALFUNCTION AT JUHU CROSS LANE S/S SW.NO.07104 (NOT GLOWN). 10) FPI MALFUNCTION AT JUHU CROSS LANE S/S SW.NO.07105 (NOT GLOWN). 11) HEAVY TRAFFIC ON BARFIWALI LANE RD ANDHERI STATION ROAD LINK ROAD. 12) TNP DEPARTMENT RELAY REPLACEMENT WORK ON FEEDER NO. 4439. HENCE COULD NOT RESTORE SUPPLY OF FEEDER 4439 FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.K.SQUARE,32814,CHAKALA NO.1,14571,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NO.3,18560,KUBER COMPLEX,34455,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NO.3,18560,KUBER COMPLEX,34455,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LEELA BUSINESS PARK,25961,KONDIVITA ROAD NO.1,19616,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBERAI FLIGHT KITCHEN,12489,SHRENIK SIROYA,28619,1)FAILED TO CLOSE ASCOT CENTRE S/S DMS SW.NO.19874 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT SANTOSHI MATA NGR S/S 3. FPI NOT INSTALLED AY SHRENIK SIROYA S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.2,18365,VEENA DALWAI,6414,1)OSHIWARA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENINSULA PLAZA,26650,R T V HOUSE,18735,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT METRO-3 MAROLNAKA HTC S/S SW.NO.39978 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAI INDU.EST,28098,WELINGTON BUSINESS PARK,32933,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE HARI SOCIETY,28119,SUNIL NIWAS,6361,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,URMILA,7025,SAIWADI NO.3,19376,1) FPI MALFUNCTION AT URMILA S/S SW.NO.30513 (GLOWN). 2)FAILED TO OPEN EMPRESA S/S DMS SW.NO.38922 FAILED TO OPERATE FROM SCADA. 3)KOLDONGRI NO.2 S/S SW.NO.28141 SWITCH MECHANISM PROBLEM. 4)GARWARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) HEAVY TRAFFIC ON SAHAR RD.. 6) FPI NOT WORKING AT KOLDONGRI NO.2 (NEW) S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,19087,GOD GIFT,14940,1)VARSOVA MACHHALIMAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)PREM INDUSTRIES NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BROOKE HEAVEN,28304,LILLY HEIGHT,39826,1)FAILED TO CLOSE MEGHAWADI REC-STN SW.NO.12706 FAILED TO OPERATE FROM SCADA. 2)POONAM NAGAR MMRDA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)MAJASWADI BEST CNG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26752,JMS BUSINESS CENTRE,40388,1)GAODEVI SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GAODEVI SOCIETY S/S METAL SHEETS WERE KEPT IN FRONT OF STAIRS TO THE FIRST FLOOR OF S/S. 3) ACCESS PROBLEM AT JMS BUSINESS CENTRE S/S KEYS WERE NOT AVAILABLE WITH SQUAD AND LOCK COULD NOT BE BROKEN DUE TO DESIGN OF THE DOOR KEYS WERE TAKEN FROM LINEMAN . 4) V.D. ROAD WAS CLOSED BY BMC AND HEAVY TRAFFIC ON NEW LINK ROAD BEHRAM BAUG ROAD & K L VALVALKAR MARG. 5) HENCE ISOLATION CARRIED OUT BY WALK (ZORASTRIAN SOCIETY S/S 2 TIMES BEHRAM BAUG (W) S/S 3 TIMES JMS BUSINESS CENTRE S/S 2 TIMES). 6) FPI NOT WORKING AT BEHRAM BAUG (W) S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT MEHER BAUG S/S ISOLATION & RESTORATION DELAYED DUE TO DEBRIS PRESENT AT THE DOOR OF MEHER BAUG S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RASSAZ CASTLE S/S DMS SW.NO.32876 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT RASSAZ CASTLE S/S SW.NO.32876 (GLOWN). 3)ANUPAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)NEW INDIA TRADING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)SATYA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SATYA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)NEW INDIA TRADING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)ANUPAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN RASSAZ CASTLE S/S DMS SW.NO.32876 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR BAN,36449,LAFARGE AGGREGATES,34584,1) DMS OFFLINE AT LAFARGE AGGREGATES S/S. 2) DMS OFFLINE AT EVERSHINE EMBASSY S/S. 3) DMS OFFLINE AT AMBIVLI WEST NO.3 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAFARGE AGGREGATES,34582,BEHRAM BAUG SOUTH NO.2,25390,1) FPI MALFUNCTION AT LAFARGE AGGREGATES S/S SW.NO.34582 (NOT GLOWN). 2) FPI MALFUNCTION AT LAFARGE AGGREGATES S/S SW.NO.34584 (NOT GLOWN). 3) FPI MALFUNCTION AT AMBIVLI REC-STN SW.NO.28692 (GLOWN). 4) DMS OFFLINE AT VERSOVA ROAD NO.1 S/S. 5) DMS OFFLINE AT SANJEEV ENCLAVE S/S. 6)G-7 MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAFARGE AGGREGATES,34584,JAWAHAR BAN,36449,1) DMS OFFLINE AT LAFARGE AGGREGATES S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MADHURIMA,34979,SAPTSHRUNGI,39192,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S E E P Z NO.1,4896,S D F NO.2,6146,1)FAILED TO OPEN S E E P Z NO.1 S/S DMS SW.NO.05197 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMARTH DEEP,28063,HEERA PANNA MALL,28066,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMARTH DEEP,28063,HEERA PANNA MALL,28066,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMARTH DEEP,28063,HEERA PANNA MALL,28066,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SKY CHEF,9354,LEELA PENTA,6953,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLABH GLASS,5873,MAROL SOUTH NO.1,6405,1) FPI MALFUNCTION AT MAROL SOUTH NO.1 S/S SW.NO.06405 (GLOWN). 2)FAILED TO OPEN LEMON TREE S/S SW.NO.39564 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LEMON TREE S/S SW.NO.39563 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SHIVSHAKTI ESTATE S/S DMS SW.NO.06429 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE SHIVSHAKTI ESTATE S/S DMS SW.NO.06428 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,32561,DEEP TOWER,29156,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,32561,DEEP TOWER,29156,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,RAJENDRAKRIPA,12625,SWAROOP CENTRE,37182,1) HEAVY TRAFFIC ON MAHAKALI CAVES RD JVLR WESTERN EXPRESS HIGHWAY AND SAHAR ROAD. 2) FPI MALFUNCTION AT LELEWADI NO.1 S/S SW.NO.06782 (NOT GLOWN).,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MUDRAN KAMGAR,18954,VERSOVA ROAD NO.1,6179,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAKALI DARSHAN,35747,PARSI PANCHAYAT,4053,1) FEEDER TRIPPING AT VIHAR RD. REC-STN SW.NO.29273. 2) HEAVY TRAFFIC ON MAROL MAROSHI ROAD HEAVY TRAFFIC ON A.K ROAD. HEAVY TRAFFIC ON WEH.. CABLE DAMAGED BY MMRDA DRAINAGE WORKS OUTSIDE MAHAKALI DARSHAN COMPOUND..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALBELA SOCIETY,35059,JUHU LANE,13130,1) DMS OFFLINE AT AZAD LANE S/S. 2)BARFIWALA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE JUHU SCHEME NO.6 S/S DMS SW.NO.11487 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE JUHU SCHEME NO.6 S/S DMS SW.NO.11486 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM NEAR ARMAN MOBILE SHOP NEAR JUHU LANE SS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PRIME MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)IRLA NO.1 (PLT) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ANDHERI SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)YASHODHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) DMS OFFLINE AT SANGHAVI VILLA S/S. 6) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07716 (GLOWN). 7) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07718 (GLOWN). 8) FPI MALFUNCTION AT ANDHERI SOUTH NO.2 S/S SW.NO.02367 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CONCRETE PLANT,14765,MAROL NAKA NO.2,15551,1)FAILED TO OPEN ASCOT CENTRE S/S DMS SW.NO.35892 FAILED TO OPERATE FROM SCADA. 2)TANK PAKHADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILITARY ROAD NO.2,13539,BLUE FORTUNA,39161,1) DMS OFFLINE AT MAROL NORTH NO.2 S/S. 2) HEAVY TRAFFICE ON MILIARY ROAD..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1)FAILED TO CLOSE FILE FACTORY S/S DMS SW.NO.09858 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE TUNGVE CENTRAL S/S DMS SW.NO.07483 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ASCOT CENTRE,35892,AIR INDIA,6534,1)FAILED TO OPEN ASCOT CENTRE S/S DMS SW.NO.35892 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)RAVI INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RADISSON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE M.I.D.C. REC-STN SW.NO.28744 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PENINSULA PLAZA,26650,R T V HOUSE,18735,1) FPI MALFUNCTION AT PENINSULA PLAZA S/S SW.NO.26650 (NOT GLOWN). 2) ACCESS PROBLEM AT MYSORE DHOOP S/S EXCAVATION OUTSIDE S/S DOOR.. 3) DMS OFFLINE AT MARUTI CHAMBER S/S. 4)FAILED TO CLOSE CHITRA LEKHA S/S DMS SW.NO.11397 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RAM MANDIR TRUST,28549,RAJ RATAN,9415,1) FPI MALFUNCTION AT RAM MANDIR TRUST S/S SW.NO.28549 (NOT GLOWN). CABLE DAMAGED BY MCGM WATER WORKS OUTSIDE GATE OF RAMMANDIR TRUST..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANGHAVI VILLA,31860,YASHODHAN,39338,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHITLA DEVI,25431,SHRAMSAFALYA,34915,H.M SUBURBAN PARK NO. 2 OPERATED AFTER MULTIPLE COMMANDS.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHREE HARI SOCIETY,28119,SUNIL NIWAS,6361,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SINDHUDHURG COMMUNITY CENTRE,30222,CINE ARTISTE,36408,1)FAILED TO OPEN MUDRAN KAMGAR S/S DMS SW.NO.18952 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,19087,GOD GIFT,14940,1) TIME TAKEN AT VERSOVA VILLAGE CENTRAL S/S(NEARBY CONTAINMENT AREA). 2) RESTORATION DONE AFTER LOAD RELIEVING OPERATION.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY VISHAL,19815,I T PARK,28210,1)VIJAY VISHAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CASUARINA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI JYOT,25136,LALLUBHAI PARK NO.2,34040,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WONDER PARK,17571,DIMPLE,38383,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,34438,INTEL CARPORT,26987,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,26204,OSHIWARA TRANSIT CAMP NO 2,19664,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+630SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,BREAKER SW.NO.33036 WAS NOT GOT CLOSED FROM SCADA..,,
,,33KV,,,,,,1)S D F NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TRISTAR (JEWELLERIES) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)RENAISSANCE JEWELLERY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) 20 MVA 1 BUS TAKEN INTO SERVICE AFTER THOROUGH INSPECTION BY RSM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE SAKAR S/S DMS SW.NO.10196 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUBILEE ABAD BAUG APARTMENT S/S DMS SW.NO.15570 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HARMINDER SINGH ROAD S/S DMS SW.NO.11630 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)VERSOVA R D P NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PRIYANKA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. VERSOVA SAI SIDDHI CHS 90% SUPPLY RESTORED ON LT BACKFEEDING AT 13:30 HRS. VERSOVA SAI SIDDHI CHS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:45 HRS.,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,000KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,MAROL (S) NO. 3 S/S FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT PANEL WAS NOT OPENING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT SWAROOP ARCADE S/S. SUSPECTED BUS BAR FLASHOVER AT GODFREY PHILIPS S/S. AFFECTED GODFREY PHILIPS S/S 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:15 HRS..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,EVERSHINE EMBASSY,35763,AMBIVLI WEST NO.3,16961,,,
,,11KV,,HARI SHIVAM,9842,ANDHERI WEST,14967,,,
,,11KV,,BEHRAM BAUG SOUTH NO.2,25389,ARC INDUSTRIES NO. 2,30175,1) FPI MALFUNCTION AT LAFARGE AGGREGATES S/S SW.NO.34582 (NOT GLOWN). R PHASE INSULATOR FAULTY AT ARC INDS. NO. 2 S/S.ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) FPI MALFUNCTION AT LAFARGE AGGREGATES S/S SW.NO.34582 (NOT GLOWN)..,,
,,11KV,,,,,,1)PANORAMA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LOKHANDWALA NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC AT LOKHANDWALA MARKET ROAD . HENCE TIME TAKEN FOR OPEARATION SQUAD TO REACH TO PANORAMA TOWER S/S.. 4) SIMULTANEOUS BUS OUTAGE OF VERSOVA R/S 20 MVA 1. ID BOX FAULTY AT LOKHANDWALA NO.4 S/S SW.NO.9631.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE VERSOVA RECEIVING STATION S/S SW.NO.12635 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. KDA QUARTERS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:10 HRS. ISOLATION & RESTORATION DELAYED DUE TO VERSOVA R/S 12635 FAILED TO ON FROM SCADA OPERATED BY SQUAD MECHANICALLY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,GUJRAT BHAVAN,37565,AMBIVLI HOUSING NO.2,7714,1)FAILED TO OPEN GUJRAT BHAVAN S/S DMS SW.NO.37565 FAILED TO OPERATE FROM SCADA. 2)AMBIVLI HOUSING NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)J P ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DATTA PARAG SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SHEELA GOPAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)BHARAT ARCH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI MALFUNCTION AT J P ROAD NO.2 S/S SW.NO.04804 (NOT GLOWN). 6) ACCESS PROBLEM AT J P ROAD NO.2 S/S ACCESS PROBLEM DUE TO CEMENT SACKS KEPT IN FRONT ON SUBSTATION DOOR..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . LAXMI NO.3 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:30 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . CROW ELECTOCUTION NEAR CONSUMER GOD STRUCTURE TEST REPORT TAKEN FROM CONSUMER. TEST CHARGE TAKEN. STOOD OK. SYTSEM NORMALISED.,,
,,11KV,,,,,,TRANSFORMER TAKEN IN SERVICE AFTER THOROUGH INSPECTION..,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS AT MARS HOTEL S/S FOR HTC OUTAGE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG.. TEST REPORT REQUIRED FROM HT CONSUMER..,,
,,,,,,,,,,
,,,,,,,,FITTER GANG HAS TO BE ARRANGE TEST CHARGE TAKEN AFTER REPLACEMENT OF OFS WITH THE HELP OF FITTER GANG. TEST REPORT REQUIRED FROM CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST TRPORT REQUIRED FROM CONSUMER. TR RECIEVED SUPPLY RESTORED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORT SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AND LOAD NORMALISED AFTER RECEIVING TEST REPORT FROM CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HTC SIDE WORK PENDING.TEST REPORT SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DMS WENT OFFLINE AT FOUR BUNGLOW RD NO.2 S/S.,,
,,,,,,,,TRADE AVENUE S/S SW NO 14260 FAILED TO OFF FROM SCADA ELECTRICALLY AS WELL AS MECHANICALLY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON .AFTER BYPASSING REMOTE RELAY DT MADE ON..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FAILED TO CLOSE ESSA COMPOUND S/S DMS SW.NO.37876.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT SWAMI SAMARTH NAGAR NO.2 S/S. 2) DMS OFFLINE AT AMBIVLI HOUSING NO.4 S/S. 3) DMS OFFLINE AT CASUARINA S/S. 4) DMS OFFLINE AT VARSOVA MACHHALIMAR S/S. 5) DMS OFFLINE AT KENWOOD APARTMENT S/S. TRAFO BREAKER SW NO. 19089 TRIPPED AS 11KV FEEDER 26205 FAILED TO TRIP DUE TO HTCF.,,
,,11KV,,,,,,11KV SECTION BETWEEN DEEPALI APPARTMENT TO SILVER ANKLET NO. 2 VIA SILVER ANKLET AND 11KV SECTION BETWEEN SAMARTH DEEP TO HEERA PANNA MALL KEPT DEAD FOR SAFEGUARDING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,RENO CHEMICALS,5582,TECHNICAL INSTRUMENT,26146,,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RENO CHEMICALS,5582,TECHNICAL INSTRUMENT,26146,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI BABA,36138,MEGHANA APARTMENT NO.1,9202,1)FAILED TO OPEN SAI BABA S/S DMS SW.NO.36138 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAI BABA S/S DMS SW.NO.36136 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAI BABA S/S DMS SW.NO.36137 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SAI BABA S/S DMS SW.NO.36140 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SAI BABA S/S DMS SW.NO.36142 FAILED TO OPERATE FROM SCADA. 6)SAI BABA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AJANTA HOTEL,13432,PANDYA LANE NO.2,11756,1) FPI MALFUNCTION AT AJANTA HOTEL S/S SW.NO.13432 (NOT GLOWN). 2)FAILED TO CLOSE JUHU NORTH REC-STN SW.NO.28674 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHISH APARTMENT,10543,TILAK MANDIR ROAD,7745,1) FPI MALFUNCTION AT MALAVIYA ROAD S/S SW.NO.12021 (NOT GLOWN). 2) FPI MALFUNCTION AT MALAVIYA ROAD S/S SW.NO.12023 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHISH APARTMENT,10543,TILAK MANDIR ROAD,7745,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA WORLI SEA LINK,34491,BANDRA RECLAMATION WEST,13985,1) FPI MALFUNCTION AT MOUNT MARY S/S SW.NO.02643 (NOT GLOWN). 2) FPI FAULTY AT KHADESHWARI MANDIR RD SW. 14701. 3) DT SW INDICATION FAULTY. SW IN ON POSITION BUT SHOWING IN OFF. . 4)FAILED TO OPEN MOUNT MARY S/S DMS SW.NO.02643 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANKERS TRAINING COLLEGE,19363,JUHU MARKET,10896,1)JUHU MARKET S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LODHA PALLAZO S/S DMS SW.NO.32578 SWITCH MECHANISM PROBLEM. 3) ACCESS PROBLEM AT LODHA PALLAZO S/S DUE TO SCRAP MATERIAL STACKED INFRONT OF S/S DOOR. 4) FPI MALFUNCTION AT LODHA PALLAZO S/S SW.NO.32578 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,DNYANESHWAR NAGAR NO.2,17798,MAHARASHTRA NAGAR NO.2,15633,1)GANDHI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM NEAR MAHARSHTRA NGR NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAGAT VIDYA,9926,INCOME TAX NO.2,9931,1)TATA HOUSING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KALANAGAR REC-STN WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT VAIBHAV CHAMBERS S/S SW.NO.25824 (NOT GLOWN). 4) FPI MALFUNCTION AT JAGAT VIDYA S/S SW.NO.09926 (NOT GLOWN). 5)INCOME TAX NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY METRO WORK BEHIND JAGAT VIDYA S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TARA NO.2,5971,JUHU TARA NO.1,5410,1)JUHU TELECOM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT JUHU TARA NO.2 S/S SW.NO.36926 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHAR RAILWAY QUARTERS,13094,ADARSH LANE,13600,1) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.13094 (NOT GLOWN). 2) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.09681 (NOT GLOWN). FAULT LOCATED OPP.KHAR RAILWAY QUARTERS S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.1,34356,GANDHI NAGAR NO.2,9778,1) FPI MALFUNCTION AT KHERWADI NORTH NO.1 S/S SW.NO.34353 (GLOWN). 2) GANDHI NAGAR NO.2 S/S & KANAKIA PARIS NO.2 S/S TOGGLING ONLINE / OFFLINE ON SCADA. 3) OPERATIONS SQUAD WAS BUSY AT CHPL S/S FOR HTC OUTAGE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.1,34356,GANDHI NAGAR NO.2,9778,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KOLOVARY VILLAGE NO.2,10461,SHASTRI NAGAR NO.2,10361,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALAVIYA ROAD NO.2,25769,ASHISH APARTMENT,10541,1) FPI MALFUNCTION AT MALAVIYA ROAD S/S SW.NO.12021 (NOT GLOWN). 2) FPI MALFUNCTION AT ASHISH APARTMENT S/S SW.NO.10541 (GLOWN). 3)ASHISH APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY AEML NEAR YOGI SMRUTI BUILDING ON PARK ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,O N G C NO.3,14349,BANDRA RECLAM CENTRAL NO.1,13898,1) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.15681 (NOT GLOWN). 2) FPI MALFUNCTION AT LILAVATI HOSPITAL S/S SW.NO.11581 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDRA RECLAM CENTRAL NO.1 S/S SW.NO.13896 (GLOWN). 4) DMS OFFLINE AT ST JOHN BAPTIST ROAD S/S. 5)FAILED TO CLOSE BANDRA RECLAMATION WEST S/S DMS SW.NO.13983 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHREE GANESH,9850,SEVENTEEN ROAD,6368,1) DMS OFFLINE AT SHIVDHAM S/S. 2) DMS OFFLINE AT KHAR GYMKHANA S/S. 3) FPI MALFUNCTION AT SIXTEENTH AVENUE S/S SW.NO.37109 (NOT GLOWN). 4) FPI MALFUNCTION AT SHREE GANESH S/S SW.NO.09850 (NOT GLOWN). 5)FAILED TO OPEN KHAR SUPREME SERENITY S/S DMS SW.NO.32025 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TIRUPATI PLAZA,12426,SWARNA,7361,1)TIRUPATI PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R N A CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT TIRUPATI PLAZA S/S SW.NO.12428 (NOT GLOWN). 4) ACCESS PROBLEM AT TIRUPATI PLAZA S/S SHOPPING MALL GATE CLOSED.S/S INSIDE MALL.NO KEY WITH WATCHMAN. 5) ACCESS PROBLEM AT SWARNA S/S WATCHMAN NOT AVAILABLE AT S/S.ACCESS MADE THROUGH NEARBY BUILDING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36395 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE VAKOLA INDUSTRIES NO.2 S/S DMS SW.NO.02812 FAILED TO OPERATE FROM SCADA. 4)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. AWWA MILITARY HOSTEL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 13:30 HRS. AWWA MILITARY HOSTEL AFFECTED DUE TO BOTH SIDE FAULT..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,SECTION BETWEEN AWWA MILITARY HOSTEL TO FORENSIC LABORATORY WAS KEPT DEAD UNDER SAFEGUARDING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,40231,JEWEL TOWER,25847,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,40231,JEWEL TOWER,25847,1)FAILED TO CLOSE MANI PADA NO.3 S/S SW.NO.30438 FAILED TO OPERATE FROM SCADA. 2)KALINA SOUTH NO. 6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ISOLATION DIVERTED TO KALINA R/S 35372 TO AVOID FLUCTUATION TO JSW & GRAND HYATT FEEDING 11KV BUS.,,
,,,,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19958,MAHARASHTRA NAGAR NO.2,15631,1) MAHARASHTRA NGR NO.2 TO DYANESHWAR NGR NO.2 SECTION KEPT DEAD. 2)PATHAR NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FEEDER TRIPPING AT MMRDA REC-STN SW.NO.18093. 4) FEEDER TRIPPING AT MMRDA REC-STN SW.NO.18094. MAHARASHTRA NAGAR NO.2 50% SUPPLY RESTORED ON LT BACKFEEDING AT 18:40 HRS. MAHARASHTRA NAGAR NO.2 100% SUPPLY RESTORED ON DG SET AT 19:00 HRS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TEJPAL SCHEME,15568,VALLABH DARSHAN,31043,1)S M HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA RECLAMATION NO.4,9800,BANDRA RECLAMATION NO.2,5865,1) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09800 (NOT GLOWN). 3)FAILED TO OPEN BANDRA RECLAMATION NO.1 S/S DMS SW.NO.06681 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BANDRA RECLAMATION NO.1 S/S DMS SW.NO.06678 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BANDRA RECLAMATION NO.1 S/S DMS SW.NO.06679 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR RASHIUDYAN GATE.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,JUHU BEACH RESORT,18713,JUHU SCHEME NO.3,26268,1) FEEDER TRIPPING AT JUHU REC-STN SW.NO.33084. 2) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28483. 3) ACCESS PROBLEM AT JUHU BEACH RESORT S/S TO MAKE ENTRY PASS.,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,JUHU BEACH RESORT,18713,JUHU SCHEME NO.3,26268,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVALIK VENTURE NO. 1,31157,GOLIBAR SUKH SAGAR,37293,1)SHIVALIK VENTURE NO. 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,1) DMS OFFLINE AT KHERWADI NORTH NO.2 S/S. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36395 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA CEMETRY,18340,VISHWAS,35909,1) FPI MALFUNCTION AT BANDRA CEMETRY S/S SW.NO.18340 (NOT GLOWN). 2)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION & RESTORATION DELAYED DUE TO 1) ROAD BLOCKAGE ON UTTAR BHARTIYA SANGH ROAD. 2) WATER LOGGING AT BANDRA CEMETRY ENTRANCE. 3) SECURITY CLEARANCE AT VISHWAS S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FORENSIC LABORATORY,14918,AWWA MILITARY HOSTEL,31174,1) DMS OFFLINE AT FORENSIC LABORATORY S/S. 2)KALINA CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)UNIVERSITY CAMPUS NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED IN FRONT POLICE QUARTERS ON HANS BHUGRA RD BY MCGM.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FORENSIC LABORATORY,14918,AWWA MILITARY HOSTEL,31174,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAI BHARAT SOCIETY,15838,PIONEER HEIGHT,38936,1)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04566 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04568 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.13086 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE COMET S/S DMS SW.NO.12947 FAILED TO OPERATE FROM SCADA. 5)RAMEE HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)GOBINDDHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)WELLINGTON CATHOLIC GYMKHANA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU LANE GARDEN,13709,SILVER BEACH NO.2,35482,1) FPI MALFUNCTION AT JUHU LANE GARDEN S/S SW.NO.13709 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.36214 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT KHERWADI NORTH NO.2 S/S DUE TO ROAD BLOCKED FOR METRO WORK.. 5) KALANAGAR R/S CB 6531 OFFLINE AT THE TIME OF TRIPPING..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI SMRUTI,31358,MALAVIYA ROAD NO.2,25771,1)FAILED TO OPEN MALAVIYA ROAD S/S DMS SW.NO.12022 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALAVIYA ROAD S/S DMS SW.NO.12023 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MALAVIYA ROAD S/S SW.NO.12021 (NOT GLOWN). 4) FPI MALFUNCTION AT LAXMI SMRUTI S/S SW.NO.31358 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER BEACH NO.2,35480,MEHARANA,30238,1) FPI MALFUNCTION AT JUHU LANE GARDEN S/S SW.NO.13709 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU LANE GARDEN S/S SW.NO.13707 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIXTEENTH AVENUE,37109,SHREE GANESH,9848,1)FAILED TO CLOSE SHIVDHAM S/S DMS SW.NO.06154 FAILED TO OPERATE FROM SCADA. 2)SIXTEENTH AVENUE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,XLPE,11KV,HTCF SECTION,GARWARE,2241,SONARI ROAD NO.2,16384,1)FAILED TO OPEN EMPRESA S/S DMS SW.NO.38922 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE EMPRESA S/S DMS SW.NO.38922 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1) DMS OFFLINE AT KANE ROAD S/S. 2)FAILED TO CLOSE KANE ROAD S/S DMS SW.NO.05376 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MERRY NIKETAN S/S DMS SW.NO.07950 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,FPI MALFUNCTION AT BEHRAMPADA NO.2 S/S SW.NO.18603 (NOT GLOWED).,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE NORTH NO.1,278,RAMA RESIDENCY,37421,1)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON WEH NEAR SANTACRUZ DUE TO POLICE BARRICATION AS OPERATION SQUAD WAS AT MAKERS TOWN NO.1 S/S FOR ATTENDING LT BREAKER ABNORMALITY. .,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA INDUSTRIES NO.2,2812,PRATAP HOUSE,35804,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LINKING ROAD NO.2,35581,RAJ KUMAR APARTMENT,34949,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANGAL ARCHANA,7676,KHAR GYMKHANA,13318,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,FORENSIC LABORATORY,14918,AWWA MILITARY HOSTEL,31174,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,JUHU CENTAUR HOTEL NO.2,6941,JUHU SHOPPING,6173,1)JUHU CENTAUR HOTEL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,1)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.36214 FAILED TO OPERATE FROM SCADA. 3)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1) ACCESS PROBLEM AT I C I C I OFFICE S/S ACCESS PROBLEM AT ICICI OFFICE S/S DUE TO SECURITY CLEARANCE REQUIRED BEFORE ENTERING PREMISES..,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1) DMS OFFLINE AT GAJRAJ S/S. 2) DMS OFFLINE AT RADHA GRAM S/S. 3) ROAD BLOCKAGE ON WESTERN EXPWAY AND KHERWADI JUNCTION DUE TO MANSE RALLY.. 4) ACCESS PROBLEM AT I C I C I OFFICE S/S TOOK 90 MINTS TO GRANT ENTRY PASS BY ICICI OFFICIAL EVEN AFTER SENDING MAIL AT 11:15HR.,,
150+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1) DMS OFFLINE AT RADHA GRAM S/S. 2) FPI NOT WORKING AT ANAND NGR NO.2 S/S.,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI BABA,36138,MEGHANA APARTMENT NO.1,9202,1)FAILED TO CLOSE SAI BABA S/S DMS SW.NO.36142 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,ST FRANCIS ROAD,13952,JEEVAN SEWA,9522,1) FPI MALFUNCTION AT BAPUBAI VASHI ROAD S/S SW.NO.04221 (NOT GLOWN). 2) FPI MALFUNCTION AT BAPUBAI VASHI ROAD S/S SW.NO.04222 (NOT GLOWN). 3) FPI MALFUNCTION AT AVON S/S SW.NO.10891 (NOT GLOWN). 4) FPI MALFUNCTION AT ST FRANCIS ROAD S/S SW.NO.13952 (NOT GLOWN). 5) DMS OFFLINE AT MUKESH PATEL MANAGMENT SCHOOL S/S. 6) BAPUBHAI VASHI RD S/S (DMS) SW. NO.4222 OPERATED AFTER MULTIPLE COMMANDS.NO FAULT AFTER TESTING .SYSTEM NORMALIZED..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,VENKATESH TALKIES,10021,ANAND AMRUT,40358,1) ACCESS PROBLEM AT RAMA RESIDENCY S/S SQUAD ENTERED IN S/S AFTER PERMISSION FROM SOCIETY WHICH WASTED 10 MINUTES.. 2) ACCESS PROBLEM AT PARLE NORTH NO.1 S/S SECURITY DENIED PERMISSION AFTER WAITING FOR 10 MINUTES.. 3) ACCESS PROBLEM AT VENKATESH TALKIES S/S SECURITY WAS NOT AVAILABLE FOR 10 MINUTES. 4)FAILED TO OPEN HANUMAN ROAD NO.2 S/S DMS SW.NO.04036 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN HANUMAN ROAD NO.2 S/S DMS SW.NO.04038 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA. 7) FPI MALFUNCTION AT VENKATESH TALKIES S/S SW.NO.10021 (NOT GLOWN).,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK ROAD NO.2,14140,GOLDEN BUNGLOW,16810,1) FPI NOT WORKING AT GOLDEN BUNGLOW S/S SW. NO. 16808 2) FPI NOT WORKING AT TILAK RD.NO.2 S/S SW. NO. 14140.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCLUSIVE SOCIETY,13311,MAIN AVENUE,19811,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCLUSIVE SOCIETY,13311,MAIN AVENUE,19811,1) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.07505 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.12891 (NOT GLOWN). 3) FPI MALFUNCTION AT SERENITY APARTMENT S/S SW.NO.29636 (NOT GLOWN). 4)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.07505 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.07507 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.12891 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE NARENDRA APARTMENT S/S DMS SW.NO.07558 FAILED TO OPERATE FROM SCADA. 3C X 225+240+300 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN EXCLUSIVE SOC S/S SWITCH:13311 TO ROOP KALA CHS S/S SWITCH:40447..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCLUSIVE SOCIETY,13311,ROOP KALA CHS,40447,1) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.12891 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.07505 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS HEIGHT,31738,IFFCO,32926,1) FPI MALFUNCTION AT BALGANDHARVA RANGMANDIR S/S SW.NO.37568 (NOT GLOWN). 2)BALGANDHARVA RANGMANDIR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KHAR EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT LINK SQUARE NO. 1 S/S. 5)FAILED TO OPEN BALGANDHARVA RANGMANDIR S/S SW.NO.39817 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN KRUPA,35936,SUMANGAL APARTMENT,6449,1)AVON S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT ST FRANCIS ROAD S/S. 3) WEST SQUAD FACED TRAFFIC IN DR ANSARI ROAD AND,,
,,,,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAWANHANS HOUSING COMPLEX,19278,GLOBAL VECTRA,30859,1) ACCESS PROBLEM AT MESCO AIRLINES S/S. 2) FPI MALFUNCTION AT DEVRUP S/S SW.NO.04498 (NOT GLOWN). 3)MESCO AIRLINES S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVKESAR,28512,PARLE MARKET WEST,5096,1) FPI MALFUNCTION AT PARLE MARKET WEST S/S SW.NO.05096 (NOT GLOWN). 2)PARLE MARKET WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT KAPOL CO OP NO.1 S/S. 4) DMS OFFLINE AT VARDHAMAN S/S. 5) DMS OFFLINE AT JUHU SCHEME NO.2 S/S. 6) DMS OFFLINE AT V M ROAD NO.1 S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREYAS RESIDENCY,30931,SAI BABA,36141,1) ACCESS PROBLEM AT PHIROZSHAH ROAD S/S UNDERCONSTRUCTION SITE TO REACH SUBSTATION NEED TO WALK FOR 5MINS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST CYRIL ROAD,19540,VINITA ESTATE,30806,1) OPERATION SQUAD DIDN T FIND VINITA ESTATE S/S. 2) MAJDOOR AVAILABLE WITH OPERATION SQUAD WAS NOT SURE ABOUT ROUTE. 3) ONLINE MAPS AVAILABLE WITH SQUAD WAS NOT WORKING. 4) FPI NOT WORKING AT VINITA ESTATE S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST CYRIL ROAD,19540,VINITA ESTATE,30806,1) DMS OFFLINE AT ST CYRIL ROAD S/S. 2)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.11000 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK ROAD NO.1,4925,MAYFAIR HERITAGE,37555,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BIRLA LANE,19350,JUHU CENTAUR HOTEL NO.2,13371,1) DMS OFFLINE AT BIRLA LANE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CHANDAN S/S SW.NO.13302 (GLOWN). 2)FAILED TO OPEN CHANDAN S/S DMS SW.NO.13302 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHANDAN S/S DMS SW.NO.04763 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHANDAN S/S DMS SW.NO.04765 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GULISTAN NO.1 S/S DMS SW.NO.07987 FAILED TO OPERATE FROM SCADA. 6)VASUNDHARA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)LOHTSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) HEAVY TRAFFIC ON LINK ROAD FOR WEST SQUAD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)BANDRA RECLAMATION NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KALINA QUARTERS,19298,KOLOVARY VILLAGE NO.3,12686,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PAWANHANS HOUSING COMPLEX,19278,PRAKASH,9758,1)MESCO AIRLINES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MESCO AIRLINES S/S SW.NO.17196 (NOT GLOWN). 3) ACCESS PROBLEM AT GLOBAL VECTRA S/S AS SUBSTATION INSIDE JUHU AERODROME PREMISE.ENTRY PASS IS TO BE MADE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ST PAUL ROAD NO.2,7254,CHIMBAI,4266,1)DHARAMJYOT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VILE PARLE SOUTH,4484,NANAVATI NO.2,7214,1)VINAYAK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VINAYAK S/S DMS SW.NO.32959 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VINAYAK S/S DMS SW.NO.32960 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04484 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04482 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NAGAR NO.1,9481,PATHAR NAGAR NO 2,38978,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35170,I C I C I OFFICE,15038,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35170,I C I C I OFFICE,15038,1) ACCESS PROBLEM AT I C I C I OFFICE S/S SECURITY CLEARANCE REQUIRED BEFORE ENTERING PREMISES. 2) DMS OFFLINE AT GAJRAJ S/S. CABLE DAMAGED BY BMC WATER WORK ON HARI MANDIR RD OPP MUMBAI FOOD CORNER SHOP .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR NO.1,2403,ANAND MANGAL,28165,1) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.13094 (NOT GLOWN). 2) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.09681 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN STREET,12306,GAZDAR NORTH,32984,1) FPI MALFUNCTION AT LE-MEGASIN S/S SW.NO.34647 (NOT GLOWN). 2) FPI MALFUNCTION AT GREEN STREET S/S SW.NO.34573 (NOT GLOWN). 3) FPI MALFUNCTION AT GREEN STREET S/S SW.NO.12306 (NOT GLOWN). 4)GAZDAR NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)S N D T S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)PRAKASH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMBHLIPADA,14556,I A C COLONY NO.1,27090,1)JAMBHLIPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON WEH NEAR VAKOLA. HEAVY TRAFFIC ON JAMBLIPADA S/S ROUTE AS VECHICLE WAS BURNING ON ROAD.SO ASKED TO COME IAC COLONY FIRST AS SHORT CUT ROUTE WAS AVAILABLE..,,
