Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT KHERWADI NORTH NO.2 S/S. 3)FAILED TO CLOSE VAKOLA SOUTH NO.2 S/S DMS SW.NO.16262 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36395 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE VAKOLA INDUSTRIES NO.2 S/S DMS SW.NO.02812 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT VAKOLA INDUSTRIES NO.2 S/S STEEL BARS KEPT AT THE DOOR OF SUBSTATION. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT INDIAN OIL CORPORATION NO.3 S/S. 2)BANDRA RECLAMATION NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BKC METRO S/S. 2) HEAVY TRAFFIC ON RNA ROAD.. 3) ACCESS PROBLEM AT BKC METRO S/S ISOLATION DONE BY WALKING AS NO ACCESS TO VEHICLE DUE TO CONSTRUCTION SITE OF METRO WORK. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1) DMS OFFLINE AT RAJ RISHI S/S. 2) FPI FAULTY AT MANGAL BHAVANA S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1)RAJ RISHI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GODAMBE APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN GODAMBE APARTMENT S/S DMS SW.NO.30715 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT KISHAN ABODE S/S SW.NO.32839 (NOT GLOWN). 5) FPI MALFUNCTION AT KISHAN ABODE S/S SW.NO.32837 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29038,I C I C I OFFICE,15034,1)MOTILAL NEHRU NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29038,I C I C I OFFICE,15034,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM SADAN,32486,35TH ROAD NO. 2,32351,1)SONOO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI FAULTY AT 35TH RD NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANT MUKTABAI ROAD,36825,VILE PARLE TELEPHONE EXCHANGE,5943,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANTACRUZ GREEN FIELDS,38564,SANTACRUZ SOUTH NO.1,6354,1)FAILED TO OPEN SANTACRUZ SOUTH NO.1 S/S DMS SW.NO.06354 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SARASWAT COLONY ROAD S/S SW.NO.14578 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWAT COLONY ROAD S/S SW.NO.38412 (NOT GLOWN). 3)MENOTI MAHAL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON C.S.T. ROAD. CABLE DAMAGED OPP. BKC TEL EXCHANGE NEAR MITHI RIVER BY MMRDA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRTY THIRD ROAD (33RD),26905,KHAR EXCHANGE,1011,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA NORTH,4792,RAINBOW INK,19601,1)RAINBOW INK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ARK SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)YESHWANT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FEEDER TRIPPING AT SANTACRUZ REC-STN SW.NO.30463.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.1,27072,PARLE SQUARE,36391,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,FPI NOT WORKING AT 1) HINDUSTAN PETROLIUM NO. 2 S/S 2) VILE PARLE (E) NO. 4 S/S 3) MAHANT RD S/S..,,
240+300+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29038,I C I C I OFFICE,15034,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) MMRDA R/S SW NO.18091 NOT TRIPPED.. 2)FAILED TO CLOSE MMRDA REC-STN SW.NO.18093 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AERODROME NO.1,14180,TAJ AIR,25481,1) ACCESS PROBLEM AT NAVAL AVIATION S/S. 2) ACCESS PROBLEM AT TAJ AIR S/S. 3)TAJ AIR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANK OF BARODA,18862,VISHAL TECHNIK,32280,1) FPI MALFUNCTION AT VISHAL TECHNIK S/S SW.NO.32280 (GLOWN). 2) FPI MALFUNCTION AT BANK OF BARODA S/S SW.NO.18862 (GLOWN). 3)WINDSOR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE GARDENIA S/S DMS SW.NO.29741 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE DANI WOOLTEX S/S DMS SW.NO.16696 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KALINA SOUTH NO.5 S/S DMS SW.NO.19690 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT WINDSOR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CANARA BANK TEMP 2,39533,NAMAN REALTORS NO. 2,29946,1)INDIAN OIL BKC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) NAMAN REALTORS NO.2 S/S SW NO 29946 WENT IN DISTURB POSITION AFTER GIVING COMMAND. CABLE BURNT INSIDE TRENCH NEAR CANARA BANK TEMP S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CRESCENZO,35339,RINFRA ASTALDI,39899,1) HEAVY TRAFFIC ON WEH AT SANTACRUZ SIGNAL.. ISOLATION & RESTORATION DELAYED DUE TO ACCESS PROBLEM AT NEW RELIANCE SCHOOL S/S. AS CONSUMER REPRESENTATIVE IS REQUIRED TO ESCORT OPERATION SQUAD TO THE SUBSTATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EXOTICA,38465,JUHU TARA NO.2,36926,1)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14544 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND EXOTICA S/S SW.NO.38465 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.SECTION CHARGED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE LOHTSE S/S DMS SW.NO.06489 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LINKING ROAD AND SV ROAD,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVALIK VENTURE NO. 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GOLIBAR SUKH SAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)CHAITANYA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) KHERWADI RD AND BKC RD.,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT UTTAR BHARTIYA SANGH S/S SW.NO.17985 (NOT GLOWN). 2) FPI MALFUNCTION AT KHERWADI EAST NO.2 S/S SW.NO.14861 (NOT GLOWN). FPI NOT WORKING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GANDHI NAGAR NO. 5 S/S SW.NO.29889 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANDIT NEHRU ROAD NO.2,37903,SARLA GARDEN,25876,1) DMS OFFLINE AT PANDIT NEHRU ROAD NO.2 S/S. 2) FPI MALFUNCTION AT SARLA GARDEN S/S SW.NO.32476 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37846 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SETHIA GRANDEUR,39541,AIR FORCE COLONY NO. 2,35753,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHERLY VILLAGE NO.1,11149,CARTER ROAD NO.1,2908,1)SHERLY VILLAGE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT SHERLY VILLAGE NO.2 S/S. 3) FPI NOT WORKING AT CARTER RD NO.1 S/S.. 4) TEST CHARGE TAKEN AFTER CLEARANCE FROM SITE PERSON.. CABLE DAMAGED BY BMC NEAR SHADAB TOWER GATE ON SHERLY RAJAN RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUJATA SHOPPING CENTRE,30440,MANI PADA NO.3,30438,1)KALINA SOUTH NO. 6 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY & C.S.T. ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UTTAR BHARTIYA SANGH,17985,SETHIA GRANDEUR,39542,1) FPI MALFUNCTION AT UTTAR BHARTIYA SANGH S/S SW.NO.17985 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YESHWANT NAGAR NO.3,19458,SWAGHARKUL,25815,1)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19458 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19459 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,HI-CONS HEIGHT,31738,IFFCO,32926,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA NORTH,2888,LAND MARK PLATINUM,37051,1) ACCESS PROBLEM AT LAND MARK PLATINUM S/S SUBSTATION HAS PRIVATE LOCK.SECURIY GAURD WAS NOT AVAILABLE. .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINAR,32944,GOLDEN PEAK,29124,1)GOLDEN PEAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN UNION PARK NO.1 S/S DMS SW.NO.32826 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE UNION PARK NO.1 S/S DMS SW.NO.00240 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN UNION PARK NO.1 S/S DMS SW.NO.00844 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVAL RESIDENCY,37574,CHAMUNDA CO-OPERATIVE,12850,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35170,I C I C I OFFICE,15038,1)FAILED TO OPEN GAJRAJ S/S SW.NO.35170 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEEL KAMAL,9441,LABH SHRADDHA,34130,1) HEAVY TRAFIC ON MILAN SUBWAY. CABLE DAMAGED BY BMC ON AZAD RD NEAR VIJAYA APPARTMENT IN FRONT OF MORYA FORTUNE SUBSTATION..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT SWAMI NARAYAN TEMPLE S/S WATCHMAN CAME AFTER 10 MINTS. ONLY ONE SQUAD IN NIGHT LOCATED AT BANDRA WEST USED FOR EAST AREA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVDHAM,6151,18TH ROAD KHAR,38009,1)FIFTEENTH ROAD (15TH ROAD) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CENTRAL AVENUE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN SHIVDHAM S/S DMS SW.NO.06154 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT SHIVDHAM S/S SW.NO.06151 (NOT GLOWN). CABLE DAMAGED BY CABLE LAYING GROUP ON R K MACHINE RD NEAR RUSTOMJEE ARAMOUNT BLDG..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATE BANK NO.1,30871,GOLIBAR ROAD NO 2,31325,1) FEEDER TRIPPING AT SANTACRUZ REC-STN SW.NO.30473. 2)SANTA CITY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SHIVALIK VENTURE NO. 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1) ACCESS PROBLEM AT VAIBHAV CHAMBERS S/S ACCESS PROBLEM DUE TO UNAVAILABILITY OF SECURITY GAURD. 2) FPI NOT WORKING AT VAIBHAV CHAMBERS S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIRTH,35975,JUHU SCHEME NO.1,9024,1)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.13519 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE JUHU SOUTH (INDOOR) S/S DMS SW.NO.32650 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN B K PATEL MAIDAN S/S DMS SW.NO.13773 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON JUHU TARA RD . 6) FPI NOT WORKING AT JUHU SCHEME NO.1 S/S AND JUHU CENTRAL NO.2 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,I C I C I OFFICE,15034,MOTILAL NEHRU NAGAR NO 2,29038,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JAMBHLIPADA,14556,I A C COLONY NO.1,27090,1) FPI MALFUNCTION AT JAMBHLIPADA S/S SW.NO.14556 (NOT GLOWN). 2)JAMBHLIPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE AIR STAFF S/S DMS SW.NO.12188 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON VAKOLA & KALINA ROAD.. 5) FPI NOT WORKING AT IAC COLONY S/S SW NO. 27090 AND SW NO. 27091.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMLA HUB,36305,CRITI CARE HOSPITAL,30317,1)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11486 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11487 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE GULISTAN NO.1 S/S DMS SW.NO.04845 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON S V RD AND LINKING RD. 6)IDEAL APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN VILE-PARLE REC-STN SW.NO.11421 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,SHIVALIK VENTURE NO. 2,35313,HANUMAN TEKDI NO.1,7453,1)FAILED TO OPEN HANUMAN TEKDI NO.1 S/S DMS SW.NO.07453 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HANUMAN TEKDI NO.1 S/S DMS SW.NO.07455 FAILED TO OPERATE FROM SCADA. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE VAN BREAKDOWN IN BETWEEN VILE PARLE R/S & SANTACRUZ ON WEH.. 4) ACCESS PROBLEM AT HANUMAN TEKDI NO.1 S/S DIDN T ALLOWED TO ENTER IN SUBSTATION. AFTER PERMISSION FROM RECEPTION SQUAD ALLOWED TO GO INSIDE SUBSTATION PREMISES..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,SHIVALIK VENTURE NO. 2,35313,HANUMAN TEKDI NO.1,7453,1)GOLIBAR SUKH SAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHIVALIK VENTURE NO. 2 S/S. 3) DELAYED COMMAND EXECUTION AT SHIVALIK VENTURE NO.1 SW. 35767. OPEN COMMAND EXECUTED AFTER 5 MINS OF GIVING COMMAND..,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PALI REC-STN SW.NO.38709 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVPADA NO.2,26662,KHERWADI RAILWAY QUARTERS,18893,1) FPI MALFUNCTION AT KHERWADI SOUTH NO.2 S/S SW.NO.06294 (NOT GLOWN). 2) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18603 (NOT GLOWN). 3) FPI MALFUNCTION AT NAVPADA NO.2 S/S SW.NO.26662 (NOT GLOWN). 4) ACCESS PROBLEM AT KHERWADI SOUTH NO.2 S/S ACCESS PROBLEM AT WATCHMAN WAS NOT AVAILABLE. 4) SUPPLY RESTORATION DELAYED DUE TO RAILWAY PHATAK AT NAVAPADA WAS CLOSED.,SUPPLY RESTORATION DELAYED DUE TO RAILWAY PHATAK AT NAVAPADA WAS CLOSED,
,,,,,,,,WRONG CONSUMER TAGGING..,SUPPLY RESTORATION DELAYED DUE TO WRONG CONSUMER TAGGING,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,1) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28483. 2) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.28680. 3)FAILED TO CLOSE NANAVATI NO.2 S/S DMS SW.NO.07212 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE LALLUBHAI PARK NO.2 S/S DMS SW.NO.34040 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1.) BAPUBHAI VASHI RD R/S SW NO. 2530 FAILED TO OPEN FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,SUPPLY RESTORATION DELAYED DUE 1) LALIT KUNJ S/S WENT OFFLINE AFTER TRIPPING 2) 8TH RD S/S WENT OFFLINE AFTER TRIPPING,
,,,,,,,,ACCESS PROBLEM AT ICICI S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,BANKERS TRAINING COLLEGE,19363,JUHU MARKET,10896,1)FAILED TO OPEN LODHA PALLAZO S/S DMS SW.NO.32578 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU TEMPLE S/S DMS SW.NO.19637 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT LODHA PALLAZO S/S SW.NO.32578 (NOT GLOWN).,,
,,11KV,,,,,,1)SAURABH S/S (DMS) WENT OFFLINE AFTER TRIPPING. DEVANGINI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:45 HRS. SUSPECTED SWGR PROBLEM AT DEVANGINI S/S. ISOLATION WAS DONE BY MR MAYEKAR.,,
,,11KV,,,,,,1)VISHAL SUSHEEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. HOTEL JYOTDEEP PALACE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:32 HRS.,,
,,11KV,,,,,,1) FPI MALFUNCTION AT JUHU TARA NO.1 S/S SW.NO.05409 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU TARA NO.1 S/S SW.NO.09058 (NOT GLOWN). 3)FAILED TO OPEN JUHU TARA NO.1 S/S DMS SW.NO.05409 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE JUHU TARA NO.1 S/S DMS SW.NO.09058 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT DHIRAJ RESIDENCY NO.2 S/S.,,
,,11KV,,,,,,1)MANEKA PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SWASTIK INDUSTRIES S/S SW.NO.15668 (NOT GLOWN). 3) FPI MALFUNCTION AT SWASTIK INDUSTRIES S/S SW.NO.04213 (NOT GLOWN). 4) HEAVY TRAFFIC NEAR VAKOLA SIGNAL AND OPERATION SQUAD VEHICLE BREAKDOWN ON AGRIPADA RD.. KALINA ESTATE 70% AT 15:30 HRS. KALINA ESTATE 100% AT 16:05 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY AT BANDRA TERMINUS R/S AND CONSUMER ADDRESS NOT CLEAR. SUPPLY RESTORATION DELAYED AS LT BREAKER WAS NOT GETTING ON. S/R AFTER ATTENDING LT BREAKER ON OFF ISSUE..,SUPPLY RESTORATION DELAYED AS LT BREAKER WAS NOT GETTING ON,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN C S T ROAD NO.2 S/S SW.NO.14734 FAILED TO OPERATE FROM SCADA. 2)KALINA SOUTH NO. 6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)AISHWARYA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)JEWEL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)C S T ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,20TH RD S/S SW NO 10886 FAILED TO ON FROM SCADA..,,
,,,,,,,,,,
,,11KV,,SURYODAYA,32879,GRAND HYATT EXHIBITION(TEMP),25524,,,
,,,,,,,,S/S WAS NOT HANDOVER TO HTM AND HTM GAVE PERMISSION AFTER TALKING TO VENDOR,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS IN BKC PREMISE FOR LOTO OPERATION NORMALISATION AND STUCK IN TRAFFIC ON WESTERN EXP HIGHWAY WHILE RETURNING. CKT 3 & 4 KEPT OUT DUE TO CABLE BURNT IN 4 WAY NEAR MASJID.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BKC NO. 4 S/S WAS OFFLINE..,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT KHERWADI NORTH NO:2 S/S AFTER GIVING COMMAND 2) ACESS PROBLEM AT HANUMAN TEKDI NO:2 S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)DMS FAIL TO OPERATE FROM SCADA .FAIL TO OPEN GAJRAJ SUB STATION SW NO 35170.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1. FAILED TO CLOSE SW 18093 ON SCADA AS BREAKER SLIPPED TO LOCAL POSITION AFTER TRIPPING.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . TEST CHARGE TAKEN AFTER BYPASSING ABNORMAL CONTROL CIRCUIT BY HTM TEAM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE BTI APPEARED ON SCADA..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT AWAITED FROM HTC.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HE WAS BUSY ATTENDING ABNROMALITY AT JAMBHLIPADA SUB STATION..,,
,,,,,,,,1) DMS OFFLINE AT KHERWADI NORTH NO:2 S/S. 2) DMS OFFLINE AT KHERWADI CENTRAL NO:3 S/S..,,
,,11KV,,,,,,,,
,,,,,,,,DMS WENT OFFLINE AT BKC METRO-1 AND ALSO THERE WERE MULTIPLE TRIPPING OF ALL THE FEEDER ON ICICI BUS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACESS PROBLEM AT CONSUMER PREMISES..,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN ISOLATION OF TRIPPING MMRDA R/S 26720.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1) BANDRA RECLAMATION NO. 4 S/S SWITCH NO 9799 FAILED TO OPERATE FROM SCADA ( FAILED TO OPEN)..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE JUHU TEMPLE S/S DMS SW.NO.11822 FAILED TO OPERATE FROM SCADA. TRIPPED ALONG WITH 11 KV OUTGOING FEEDER 28483.,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JULEAOUSWADI,36750,MALVANI GULMOHAR,44025,1)FAILED TO CLOSE - MULTIPLE COMMAND BAY VIEW S/S DMS SW.NO.26563 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND JAIN COMPOUND S/S SW.NO.42127 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND JAIN COMPOUND S/S SW.NO.42127 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ALI TALAO S/S. 3)DI :BAY VIEW & ALI TALAV CI:8274 CHL:4009.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARBAT NAGAR,5564,MOHANDAS PARK,12415,1)PARBAT NAGAR S/S DMS SW.NO.05564 SWITCH MECHANISM PROBLEM. 2) DMS OFFLINE AT PARBAT NAGAR NISCHAY NO.1 S/S. 3) DMS OFFLINE AT OVERIPADA S/S. 4) DMS OFFLINE AT MOHANDAS PARK S/S. 5) ACCESS PROBLEM AT MOHANDAS PARK S/S. INFORMED TO OPERATION SQUAD AT 13:26 HRS. DI: PARBAT NAGAR PARBAT NAGAR NISCHAY NO.1 OVERI PADA MOHANDAS PARK CI: 4167 CHL: 3376.,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DELL HOUSE CHS,41676,IBSNOR,40958,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 6,16880,GORAI RSC 12,15141,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NANDKISHOR INDUSTRIES,6286,SARVODAYA,4588,1) FPI MALFUNCTION AT SATYA DARSHAN S/S SW.NO.11966 (NOT GLOWN). 2) FPI MALFUNCTION AT NANDKISHOR INDUSTRIES S/S SW.NO.06286 (NOT GLOWN). 3) DMS OFFLINE AT SATYA DARSHAN S/S. 4) DMS OFFLINE AT SARVODAYA S/S. SARVODAYA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:30 HRS. PAPER BOX 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:40 HRS. CABLE DAMAGED BY MCGM OUTSIDE SARVODAY IND. GATE DI : SATYA DARSHAN CI : 2662 CHL : 932,,
,,11KV,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 33,10661,RSC 38,13813,SWITCHGEAR MECHANISM ISSUE AT RSC-38 CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 39,11005,RSC 33,10660,1)FAILED TO OPEN - MULTIPLE COMMAND RSC 39 S/S DMS SW.NO.11005 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RSC 39 S/S DMS SW.NO.11603 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT RDP 5 S/S. 3)DELAYED DUE TO FEEDER TRIP WHILE OSI FEB BUILD ACTIVITY WHICH CAUSE SCADA GET OFFLINE ISOLATION CARRIED OUT AFTER SCADA COME ONLINE AT 16:08 HRS. 4) ISOLATION STARTED AT : 16:08 OPERATION SQUAD MOBILISED AT 16:03 OPRATION SQUAD REACH AT 16:23 CHL : 5793,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER BEACH,13909,TURNER ROYAL,4069,1)FAILED TO OPEN TURNER ROYAL S/S DMS SW.NO.04069 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TURNER ROYAL S/S DMS SW.NO.04067 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVSHAHI PRAKALP NO.1,35609,GOREGAON MULUND ROAD,18684,1)FAILED TO OPEN DINDOSHI MHADA NO.3 S/S DMS SW.NO.26634 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NAGARI NIWARA NO.1 S/S DMS SW.NO.25213 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NAGARI NIWARA PARISHAD NO.5 S/S DMS SW.NO.25226 FAILED TO OPERATE FROM SCADA. 4)DI:DINDOSHI MHADA NO.3 CI:267 CHL:755.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL TOWER,30231,DWARKESH PARK NO 2,37380,1)GOKUL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE DWARKESH PARK NO 2 S/S DMS SW.NO.37382 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE RAM NAGAR S/S DMS SW.NO.38911 FAILED TO OPERATE FROM SCADA. 2) SUPPLY RESTORED AFTER CHARGING DEAD SECTION BETWEEN MULJI NAGAR TO RAM BAUG. CI 313 DI GOKUL TOWER CHL 287.ISOLATION STARTED AT 16:42 HRS OPERATION SQUAD MOBILIZED AT 16:44 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KESAR RESIDENCY,19548,SAHYADRI NAGAR,14099,1)FAILED TO OPEN KESAR RESIDENCY S/S DMS SW.NO.19548 FAILED TO OPERATE FROM SCADA. 2)PARAG ENGINEERING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) LILAC GARDEN SW:15261 DMS OPERATED LATELY AND WENT OFFLINE AFTER TRIPPING ISOLATION STARTED AT 12:24 HRS OPERATION SQUAD MOBILISED AT 12:23 HRS. DI KESAR RESIDENCY CI 1170 CHL 395 ..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DIAMOND METAL S/S DMS SW.NO.05402 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SANGHVI TOWER S/S SW.NO.15243 FAILED TO OPERATE FROM SCADA. 3)DIAMOND METAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SHREE SHASHWAT NO 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI:1) DIAMOND METAL 2) SANGHVI TOWER 3) SHREE SHASHWAT NO 4 CI:1791 CHL:656.7.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.3,43736,NARIMAN ROAD,25490,,,
120+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,7142,MOHANDAS PARK,12416,1)YASHWANT ARCADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND MOHANDAS PARK S/S SW.NO.12416 FAILED TO OPERATE FROM SCADA. DI:1) MOHANDAS PARK 2) YASHWANT ARCADE CI:3140 CHL:1034.82.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DHARMAKSHETRA NO 2,35455,FIFTY FIRST ROAD,12400,11 KV SECTION DEAD BETWEEN RAM CHAYA APPT TO KRISHNA CLASSIC,,
,,,,,,,,,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI 1,13873,SAI ASHISH,26491,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRANI WADI NO.1,5085,IRANI WADI NO.2,7425,1)FAILED TO OPEN IRANI WADI NO.1 S/S DMS SW.NO.05085 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN IRANI WADI NO.1 S/S DMS SW.NO.19103 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN IRANI WADI NO.1 S/S DMS SW.NO.05087 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN IRANI WADI NO.1 S/S DMS SW.NO.31645 FAILED TO OPERATE FROM SCADA. 5) SUPPLY RESTORED AFTER TAKING SHANKAR LANE NO. 3 TO SHREEJI VIJAY CHS CABLE SECTION INTO SERVICE WITH DUE CLEARANCE FROM HTM ENGINNER WHICH WAS KEPT DEAD FOR CABLE SAFEGUARDING. DI : IRANIWADI NO. 1 CI:1525 CHL: 711.,,
225SQ.MM,PILC,11KV,HTCF SECTION,CIPLA,4450,GANGES INK,15994,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAJPATRAI ROAD,5097,PARLE MARKET WEST,5094,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAJPATRAI ROAD,5097,PARLE MARKET WEST,5094,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAFFFL,41785,SANTACRUZ REC,30708,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HERMIS VILLA,25445,MOUNT,6394,1) FPI MALFUNCTION AT PANCHDHARA S/S SW.NO.09365 (GLOWN). 2) FPI MALFUNCTION AT BUNCH BERRY S/S SW.NO.26803 (NOT GLOWN). 3) FPI MALFUNCTION AT NIRMAN COTTAGE S/S SW.NO.32941 (NOT GLOWN). 4) FPI MALFUNCTION AT SAI DEVALAYA S/S SW.NO.16931 (NOT GLOWN). 5)FAILED TO OPEN MOUNT S/S DMS SW.NO.06394 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN MOUNT S/S DMS SW.NO.37754 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT MOUNT S/S DOOR ACCESS BLOCKED BY UNUSED CABLE SLEEVES.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAR CHURCH,10831,SAHAR VILLAGE,5274,1) DMS OFFLINE AT AIRPORT CONTROL TOWER S/S. 2) ACCESS PROBLEM AT AIRPORT CONTROL TOWER S/S. SAHAR VILLAGE SUPPLY RESTORED AFTER GETTING ACCESS AT AIRPORT CONTROL TOWER. OPERATION SQUAD MOBILIZED AT 5:32 HRS. BOTH SQUAD USED FOR ISOLATION AND RESTORATION..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SANKALP,19770,LACHHIRAM PLAZA,11177,1)FAILED TO OPEN - MULTIPLE COMMAND PATHANWADI EAST S/S SW.NO.40638 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND PATHANWADI EAST S/S SW.NO.40640 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SONUPADA NO-2 S/S SW.NO.40121 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SONUPADA NO-2 S/S SW.NO.40122 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT DINDOSHI SIGNAL AND ARUN KUMAR VAIDYA MARG. 6) DI:PATHANWADI EAST CI:2197 CHL:917 OPERATION SQUAD MOBILIZED AT 18:28 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,J.K.PRINTS,10978,1) FPI MALFUNCTION AT CIPLA S/S SW.NO.04449 (NOT GLOWN). 2)FAILED TO OPEN J.K.PRINTS S/S SW.NO.10978 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN J.K.PRINTS S/S SW.NO.10977 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CIPLA S/S DMS SW.NO.04449 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT LBS ROAD TO OPERATION SQUAD. DMS IMPACT :- JK PRINTS. CHL:- 62.08 CI:-149.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FAIZAN APARTMENT,11267,AMBOLI NORTH,31222,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI NORTH NO.1,11650,MATHURADAS ROAD NO.1,10909,1)FAILED TO CLOSE PAREKH NAGAR NO.1 S/S DMS SW.NO.00525 FAILED TO OPERATE FROM SCADA. 2) DI: PAREKH NAGAR CI:900 CHL :375..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KEDARNATH BUILDING,30787,SAISHAKTI NAGAR,12260,1) DMS OFFLINE AT SHREE SAI GANESH S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND SAISHAKTI NAGAR S/S SW.NO.12260 FAILED TO OPERATE FROM SCADA. DI: SHREE SAI GANESH CSS SAISHAKTI NAGAR CHL:1213.5 CI:1875.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA CHEMBER,16726,BELA VISTA,30767,1)ESPERANZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BANDRA TANK NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT WOODLAND APARTMENT S/S. 4) DMS OFFLINE AT MAKHIJA CHEMBER S/S. 5) DMS OFFLINE AT BHOIWADA ROAD S/S. DI:MAKHIJA CHAMBER CI:150 CHL:90.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE FIRE BRIGADE,31531,NATWAR,15221,1)FAILED TO OPEN MARVE FIRE BRIGADE S/S DMS SW.NO.31531 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BAY VIEW S/S. 3)MOHIT EXIM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: MARVE FIRE BRIGADE S/S CI :1410 CHL: 752 MOHIT EXIM CI:3207 CHL: 1763.8 OPERATION SQUAD MOBILIZATION TIME : 17:34 HRS. ISOLATION START TIME : 17:32 HRS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MATHURADAS ROAD NO.1,10909,KANDIVLI NORTH NO.1,11650,1) DMS OFFLINE AT PAREKH NAGAR NO.1 S/S. 2) DI : PAREKH NAGAR CI: 896 CHL: 149.33.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER PARK,32841,MAHESH IND EST,11500,1)FAILED TO OPEN SILVER PARK S/S DMS SW.NO.32841 FAILED TO OPERATE FROM SCADA. 2) DI:SILVER PARK CI :89 CHL: 43.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI KRUPA,31123,YOGI RATNA BUILDING,34565,1)FAILED TO OPEN - MULTIPLE COMMAND NEW GAGANGIRI CHS S/S SW.NO.36809 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND NEW GAGANGIRI CHS S/S SW.NO.36809 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND NEW GAGANGIRI CHS S/S SW.NO.36809 FAILED TO OPERATE FROM SCADA. DI:NEW GAGANGIRI CHS CI:579 CHL:282.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE ELITE S/S DMS SW.NO.37115 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,AT BOMBILWADI DSS SWITCH:43878 STATUS WAS OFFILINE SO AUTO TRIP ALARM DID NOT APPEARED ON SCADA AS WELL. OPERATION SQUAD MOBILIZED AT 10:59HRS..,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)TRADE AVENU S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN MAHINDRA VIVANTE S/S DMS SW.NO.39806 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON MAHAKLI CAVES RD B.D. SAWANT MARG & GUNDAVLI METRO STATION SIGNAL. CABLE DAMAGED BY MCGM NEAR DARPAN CINEMA GATE. (1) DI MAHINDRA VIVANTE CSS CI 182 CHL 24 (2) DI TRADE AVENUE CSS CI 51 CHL 28..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CRSC 1,27094,TRISHALA SOCIETY,30197,1) DMS OFFLINE AT CRSC 2 S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND RNA ROYAL PARK REC-STN SW.NO.34723 FAILED TO OPERATE FROM SCADA. DI: CRSC 2 S/S CI:1990 CHL: 796.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR HOUSING,5034,SUPREME APARTMENT,19845,1) FPI MALFUNCTION AT JAINAM TOWER S/S SW.NO.36296 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND JAINAM TOWER S/S DMS SW.NO.36296 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND JAINAM TOWER S/S DMS SW.NO.36297 FAILED TO OPERATE FROM SCADA. DI:JAINAM TOWER CI:204 CHL:68.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND DAHISAR SUBWAY NO 1 S/S DMS SW.NO.06989 FAILED TO OPERATE FROM SCADA. DI:DAHISAR SUBWAY NO 1 CI:2195 CHL:329.25.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DATTAPADA,956,RUSTOMJI PINNACLE,41226,1)FAILED TO OPEN RUSTOMJI PINNACLE S/S DMS SW.NO.41226 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHREE GANESH CHS S/S SW.NO.41065 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DATTAPADA RUSTUMJI SUMMIT S/S SW.NO.42627 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN DATTAPADA RUSTUMJI SUMMIT S/S SW.NO.42628 FAILED TO OPERATE FROM SCADA. 4) DI:DATTAPADA RUSTUMJI SUMMIT SHREE GANESH CHS RUSTOMJI PINNACLE . CI :1751 CHL : 768.36.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GEETANJALI NAGAR,36954,DEV AANGAN,43836,1) FPI MALFUNCTION AT GEETANJALI NAGAR S/S SW.NO.36952 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HINDUJA HOSPITAL,34446,11TH ROAD KHAR,29878,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHANDUBHAI DESAI ROAD,34014,VILE PARLE WEST,2011,1) HEAVY TRAFFIC NEAR MILAN SUBWAY.. CABLE DAMAGED BY MCGM ON KHANDUBHAI DESAI ROAD OPPO. ASHIRWAD PANDYA BLDG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI SOUTH NO.2,6294,BEHRAM PADA NO.2,35225,1)KHERWADI SOUTH NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ZAKERIA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)ANANT KANEKAR MARG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18601 (GLOWN). 5)DI:KHERWADI (S)NO.4 ZAKARIA NGR ANANTKANEKAR MARG CI:4385 CHL:2801.65.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LALIT KUNJ,37061,NATRAJ MADHUPARK,38028,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MADHUBAN,28821,KETKIPADA,14221,1)FAILED TO OPEN KETKIPADA S/S DMS SW.NO.14221 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HIRAL SPLENDER S/S SW.NO.41329 FAILED TO OPERATE FROM SCADA. CI : 3393 CHL : 961.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARBAT NAGAR NISCHAY NO.1,42561,PARBAT NAGAR,5565,1)PARBAT NAGAR NISCHAY NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PARBAT NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT MOHANDAS PARK S/S. 4) DMS OFFLINE AT OVERIPADA S/S. 5)FAILED TO OPEN - MULTIPLE COMMAND PARBAT NAGAR NISCHAY NO 2 S/S DMS SW.NO.42598 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT PARBAT NAGAR NISCHAY NO.1 S/S SW.NO.42561 (NOT GLOWN). INFORMED TO OPERATION SQUAD AT 16:39 HRS. DI: PARBHAT NAGAR PARBAT NAGAR NISCHAY NO.2 PARBAT NAGAR NISCHAY NO.1 OVERI PADA MOHANDAS PARK CI:5766 CHL: 2838.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAMKRISHANA,6960,JUHU SCHEME NORTH NO.3,28854,1)FAILED TO OPEN RAMKRISHANA S/S DMS SW.NO.06960 FAILED TO OPERATE FROM SCADA. AMBIWALI SQUAD AND BANDRA SQUAD MOBILIZED AT 15:37 HR,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR 8 NO 9,36731,CHARKOP RAVI CHS,38658,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALNAI NO.1,36258,MALAD SEWAGE,4165,1)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02685 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02684 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.05914 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHWA KIRAN,9863,GAJRAJ,35172,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,KESARINATH,43917,GOREGAON ASMI DREAMS,37350,,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DIVYA SWAPNA S/S SW.NO.12895 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM APARTMENT,9418,DAHISAR RAILWAY QUARTERS,9493,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,LIC COLONY NO 4,9051,LIC COLONY NO 3,5013,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DEVIDAS LANE REC-STN SW.NO.26451 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DONGRI,43628,TARODI,6871,CABLE SECTION WAS KEPT DEAD FOR SAFEGUARDING IN BETWEEN TARODI TO DHARAVI DEVI. AFTER GETTING DUE CHARGINGING CLEARANCE FROM HTM TEAM DEAD SECTION CHARGED & ALL SUPPLY RESTORED..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,1) DMS OFFLINE AT DB OZONE NO 5 S/S. TRIPPED DURING ISOLATION OF 11 KV FEEDER SW NO 40897..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,POLYCHEM CSS SW 11955 FAILED TO OPEN..,FAILED TO OPEN,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SHASTRI NGR NO. 3,37582,SHASTRI NAGAR NO.2,10362,1)JAMBHLIPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT WORKING AT SHASTRI NGR NO.1 S/S SWITCH:28115 3) FPI NOT WORKING AT I.A.C.COLONY NO.2 S/S SWITCH: 27052. 4) ACCESS PROBLEM AT I.A.C. COLONY NO. 2 S/S AS WATCHMAN NOT AVAILABLE. 5) AUTO TRIP DID NOT APPEARED ON SCADA. CABLE DAMAGED BY BMC OPPOSITE ST. MARRY HIGHSCHOOL & JR. COLLEGE ON CHURCH ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,990KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD BUSY AT 11 KV TRIPPING ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)OPERATION SQUAD WAS HEADING TO MHADA MANKHURD DSS FOR TPC OUTAGE OPERATION .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R SUBMIITED AND SYSTEM NORMAILSED AT 10:58 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK AT 09:39 HRS..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM ISSUE. LT BREAKER MADE ON AT 06:23 HRS AFTER ATTENDING MECHANISM ISSUE WITH THE HELP OF FITER GANG..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,11 KV DT SW: 6663 WAS NOT GETTING INTO ON POSITION DUE TO MECHANISM ISSUE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD DOING OPEARATION AT LABHA SHRADDHA..,,
,,,,,,,,OPERATION SQUAD WAS BUSY AT HT CONSUMER OUTAGE AT RGHQ AND MAKERS TOWN 4.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT GHATKOPER MANKHURD LINK ROAD ALSO ACCESS ISSUE ISOLTAION CARRIED OUT FOOTSTEP..,,
,,,,,,,,FUSEMAN NOT AVAILABE ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY AT DHOBIGHAT NO. 2 ABNORMALITY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN KOHINOOR RECEIVING STATION S/S SW.NO.31439 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19436 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KURLA IND 1 S/S DMS SW.NO.00748 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT MASRANI LANE 1 S/S. 5) DMS OFFLINE AT KIROL EST S/S.6) UNABLE TO LOACTE CSS.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN VISHWA KIRAN S/S DMS SW.NO.09863 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VISHWA KIRAN S/S DMS SW.NO.37752 FAILED TO OPERATE FROM SCADA. D.I-VISWA KIRAN C.I-499 CHL-183. BOTH OPERATION SQUAD MOBILISED AT 15:17 HRS..,FAILED TO OPEN,
,,,,,,,,1)WHITE HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)EXCELL INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: EXCEL INDUSTRIES WHITE HOUSE CI: 33 CHL: 12.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,STEEL CRETE,9854,POWAI RD 2,29437,1)STEEL CRETE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI : STEEL CRETE CI : 1378 CHL : 643.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,11939,HARIJAN VIJAY,25195,1)FAILED TO CLOSE - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SUMAN NGR S/S DMS SW.NO.07900 FAILED TO OPERATE FROM SCADA. 3)CUTCH DYEING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DI: CUTCH DYING CSS CI:635 CHL:158.75.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR SUBWAY NO 2,7489,SUDHINDRA NAGAR,16609,1)GOYAL COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. SUDHINDRA NAGAR 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:00 HRS. CI : 505 DI : GOYAL COMPLEX CHL : 42.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHAYA APARTMENT,30579,KRISHNA CLASSIC,43078,1) FPI MALFUNCTION AT PRANAY NAGAR S/S SW.NO.12892 (NOT GLOWN). 2)FAILED TO CLOSE ANANDA RESIDENCY NO 1 S/S DMS SW.NO.40683 FAILED TO OPERATE FROM SCADA. PRATIKSHA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:15 HRS. KRISHNA CLASSIC 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:30 HRS. FIFTY FIRST ROAD 70% SUPPLY RESTORED ON LT BACKFEEDING AT 00:30 HRS. NEW EKTA CHS 100% SUPPLY RESTORED ON DG SET AT 01:30 HRS. FIFTY FIRST ROAD 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:00 HRS. FIFTY FIRST ROAD 100% SUPPLY RESTORED ON DG SET AT 02:15 HRS. 3C X 120+150 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN RAMCHAYA APARTMENT S/S SWITCH:30579 TO KRISHNA CLASSIC S/S SWITCH:43078..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,VALLABH DARSHAN,31043,TEJPAL SCHEME,15568,,,
120+150+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM BAUG NO.1,38448,KHATRI HOUSE,29914,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,26656,MAHAL PICTURE,42684,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHILDREN HOME,17631,LALLUBHAI AMICHAND,7335,1)FAILED TO OPEN LALLUBHAI AMICHAND S/S DMS SW.NO.07335 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DEONAR HSG.2 S/S DMS SW.NO.10190 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DEONAR MATERNITY S/S SW.NO.41048 FAILED TO OPERATE FROM SCADA. 4)TILAK NAGAR SQUAD WAS BUSY IN KURLA SW:14629 TRIPING.5)CHEMBUR SQUAD WAS UNAVAILABLE,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FIDAI CINEMA,13086,MATRU SMRUTI,36642,1) DMS OFFLINE AT GOBINDDHAM S/S. 2)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.13086 FAILED TO OPERATE FROM SCADA. 3)RADHA SWAMI SATSANG BEAS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CI=2141 DI=FIDAI CHL=392.51.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN SAVASHRAM,34802,LIBERTY GARDEN NO.3,29059,1)LIBERTY GARDEN NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT LIBERTY GARDEN SOUTH S/S. DI: LIBERTY GARDEN NO.3 CI:1407 CHL:445.55.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEJAL PARK,15940,GOREGAON SEWAGE,6963,1)FAILED TO OPEN GOREGAON SEWAGE S/S DMS SW.NO.06963 FAILED TO OPERATE FROM SCADA. 2) MARVE SIGNAL MALAD SATION CHINCHAVLI PATHAK GOREGAON FLYOVER PASCAL COLLEGE RATNA HOTEL . 2) HEAVY TRAFFIC AT MARVE SIGNAL MALAD SATION CHINCHAVLI PATHAK GOREGAON FLYOVER PASCAL COLLEGE RATNA HOTEL,,
,,,,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN SAVASHRAM,34802,LIBERTY GARDEN NO.3,29059,1)LIBERTY GARDEN NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LIBERTY GARDEN SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. OPERATION SQUAD MOBILIZATION TIME : 15:25 HRS..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADH,2562,AFCO,13908,1)FAILED TO OPEN MADH SUCHAK NO.1 S/S DMS SW.NO.38973 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MADH SUCHAK NO.1 S/S DMS SW.NO.38972 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAINA RESORT S/S DMS SW.NO.25948 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MADH SAMUDRA S/S SW.NO.42077 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN AFCO S/S DMS SW.NO.13908 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE PASCOL WADI S/S DMS SW.NO.06949 FAILED TO OPERATE FROM SCADA. 6)HEAVY TRAFFIC AT PREM NGR MARVE SIGNAL ASKA NORTH.ONLY ONE SIDE ROAD WAS IN USE.,,
,,,,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRANI WADI NO.2,7425,IRANI WADI NO.1,5085,1)FAILED TO OPEN IRANI WADI NO.1 S/S DMS SW.NO.05085 FAILED TO OPERATE FROM SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ASCO PAINTS S/S SW.NO.10868 (GLOWN). ISOLATION STARTED AT 14:05 HRS.OPERATION SQUAD MOBALISED AT 14:05 HRS.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHOTWADI NO.2,13556,KHOTWADI SOUTH,9080,1)RAMA`S PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: RAMAS PLAZA CI: 390 CHL: 189.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,PEARL CRAFT,4957,WATER FIELD ROAD NO.3,19131,1)ST CYRIL ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VINITA ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. WATER FIELD ROAD NO.3 70% SUPPLY RESTORED ON LT BACKFEEDING AT 19:00 HRS. WATER FIELD ROAD NO.3 80% SUPPLY RESTORED ON LT BACKFEEDING AT 20:00 HRS. WATER FIELD ROAD NO.3 90% SUPPLY RESTORED ON LT BACKFEEDING AT 20:25 HRS. WATER FIELD ROAD NO.3 100% SUPPLY RESTORED ON LT BACKFEEDING AT 21:00 HRS.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SINDHUWADI,25832,GHATKOPAR TPS III 2,19369,1)GHATKOPAR TPS III 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GHATKOPAR VRINDAVAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ANANT CHHAYA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI:GHATKOPAR TPS 3 NO.2 CI:464 CHL:232.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATUR PARK,16837,BHARAT TEERTH,7982,,,
,PILC,11KV,HTCF SECTION,MALVANI,2161,AIR MARVE,26778,,,
240SQ.MM,PILC,11KV,HTCF SECTION,FIFTEENTH (15TH) ROAD NO.2,19418,TWENTIETH ROAD (20TH),10922,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,1)FAILED TO CLOSE GRACE PLAZA S/S SW.NO.10589 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MEMON S/S DMS SW.NO.26743 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MALCOMBAUG S/S DMS SW.NO.41287 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JAISWAL CHAMBERS S/S DMS SW.NO.39343 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN VAHATUK NAGAR S/S SW.NO.16955 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SHANTINIKETAN AMBOLI S/S DMS SW.NO.39358 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN GOKUL S/S SW.NO.11800 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN GOKUL S/S SW.NO.11800 FAILED TO OPERATE FROM SCADA. 9) DMS OFFLINE AT YAGNIK NAGAR S/S. 10) DMS OFFLINE AT CAMPZ LANDMARK S/S. 11)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4442 FAILED TO OPERATE FROM SCADA. DELAYED DUE TO MULTIPLE TRIPPING AT JB NAGAR.HEAVY TRAFFIV ON CEASER RD AND SV RD.,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BHAYANDAR REC-STN SW.NO.12219 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CELESTIA HEIGHT,25990,MIND SPACE,19927,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTAPADA EAST,37757,KASTURBA ROAD HOSPITAL,40769,SECTION DEAD BETWEEN GURUKRUPA TO BORIVALI EAST NO.4.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1) DMS OFFLINE AT BHAKTI PARK 2 S/S.,,
