Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25122 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT BHAKTI PARK 2 S/S SECURITY DID NOT ALLOW.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR ROAD NO.13,16879,JAWAHAR NAGAR MANDORA,38056,1)JAWAHAR NAGAR MANDORA S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION STARTED AT 05:12 HRS AND OPERATION SQAUD MOBILISED AT 05:12 HRS 3) DI:JAWAHAR NAGAR MANDORA CI:154 CHL : 77.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE RAVI INDUSTRIES S/S DMS SW.NO.06346 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE RAJ RATAN S/S DMS SW.NO.09415 FAILED TO OPERATE FROM SCADA. CHL:762 CI:2286 OPERATION SQUAD MOBILIZED AT 10:36 HRS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA CHEMBER,16726,BELA VISTA,30767,1)MAKHIJA CHEMBER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ESPERANZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN BELA VISTA S/S SW.NO.30767 FAILED TO OPERATE FROM SCADA. 4. AUTO-TRIP ENTRY DIDNOT APPEAR ON SCADA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST PAUL ROAD NO.1,2091,KANT WADI NO.1,10999,1) FPI MALFUNCTION AT ST PAUL ROAD NO.1 S/S SW.NO.05040 (NOT GLOWN). 2) FPI MALFUNCTION AT ST PAUL ROAD NO.1 S/S SW.NO.05040 (NOT GLOWN). 3) DMS OFFLINE AT TOSCANO S/S. 4)FAILED TO OPEN ST ANDREWS ROAD S/S DMS SW.NO.32429 FAILED TO OPERATE FROM SCADA. DI-ST ANDREWS RD CSS CI-633 CHL-126.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANK PAKHADI NO.2,14807,HOTEL CORP OF INDIA (H C I),6797,,,
240+300SQ.MM,XLPE,11KV,HTCF SECTION,JET AIRWAYS NO.2,26002,AIR WORKS,5697,1)AERODROME NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VAKOLA EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND AURAM APARTMENT S/S DMS SW.NO.38497 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT TAJ AIR S/S. NAVAL AVIATION CUSTOMER RESTORED ON ITS OWN DG.,,
,,,,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ELITE S/S DMS SW.NO.37115 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR HSG.(E)1,34002,JAILAXMI,30127,1)VAIBHAV NGR CHS 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE BHAGYAWAN S/S DMS SW.NO.07963 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S DMS SW.NO.34002 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DAFTARI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CSS NAME :DAFTARI ROAD NO.2 S/S CI:423 CHL:84.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALL INDIA GLASS,13384,SAMSUDDIN NGR,10058,1)FAILED TO CLOSE KURLA REC-STN SW.NO.14629 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAY DUE TO 1)SQUAD WAS BUSY IN DOING LOTO AT NAHAR SHAKTI 2)HEAVY TRAFFIC AT SAFED POOL AND L.B.S ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,APCO BANDRA JETTY,43207,BANDRA RECLAMATION WEST,13985,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH NO.2,25648,BANDIVLI NORTH NO.3,25966,1) FPI MALFUNCTION AT BANDIVLI NORTH NO.3 S/S SW.NO.25967 (GLOWN). 2)FAILED TO OPEN BANDIVLI NORTH NO.3 S/S DMS SW.NO.25967 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT RAM MANDIR SAANVI HEIGHT S/S. CI : 1682 CHL : 838.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA WORLI SEA LINK,34491,APCO BANDRA JETTY,43206,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANGUR NAGAR NO.3,31181,VASANT GALAXY NO.2,29724,1)FAILED TO OPEN BANGUR NAGAR NO.3 S/S DMS SW.NO.31181 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VASANT GALAXY NO.2 S/S SW.NO.29724 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28861 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BANGUR NAGAR NO.2 S/S DMS SW.NO.35811 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RAM KUTIR S/S SW.NO.18139 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN ARISTO S/S DMS SW.NO.37900 FAILED TO OPERATE FROM SCADA. 7)DI:BANGUR NGR NO.3 VASANT GALAXY NO.2 BHAGAT SINGH NGR NO.1 CI:2983 CHL:853.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT NGR 4,16292,DINSHAW 1,25186,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY STONE RMC PLANT,30990,BOMBAY STONE,12341,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BUSINESS SUIT 9,36434,SANTACRUZ SOUTH NO.2,2305,1)FAILED TO OPEN - MULTIPLE COMMAND VASANT KUNJ S/S SW.NO.41690 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SANTACRUZ GREEN FIELDS S/S DMS SW.NO.38565 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SANTACRUZ GREEN FIELDS S/S DMS SW.NO.38564 FAILED TO OPERATE FROM SCADA. 4) FPI NOT INSTALLED AT SANTACRUZ SOUTH NO 2 CSS 5) DI :VASANT KUNJ & SANTACRUZ GREEN FIELDS CI:223 CHL:167.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CABIN ROAD,11254,JESAL PARK NO 4,17106,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHAKALA EAST NO.1,6908,SADGURU GARDEN,34017,1) FPI MALFUNCTION AT SADGURU GARDEN S/S SW.NO.34017 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KAILASH PURAM S/S SW.NO.42176 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND KAILASH PURAM S/S SW.NO.42175 FAILED TO OPERATE FROM SCADA. 3)MOHILI VILLEGE 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DI:KAILASH PURAN CSS CI: 2108 CHL:562.13.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KAILASH PURAM S/S SW.NO.42176 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND KAILASH PURAM S/S SW.NO.42175 FAILED TO OPERATE FROM SCADA. 3)MOHILI VILLEGE 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: KAILASH PURAM CI:2108 CHL:702.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COLLECTOR COLONY NO 2,31692,COLLECTOR CLY,11494,1) FPI MALFUNCTION AT COLLECTOR CLY S/S SW.NO.11494 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND NITYANAND BAUG S/S DMS SW.NO.05306 FAILED TO OPERATE FROM SCADA. 3)DI:NITYANAND BAUG CSS CI:1083 CHL:270.75.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COLLECTOR COLONY NO 2,31692,COLLECTOR CLY,11494,1) FPI MALFUNCTION AT COLLECTOR CLY S/S SW.NO.11494 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND NITYANAND BAUG S/S DMS SW.NO.05306 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26752,JMS BUSINESS CENTRE,40388,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GULSHAN COMPOUND,19382,GOREGAON HOUSING NO.4,18968,1)FAILED TO CLOSE MIND SPACE REC-STN SW.NO.26976 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34098 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE BHAGATSINGH NAGAR NO.2 S/S DMS SW.NO.09390 FAILED TO OPERATE FROM SCADA. 4)DI:MIND SPACE REC SW:26976 CI:3209 CHL:320.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARI NIWAS,42712,KISHOR NIWAS,31070,1)FAILED TO OPEN - MULTIPLE COMMAND SAI DARSHAN S/S DMS SW.NO.12674 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT KISHOR NIWAS DI: SAR DARSHAN CI:671 CHL: 335.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KEVAL TOWER,37795,ORLEM SUNRISE,37961,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.3,16567,KHERWADI NORTH NO.3,14902,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LE 88,40109,BANDRA RECLAMATION NO.4,9799,1)FAILED TO OPEN BANDRA RECLAMATION NO.4 S/S DMS SW.NO.09799 FAILED TO OPERATE FROM SCADA. 2) NEW RANGSHARDA DMS WENT IN DISTURBED POSITION AFTER TRIPPING 3) BANDRA OPERATION SQUAD WAS AT KHAR DSS FOR ATTENDING TRAFO BREKAER OFFLINE ISSUE 4) HEAVY TRAFFIC TO BANDRA OPERATION SQUAD ON SV ROAD. DMS IMPACT :- BANDRA RECLAMATION NO.4 CSS CHL:- 869 CI :-1535 . OPERATION SQUAD MOBILISED AT 16:06 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LINK SQUARE NO. 1,29541,THIRTY THIRD ROAD (33RD),26907,1)FAILED TO OPEN KHAR EXCHANGE S/S DMS SW.NO.01011 FAILED TO OPERATE FROM SCADA. 2)SIXTEENTH ROAD (16TH ROAD) S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI:KHAR EXCHANGE CI: 264 CHL:64.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOKHANDWALA NO.3,6815,VERSOVA MHADA NO.1,32145,1)LOKHANDWALA NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT PANORAMA TOWER S/S. 3) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.06815 (NOT GLOWN). 4) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.06273 (GLOWN). 5) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.06816 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON NO.2,34854,PATGAON,27035,1)PATGAON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PASCOL WADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION STARTED AT 11:10 HRS OPERATION SQUAD MOBILISED AT 11:10 HRS DI: PASCALWADI PATAGOAN CI:6280 CHL:6734 DELAYED DUE HEAVY TRAFFIC AT MARVE ROAD SINGAL MITHACHAUKI SINGAL MARVE ROAD ROTHODI VILLAGE AND ONE WAY VECHILE MOMENT ALLOWED AT BHATI VILLAGE ROAD DUE TREE COLLAPSED.ISOLATION AND RESTORATION CARRIED OUT FROM HTM PERSON ALSO HTC CONSUMER SW NO 4316. ABNORMILITY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATHMESH HORIZON,17920,PRADNYA CHS,40393,1) FPI MALFUNCTION AT PRADNYA CHS S/S SW.NO.40394 (GLOWN). 2)FAILED TO OPEN PRADNYA CHS S/S DMS SW.NO.40394 FAILED TO OPERATE FROM SCADA. DI:PRADNYA CHS CHL:21.6 CI:86.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,R.K.SINGH NO.2,25517,R K SINGH ROAD,12994,1) FPI MALFUNCTION AT R.K.SINGH NO.2 S/S SW.NO.25517 (NOT GLOWN). 2) ACCESS PROBLEM AT R.K.SINGH NO.2 S/S. 3) OPERATION SQUAD WAS DOING LOTO AT OTHER HTCF.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAILWAY COLONY IRLA,29106,GOLDEN VIEW,32717,1) DMS OFFLINE AT MALA PALACE S/S. 2) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 3) HEAVY TRAFFIC ON DADABHAI NAVRAOJI RD NEAR MILAN SUBWAY LINKING RD.,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJ RESIDENCY,15771,PANCHASHEEL GARDEN,19223,1)FAILED TO OPEN PANCHASHEEL GARDEN S/S DMS SW.NO.19223 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT RAJ RESIDENCY S/S SW.NO.15773 (NOT GLOWN). 3) FPI MALFUNCTION AT RAJ RESIDENCY S/S SW.NO.15771 (NOT GLOWN). 2) DI : PANCHSHEEL GARDEN CI:663 CHL : 143.65.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MOHILI SOUTH S/S. 2)MOHILI SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI:MOHILI SOUTH CI:847 CHL:607.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATGURU DARSHAN,41001,POISAR SUBWAY,29524,1)SATGURU DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION START AT 14:51 HRS OPERATION SQUAD SENT AT 14:52 HRS.CI 258 DI SATGURU DARSHAN CHL 120.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR 8 NO 2,28421,AKSHARA SCHOOL,30323,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SOLITAIR HEIGHTS,41594,VAKOLA MARKET,36341,1)SOLITAIR HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AERODROME NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN PRATIRAKSHA NAGAR NO.2 S/S DMS SW.NO.37847 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PRATIRAKSHA NAGAR NO.2 S/S DMS SW.NO.37846 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN VAKOLA EAST S/S DMS SW.NO.41614 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE GUNJAN S/S SW.NO.18889 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT SOLITAIR HEIGHTS S/S CAR PARKED OUTSIDE SUBSTATION DOOR.TOOK 10 MINUTES TO REMOVE. 8) HEAVY TRAFFIC ON NEHRU ROAD. D.ISOLITAIR HEIGHTS K CHL-767 C.I-506.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SONY MONY,26048,GOLDEN TOBACCO NO.2,42193,1) HEAVY TRAFFIC AT MILAN SUBWAY AND SV RD.. 2) FEEDER TRIPPING AT BANDRA REC-STN SW.NO.41898. 3)WATER FIELD ROAD NO.3 S/S SW.NO.19131 SWITCH MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RAHEJA CLASSIC NO.4 S/S DMS SW.NO.25247 FAILED TO OPERATE FROM SCADA. DI:RAHEJA CLASSIC NO.4 CI:144 CHL:50.4.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VINAYAK NAGAR,6208,GANESH DEVAL NAGAR,35093,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZAVERI BAUG,12542,CENTINARY HOSPITAL NO.2,36081,1)FAILED TO OPEN - MULTIPLE COMMAND ZAVERI BAUG S/S DMS SW.NO.12542 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT RONIT ARCADE S/S. 3) DI:ZAVERI BAUG CI: 431 CHL :172.4.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
,XLPE,11KV,HTCF SECTION,KAPADIA NAGAR NO 2,10646,GRAND PALLEDIUM,31791,1) HEAVY TRAFFIC AT LBS MARG.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,11TH ROAD KHAR,29880,KHAR JEEVAN DEEP,36763,1) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN). 2)FAILED TO OPEN HINDUJA HOSPITAL S/S DMS SW.NO.34447 FAILED TO OPERATE FROM SCADA. 3) HINDUJA HOSPITAL CSS SW 34446 OPERATED AFTER MULTIPLE COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B.K. COMPLEX NO.4,25052,CONTEMPARARY HOSPITAL,19232,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON 1) MALAD SIGNAL STATION 2) CHINCHIVALI PHATAK SIGNAL 3) GOREGAON MTNL. 2)CHINCHAVLI CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE KRISHNA COMMERCIAL CENTER S/S SW.NO.19740 FAILED TO OPERATE FROM SCADA. SQUAD MOBELIZED AT 12:29 HRS CI - 1738 CHL - 627.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.1,17935,BABAREKAR NAGAR NO.2,26514,1) DMS OFFLINE AT GANESH NAGAR MHADA NO.3 S/S. ISOLATION STARTED AT 12:58 HRS BOTH SQUAD ENGAGED AT GOREGAON FEEDER TRIPPING HTM PERSON MOBILIZED AT 13:05 HRS 1 SQUAD MOBILIZED AT 13:08 HRS 2 AND 3 SQUAD MOBILIZED AT 13:10 HRS.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,B J ROAD,28067,GORE ROAD,13454,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA GURUKRIPA,41612,MATHURADAS COLONY,4679,1) DMS OFFLINE AT ARAM S/S.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUTUBI MANZIL,43937,SAIFEE MAROL HTC,40983,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BHAYANDAR VILLAGE NO 2 S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND BHAYANDAR VILLAGE NO 1 S/S DMS SW.NO.02578 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,BABAREKAR NAGAR NO.2,26514,GANESH NAGAR MHADA NO.1,17935,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ANIK REC-STN SW.NO.32863 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND ANIK REC-STN SW.NO.28968 FAILED TO OPERATE FROM SCADA. BKR TRIPPED DUE TO HT CABLE FAULT ON 11 KV OG BKR SW 32863 FAILED TO TRIPPED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ARMY WELFARE NO.2,14206,ARMY WELFARE NO.1,11303,1)FAILED TO OPEN INDRA DARSHAN NO.2 S/S DMS SW.NO.15151 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ANNAPURNA SOCIETY S/S DMS SW.NO.29969 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML CABLE LAYING VENDOR IN FRONT OF ARMY WELFARE CSS,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,FAIR DEAL,6882,JOGESHWARI NORTH NO.1,284,1)JOGESHWARI NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CI:98 CHL: 37.56.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MISTRY APARTMENT,6476,SILVERLINE SOCIETY,31522,1) HEAVY TRAFFIC ON JIJAMATA RD MAHAKALI RD AND NAGARDAS ROAD.. CABLE DAMAGED BY BMC IN FRONT OF DIPTI BLDG GATE ON NATWAR NAGAR ROAD NO.5 OPERATION SQUAD MOBILIZED AT 18:03 HRS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,4838,RIZVI SRA 11,42412,1) DMS OFFLINE AT KURAR VILLAGE NO.2 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT VASANT MARVEL S/S SW.NO.19005 (GLOWN). 2) FPI MALFUNCTION AT VASANT MARVEL S/S SW.NO.19003 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADHUBAN INDUSTRIAL ESTATE,5937,CLASSIC CENTRE,30371,,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DALMIA,812,VIKHROLI 2,26363,1) FPI MALFUNCTION AT NAVAL GARRISON S/S SW.NO.14780 (NOT GLOWN). 2)FAILED TO OPEN DALMIA S/S DMS SW.NO.00812 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DALMIA S/S DMS SW.NO.00813 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12584 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12586 FAILED TO OPERATE FROM SCADA. 6) KURLA OPERATION SQUAD IS BUSY IN HTC OUTAGE NETMAGIC HTC 66 7) ACCESS DELAYED AT DALMIYA CSS AS LOT OF BIKES PARKED OUTSIDE DALMIYA CSS. COMPLETE ISOLATION CARRIED OUT BY TILAK NAGAR OPERATION SQUAD AND POWAI HTM PERSON. DMS IMPACT :- SUDARSHAN CSS CHL- 61.66 CI-101.,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASCENT RESIDENCY,16190,SAPLE SCALES,12842,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MICROTECH,27043,KINGFISHER AIRLINES,30923,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME ACADEMY,28030,TULIP PARK,13284,1) DMS OFFLINE AT TULIP PARK S/S. 2) FPI MALFUNCTION AT PRIME ACADEMY S/S SW.NO.28030 (NOT GLOWN). 3) RESTORATION DELAYED DUE TO SECTION DEAD OF AAREY 220 KV RECEIVING STATION SWITCH : 26653 TO KANAKIA RAINFOREST NO.1 SWITCH : 39211 4) DI: TULIP PARK CI:1400 CHL: 606.66.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHYAM SADAN,36284,LOTUS EYE HOSPITAL,41895,1)FAILED TO OPEN JOY SAPPHIRE S/S DMS SW.NO.30831 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT LOTUS EYE HOSPITAL S/S. OPERATION SQUAD FROM BANDRA VILE PARLE & AMBIVALI WERE MOBILISED FOR ISOLATION. INFORMED TO BANDRA OPERATION SQUAD AT 15:29 HRS. INFORMED TO VILEPARLE SQUAD AT 15:30 HRS. DI :- LOTUS EYE HOSPITAL CI 256 CHL 452.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AKSA NORTH,2877,PATEL WADI NO. 2,18798,1)FAILED TO OPEN I N S HAMALA S/S SW.NO.04250 FAILED TO OPERATE FROM SCADA. CSS NAME INS HAMALA CI:1 CHL:0.48.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MADHUBAN INDUSTRIAL ESTATE,5937,CLASSIC CENTRE,30371,1)MADHUBAN INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN J K INDUSTRIES S/S DMS SW.NO.07419 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN J K INDUSTRIES S/S DMS SW.NO.07417 FAILED TO OPERATE FROM SCADA. D.I:JK INDUSTRIES & MADHUBAN IND EST C.I-156 CHL-41.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,1) DMS OFFLINE AT MANDALA S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKRAVARTI ASHOK,38687,CHAKALA INDUSTRIAL ESTATE,15109,1)FAILED TO OPEN CHAKRAVARTI ASHOK S/S DMS SW.NO.38687 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIAMODA,30079,PANCHDHAM,17353,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEJAL PARK,15940,GOREGAON SEWAGE,6963,1)GOREGAON SEWAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,1) FPI MALFUNCTION AT BHAYANDAR NORTH NO 2 S/S SW.NO.39567 (GLOWN). 2) FPI FAULTY AT TRIMURTI S/S AND GEETANJALI NAGAR S/S. 3)AUTO TRIP AUDIBLE ALARM NOT HEARD..,,
120+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARESHWAR PARADISE,32473,BLUE PARADISE,14742,1)FAILED TO CLOSE - MULTIPLE COMMAND BHAKTIDHAM S/S SW.NO.14970 FAILED TO OPERATE FROM SCADA. 2) DI:BHAKTIDHAM CSS CI:1569 CHL:392.25 3) CABLE DAMGED BY BSCPL PRIVATE PARTY WORK.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KIROL WEST,603,KIROL SOUTH,31432,1) DMS OFFLINE AT KIROL EST S/S. 2)FAILED TO OPEN KIROL WEST S/S DMS SW.NO.00603 FAILED TO OPERATE FROM SCADA. DI : KIROL ESTATE & KIROL (W) CI : 1038 CHL : 311 OPERATION SQUAD MOBILIZED AT 02:27 HRS.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI TELEPHONE EXCHANGE,7947,KANDIVLI POLICE QUARTERS,11588,1) DMS OFFLINE AT KANDIVLI TELEPHONE EXCHANGE S/S. OPERATION SQUAD MOBILIZED AT 18:01 HRS. CHL : 25 CI : 73.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTWADI NO.2,39924,MILAN SUBWAY,19365,1)RAMA S PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA VILLAGE,26875,YESHWANT NAGAR NO.3,19459,1)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19459 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE YESHWANT NAGAR NO.3 S/S DMS SW.NO.19459 FAILED TO OPERATE FROM SCADA. CI=550 DI=YESHWANT NGR NO.3 CHL=330..,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,1) FPI MALFUNCTION AT VIKHROLI BUS DEPOT EAST S/S SW.NO.05661 (GLOWN). 2)FAILED TO CLOSE VIKHROLI CLY 1 S/S SW.NO.10611 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,M I D C OFFICE,13639,RAVI INDUSTRIES,39179,1)PRATAP BRIGHT STEEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAHAL INDUSTRIAL ESTATE NO.4,13990,MAHAL INDUSTRIAL ESTATE NO.3,9741,1) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.3 S/S SW.NO.09741 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA R D P NO.4,11099,VERSOVA R S C 23,12435,1)FAILED TO CLOSE - MULTIPLE COMMAND NEMINATH LUXARIA S/S SW.NO.40189 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACKRUTI CITY,39323,KHERWADI CENTRAL NO.3,36395,1) DMS OFFLINE AT HANUMAN TEKDI NO.2 S/S. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36395 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VISHWAS S/S SW.NO.35907 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KARMAYOGI INDUSTRIAL ESTATE S/S SW.NO.10343 FAILED TO OPERATE FROM SCADA. CI=2498 DI=KHERWADI CENTRAL NO.3CHL=384.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC AT NAVGHAR ROAD AND BHAJI MARKET ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) FPI MALFUNCTION AT VASUDEO IND EST NO 2 S/S SW.NO.18316 (NOT GLOWN). 2) AUTO TRIP DID NOT APPEARED ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLUE DART,19805,SHRENIK SIROYA,28620,1) FPI MALFUNCTION AT GOLDEN ANGEL S/S SW.NO.25063 (NOT GLOWN). 2) DMS OFFLINE AT BLUE DART S/S. 3)FAILED TO OPEN ASCOT CENTRE S/S DMS SW.NO.19874 FAILED TO OPERATE FROM SCADA. DI :- BLUE DART CSS CI :- 163 CHL 122.25.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR SAPPHIRE,32756,V R MEDICARE,37295,1)FAILED TO OPEN CHEMBUR NORTH 1 S/S DMS SW.NO.31684 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMBUR RAJA RAJESHWARI CHS S/S SW.NO.42485 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR RAJA RAJESHWARI CHS S/S SW.NO.42486 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR SAPPHIRE S/S SW.NO.42626 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN STATION AVENUE S/S DMS SW.NO.04958 FAILED TO OPERATE FROM SCADA. 6)PEARL HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7) FAILED TO OPEN CHEMBUR SAPPHIRE CSS SW NO.32756 FAILED TO OPEN FROM SCADA. ISOLATION STARTED AT 16:44 HRS INFORMED TO OPERATION SQUAD 16:44 HRS.DI CHEMBUR SAFFIRE CI 2741 CHL 867.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHIRAJ PEN NO.2,19675,RAAJ AVENUE,34091,1)FAILED TO CLOSE - MULTIPLE COMMAND SWAPNALOK APARTMENT S/S DMS SW.NO.26066 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT M.I.D.C CENTRAL RD.JIJAMATA RD MAHAKALI CAVE. 3)DI:SWAPNALOK APPT . CI:2250 CHL:817.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DISCOVERY TOWER,18921,DATTAPADA EAST NO 3,35226,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FIFTEENTH (15TH) ROAD NO.2,19418,TWENTIETH ROAD (20TH),10922,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLD COIN,10106,YESHWANT NAGAR NO. 4,29399,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMUNA MAHAL,43485,HI LIFE MALL,27013,1)HI LIFE MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BHAWESHWAR SMRITI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K STAR MALL,30745,SHRI KRISHNA SOCIETY,32853,1)FAILED TO OPEN K STAR MALL S/S SW.NO.30745 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHRI KRISHNA SOCIETY S/S DMS SW.NO.32853 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR SITA SADAN S/S SW.NO.41395 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR SHANKAR NIKETAN S/S SW.NO.36283 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CHEMBUR GANGAVIHAR S/S DMS SW.NO.37483 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE STATION AVENUE S/S DMS SW.NO.04958 FAILED TO OPERATE FROM SCADA. 7)AKSHAY ANAND S/S (DMS) WENT OFFLINE AFTER TRIPPING. CI - 995,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTURBA ROAD HOSPITAL,40770,GURU KRIPA,5499,1)FAILED TO OPEN - MULTIPLE COMMAND KASTURBA ROAD HOSPITAL S/S DMS SW.NO.40770 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND KASTURBA ROAD HOSPITAL S/S DMS SW.NO.40770 FAILED TO OPERATE FROM SCADA. DI:KASTURBA ROAD HOSPITAL CHL:216 CI:685.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1)MASRANI LANE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DI:MASRANI LANE CI:3246 CHL:1027.9 3)INFORMED TO SQUAD AT 19:37 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1)FAILED TO CLOSE - MULTIPLE COMMAND MITHAGAR ROAD NO.2 S/S DMS SW.NO.02603 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND MOTILAL NAGAR S/S DMS SW.NO.18789 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND L T ROAD NO.2 S/S SW.NO.19945 FAILED TO OPERATE FROM SCADA. 4)MITHAGAR ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI:L.T ROAD NO 2 MITHAGAR RD UNNAT NAGAR MHADA CI: 2608 CHL 1121.63.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUSHI TOWER,18270,INDRA DARSHAN NO.3,15146,1)FAILED TO OPEN INDRA DARSHAN NO.3 S/S SW.NO.15146 FAILED TO OPERATE FROM SCADA. CHL:85 CI:170.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SRISHTI NO 2,10069,SHANTIDHAM,14837,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA NORTH,4792,RAINBOW INK,19601,,,
30+400SQ.MM,XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 2,15703,CHUNABHATTI 3,18782,1) FPI MALFUNCTION AT CHUNABHATTI 3 S/S SW.NO.18782 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND CHUNABHATTI 3 S/S DMS SW.NO.18782 FAILED TO OPERATE FROM SCADA. 3) DI:CHUNABHATTI NO 3 CSS CI:160 CHL:61.33. 4) INF TO OPERATION SQUAD AT 14:45 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALPANA APT.,15365,GHATKOPAR SWITCH HOUSE,43676,1)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR SWITCH HOUSE S/S SW.NO.43676 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND GHATKOPAR SWITCH HOUSE S/S SW.NO.43678 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND RIFLE RANGE EAST S/S SW.NO.19327 FAILED TO OPERATE FROM SCADA. DI:1) GHATKOPAR SWITCH HOUSE 2)RIFLE RANGE EAST CI:1724 CHL:258.6.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ASIAN CHEMICAL S/S DMS SW.NO.14513 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND ASIAN CHEMICAL S/S DMS SW.NO.04473 FAILED TO OPERATE FROM SCADA. 3) DI: ASIAN CHEMICALS CSS CI:472 CHL:188.8.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASSOCIATED CAPSULE,4061,KANDIVLI INDUSTRIES NO.1,32797,1)FAILED TO OPEN ASSOCIATED CAPSULE S/S DMS SW.NO.04061 FAILED TO OPERATE FROM SCADA. CSS NAME : ASSOCIATED CAPSULES CI:16. CHL=7.2.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHANJI UDYOG NAGAR,14714,PENKARPADA,37815,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BOSTON,25764,TANDICE 69,43019,1)FAILED TO OPEN BOSTON S/S DMS SW.NO.25764 FAILED TO OPERATE FROM SCADA. 2)TANDICE 69 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE CHAKALA REC-STN SW.NO.11914 FAILED TO OPERATE FROM SCADA. CI:1096 CHL:452.93 INFO. TO OPERATION SQUAD AT 9:58 HRS ISOLATION STARTED AT 9:57 HRS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR GANGAVIHAR,37483,CHEMBUR SHANKAR NIKETAN,36281,1)FAILED TO OPEN CHEMBUR AMARVILLA S/S DMS SW.NO.38546 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AKSHAY ANAND S/S SW.NO.32801 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AKSHAY ANAND S/S SW.NO.32803 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AKSHAY ANAND S/S SW.NO.42631 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE STATION AVENUE S/S DMS SW.NO.04958 FAILED TO OPERATE FROM SCADA. CHEMBUR SHANKAR NIKETAN 100% SUPPLY RESTORED ON LT BACKFEEDING AT 16:00 HRS. ISOLATION STARTED TIME - 14:25 HRS OPERATION SQUAD MOBILIZED TIME - 14:25 HRS CHEMBUR SHANKAR NIKETAN AFFECTED DUE TO ABOVE HTCF AND EXISTING 11 KV HTCF SECTION BETWEEN K STAR MALL S/S SWITCH:30745 TO SHRI KRISHNA SOCIETY S/S SWITCH:32853..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHHEDA NGR 2,4916,CHHEDA NGR 3,12517,1)AMAR MAHAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KRISHNA MAHAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)TILAK NGR SAINATH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)CHHEDA NGR 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) DMS OFFLINE AT CHHEDA NGR 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIKKUWADI HSG 4,17609,CHIKKUWADI HSG 3,19457,1)FAILED TO OPEN CHIKKUWADI HSG 4 S/S SW.NO.17609 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI HSG 4 S/S SW.NO.17608 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG 5 S/S SW.NO.17605 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHIKKUWADI HSG 5 S/S SW.NO.17606 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CHIKKUWADI HSG 2 S/S SW.NO.17603 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN CHIKKUWADI HSG 2 S/S SW.NO.17602 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN SHIVAJI NGR BUS DEPOT EV1 S/S SW.NO.43847 FAILED TO OPERATE FROM SCADA. DI : CHIKKUWADI HSG 4 CI: 1008 CHL : 420.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.2,4490,SHIV PARVATI,25057,1)FAILED TO OPEN CHINCHAVLI ROAD NO.2 S/S DMS SW.NO.04490 FAILED TO OPERATE FROM SCADA. CI=399 DI=CHINCHVALI ROAD NO.2 CHL=149 .INFD OPERATION SQUAD AT 17:23 HRS OPERATION SQUAD REPORTED AT17:42 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 3,14980,KALPATARU AURA NO 1,31846,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN JAIRAJ NAGAR S/S DMS SW.NO.09978 FAILED TO OPERATE FROM SCADA. 2)YOGI NAGAR CENTRAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DHARMA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DI:YOGI NAGAR YOGI NAGAR CENTRAL JAIRAJ NAGAR CI : 2061 CHL:515.25.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ASHA 2 S/S DMS SW.NO.06063 FAILED TO OPERATE FROM SCADA. DI: ASHA NO.2 CI:24 CHL: 6.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOME GUARD,4650,GURU NANAK,14873,1) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.26158 (NOT GLOWN). 2) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.36216 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND PEARL PRODUCT S/S DMS SW.NO.15423 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND PEARL PRODUCT S/S DMS SW.NO.15425 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT KHERANI ROAD LBS ROAD HINGWALA LANE RAOD. 6)SAMATA NAGAR CSS WAS IN DISTRUB POSITION 7) DI:PEARL PRODUCT CSS CI:1050 CHL:245.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRALOK RESIDENCY,37558,RADHARAMAN TOWER,37184,1)FAILED TO OPEN INDRALOK RESIDENCY S/S DMS SW.NO.37558 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDRALOK RESIDENCY S/S DMS SW.NO.37559 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT RADHARAMAN TOWER S/S. RADHARAMAN TOWER 50% SUPPLY RESTORED ON LT BACKFEEDING AT 16:15 HRS. RADHARAMAN TOWER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 16:45 HRS. RADHARAMAN TOWER HT CONSUMER RESTORED ON THEIR OWN DG SET.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA COLONY,15697,EVERSHINE NAGAR NO.1,7458,1)FAILED TO OPEN EVERSHINE NAGAR NO.1 S/S DMS SW.NO.07458 FAILED TO OPERATE FROM SCADA. 2) ISOLATION STARTED AT 15:06 HRS AND OPERATION SQAUD MOBILISED AT 15:07 HRS 3) DI:EVERSHINE NAGAR NO.1 CI:1205 CHL : 502.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KRIPA HEIGHTS,39657,KRISHNA GARDEN NO 2,42403,1)FAILED TO OPEN KRISHNA GARDEN NO 2 S/S DMS SW.NO.42403 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KRISHNA GARDEN NO 2 S/S DMS SW.NO.42403 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KRISHNA GARDEN S/S SW.NO.31030 FAILED TO OPERATE FROM SCADA. 2) DI: KRISHNA GARDEN NO.2 . CI: 653 . CHL : 261.2.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILAN THEATRE,28606,JAYANAND KHIRA NO.1,474,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAHAR AMARYLLIS,43632,YADAV NGR 2,42298,1) DMS OFFLINE AT YADAV NGR 1 S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND VIHAR RD. REC-STN SW.NO.29280 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND SAKI EST 1 S/S DMS SW.NO.10783 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OZONE NO.2,30621,PATHYA PUSTAK MANDAL,39714,1)FAILED TO CLOSE - MULTIPLE COMMAND GAIWADI NO.1 S/S SW.NO.02316 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND GAIWADI NO.2 S/S DMS SW.NO.41481 FAILED TO OPERATE FROM SCADA. 3) DI: GAIWADI NO 2 & GAIWADI NO 1 CI:160 CHL:101.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATODIA COMPLEX,17716,CHANDAMAL NAGAR,15078,1) DMS OFFLINE AT CHANDAMAL NAGAR S/S. 2)BHAYANDAR WEST NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON UTTAN ROAD OPP POLICE CHOWKI. OPERATION SQUAD MOBILIZED AT 12:24 HRS. DI: CHANDAMAL NAGAR BHAYANDER WEST NO.3 CI:1218 CHL: 1157.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POOJA NAGAR NO 1,30939,SAIJESAL,30911,1) FPI MALFUNCTION AT POOJA NAGAR NO 1 S/S SW.NO.30939 (NOT GLOWN). 2)FAILED TO OPEN SAIJESAL S/S DMS SW.NO.30911 FAILED TO OPERATE FROM SCADA. 3) ISOLATION STARTED AT 12:56 HRS.OPERATION SQUAD MOBALISED AT 12:55 HRS.4) DI: SAI JESAL APPT CI : 870 CHL : 362.5 5) CABLE DAMAGED BY MBMC ON POOJA NAGAR ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RADHIKA DARSHAN,16042,MATHURADAS ROAD GOKUL,40685,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROHA IND,13324,GOVANDI CENTRAL,26176,1) DMS OFFLINE AT VICTORY FLASK S/S. 2) DMS OFFLINE AT ROHA IND S/S. 3)FAILED TO OPEN GOVANDI NORTH 2 S/S DMS SW.NO.04708 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN EASTERN STEEL S/S DMS SW.NO.06019 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GODREJ SERENITY S/S DMS SW.NO.38598 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAHAR RD NO 3,28456,CHAKALA EAST NO.1,6909,1) FPI MALFUNCTION AT SADGURU GARDEN S/S SW.NO.34017 (GLOWN). 2) FPI MALFUNCTION AT CHAKALA EAST NO.1 S/S SW.NO.06907 (GLOWN). 3) FPI MALFUNCTION AT CHAKALA EAST NO.1 S/S SW.NO.06909 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANJEEVANI WORLD SCHOOL,43721,NITIN IND COMPLEX,11715,1)NITIN IND COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GOKUL IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DEV NIKETAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: NITIN IND COMPLEX S/S DEV NIKETAN S/S GOKUL IND EST S/S CI: 1839 CHL: 276.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVALAYA APARTMENT,18122,SANSKRUTI,30230,1)FAILED TO OPEN SANSKRUTI S/S DMS SW.NO.30230 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIV DUTT S/S SW.NO.30993 FAILED TO OPERATE FROM SCADA. 3) ISOLATION STARTED AT 12:51 HRS OPERATION SQAUD MOBILISED AT 12:53 HRS 4) DI: SANSKRUTI SHIV DUTTA CI : 1231 CHL : 731.86 . 5) ISOLATION AND RESTORATION OF FEEDER DAHISAR WEST 40730.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TECNIS INDUSTRIES,18433,EASTERN STEEL,6021,1)FAILED TO CLOSE GODREJ SERENITY S/S DMS SW.NO.38598 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE EASTERN STEEL S/S DMS SW.NO.06019 FAILED TO OPERATE FROM SCADA. 3)OSI SYSTEM WAS HANG DURING TRIPPING 4)DEONAR BAUG SW:16416 CLOSED FROM OSI AFTER GIVING MULTIPLE COMMAND 5)FAULTY SECTION NOT DECLARED DUE TO ACCESS ISSUE AT TECHNIS CSS .( NO CONSUMER AT TECHNIS CSS ),,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WINMARK (TEMP),28321,BANK OF BARODA QTRS.,28448,1)FAILED TO OPEN TEXTILE PLOT (TEMP.) S/S SW.NO.51038 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZAVERI BAUG,12542,CENTINARY HOSPITAL NO.2,36081,,,
300+185+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR SAPPHIRE,37215,GOREGAON SHOPPING CENTRE,4673,1)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04672 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04673 FAILED TO OPERATE FROM SCADA. OPERATIONS SQUAD MOBILISED AT 17:55 HRS ISOLATION AND RESTORATION DONE BY HTM PERSON WHO WAS WORKING IN NEARBY AREA. DI: GORRGAON SHOPPING CENTRE CSS CI: 1436 CHL: 240.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL DIVINE,19756,PRIME MALL,28342,1) DMS OFFLINE AT IRLA TELEPHONE EXCHANGE S/S. 2) DMS OFFLINE AT AZAD LANE S/S. 3)FAILED TO CLOSE - MULTIPLE COMMAND ANDHERI SOUTH NO.2 S/S DMS SW.NO.02367 FAILED TO OPERATE FROM SCADA. 4) OPERATION SQUAD REACHED AT JUHU HANUMAN NAGAR CSS INSTEAD OF IRLA NORTH CSS 5) AMBIVALI OPERATION SQUAD COULD NOT LOCATE IRLA NORTH IRLA TELEPHONE EXCHANGE GOKUL DIVINE CSS 6) VANDRE DIVISION SQUAD WAS BUSY AT MAKERS MAXITY MALL CSS FOR OUTAGE 6) AMBIVALI MIDC & VANDRE OPERATION SQUAD USED FOR ISOLATION & RESTORATION. 7) FPI NOT WORKING AT IRLA NORTH CSS & GOKUL DEVINE CSS,,
,,,,,,,,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,1)FAILED TO CLOSE SHANKAR DHARA S/S SW.NO.42666 FAILED TO OPERATE FROM SCADA. CHL-492 CI-1018 .CABLE DAMAGED BY AEML CABLE LAYING TEAM ON CORNER OF DADABHAI RD AND IN FRONT OF ENRICH SALOON.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,IVORY ANKUR,16751,EVERSHINE GRANDUER,26524,1)PRINCE PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI : PRINCE PLAZA CI:139 CHL : 71.8.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT LATA APARTMENT S/S SW.NO.19491 (GLOWN). 2)FAILED TO OPEN BORIVALI REC-STN SW.NO.1334 FAILED TO OPERATE FROM SCADA. 3)BORIVALI 11 KV FEEDER 1334 DID NOT TRIPPED AND PULLED OUT 11 KV TRAFO BREAKER 1327.,,
,,,,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA EAST,7845,HARMINDER SINGH ROAD,11630,1)FAILED TO OPEN HARMINDER SINGH ROAD S/S DMS SW.NO.11630 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT VERSOVA EAST S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,DEV POOJA,9717,CENTRAL AVENUE,28615,1)FAILED TO OPEN DEV POOJA S/S DMS SW.NO.09717 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MENOTI MAHAL S/S DMS SW.NO.39080 FAILED TO OPERATE FROM SCADA. CI=220 DI=DEV POOJA CHL=84.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND JAILAXMI S/S DMS SW.NO.30127 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND JAILAXMI S/S DMS SW.NO.30126 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND BHAGYAWAN S/S DMS SW.NO.07963 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND BHAGYAWAN S/S DMS SW.NO.07963 FAILED TO OPERATE FROM SCADA. DI:JAILAXMI CI:1316 CHL:416.73.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.07475 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.07473 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.09280 FAILED TO OPERATE FROM SCADA. OPERATION SQUAD INFORMED AT 10:13 HRS. NO ABNORMILITY FOUND DI: PARMANU CI:969 CHL:219.68.,,
,,,,,,,,1) FAILED TO OPEN KHARI VILLAGE S/S DMS SW.NO.10971 FAILED TO OPERATE FROM SCADA 2) DMS OFFLINE,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGED STOOD OK AT19:52 . AFTER TAKING TR FROM HT CONSUMER SYSTEM NORMALIZED ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . BTI APPERED ON OSI OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 05:00 HRS. T.R. RECEIVED AND SYTEM NORMALISED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE NO LOAD TEST CHARGE STOOD OK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
0.06+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,42891,1)FAILED TO OPEN DOMNIC COLONY S/S DMS SW.NO.14403 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DOMNIC COLONY S/S DMS SW.NO.14405 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DOMNIC COLONY S/S DMS SW.NO.36077 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT PEACE CASTLE S/S. 5) DMS OFFLINE AT DOMNIC COLONY EROS S/S. 6) DMS OFFLINE AT SIDDHI VINAYAK TOWER S/S. DI: DOMNIC COLONY CSS (CI: 1294 CHL: 215.67).,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SOUTH AVENUE,42642,IBSNOR,40959,,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SOUTH AVENUE,42642,IBSNOR,40959,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALPATARU CORPORATE PLAZA,25542,TECHNICAL INSTRUMENT,26144,1) FPI MALFUNCTION AT NEW RENO CHEMICALS S/S SW.NO.05582 (GLOWN). CI=8 DI=TECHNICAL INSTRUMENT CHL=0.93.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PAREKH NAGAR NO.2,12501,VAISHAT PADA,10255,1)PAREKH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VAISHAT PADA S/S SW.NO.10257 FAILED TO OPERATE FROM SCADA. ISOLATION STARTED AT 13:05 HRS OPERATION SQUAD MOBILISED AT 13:02 HRS 7) DI: VAISHAT PADA CI:3396 CHL:1708.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PAREKH NAGAR NO.2,12501,VAISHAT PADA,10255,1)VAISHAT PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT PAREKH NAGAR NO.2 S/S. RESTORATION DELAYED DUE TO OPERATION SQUAD DID NOT FIND PAREKH NAGAR NO.2 S/S CSS NAME PAREKH NAGAR NO.2 AND VAISHAT PADA CI:3396 CHL:2381..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEETAL NAGAR NO 2,16971,SECTOR NO 6,10746,,,
120SQ.MM,PILC,11KV,HTCF SECTION,UNANI MEDICAL COLLEGE,18742,JUBILEE ABAD BAUG APARTMENT,15570,1) FPI MALFUNCTION AT PANCHDHARA S/S SW.NO.09364 (GLOWN). 2)FAILED TO CLOSE UNANI MEDICAL COLLEGE S/S SW.NO.18742 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE UNANI MEDICAL COLLEGE S/S SW.NO.36198 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PANCHDHARA S/S DMS SW.NO.09364 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PEARL HEIGHT NO.2 S/S SW.NO.32122 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT JOHARA NAGAR S/S. 7) DMS OFFLINE AT SAI DEVALAYA S/S. CI:2024 CHL:696.36.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAGWE ROAD,16013,RANGNATH KESKAR ROAD,29875,1)FAILED TO CLOSE - MULTIPLE COMMAND MANDPESHWAR NO 3 S/S DMS SW.NO.38552 FAILED TO OPERATE FROM SCADA. DI:MANDPESHWAR NO 3 CI:807 CHL:161.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHARAMAN APARTMENT,26408,DAHISAR RIVER,16412,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYA SAI TRUST,25378,AKSA NORTH,2879,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUDHAR IND EST,10842,M I UDYOG,6232,1)FAILED TO OPEN - MULTIPLE COMMAND MARUDHAR IND EST S/S DMS SW.NO.10842 FAILED TO OPERATE FROM SCADA. ISOLATION STARTED AT 13:04 HRS AND OPERATE SQUAD MOBILISED AT 13:07 HRS 1) ISOLATION STARTED AT:13:04 HRS OPERTION SQUAD MOBILESID AT : 13:07HRS OPERATION SQUAD REACH :13:15.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,VERSOVA HUBTOWN,42232,1) FPI MALFUNCTION AT VERSOVA HUBTOWN S/S SW.NO.42232 (GLOWN). 2)VERSOVA HUBTOWN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DWARKESH PARK NO 2,37380,GOKUL TOWER,30231,1)FAILED TO OPEN - MULTIPLE COMMAND DWARKESH PARK NO 2 S/S DMS SW.NO.37380 FAILED TO OPERATE FROM SCADA. 2)GOKUL TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI:1) GOKUL TOWER 2) DWARKESH PARK NO 2 CHL:140.94 CI:482.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,1) FPI MALFUNCTION AT BHAYANDAR NORTH NO 2 S/S SW.NO.39567 (GLOWN). 2) OPERATION SQUAD WAS BUSY IN OVERHEAD NETWORK INSPECTION & LOTO PROCESS FOR MARVE TO MANORI VILLAGE SECTION ABNORMALITY. 3) HTM ENGINEER HAS DONE ISOLATION & RESTORATION IN EMERGENCY..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,LION PENCIL NO.2,37777,SINGAPOR INTERNATIONAL SCHOOL,29737,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,VISHAL CORPORATION,30246,CRESCENT BUSINESS PARK,31947,1)FAILED TO OPEN MAHAVIR IND.EST S/S DMS SW.NO.05190 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BINDAL EST 2 S/S DMS SW.NO.05919 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BINDAL EST 2 S/S DMS SW.NO.05917 FAILED TO OPERATE FROM SCADA. CSS NAME :MAHAVIR INDS BINDAL ESTATE NO.2 CI:153 CHL:57.ISOLATION STARTED AT 07:45 HRS.OPERATION SQUAD MOBALISED AT 07:45 HRS..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHOTWADI NO.2,13556,KHOTWADI SOUTH,9080,1)FAILED TO OPEN - MULTIPLE COMMAND RAMA S PLAZA S/S SW.NO.34869 FAILED TO OPERATE FROM SCADA. DI: RAMAS PLAZA CI:390 CHL: 81.9.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHOTWADI NO.2,13556,KHOTWADI SOUTH,9080,1) DMS OFFLINE AT RAMA S PLAZA S/S. CI=390 DI=RAMAS PLAZA CHL=130.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI CO-OP SOCIETY,29366,JUHU CROSS LANE,7104,1) HEAVY TRAFFIC DUE TO EXCAVATION AT MULTIPLE PLACES ON LINK RD VEERA DESAI RD AND SV ROAD. 2) DMS OFFLINE AT ARHAM BLUZ S/S. CI:1012 CHL:219.26.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN HI LIFE MALL S/S SW.NO.27013 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HI LIFE MALL S/S SW.NO.27010 FAILED TO OPERATE FROM SCADA. CHL-HILIFE MALL C.I-288 CHL-101 .BOTH OPERATION SQUAD MOBILIZED AT 15:26 HRS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)HI LIFE MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. CHL:100 CI: 288 DI:HI LIFE MALL.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,11TH ROAD KHAR,29880,KHAR JEEVAN DEEP,36763,1)FAILED TO OPEN HINDUJA HOSPITAL S/S DMS SW.NO.34447 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HINDUJA HOSPITAL S/S DMS SW.NO.34446 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN). 4) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34447 (NOT GLOWN). D.I-HINDUJA HOSPITAL. C.I-1 CHL-0.167.OPERATION SQUAD MOBILISED AT 23:21 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,1) HEAVY TRAFFIC ON JIJABAI RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)RNA ROYAL PARK REC-STN WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MBMC OPP KANDIVALI SAI KRUPA S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKSAR SOUTH,9287,KANTI MADUVAN,36767,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOY RESIDENCY,32830,SPAN CENTRE,14104,1)JOY RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PRIME PRESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SPAN CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)CHITRA CONDOMINIUM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. AUTO TRIP NOT APPEAR ON SCADA DI: JOY RESIDENCY CI:293 CHL:83 .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K STAR MALL,30745,SHRI KRISHNA SOCIETY,32853,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA GLORIA,41832,ASHOK APARTMENT,27025,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR JEEVAN DEEP,36764,7TH ROAD,32495,1) FPI MALFUNCTION AT KHAR JEEVAN DEEP S/S SW.NO.36764 (NOT GLOWN). 2) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1) DMS OFFLINE AT MASRANI LANE 1 S/S. DI: MASARANI LANE CI:3742 CHL: 1373.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MIRA HOUSING NO 1,17303,POONAM ESTATE NO 2,37348,1)FAILED TO OPEN - MULTIPLE COMMAND POONAM ESTATE NO 2 S/S DMS SW.NO.37348 FAILED TO OPERATE FROM SCADA. DI:POONAM ESTATE NO 2 CI:80 CHL:20.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LOKHANDWALA SHOPPING CENTRE S/S. 2) DMS OFFLINE AT LOKHANDWALA TOWER NO.1 S/S. 3) DI:LOKHANDWALA SHOPPING CENTRE CI:994 CHL : 828.33...,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIZVI PARK,10035,SAI BABA,36140,1)RIZVI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT YOGNITI S/S. 3)FAILED TO CLOSE STATION ROAD NO.1 S/S DMS SW.NO.30444 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SANTACRUZ SANJIVANI CHS S/S SW.NO.41203 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE DHIRAJ HERITAGE S/S DMS SW.NO.19646 FAILED TO OPERATE FROM SCADA. LOAD RELIEVING DONE.ALSO TAKEN HELP FROM HTM PERSON TO PERFORM OPERATION.,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GOLDEN BUNGLOW S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
