Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SPAN CENTRE,41708,CHITRA CONDOMINIUM,34956,1)FAILED TO OPEN SPAN CENTRE S/S SW.NO.41708 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SPAN CENTRE S/S SW.NO.41708 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JOY RESIDENCY S/S DMS SW.NO.32830 FAILED TO OPERATE FROM SCADA. 4)CHITRA CONDOMINIUM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: CHITRA CONDOMINIUM CI: 341 CHL: 85.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIRUPATI UDYOG,15097,I B PATEL HQ 460,36643,1) DMS OFFLINE AT I B PATEL ROAD NO.4 S/S. 2) DMS OFFLINE AT REMI PROCESS S/S. 3)FAILED TO OPEN NIGOS NO.1 S/S DMS SW.NO.07663 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN I B PATEL ROAD NO.2 S/S DMS SW.NO.04214 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN INDUSTRIAL CHEMICAL IND. S/S DMS SW.NO.11802 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DONE BY WALKING INFD OPERATION SQUAD AT 06:06 HRS OPERATION SQUAD REPORTED AT 06:28 HRS CSS : I B PATEL ROAD NO.2 REMI PROCESS S/S CI:878 CHL:380..,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ELITE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. D.I-ELITE C.I-113 CHL-33. OPERATION SQUAD MOBILISED AT 22:29 HRS.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AERODROME NO.2,14059,AIR WORKS,506,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AERODROME NO.2,14059,AIR WORKS,506,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHAITANYA NAGAR,6224,VAKOLA (KIOSK),242,1)HANUMAN TEKDI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT CHAITANYA NAGAR S/S. 3) HEAVY TRAFFIC ON NEHRU ROAD. ARY SOCIETY SW:18072 OPERATED BY MULTIPLE COMMAND(5 TIMES+)OPERATION SQUAD MOBILIZED AY 16:09 HR AND ALSO HTM PERSON WAS USED FOR OPERATION,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COLLECTOR CLY,11496,AMEYA COLLECTOR CLY,38367,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CYBER CRIME OFFICE,43294,BANDRA BUS DEPOT,31397,1)BHOIWADA ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN BANDRA BUS DEPOT S/S DMS SW.NO.31397 FAILED TO OPERATE FROM SCADA. 3)DI:BANDRA BUS DEPOT CI:1791 CHL:716.4 4)ISOLATION STARTED AT 10:52:00 HRS OPERATION SQUAD MOBILISED AT 10:53:00HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15462,DAHISAR TELEPHONE EXCHANGE,26865,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,GOKUL IND EST,42698,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHUKKA CHAMBER,35432,PODDAR ROAD VALLABH DARSHAN,38357,1) DMS OFFLINE AT PODDAR ROAD VALLABH DARSHAN S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,1)FAILED TO OPEN - MULTIPLE COMMAND ERANGAL NORTH S/S DMS SW.NO.12595 FAILED TO OPERATE FROM SCADA. 2) DI:ERANGAL NORTH CI:1260 CHL:609.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOKUL HARMONY,32611,KALINA CENTRAL NO.2,12760,1)VALMIKI APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND SHIV KRIPA S/S DMS SW.NO.14443 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND STATE BANK NO.3 S/S DMS SW.NO.07163 FAILED TO OPERATE FROM SCADA. 3) DI:SHIV KRUPA &STATE BANK NO 3 CSS CI:4000CHL:1484.26.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOUSING WEST 1,6917,TILAK NGR ELINA,43135,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI NORTH NO.3,13998,AYESHA TOWER,25339,1) DMS OFFLINE AT JOGESHWARI TELEPHONE EXCH S/S. 2)FAILED TO CLOSE MAYFAIR ASTRAL S/S SW.NO.42255 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT AYESHA TOWER S/S SW.NO.25338 (GLOWN). DI:LODHA BEL AIR NO-2 CI:895 CHL:372.9.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALINA CENTRAL NO.1,12757,KALINA SOLITAIR,38051,1)FAILED TO OPEN KALINA CENTRAL NO.3 S/S DMS SW.NO.18413 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KALINA CENTRAL NO.3 S/S SW.NO.18411 (GLOWN). DI : KALINA CENTRAL NO. 3 S/S CI : 237 CHL : 115 3) OPERATION SQUAD WAS BUSY AT 24TH ROAD DSS TO NORMALIZE THE TATA SIDE INCOMING LINE OUTAGE. 4) SECTION KEPT DEAD FOR CABLE SAFEGUARDING BETWEEN LOTUS MID TOWN S/S TO KALINA SOUTH NO.1 S/S & SUMIT ARTSTA S/S TO MHADA HIG S/S. 5) OPERATION SQUAD WAS UNABLE TO LOCATE KALINA SOLITAIRE CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALINA CENTRAL NO.1,12757,KALINA SOLITAIR,38051,1) FPI MALFUNCTION AT KALINA CENTRAL NO.3 S/S SW.NO.18411 (GLOWN). CABLE DAMAGED BY MCGM NEAR GURUDWARA ON GURUDWARA ROAD. ISOLATION STARTED AT 12:36 HRS OPERATION SQUAD MOBILISED AT: 12:35 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,4838,RIZVI SRA 11,42412,1)FAILED TO OPEN KURAR VILLAGE NO.2 S/S DMS SW.NO.04838 FAILED TO OPERATE FROM SCADA. INFD OPERATION SQUAD AT 01:15 HRS OPERATION SQUAD REPORTED AT 01:34 HRS CSS : KURAR VILLAGE NO.2 CI:2759 CHL:689.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHAL PICTURE,7194,KAMALISTAN,11167,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OPTIONS MALL,38025,KHOTWADI NO.2,13558,1) DMS OFFLINE AT RAMA S PLAZA S/S. 2) HEAVY TRAFFIC ON SV RD MILAN SUBWAY RD TPS RD NO TPS RD NO 5 TPS RD NO 6 JUNCTION. CI=390 DI=RAMAS PLAZA CHL=351.INFD OPERATION SQUAD AT 12:25.OPERATION SQUAD REPORTED AT13:06.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PALM COURT S/S SW.NO.41306 FAILED TO OPERATE FROM SCADA. 2) SUPPLY RESTORED AFTER RELIEVING OPERATION DONE AT CHINCHBUNDER REC-STN 3) DI: PALM COURT CSS CHL 138 CI: 2776.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GAIKWAD NAGAR MHADA NO.2 S/S. 2) ISOLATION STARTED AT 17:06 HRS AND OPERATION SQAUD MOBILISED AT 17:07 HRS 3) ISOLATION AND RESOTRATION DELAYED DUE TO HEAVY TRAFFIC AT MITHCHOWKI SIGNAL AND MALVANI FIRE BRIGADE JUNCTION TO MALVANI BUS DEPOT 4) DI:GAIKWAD NAGAR MHADA NO.2 CI:474 CHL: 339.7.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANCHRATNA PARK,14111,SARVODAYA COMPLEX,18600,1)FAILED TO CLOSE PANCHRATNA PARK S/S DMS SW.NO.14110 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PANCHRATNA PARK S/S DMS SW.NO.14111 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SARVODAYA COMPLEX S/S SW.NO.18598 (GLOWN). OPERATION SQUAD MOBILIZED AT 16:11 FIRST COMMAND GIVEN AT 16:08 HRS.CI 780 DI PANCHRATNA PARK CHL 224.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34786,C S T ROAD NO.2,14732,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAILWAY COLONY IRLA,29106,GOLDEN VIEW,32717,1)MALA PALACE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BAPUBAI VASHI ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)BAPUBAI VASHI ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN RAILWAY COLONY IRLA S/S SW.NO.29106 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT IRLA SIGNAL TO VILE PARLE OPERATION SQUAD. DMS IMPACT :- MALA PALACE CHL:- 1206.766 CI:- 1766.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RYAN SCHOOL NO.2,35275,INTERFACE BUILDING NO.14,32118,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MOHILI SOUTH S/S. DI: MOHILI SOUTH CI:2980 CHL:993.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANBAUG STRORAGE,19699,BHIMWADI 2,16401,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHEET METAL,2751,PIGMENT,19238,1) HEAVY TRAFFIC AT SAKI NAKA METRO STATION SAKI NAKA SIGNAL .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI NGR BUS DEPOT,15352,SANT NIRANKARI,28507,1) DMS OFFLINE AT SHIVAJI NGR SCHOOL 1 S/S. 2) HEAVY TRAFFIC AT AMAR MAHAL SIGNAL SAHAKAR SIGNAL SHIVAJI NAGAR MAIN ROAD. 3) FPI NOT WORKING AT SANT NIRANKARI CSS 4) DI:SHIVAJI NAGAR SCHOOL CI:624 CHL:405.6.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SKY COURT MALL,31474,MALAD,83,1) FPI MALFUNCTION AT HEMU CLASSIC SHOPPING CENTRE S/S SW.NO.11880 (NOT GLOWN). 2)FAILED TO CLOSE MALAD STATION S/S DMS SW.NO.18706 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ANAND ROAD S/S DMS SW.NO.12024 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ANAND ROAD S/S DMS SW.NO.12025 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT SV ROAD AND ISOLATION AND RESTORATION DONE BY WALKING. ISOLATION STARTED TIME AT 12:51 HRS OPERATION SQUAD MOBILISED TIME 12:51 HRS. 6) DI: ANAND ROAD CI : 1013 CHL : 540.26,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TEEN DONGRI HILL,13342,MITHAGAR ROAD NO.2,2604,1)FAILED TO OPEN MITHAGAR ROAD NO.2 S/S DMS SW.NO.02604 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MITHAGAR ROAD NO.2 S/S DMS SW.NO.02604 FAILED TO OPERATE FROM SCADA. ISOLATION STARTED AT 12:39 HRS SQUAD MOVED AT 12:40 HRS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TELEPHONE WORK SHOP,2739,MANKHURD TELE.EXCH.,17770,1)FAILED TO OPEN - MULTIPLE COMMAND UDAYGIRI S/S DMS SW.NO.32294 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND UDAYGIRI S/S DMS SW.NO.12096 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.12096 (NOT GLOWN). 4) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVDHAM,6151,18TH ROAD KHAR,38009,1)FAILED TO CLOSE 18TH ROAD KHAR S/S DMS SW.NO.38009 FAILED TO OPERATE FROM SCADA. 2)SHIVDHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. CI=420 DI=SHIVDHAM CHL=105.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VODAFONE,31394,LIBERTY GARDEN NO.2,28877,1)FAILED TO CLOSE - MULTIPLE COMMAND LIBERTY GARDEN JAI GOPAL S/S DMS SW.NO.39299 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ELITE S/S DMS SW.NO.37115 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SPAN CENTRE S/S SW.NO.14106 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHITRA CONDOMINIUM S/S SW.NO.34958 FAILED TO OPERATE FROM SCADA. 4) ELITE CSS SW: 37114 INTO DISTURB POSITION 5) SPAN CENTRE CSS ALL SWITCHES WENT INTO DISTURB POSITION AFTER GIVING COMMAND 6) ISOLATION STARTED AT 01:24 HRS OPERATION SQUAD MOBILISED AT 01:25 HRS 7) DI: 37115 CI:113 CHL: 33.9.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)POWAI 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)POWAI 5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)STEEL CRETE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC AT ANDHERI KURLA ROAD AND SV ROAD.. DI: POWAI NO 4 POWAI NO 5 CI: 3059 CHL:1040.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI BABA,36137,SUNDER VILLE,26703,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GHATKOPAR HSG CLY 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DERASAR LANE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GHATKOPAR HSG CLY 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)GAURI SHANKAR WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)GANGA SAGAR SOC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)FAILED TO CLOSE HARINI PANTNAGAR S/S DMS SW.NO.37601 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)RAMAN MAMA NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHIVAJI NGR SCHOOL 2 S/S. 3) DI:RAMAN MAMA NAGAR CSS & SHIVAJI NAGAR SCHOOL NO 2 CSS CI:6465 CHL:2478.25.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SANGHVI NAGAR S/S SW.NO.19095 (GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SAKI NORTH 2 S/S DMS SW.NO.15484 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE YADAV NGR 1 S/S DMS SW.NO.14186 FAILED TO OPERATE FROM SCADA. 3)DI:YADAV NAGAR CSS CI:366 CHL:61.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,26206,GODREJ WALROF,28057,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40864,SANTACRUZ WIRELESS,38413,1)SANTACRUZ POLICE QTRS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)S N D T S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)GOVIND BHUVAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,PADMAVATI IND.ESTATE,13230,HOMETEL,42936,1)FAILED TO OPEN - MULTIPLE COMMAND PADMAVATI IND.ESTATE S/S DMS SW.NO.13230 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28932 FAILED TO OPERATE FROM SCADA. 3)DI:PADMAVATI IND. ESTATE NO 1 CI:282 CHL:282 4) INF TO OPERATION SQUAD AT 18:16 HRS.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRICHAND BAJAJ,39108,N-SQUARE,36631,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .CONSUMER MADE ON AFTER TAKING UNDERTAKING FROM CONSUMER..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .CONSUMER MADE ON AFTER TAKING UNDERTAKING FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .CONSUMER MADE ON AFTER TAKING UNDERTAKING FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR SUBMITTED AND SYSTEM NORMALISED.,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ANIK REC-STN SW.NO.32863 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND ANIK REC-STN SW.NO.28968 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND BHOLENATH RESIDENCY S/S DMS SW.NO.38371 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND S V COLLEGE S/S DMS SW.NO.36908 FAILED TO OPERATE FROM SCADA. 5) DELAYED DUE TO SECTION DEAD BEETWEN COLLECTOR COLONY GURUKRUPA SWITCH : 38373 TO SWAMI VIVEKANAND SWITCH : 25527RESTORATION DONE AFTER SECTION DEAD TAKEN IN SERVICE. BKR TRIPPED DUE TO HT CABLE FAULT ON 11 KV OG BKR SW 32863 FAILED TO TRIPPED..,,
120SQ.MM,PILC,11KV,HTCF SECTION,R.S.C 4,17346,R D P NO.1,16072,1) FPI MALFUNCTION AT R D P NO.1 S/S SW.NO.16072 (GLOWN). 2) BREAKER STATUS NOT UPDATED ON SCADA AFTER TRIPPING IT WAS SHOWING CLOSE BUT BREAKER WAS OPEN ON SITE.,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PERUBAUG SAI AMRUT,39802,P M P AUTO,34513,,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SINDHI SOCI.GYMKHANA,43237,SUDEV SADAN,32521,1)FAILED TO OPEN SINDHI SOCI.GYMKHANA S/S SW.NO.43237 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WIRELESS,5048,JUHU LANE NO.4,11790,1) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). 2)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11486 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JUHU SAMATA NAGAR S/S DMS SW.NO.32665 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SATRA SIGNATURE S/S SW.NO.41087 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT KAMLA HUB S/S. 7) AZAD LANE NORTH SW NO. 7553OPERATED AFTER MULTIPLE COMMANDS. DI:JUHU SCHEME NO 6 CI:1664 CHL:249.6.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POKAR COMPLEX,28630,MASACHA PADA EAST,28669,1)FAILED TO OPEN MASACHA PADA EAST S/S DMS SW.NO.28668 FAILED TO OPERATE FROM SCADA. CI 1554 DI MASACHAPADA EAST CHL 1165.,,
240SQ.MM,PILC,11KV,HTCF SECTION,PARIJAT,10153,PATIL ESTATE,5978,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OMKAR SALES PAVILION,38854,AKRUTI KAILASH,29356,1) FPI MALFUNCTION AT DHIRAJ APARTMENT S/S SW.NO.36134 (NOT GLOWN). 2) DMS OFFLINE AT ASBESTOS JOINTING S/S. 3)NEW HEAVEN NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN - MULTIPLE COMMAND MATRU PITRU CHHAYA S/S DMS SW.NO.36933 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND MATRU PITRU CHHAYA S/S DMS SW.NO.36934 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND HINDU FRIENDS SOCIETY ROAD S/S DMS SW.NO.18250 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN - MULTIPLE COMMAND NATWAR NAGAR NO.2 S/S SW.NO.13032 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN - MULTIPLE COMMAND NATWAR NAGAR NO.2 S/S SW.NO.13033 FAILED TO OPERATE FROM SCADA. 9)FAILED TO OPEN - MULTIPLE COMMAND DHIRAJ APARTMENT S/S DMS SW.NO.14588 FAILED TO OPERATE FROM SCADA. 10)FAILED TO OPEN - MULTIPLE COMMAND DHIRAJ APARTMENT S/S DMS SW.NO.14589 FAILED TO OPERATE FROM SCADA. 11)FAILED TO OPEN - MULTIPLE COMMAND DHIRAJ APARTMENT S/S DMS SW.NO.36134 FAILED TO OPERATE FROM SCADA. 12)FAILED TO CLOSE - MULTIPLE COMMAND DHIRAJ APARTMENT S/S DMS SW.NO.36134 FAILED TO OPERATE FROM SCADA. 13)FAILED TO OPEN - MULTIPLE COMMAND NEW HEAVEN NO.2 S/S DMS SW.NO.18011 FAILED TO OPERATE FROM SCADA. 14)FAILED TO OPEN - MULTIPLE COMMAND TIVOLI ANNEX S/S DMS SW.NO.28910 FAILED TO OPERATE FROM SCADA. 15) HEAVY TRAFFIC AT WESTERN EXPRESS HIGHWAY GK GOKHALE BRIDGE . 15)DI: DHIRAJ APPT. & HINDU FRIEND SOCIETY RD CI:1081 CHL:486.45.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARAJA TOWER,19592,SUCHIDHAM NO.2,28555,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PASSPORT OFFICE,36073,INSURANCE INSTITUTE OF INDIA,31035,1)FAILED TO CLOSE MMRDA REC-STN SW.NO.26716 FAILED TO OPERATE FROM SCADA. BREAKER ROOM KEY WAS NOT FOUND SO THE LOCK WAS BROKEN BY OPERATION SQUAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAHAKAR NGR 1,6386,PRAGATI SCTY,19204,1)PRAGATI SCTY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VATSALATAI NAIK NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT VATSALATAI NAIK NGR 2 S/S SPECIAL LOCK AT CSS + ROUTE DIVERTED DUE TO EXCAVATION NEAR PRAGATI CSS. 4)FAILED TO CLOSE VATSALATAI NAIK NGR 1 S/S DMS SW.NO.15739 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE CHUNABHATTI 2 S/S DMS SW.NO.32883 FAILED TO OPERATE FROM SCADA. 6)CHUNABHATTI 3 S/S DMS SW.NO.09120 SWITCH MECHANISM PROBLEM. 7) HTC TRIPPED AT CHUNABHATTI 3 S/S SW.NO.18781.,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NO.3,6816,LOKHANDWALA NO.5,14829,1) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.4428. 2)LOKHANDWALA NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)LOKHANDWALA NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CI:1183 CHL:433.76.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATIONAL CRATES,15626,DIGITAL ELECTRONICS,12112,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIJAY NAGAR APARTMENT NO.1,6765,ANERI AKRUTI,18913,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHARAMAN APARTMENT,26408,DAHISAR RIVER,16412,1) FPI MALFUNCTION AT DAHISAR NORTH S/S SW.NO.16443 (NOT GLOWN). 2) FPI MALFUNCTION AT RADHARAMAN APARTMENT S/S SW.NO.26406 (NOT GLOWN). 3)FAILED TO OPEN DAHISAR NORTH S/S DMS SW.NO.16443 FAILED TO OPERATE FROM SCADA. 4) DI: DAHISAR NORTH . CI : 486 . CHL : 153.9,,
,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA ROYALE,37302,HRISHIKESH,6351,1)FAILED TO OPEN HRISHIKESH S/S DMS SW.NO.06351 FAILED TO OPERATE FROM SCADA. 2.) OPERATION SQUAD WAS AT J.KHIRA CSS FOR APPLYING LOTO. 3.) DI: HRISHIKESH CSS CI: 753 CHL: 590.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,43066,1)LINK CORNER MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. D.I- LINK CORNER MALL C.I-360 CHL-60.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.3,17892,GANESH NAGAR MHADA NO.4,17895,1)FAILED TO OPEN GANESH NAGAR MHADA NO.3 S/S SW.NO.17892 FAILED TO OPERATE FROM SCADA. CSS NAME GANESH NAGAR MHADA NO.3 CI:1246 CHL:4581..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHOOMI CLASSIC,28881,CHINCHOLI BUNDER,42285,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NO.1,2940,SATAM INDUSTRIAL ESTATE,37705,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI RAILWAY QUARTERS,17728,MAJAS NORTH,36476,1) FPI MALFUNCTION AT JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17728 (NOT GLOWN). 2) FPI MALFUNCTION AT JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17730 (NOT GLOWN). 3)FAILED TO CLOSE JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17730 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. BOTH THE SQUAD USED.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI PARK VIEW,28323,EVERSHINE MILLENIUM PARADISE,19976,1)FAILED TO OPEN OBEROI PARK VIEW S/S DMS SW.NO.28323 FAILED TO OPERATE FROM SCADA. 2) DI:OBEROI PARK VIEW CI: 947 CHL :520.85.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANJEEVANI CHS,34930,JYOTI HOMES,38774,1)FAILED TO OPEN SAMARPAN NO.2 S/S SW.NO.40196 FAILED TO OPERATE FROM SCADA. 2) LOTO AT RAM NIWAS CSS 3) DI: SAMARPAN 2 CI:123 CHL: 37.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.3,17891,GANESH NAGAR MHADA NO.5,36095,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,1) DMS OFFLINE AT BANDRA CEMETRY S/S. 2) DMS OFFLINE AT KHERWADI GARRISON S/S. 3)FAILED TO OPEN VISHWAS S/S SW.NO.35909 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MMRDA REC-STN SW.NO.26720 FAILED TO OPERATE FROM SCADA. 5) FPI NOT WORKING AT KHERWADI NORTH NO.3 CSS SWITCH: 14904. OPERATION SQUAD MOBILIZED AT 17:50HRS. DI : BANDRA CEMETRY CI:36 CHL:12.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAPPY HOME,10529,BAKUL SOCIETY,31657,1) DMS OFFLINE AT MULJI NAGAR NO 2 S/S. 2)BAKUL SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: BAKUL SOCIETY MULJI NAGAR 2 CI: 2003 CHL: 868.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI GODREJ URBAN PARK,42632,R.K.POLYMER,15627,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANK PAKHADI NO.2,14807,HOTEL CORP OF INDIA (H C I),6797,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBILWADI ROAD NO.2,9956,WATERFIELD ROAD NO.1,7655,1) DMS OFFLINE AT GEETA NEEL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.2,12880,USHA DARSHAN,13139,1)FAILED TO OPEN WINDERMERE S/S DMS SW.NO.26342 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WINDERMERE S/S DMS SW.NO.19147 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ANAND NO.4 S/S DMS SW.NO.19576 FAILED TO OPERATE FROM SCADA. 4)MILLAT NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CI:1321 CHL:457.6.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HT CONSUMER SUPPLY RESTORED AFTER RECEIVING TEST REPORT FROM HT CONSUMER..,,
,,,,,,,,OPERATION SQUAD WAS BUSY ON MULTIPLE TRIPPING TEST CHARGED STOOD OK AT19:07 . AFTER TAKING TR FROM HT CONSUMER SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.29 KIOSK,18014,AAREY UNIT NO.29,18977,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERANI RD SOUTH,29611,SINGHWADI,16741,1)KHERANI RD 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SINGHWADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: KHERANI RD NO 2 SINGHWADI CI: 1839 CHL : 1054.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAL INDUSTRIAL ESTATE NO.2,7029,J K INDUSTRIES,7419,1)J K INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: JK INDUSTRIES CI:61 CHL: 17.28.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIVATIA ROAD NO.2,10377,GINI APARTMENT,18676,1)NIVATIA ROAD NO.2 S/S DMS SW.NO.10377 SWITCH MECHANISM PROBLEM. CI : 1785 CHL : 825.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SATYA SAI TRUST,25378,AKSA NORTH,2879,1)FAILED TO OPEN SATYA SAI TRUST S/S SW.NO.25376 FAILED TO OPERATE FROM SCADA. DI :- SATYA SAI TRUST CI:-70 CHL:-22.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA DAIRY,5195,NEHRU NGR AMRAPALI,37006,1) DMS OFFLINE AT KAMGAR NGR 1 S/S. 2) HEAVY TRAFFIC NEAR CHEMBUR STATION ROAD AND GM ROAD.. 3) ACCESS PROBLEM AT KURLA DAIRY S/S - PRIVATE PARTY LOCK. RESTORATION DONE AFTER TAKING DEAD SECTION INTO SERVICE ( NEHRU NAGAR VISHAL TO KURLA CREEK NO 2 ).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM NAGAR,38910,DWARKESH PARK,17877,1)FAILED TO OPEN - MULTIPLE COMMAND RAM NAGAR S/S DMS SW.NO.38910 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RAM NAGAR S/S DMS SW.NO.38911 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MULJI NAGAR NO 1 S/S SW.NO.39675 FAILED TO OPERATE FROM SCADA. DWARKESH PARK 100% SUPPLY RESTORED ON LT BACKFEEDING AT 02:50 HRS. RAJESH TOWER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 03:34 HRS. DWARKESH PARK NO 2 100% SUPPLY RESTORED ON DG SET AT 04:10 HRS. CABLE DAMAGED BY MCGM BORIVALI DIVISION OPERATION SQUAD MOBILISED AT 01:43 HRS AND REACHED AT 01:57 HRS MALAD DIVISION OPERATIONS SQUAD MOBILISED AT 01:45 HRS AND REACHED AT 01:59 HRS DI: MULJI NAGAR AND RAM NAGAR CI: 1558 CHL: 415 DWARKESH PARK NO.1 DWARKESH PARK NO.2 AND RAJESH TOWER AFFECTED DUE TO EXISTING 11KV HTCF BETWEEN DWARKESH PARK NO.2 AND GOKUL TOWER..,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,36019,MAHAVIR PLATINUM,30698,1)MAHAVIR PLATINUM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PWD DEV RMC TEMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT KAMRAJ SANT NAMDEV 1 S/S. DI:KAMRAJ SANT NAMDEV NO 1 CI: 3064 CHL : 1496.33.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TARE COMPOUND,19897,MECHANICAL PACKING,16206,1)FAILED TO CLOSE MIRA REC-STN SW.NO.26107 FAILED TO OPERATE FROM SCADA. ISOLATION STARTED AT 10:28 HRS OPERATION SQUAD MOBALISED AT 10:29 HRS. CI : 439 DI :MIRA R/S CHL : 51.,,
240SQ.MM,XLPE,11KV,HTCF SECTION,BORIVALI IND EST,36814,SHROFF TOWER,16523,1)FAILED TO OPEN BORIVALI IND EST S/S DMS SW.NO.36814 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHROFF TOWER S/S DMS SW.NO.16523 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHROFF TOWER S/S DMS SW.NO.16523 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JITENDRA BHAVAN S/S SW.NO.40381 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN JITENDRA BHAVAN S/S SW.NO.40381 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT BORIVALI IND EST S/S SW.NO.36814 (NOT GLOWN). 6) ISOLATION STARTED AT 10:37HRS OPERATION SQAUD MOBILISED AT 10:38 HRS 7) DI : BORIVALI IND. ESTATE SHROFF TOWER JITENDRA BHAVAN CI : 2124 CHL : 649.06.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BKC EXCHANGE,19748,TAXIMEN CLY 2,17150,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORLA SOC,36806,TOLARAM NGR,6966,1)TOLARAM NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE R.C.MARG S/S DMS SW.NO.05115 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE NITYANAND BAUG S/S DMS SW.NO.05306 FAILED TO OPERATE FROM SCADA. ISOLATION STARTED AT 13:32 HRS OPERATION SQUAD MOBILISED AT 13:31 HRS DI: TOLARAM NAGAR CI:2909 CHL:1863 DELAYED DUE HEAVY TRAFFIC AT R.C MARG CHEMBUR..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA SOUTH NO.1,7466,OSHIWARA SOUTH NO.2,15634,1) OPERATION SQUAD WAS BUSY IN ATTENDING ABNORMALITY AT JUHU LANE NO 3 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASHOK APARTMENT,27024,SHIVAJI KUTIR MANDAL,18220,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIMPLE,38385,SHIVAI PLAZA,29939,1) DMS OFFLINE AT DIMPLE S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND MAROL CO-OP NO.4 S/S DMS SW.NO.06873 FAILED TO OPERATE FROM SCADA. SQUAD MOBILIZED AT 14:09 HRS. CI - 274 CHL - 94.91.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAM RESIDENCY,31778,SATRA PARK,37264,1)FAILED TO CLOSE KENT TOWER S/S DMS SW.NO.18376 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SILVER LINE S/S SW.NO.10041 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LAXMI CHAYYA S/S SW.NO.42434 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE NATASHA MANOR S/S DMS SW.NO.17231 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SAM RESIDENCY S/S DMS SW.NO.31778 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SATRA PARK S/S DMS SW.NO.37264 FAILED TO OPERATE FROM SCADA. 7)KASTUR PARK NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) DI : VISHNU CHS LAXMI CHAYA NATASHA MANOR SAM RESIDENCY SATRA PARK KASTUR PARK KENT TOWER SILVER LINE APPT CI : 3234 CHL : 1612.76.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
,,11KV,,,,,,1) FPI MALFUNCTION AT MAYURESHWAR PARK S/S SW.NO.29778 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND MAYURESHWAR PARK S/S DMS SW.NO.29777 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MAYURESHWAR PARK S/S DMS SW.NO.29778 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND MAYURESHWAR PARK S/S DMS SW.NO.29779 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND MARUDHAR IND EST S/S DMS SW.NO.11628 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.12217 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.12215 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BHAYANDAR VILLAGE NO 2 S/S. TRANSFORMER 33 KV SW NO 33045 BREAKER PULL OUT DUE TO 11 KV FEEDER TRIPPING AT BHYANDER DSS SW NO 12216 FEDDER DID NOT TRIPPED ALSO TRANSFORMER 11 KV BREAKER SW NO 12217 DID NOT TRIPPED.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OM SADGURU CSS WENT OFFLINE AFTER GIVING COMMAND,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS AT BEHRAM PADA NO. 1 CSS TO ATTEND LT BREAKER TRIPPING ABNORMALITY. 2) FPI NOT WORKING AT BANDRA EXCHANGE SWITCH:6517& SWITCH:9226..,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT ANDHERI KURLA ROAD,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK AT NO LOAD AT 00:17 HRS .TEST REPORT REQUIRED FROM CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,16033,METRO-3 SEEPZ,39481,1)FAILED TO OPEN TRANSIT RESIDENCY S/S SW.NO.19725 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT TRANS TRADE CENTER S/S. 3) ACCESS PROBLEM AT ROLTA INFOTECH S/S.,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARI PLINTH NO 2,37512,SARVODAYA PARADISE,35012,1)FAILED TO CLOSE AMAR IND EST S/S DMS SW.NO.05420 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JESAL PARK NO 2 S/S DMS SW.NO.07852 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT GHODDEV ROAD..,,
.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGHANA APARTMENT NO.1,9202,SAI BABA,36138,,,
0.06+70+120SQ.MM,PILC,11KV,HTCF SECTION,JAWAHAR NAGAR NO.3,13847,SONAVALA ESTATE NO.1,714,,,
0.06+70+120SQ.MM,PILC,11KV,HTCF SECTION,JAWAHAR NAGAR NO.3,13847,SONAVALA ESTATE NO.1,714,,,
0.06+70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI DARSHAN,10630,MILAP,36193,,,
0.1+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT TILES,28113,BMK IND,28043,1)VIMAN DARSHAN 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BMK IND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI CENTRAL NO.1,1043,KHERWADI CENTRAL NO.2,5579,,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MSRTC,16920,KIROL EST 3,28576,,,
0.15+185+240SQ.MM,XLPE,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,1)FAILED TO OPEN SUNDARVAN S/S SW.NO.13466 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUNDARVAN S/S SW.NO.13464 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04482 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04484 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 6)VINAYAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7) FPI MALFUNCTION AT SUNDARVAN S/S SW.NO.13464 (NOT GLOWN). 8) FPI MALFUNCTION AT VINAYAK S/S SW.NO.32960 (NOT GLOWN). 9) ACCESS PROBLEM AT VINAYAK S/S ACCESS PROBLEM AT VINAYAK AS PRIVATE CAR PARKED OUTSIDE CSS DOOR. . DI: VINAYAK CSS SUNDARVAN CSS VILE PARLE (S) CSS CI: 1936 CHL : 1472.,,
,,,,,,,,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,1)FAILED TO OPEN VINAYAK S/S DMS SW.NO.32958 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VINAYAK S/S SW.NO.32958 (GLOWN).,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMUNA APARTMENT,10467,COSMOS BEETA,35183,1) DMS OFFLINE AT PRIME MALL S/S. 2)FAILED TO CLOSE SNEHDHARA S/S DMS SW.NO.07349 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LINK ROAD JUHU SCHEME ROAD . 4) ISOLATION DONE WITH THE HELP OF SZ HTM PERSON.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGHANA APARTMENT NO.1,9202,SAI BABA,36138,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGHANA APARTMENT NO.1,9202,SAI BABA,36138,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJENDRA NAGAR,15892,RAJENDRA NAGAR NO 2,37129,1)FAILED TO OPEN RAJENDRA NAGAR NO 2 S/S DMS SW.NO.37129 FAILED TO OPERATE FROM SCADA. DI : RAJENDRA NAGAR NO 2 S/S CI=215 CHL=89.5.,,
0.2+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON HOUSING NO.2,9640,GOREGAON HOUSING NO.1,766,1)FAILED TO OPEN GOREGAON HOUSING NO.1 S/S DMS SW.NO.00764 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOREGAON HOUSING NO.1 S/S DMS SW.NO.00766 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GOREGAON SHASTRI NAGAR NO.2 S/S DMS SW.NO.29677 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOREGAON SHASTRI NAGAR NO.2 S/S DMS SW.NO.29678 FAILED TO OPERATE FROM SCADA.,,
0.2+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MITHAGAR ROAD NO.1,2484,PRAGATI NAGAR NO.2,19219,1) DMS OFFLINE AT MITHAGAR ROAD NO.2 S/S.,,
0.3+300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SOUTH AVENUE,42642,IBSNOR,40959,1) AUTO TRIP ALARM DOES NOT APPEAR ON BOTH SYSTEM.,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORIA PLAZA,34318,DELL HOUSE CHS,41675,1)IBSNOR S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: IBSNOR CI:244 CHL:73.,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.6+70+120SQ.MM,PILC,11KV,HTCF SECTION,KARANI LANE,7780,GHATKOPAR CENTRAL 2,9532,1)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR CENTRAL 2 S/S DMS SW.NO.09532 FAILED TO OPERATE FROM SCADA. DI: GHATKOPAR CENTRAL 2 CSS CI: 927 CHL: 247.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANAND NO.1,18567,OSHIWARA TRANSIT CAMP NO 1,19970,1) FPI MALFUNCTION AT MEGA MALL S/S SW.NO.29550 (NOT GLOWN). 2) FPI MALFUNCTION AT MEGA MALL S/S SW.NO.26627 (NOT GLOWN). 3) FPI MALFUNCTION AT ANAND NO.1 S/S SW.NO.18567 (NOT GLOWN). 4) DMS OFFLINE AT NEW R. M. ROAD NO.2 S/S. ISOLATION & RESTORATION DELAYED DUE TO A) VERSOVA 11 KV FEEDER 26205 TRIPPED DURING RESTORATION DUE TO ITS RELAY MALFUNCTION B) OPERATION SQUAD WAS BUSY AT FOR OPERATION AT VERSOVA PUMPING CSS. C) ISOLATION DONE WITH THE HELP OF MALAD OPERATION SQUAD ISOLATION DONE BY WALK AT MEGA MALL CSS DUE TO CONSTRUCTION SITE AS VEHICLE ACCESS WAS NOT AVAILABLE. D) RANGE ISSUE AT MEGA MALL CSS. OPERATION SQUAD WAS DOING OPERATION & THEN HE WAS COMMUNICATING TO BCC AFTER GETTING RANGE TO MOBILE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANAND ROAD,12025,MALAD SHOPPING CENTRE,10086,1)FAILED TO OPEN MALAD S/S DMS SW.NO.00083 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALAD STATION S/S DMS SW.NO.18708 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ANAND ROAD S/S DMS SW.NO.12024 FAILED TO OPERATE FROM SCADA. 4)HEMU CLASSIC SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI MALFUNCTION AT HEMU CLASSIC SHOPPING CENTRE S/S SW.NO.11878 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA NAGAR NO.2,12366,VRINDAVAN COMPLEX,13007,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA RECLAMATION NO.1,6678,MUMBAI EDUCATION TRUST (MET),14031,1)NEW MAHIM CAUSEWAY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)NEW RANGASHARDA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)BANDRA RECLAMATION NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)MUMBAI EDUCATION TRUST (MET) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)FAILED TO OPEN BANDRA RECLAMATION NO.4 S/S DMS SW.NO.09797 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.1,28860,BHAGATSINGH NAGAR NO.3,34127,1)BHAGATSINGH NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BHAGATSINGH NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SUPPLY RESTOPRATION DELAYED DUE TO,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARUCHA ROAD,7430,KRISHNA TOWER,11675,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CONTINENTAL TOWER,19483,BREEZY HEIGHT,18193,1)SHERLY VILLAGE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BREEZY HEIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT CONTINENTAL TOWER S/S. 4) DMS OFFLINE AT PACIFIC HEIGHTS S/S. 5) DMS OFFLINE AT SHERLY SILVER SPRING S/S. SHERLY VILLAGE NO. 1 OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 2,7489,SUDHINDRA NAGAR,16609,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 2,7489,SUDHINDRA NAGAR,16609,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAMODAR PARK 1,11224,SIDHAPURA IND EST 2,5625,1)FAILED TO OPEN SIDHAPURA IND EST 2 S/S DMS SW.NO.05625 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DANDA VILLAGE NO.2,14672,DANDA VILLAGE NO.4,42296,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17143,DINDOSHI VASAHAT NO.2,15478,1)SANTOSH NAGAR OMKAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN INDIRA GANDHI HOSTEL S/S DMS SW.NO.37233 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN INDIRA GANDHI HOSTEL S/S DMS SW.NO.37207 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE DINDOSHI VASAHAT NO.2 S/S DMS SW.NO.15479 FAILED TO OPERATE FROM SCADA. 5)DINDOSHI VASAHAT SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. RESTORATION WAS DELAYED DUE TO THE RAHEJA IT PARK 11 KV FEEDER SWITCH NO. 32155 SHOWING AN OFF INDICATION DESPITE BEING IN THE ON POSITION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATLA VILLEGE,11287,KHARDEO NGR 1,9215,1)FAILED TO OPEN - MULTIPLE COMMAND GHATLA VILLEGE S/S DMS SW.NO.11287 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GLUCOSE FOOD,36216,GURU NANAK,14874,1)FAILED TO CLOSE HOME GUARD S/S DMS SW.NO.04650 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOLDEN OAK,10683,POWAI HSG 6,11703,1)GOLDEN OAK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 19,17100,GORAI RSC 52,16639,1) DMS OFFLINE AT GORAI RSC 19 S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND GORAI RSC 52 SOUTH S/S DMS SW.NO.17241 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 19,17100,GORAI RSC 52,16639,1)GORAI RSC 52 SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI GORAI RSC 52 SOUTH CI 1292 CHL 495.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 52,16641,GORAI RSC 52 SOUTH,17241,SECTION DEAD BETWEEN GORAI RSC 52 SOUTH TO GORAI RSC 48 NORTH.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 6,16880,GORAI RSC 12,15141,1) FPI MALFUNCTION AT GORAI RSC 12 S/S SW.NO.15141 (GLOWN). 2) FPI FAULTY AT GORAI MARKET S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1)MHB BORIVALI NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND BORIVALI RESERVOIR S/S DMS SW.NO.10400 FAILED TO OPERATE FROM SCADA. DI:MHB BORIVALI NO 2 CSS CHL:328 CI:857.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1) BORIVALI RESERVOIR CSS FAILED TO OPERATE FROM SCADA 2) DI : BORIVALI RESERVOIR CI :53 CHL: 26.49.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1)FAILED TO OPEN BORIVALI RESERVOIR S/S DMS SW.NO.10400 FAILED TO OPERATE FROM SCADA. 2)MHB BORIVALI NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU CENTAUR HOTEL NO.2,43040,JUHU SHOPPING,6173,1) FPI MALFUNCTION AT BIRLA LANE S/S SW.NO.19350 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU CENTAUR HOTEL NO.2 S/S SW.NO.06941 (NOT GLOWN). 3)FAILED TO OPEN JANKI KUTIR S/S DMS SW.NO.07865 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BIRLA LANE S/S DMS SW.NO.19350 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BIRLA LANE S/S DMS SW.NO.19348 FAILED TO OPERATE FROM SCADA. 6)JUHU CENTAUR HOTEL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)JUHU CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) RANGE ISSUE AT JUHU CENTAUR HOTEL NO.2 CSS. UNABLE TO TALK TO SQUADWHEN SQUAD IS INSIDE THE SUBSTATION..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),275,PANDYA LANE NO.1,7294,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAJUPADA 2,9453,KAJUPADA 3,34498,1) FPI MALFUNCTION AT KAJUPADA 2 S/S SW.NO.09099 (NOT GLOWN). 2) FPI MALFUNCTION AT KAJUPADA 3 S/S SW.NO.34498 (GLOWN). 3) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 4) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (NOT GLOWN). 5)FAILED TO CLOSE - MULTIPLE COMMAND MANIYAR DYE S/S DMS SW.NO.35168 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC AT AK ROAD LBS MARG AND KAJUPADA PIPE LINE ROAD. . 7) ISOLATION CARRIED ON FEET FROM KAJUPADA NO 2 TO KAJUPADA NO 3 DUE TO NO VEHICLE ACCESS. 8) HIRANANDANI SQUAD VEHICLE TOOK TIME TO START..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KOLESITE,4855,JYOTI WIRE INDUSTRIES,6089,1)FAILED TO CLOSE AFCONS S/S DMS SW.NO.25212 FAILED TO OPERATE FROM SCADA. 2) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.32561.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA DAIRY,5192,KAMGAR NGR 1,5214,1) DMS OFFLINE AT KAMGAR NGR 2 S/S. 2) DMS OFFLINE AT KAMGAR NGR 1 S/S. 3)AKASHDEEP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.05214 (NOT GLOWN). 5) HEAVY TRAFFIC ON BAIL BAZAR ROAD. BOTH TILAK NAGAR AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION .,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI INDUSTRIES NORTH NO.4,7260,LAXMI INDUSTRIES NORTH NO.3,13666,1)FAILED TO OPEN LAXMI INDUSTRIES NORTH NO.3 S/S SW.NO.13666 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LINK ROAD & J P ROAD AS OPERATION SQUAD WENT TO NORMALIZE 11 KV HTCF BETWEEN AMBIVALI DSS TO J P ROAD NO. 2.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 3,9761,JEEVAN BIMA NAGAR,38244,1)SILVERLINE RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY OUTSOURCED CABLE LAYING GROUP NEAR JIVAN BIMA NAGAR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LILAVATI HOSPITAL,11581,ST JOHN BAPTIST ROAD,6822,1) DMS OFFLINE AT ST JOHN BAPTIST ROAD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,M E S PUMP,15918,MADH VILLAGE NO.3,16163,1)FAILED TO OPEN M E S PUMP S/S DMS SW.NO.15918 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PASCOL WADI S/S DMS SW.NO.16241 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PASCOL WADI S/S DMS SW.NO.16241 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT MADH VILLAGE NO.3 S/S CSS INSIDE SLUM SETTLEMENT ACCESIBLE ONLY ON FOOT AS APPROACH ROADS ARE TOO NARROW FOR VEHICULAR MOVEMENT. . 5) ACCESS PROBLEM AT M E S PUMP S/S ENTRY INSIDE AIR FORCE AREA PERMITTED ONLY AFTER SECURITY CLEARANCE . 5) DUE TO ONGOING EXCAVATION ON MADH JETTY ROAD FOR ROAD CROSSING NEAR MADH VILLAGE NO.2 CSS AND MES PUMP CSS FOR WATER PIPELINE WORK VEHICLE ACCESS WAS COMPLETELY RESTRICTED SO SQUAD HAD TO REROUTE HIS VEHICLE FROM OTHER DIRECTION VIA OLD FERRY ROAD AND HAD TO WALK FROM PASCALWADI CSS TO MADH VILLAGE NO.3 CSS AND FROM MADH VILLAGE NO.3 CSS TO MES PUMP CSS FOR OPERATIONS.,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,M.G.RD 5,9330,PANT NGR EMBASSY,42432,1) DMS OFFLINE AT PANT NGR EMBASSY S/S. 2) DMS OFFLINE AT PANT NAGAR YASHASWATI S/S. 3)FAILED TO CLOSE PANT NGR SCHOOL S/S DMS SW.NO.09318 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT M.G.RD 5 S/S SW.NO.09330 (GLOWN). 5) HEAVY TRAFFIC ON SAHAKAR SIGNAL AND SOMAIYA SIGNAL.. ISOLATION AND RESTORATION DELAYED DUE TO CHARGING OF SECTION GHATKOPAR ARIHANT TO 4TH ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAKALI CAVES ROAD WEST,13512,MAHAL INDUSTRIAL ESTATE NO.2,7028,1)J K INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MADHUBAN INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC NEAR DAMJI SHAMJI IND ESTATE GATE. CI:173 CHL:51.9.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAKALI CAVES ROAD WEST,13512,MAHAL INDUSTRIAL ESTATE NO.2,7028,1)FAILED TO CLOSE CHAKALA REC-STN SW.NO.11915 FAILED TO OPERATE FROM SCADA. 2)J K INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)MADHUBAN INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.2 S/S SW.NO.07028 (GLOWN). 5) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.2 S/S SW.NO.07028 (GLOWN). AUTO TRIP DOES NOT APPEAR ON SCADA.,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAMATA INDUSTRY,7784,BALKRISHNA NAGAR NO 2,28403,1) FPI MALFUNCTION AT MAMATA INDUSTRY S/S SW.NO.07784 (NOT GLOWN). 2) FPI MALFUNCTION AT MAMATA INDUSTRY S/S SW.NO.07782 (NOT GLOWN). 3)MAHAVIR DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) OPERATION SQUAD WAS BUSY ON CHARGING OF DEAD SECTION I.E. OM WADI TO MANTHANPADA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS CROSS ROAD,12394,NAGARDAS ROAD NO.1,4124,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATWAR NAGAR NO.2,13033,I Y COLLEGE,19414,1)FAILED TO OPEN DHIRAJ APARTMENT S/S DMS SW.NO.14588 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HINDU FRIENDS SOCIETY ROAD S/S DMS SW.NO.18250 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S DMS SW.NO.07102 FAILED TO OPERATE FROM SCADA. 4) ALARM NOT VISIBLE ON OSI AT TIME OF TRIPPING AND ALSO OSI HANGED DURING TRIPPING,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ORLEM SOUTH,10997,VIKAS PARK,13685,1)FAILED TO CLOSE ORLEM SOUTH S/S SW.NO.10997 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VIKAS PARK S/S SW.NO.13685 (GLOWN). CI:196 CHL: 32.66.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAINBOW INK,19919,ARK SOCIETY,18070,1) DMS OFFLINE AT RAINBOW INK S/S. 2) DMS OFFLINE AT VAKOLA NORTH S/S. 3)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19459 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJAWADI 1,31611,SOMAYA COMPUTER,10175,1)SOMAYA COMPUTER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI:SOMAYA COMPUTER CI:1128 CHL:338.4.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAVI PRABHA,12232,PANDURANG WADI NO.1,7549,1)FAILED TO OPEN PANDURANG WADI NO.1 S/S DMS SW.NO.07549 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SQUATERS COLONY NO.1 S/S SW.NO.14666 FAILED TO OPERATE FROM SCADA. 3) SCHNEIDER SWGR HANDLE WAS NOT AVAILABLE WITH OPERATION SQUAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROLTA,14063,FLORAL DECK,16815,1)FAILED TO OPEN TEST HOUSE ( NATIONAL ) S/S SW.NO.41353 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TEST HOUSE ( NATIONAL ) S/S SW.NO.41352 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELYED DUE TO FLORAL DECK CSS BOTH ISOLATORS WERE SHOWING REVERSE ON/OFF INDICATIONS ON SCADA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROLTA,14064,EXCELLENT ENGINEERING,10846,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 33,10661,RSC 38,13813,1)FAILED TO OPEN - MULTIPLE COMMAND RSC 38 S/S DMS SW.NO.13812 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RSC 38 S/S DMS SW.NO.13813 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND RSC 33 S/S SW.NO.10661 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND RSC 39 S/S DMS SW.NO.11005 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND CHARKOP TELEPHONE EXCHANGE S/S DMS SW.NO.19384 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT RSC 38 S/S SW.NO.13813 (GLOWN). 7) FPI MALFUNCTION AT RSC 38 S/S SW.NO.13812 (GLOWN). 8) DMS OFFLINE AT RDP 5 S/S. DI : RSC 38 S/S RSC 33 S/S RSC 39 S/S & CHARKOP TELEPHONE EXCHANGE S/S CI: 4455 CHL: 1517.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SATYA DARSHAN,11965,ANUPAM,6023,1) FPI MALFUNCTION AT SATYA DARSHAN S/S SW.NO.11965 (NOT GLOWN). 2) FPI MALFUNCTION AT SATYA DARSHAN S/S SW.NO.11966 (GLOWN). 3)SARVODAYA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SATYA DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)RASSAZ CASTLE S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: SATYA DARSHAN CI: 2388 CHL: 278.6.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY VILLAGE NO.2,9239,BENSTON,10008,1) DMS OFFLINE AT STONE ARCH S/S. 2) AUTO TRIP DID NOT APPEAR ON SCADA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIMPOLI ROAD,12512,KASTUR PARK NO 2,6867,1)FAILED TO CLOSE - MULTIPLE COMMAND SHIMPOLI VILLAGE S/S DMS SW.NO.12898 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SHIMPOLI VILLAGE S/S DMS SW.NO.12900 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIMPOLI ROAD,12512,KASTUR PARK NO 2,6867,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIMPOLI ROAD,12512,KASTUR PARK NO 2,6867,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIV TOWER,12154,DAHISAR SUBWAY NO 2,7490,,,
