Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,SHUBH LAXMI APARTMENT,10592,M I UDYOG,6234,1) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.11130 (NOT GLOWN). 2) FPI MALFUNCTION AT PARASNATH JAIN S/S SW.NO.13416 (NOT GLOWN). 3)FAILED TO OPEN SHASTRI IND EST S/S DMS SW.NO.37873 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT SHASTRI INDUSTRIAL ESTATE AND NEAR KHARI EAST S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER BEACH,13909,TURNER ROYAL,4069,1)FAILED TO OPEN TURNER ROYAL S/S DMS SW.NO.04069 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SINGHWADI,16743,SHEETAL NAGAR NO.4,29423,1)SHEETAL NAGAR NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT ASALPHA NORTH 2 S/S SW.NO.09516 (NOT GLOWN). 3) FPI MALFUNCTION AT ASALPHA NORTH 2 S/S SW.NO.28941 (NOT GLOWN). 4) HEAVY TRAFFIC AT JAGLESHWAR MANDIR ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SOLITAIRE PARK,25915,KRISHNA COMMERCIAL CENTER,19741,1)FAILED TO OPEN SOLITAIRE PARK S/S SW.NO.25915 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KRISHNA COMMERCIAL CENTER S/S SW.NO.19741 FAILED TO OPERATE FROM SCADA. 4)DI:SOLITAIRE PARK KRISHNA COMMERCIAL CENTER CI:519 CHL:156.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TULIP PARK,13282,LOKDARSHAN,15671,1)TULIP PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CUSTOM COLONY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DI TULIP PARK CSS :- CI 884 CHL 162L.,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDAYGIRI,12096,TELEPHONE WORK SHOP,2741,1) DMS OFFLINE AT UDAYGIRI S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG NAGAR NO.1,13606,KRISHNA COMMERCIAL CENTER,19740,1)GAIWADI NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GAIWADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) UDYOG NAGAR S/S DMS FAILED TO OPERATE DUE TO SECTION DEAD LOTO FOR CABLE SAFEGAURDING (A.K. PLAZA SWITCH : 28393 TO UDYOG NAGAR NO.1 SWITCH : 5109 ),,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,UNANI MEDICAL COLLEGE,18742,JUBILEE ABAD BAUG APARTMENT,15570,1)FAILED TO OPEN - MULTIPLE COMMAND UNANI MEDICAL COLLEGE S/S SW.NO.18742 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND UNANI MEDICAL COLLEGE S/S SW.NO.36198 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SAKAR S/S DMS SW.NO.10196 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT HARMINDER SINGH ROAD S/S. 5) DMS OFFLINE AT PEARL HEIGHT NO.2 S/S. 6) DI: PEARL HEIGHT NO.2 CI:532 CHL: 79.8 7)DI: UNANI MEDICAL COLLEGE CI: 174 CHL: 69.6.,,
120SQ.MM,PILC,11KV,HTCF SECTION,USHA DARSHAN,13140,ANAND NO.3,13800,1)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MILLAT NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND WINDERMERE S/S DMS SW.NO.26342 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND WINDERMERE S/S DMS SW.NO.19147 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI,29660,HAZARI BAUG,10799,1) HEAVY TRAFFIC ON KAILASH COMPLEX ROAD AND NEAR VIKHROLI BUS DEPOT. 2) DMS OFFLINE AT SUDARSHAN S/S. 3) DMS OFFLINE AT CIPLA S/S. 4) FPI MALFUNCTION AT VIKHROLI S/S SW.NO.29660 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,WINDERMERE,19147,ANAND NO.4,19576,1) FPI MALFUNCTION AT WINDERMERE S/S SW.NO.19147 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,WRITER HOUSE,18417,MAROL CHURCH ROAD NO.2,13092,1)FAILED TO OPEN ECO-ELEGANCE S/S SW.NO.31300 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,YESHWANT NAGAR NO.2,14532,GRAND HYATT EXHIBITION(TEMP),25523,1)FAILED TO OPEN YESHWANT NAGAR NO.2 S/S DMS SW.NO.14532 FAILED TO OPERATE FROM SCADA. 2)OPERATION SQUAD WAS BUSY AT MAKERS TOWN 6 CSS FOR NORMALIZATION OF HT CONSUMER..,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,AAREY GARDEN KIOSK,16982,AAREY PUMP,6727,1) FEEDER TRIPPING AT MAROL REC-STN SW.NO.3732. 2) DMS OFFLINE AT AAREY GARDEN KIOSK S/S. 3) FPI MALFUNCTION AT AAREY GARDEN KIOSK S/S SW.NO.16980 (GLOWN). 1.ISOLATION AND RESTORATION DELAYED DUE TO MIDC OPERATION SQUAD WAS BUSY IN ANOTHER ISOLATION AT MAROL NAKA CSS 2 . KEYS WERE NOT AVAILABLE AT AAREY UNIT NO.19 CSS WHEN DINDOSHI OPERATION SQUAD UTILISED FOR ISOLATION. 3. HEAVY TRAFFIC ON MAROL MAROSHI RD..,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,GANDHIGRAM NO 4,31517,GANDHIGRAM,7416,,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,MATHURIA APARTMENT,12045,GUNDAVLI NO.2,5319,1)FAILED TO CLOSE K EAST WARD OFFICE S/S SW.NO.42182 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE STATE BANK NO.3 S/S DMS SW.NO.07163 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,NEELKANTH PLAZA,13422,NEW CHOMAL,31728,1)FAILED TO OPEN NEELKANTH PLAZA S/S SW.NO.13422 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NEELKANTH PLAZA S/S SW.NO.13423 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DIPTI BAMANPURI S/S DMS SW.NO.38476 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BAMANPURI S/S DMS SW.NO.12570 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,SHREE GANESH,9850,SEVENTEEN ROAD,6368,1) FPI MALFUNCTION AT SHREE GANESH S/S SW.NO.09848 (NOT GLOWN).,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,SURYODAYA,32879,GRAND HYATT EXHIBITION(TEMP),25524,1)GOLD COIN S/S (DMS) WENT OFFLINE AFTER TRIPPING. RESTORATION DELAYED DUE TO EXCAVATION WORK AT KRISHNA DEEP APPT.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,APPAPADA NO.2,14365,APPAPADA NO.3,16650,1)FAILED TO OPEN - MULTIPLE COMMAND GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND LOWER APPAPADA NO-02 S/S SW.NO.40440 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND ANANDWADI NO.2 S/S DMS SW.NO.18590 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOWK VILLAGE NO 1,12043,CHOWK VILLAGE NO 2,14887,1)FAILED TO CLOSE - MULTIPLE COMMAND PALI PUMP HOUSE S/S SW.NO.18657 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND DHARAVI DEVI S/S DMS SW.NO.17972 FAILED TO OPERATE FROM SCADA. DI : 1) PALI PUMP HOUSE S/S 2)DHARAVI DEVI S/S CI:1299 CHL:877.2.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHIGRAM NO 4,31517,GANDHIGRAM,7416,1) FPI MALFUNCTION AT ISKON HOTEL S/S SW.NO.06690 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL TOWER,25845,ROSY BLUE,31863,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 1,5042,ABHAY SHIKSHAN SANSTHA,5991,1)FAILED TO OPEN KANNAMAWAR NGR 1 S/S DMS SW.NO.05042 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANNAMAWAR NGR 1 S/S DMS SW.NO.41918 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANNAMWAR PRIYADARSHINI S/S SW.NO.41810 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LILAYA NAGAR,12172,SOLITAIRE PARK,25913,1)FAILED TO CLOSE KRISHNA COMMERCIAL CENTER S/S SW.NO.19740 FAILED TO OPERATE FROM SCADA. 2) CABLE DAMAGED BY MCGM NEAR BELOW GOREGAON FLYOVER BRIDGE ROAD CONTRACTOR WORK.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C CENTRAL NO.1,34921,EXCELLENT ENGINEERING,10844,1) DMS OFFLINE AT ROLTA INDIA S/S. 2) DMS OFFLINE AT BOMBAY KNITTING S/S. 3) DMS OFFLINE AT M I D C NO.3 S/S. 4) ACCESS PROBLEM AT ROLTA INDIA S/S CSS SHUTTER DOOR LOCKED & CAN BE OPERATED ELECTRICALLY ONLY..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL NORTH NO.3,2165,MAROL NORTH NO.1,2736,1) FPI MALFUNCTION AT MAROL NORTH NO.1 S/S SW.NO.02738 (GLOWN). 2) HEAVY TRAFFIC ON A) MIDC CROSS RD B) MILITARY RD C) MIDC CENTRAL RD. 3)BLOSSOM SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)MAROL NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)BLOSSOM SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DIAMOND METAL S/S DMS SW.NO.05402 FAILED TO OPERATE FROM SCADA. 2)SANGHVI TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DI: DIAMOND METAL . CI :1150. CHL : 76.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MISTRY APARTMENT,6476,SILVERLINE SOCIETY,31522,1)FAILED TO CLOSE RAJ RATAN S/S DMS SW.NO.09415 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANAK CHAMBER,32480,AMBIVLI WEST NO.2,5240,1) HEAVY TRAFFIC ON J P ROAD & LINK ROAD AS OPERATION SQUAD WAS IN ANDHERI AREA FOR LOAD READING.. 2) FPI MALFUNCTION AT AMBIVLI WEST NO.2 S/S SW.NO.05240 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND DHAM,10284,NAVGHAR ROAD NO 2,34087,1) DMS OFFLINE AT SHRADDHA APARTMENT S/S. 2) DI : SHRADDHA APARTMENT CI : 3656 CHL : 1218.6.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30214,DOODH SAGAR,9359,1)FAILED TO OPEN SAICHAND S/S SW.NO.15275 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARASMANI,29132,CHIRAG NGR 2,16244,1) DMS OFFLINE AT CHIRAG NAGAR TIVON PARK S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND SAMARPAN S/S DMS SW.NO.13239 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT ANDHERI KURLA ROAD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHARAMAN APARTMENT,26408,DAHISAR RIVER,16412,1) FPI MALFUNCTION AT HANUMAN NAGAR NO 1 S/S SW.NO.14958 (NOT GLOWN). 2) DMS OFFLINE AT DAHISAR NORTH S/S. 3)FAILED TO OPEN - MULTIPLE COMMAND HANUMAN NAGAR NO 1 S/S SW.NO.14958 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND HANUMAN NAGAR NO 1 S/S SW.NO.14959 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ ANMOL TOWER,15694,VINI GARDEN,28470,1)JBCN INTERNATIONAL SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DI : JCBN INTERNATIONAL SCHOOL CI : 183 CHL : 36.6 4) CABLE DAMAGED BY BMC DRAINAGE PIPELINE WORK IN FRONT OF RAJ ANMOL TOWER.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RANGNATH KESKAR ROAD,29875,BAGWE ROAD,16013,1)FAILED TO CLOSE - MULTIPLE COMMAND MANDPESHWAR NO 3 S/S DMS SW.NO.38552 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GURUKUL TOWER S/S DMS SW.NO.15961 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND GURUKUL TOWER S/S DMS SW.NO.15963 FAILED TO OPERATE FROM SCADA. DI:GURUKUL TOWER DI:MANDPESHWAR NO 3 CI:1945 CHL:641.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL SHALIBHADRA GRAM,32917,KASHMIRA ROAD EAST,7742,1) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17011 (NOT GLOWN). 2) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17013 (NOT GLOWN). 3) DMS OFFLINE AT ROYAL SHALIBHADRA GRAM S/S. 4)FAILED TO OPEN - MULTIPLE COMMAND KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 5) VINAYAK TOWER OPERATED LATE FROM OSI.,,
,,,,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARASWATI TOWER,15251,NIKHOLAS WADI,29291,1) ACCESS PROBLEM AT SAIKRUPA GUNDAWALI S/S PRAVITE LOCK AT CSS DOOR . . 2) HEAVY TRAFFIC AT WESTERN EXPRESS HIGHWAY B.D SAWANT RD ANDHERI EAST-WEST SUBWAY. .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVALAYA APARTMENT,18122,SANSKRUTI,30230,1)SANSKRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: SANSKRUTI CI: 690 CHL: 230.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST.LAURENCE SCHOOL,31608,YAMUNA NAGAR NO.1,7861,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STONE ARCH,16258,KHATAU ESTATE NO.1,2907,1)STONE ARCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) AUTO TRIP DOES NOT APPEAR ON SCADA..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER DHAM,29063,HARI OM APARTMENT,42081,1) DMS OFFLINE AT SUMER NAGAR S/S. 2) DMS OFFLINE AT HARI OM APARTMENT S/S. 3) ALL SUPPLY RESTORED AFTER CHARGING DEAD SECTION BETWEEN MULJI NAGAR SW:5157 TO RAM BAUG SW: 16395..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER DHAM,29063,HARI OM APARTMENT,42081,1)FAILED TO OPEN SUMER NAGAR S/S DMS SW.NO.14074 FAILED TO OPERATE FROM SCADA. 3) FPI OFFLINE AT HARI OM APARTMENT. ALL SUPPLY RESTORED AFTER HARGING DEAD SECTION BETWEEN MULJI NAGAR SW:5157 TO RAM BAUG SW: 16395.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANT SMRUTI VRUDHASHRAM,26271,JIDICIARY ACADEMY,32314,1)FAILED TO OPEN UTTAN VIVIDH LAKSHY VIDYALAY S/S DMS SW.NO.13212 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN UTTAN VIVIDH LAKSHY VIDYALAY S/S DMS SW.NO.13211 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHAVLI VILLAGE S/S DMS SW.NO.38586 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ALI BAUG S/S. 5) ALL SUPPLY RESTORE AFTER TAKING DEAD SECTION INTO SERVICE BETWEEN JAMES LOBO SW:41464 TO CULVEM VILLAGE SW: 9805.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VRINDAVAN APARTMENT,30339,VEENA ENCLAVE,18490,1)FAILED TO OPEN HEENA PRESIDENCY NO 1 S/S SW.NO.41159 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WALCHAND PALACE,29161,DONGRI,13751,1) FPI MALFUNCTION AT WALCHAND PALACE S/S SW.NO.29161 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.3,14017,ST.LAURENCE SCHOOL,31607,1) SECTION DEAD BETWEEN ST. LAURENCE SCHOOL TO YAMUNA NAGAR NO.1 SUPPLY RESTORED AFTER CHARGING THE DEAD SECTION BY OPERATION SQUAD 2) HTM PERSON USED FOR ISOLATION AND RESTORATION..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AKSA NO.2,12613,SATYA SAI TRUST,25376,1)FAILED TO OPEN SATYA SAI TRUST S/S SW.NO.25376 FAILED TO OPERATE FROM SCADA. DMS: SATYA SAI TRUST CI:70 CHL:33.83..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT APPARTMENT,30251,GREAT EASTERN HEIGHT,37414,,,
,,,,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MALAD IND.UNIT NO.3,16344,MALAD IND.UNIT NO.4,14760,1)FAILED TO OPEN VALNAI NO.1 S/S DMS SW.NO.36259 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT PLEASANT PARK NO.2 S/S. 3) DMS OFFLINE AT VALNAI NO.2 S/S. 4) DMS OFFLINE AT CIEM S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,PRATIKSHA TOWER,25076,VASANT HOUSING 2,19531,1) FPI MALFUNCTION AT ANUKSHA S/S SW.NO.13061 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,VIDYA BHAVAN,19044,BHARTIYA VIDYA BHAVAN,37474,1) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S. 2) DMS OFFLINE AT WADHWA NEST S/S. ISOLATION AND RESTORATION DELAYED DUE TO BHAVANS DSS WAS OFFLINE WHEN TRIPPING OCCURRED.,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TARA JEWELLERIES,28829,ELEC MECH,15865,1) ACCESS PROBLEM AT TARA JEWELLERIES S/S HEAP OF SCRAP IN FRONT OF CSS DOOR. 2) THERE WAS SMOKE OBSERVED AT LAXMI JEWELLERIES CSS. TOOK TIME FOR INSPECTION.,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TARA JEWELLERIES,28829,ELEC MECH,15865,EAST OPERATION SQUAD WAS BUSY AT HTC TRIPPING AT WALL STREET.HENCEFORTH WEST SQUAD USED FOR RESTORATION.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATLANTIS CRYSTAL,42332,SUPREME INDUSTRIES,4722,1)FAILED TO OPEN - MULTIPLE COMMAND SUPREME INDUSTRIES S/S DMS SW.NO.04722 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND AFCONS S/S DMS SW.NO.25212 FAILED TO OPERATE FROM SCADA. 3)AMBIVLI REC-STN WENT OFFLINE AFTER TRIPPING.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI RD EAST,16187,MARAWALI SHABARI SHAAN,41240,1) HEAVY TRAFFIC AT KURLA SIGNAL KALPANA AMAR MAHAL SIGNAL CHHEDA NAGAR SIGNAL . BOTH TILAK NAGAR AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION . 2) ALL DMS CSS WERE OFFLINE DUE TO OSI UPGRADATION..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKRUTI CENTRE SQUARE,31207,ORKEY,4895,1) DMS OFFLINE AT MAROL TELEPHONE EXCHANGE S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ISLAND,29070,ERANGAL NORTH,12593,1) HEAVY TRAFFIC AT MITHACHOWKY SINGAL MAVRE ROAD . 2) OPERATION SQUAD BUSY AT AURIS SERENITY CSS..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1)BHAYANDAR WEST NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BHAYANDAR VILLAGE NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1)FAILED TO OPEN BHAYANDAR WEST NO 1 S/S DMS SW.NO.05088 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAYANDAR VILLAGE NO 2 S/S DMS SW.NO.10484 FAILED TO OPERATE FROM SCADA. 3) MURDHE VILLAGE DMS OPERATED AFTER GIVING MULTIPLE COMMAND..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CAMA NO.2,9958,BABULAL AVASTHI COMPOUND,28622,1) FPI MALFUNCTION AT BABULAL AVASTHI COMPOUND S/S SW.NO.28622 (GLOWN). 2) DMS OFFLINE AT BABULAL AVASTHI COMPOUND S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CAMA NO.2,9958,BABULAL AVASTHI COMPOUND,28622,1) FPI MALFUNCTION AT BABULAL AVASTHI COMPOUND S/S SW.NO.28622 (GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC PRECI TECH,34485,GREEN VALLEY STUDIO,38415,1) CLASSIC PRECITECH SW NO 34485 FAILED TO OPEN FROM SCADA 2) FPI MALFUNCTION AT CLASSIC PRECITECH CSS SW NO 34485 ( FPI NOT GLOWN ) 3) OPERATION SQAUD PICKUPED THE PHONE AFTER 10 MIN . 4) DI : CLASSIC PRECITECH CI : 31 CHL: 17:05 ..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAKE COLONY NO.1,4858,SURYADARSHAN NO 2,40848,1)DHAKE COLONY NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT SHREE GANESH SOC. CSS WHICH CAUSED DELAY IN RESTORATION OF SURYADARSHAN NO.2 CSS DATTA PARAG SOC. PANCHAVATI NO.3 & SHREE GANESH SOC..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKDANT SOCIETY,28282,HVPS SCHOOL,35127,1) ACCESS PROBLEM AT EKDANT SOCIETY S/S PRIVATE LOCK AND WATCHMAN NOT PRESENT. 2) FPI MALFUNCTION AT EKDANT SOCIETY S/S SW.NO.28282 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURUKUL TOWER,15961,RANGNATH KESKAR ROAD,29877,1)FAILED TO CLOSE - MULTIPLE COMMAND MANDPESHWAR NO 3 S/S DMS SW.NO.38552 FAILED TO OPERATE FROM SCADA.2) FPI NOT INSTALLED AT RANGNATH KESKAR ROAD S/S,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAM NAGAR,35528,MEHARANA,30240,1) DMS OFFLINE AT IRLA NO.2 S/S. JUHU DSS WAS OFFLINE.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAM NAGAR,35528,MEHARANA,30240,1) FPI MALFUNCTION AT JUHU SCHEME NORTH NO.1 S/S SW.NO.05024 (NOT GLOWN). 2) SECTION DEAD BETWEEN SILVER BEACH NO.2 TO MEHARANA SUPPLY RESTORED AFTER CHARGING DEAD THE SECTION.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,1) FPI MALFUNCTION AT ACKRUTI CITY S/S SW.NO.39323 (NOT GLOWN). 2)KARMAYOGI INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04607 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.36214 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE - MULTIPLE COMMAND PRATIRAKSHA NAGAR S/S SW.NO.41589 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE - MULTIPLE COMMAND GOLD COIN NO.2 S/S SW.NO.25071 FAILED TO OPERATE FROM SCADA. 9) HEAVY TRAFFIC NEAR MILAN SUBWAY AND RGHQ..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADH,2562,AFCO,13908,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAHADI NO.2,6256,BABULAL AVASTHI COMPOUND,28623,1)JAWAHAR NAGAR EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)WALBHAT ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT PAHADI NO.1 S/S SW.NO.26134 (NOT GLOWN). 4) TRAFFIC ON AT AAREY HIGHWAY SIGNAL AND ON PAHADI ROAD. BABULAL AVASTHI COMPOUND 50% SUPPLY RESTORED ON LT BACKFEEDING AT 13:40 HRS. BABULAL AVASTHI COMPOUND 100% SUPPLY RESTORED ON DG SET AT 15:24 HRS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17771,NL ARYAVARTA NO 1,39893,1)PARAG NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND NL ARYAVARTA NO 1 S/S SW.NO.39893 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND NL ARYAVARTA NO 1 S/S SW.NO.39892 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND RIDDHI SIDDHI APARTMENT S/S DMS SW.NO.16601 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA GOVIND,32975,KANAKIA SAMARPAN NO 2,34629,1)MAGATHANE SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RADHA GOVIND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)EKTA MEADOWS HOUSING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS IMPACT- IF RADHA GOVIND S/S WAS ONLINE 1827 CONSUMERS WOULD HAVE BEEN RESTORED UNDER 5 MIN..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMBAUGH LOTUS,38138,CHINCHAVLI ROAD NO.3,31664,1)RAMBAUGH LOTUS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17024 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17027 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.31664 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND ATMARAM COMPOUND S/S DMS SW.NO.18464 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.3 S/S SW.NO.17024 (GLOWN). 7) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.3 S/S SW.NO.31664 (GLOWN). DI CI:-2626 CHL:-825.66.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHANDRA LANE NO.3,39111,GEMSTAR COMMERCIAL COMPLEX,29066,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROSY BLUE,31863,JEWEL TOWER,25845,1) FPI MALFUNCTION AT AISHWARYA APARTMENT S/S SW.NO.16901 (NOT GLOWN). 2) FPI MALFUNCTION AT AISHWARYA APARTMENT S/S SW.NO.16903 (NOT GLOWN). 3)FAILED TO OPEN KALINA CRYSTAL PLAZA S/S SW.NO.34009 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KALINA CRYSTAL PLAZA S/S SW.NO.34011 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN AISHWARYA APARTMENT S/S DMS SW.NO.16901 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN AISHWARYA APARTMENT S/S DMS SW.NO.16903 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT ROSY BLUE S/S PRIVATE LOCK TO CSS. OPERATION SQUAD ENTERED IN CSS AFTER KEY RECEIVED FROM AUTHORITY.. RESTORATION DELAYED DUE TO SECTION BETWEEN KALINA (S) NO. 1 TO JEWEL TOWER KEPT DEAD FOR SAFEGUARDING. JEWEL TOWER CSS SUPPLY RESTORED AFTER DEAD SECTION INTO SERVICE..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 44 SOUTH,38059,R S C 15,30007,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S M HOUSE,39180,VALLABH DARSHAN,31041,1)HARIA CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)S M HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)VALLABH DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S M HOUSE,39180,VALLABH DARSHAN,31041,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIMPOLI SEWAGE,42186,KALPTARU BUILDING,32661,1)FAILED TO CLOSE KANDIVALI KESAR ASHISH S/S DMS SW.NO.36894 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,VERSOVA HUBTOWN,42232,1)FAILED TO CLOSE VERSOVA ROAD NO.1 S/S DMS SW.NO.06179 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.10206.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAXIMEN CLY 2,15371,TRELLIL,34034,1) FPI MALFUNCTION AT TAXIMEN CLY 2 S/S SW.NO.17150 (NOT GLOWN). TRELLIL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:44 HRS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR ELINA,43137,KURLA TERMINUS 1,12000,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UTTAN KIOSK,7181,SHEREY LANE,15168,1)VELANKINI CHURCH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) TRAFFIC ON SHEREY LANE ROAD..,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BUSINESS SQUARE,25742,SANGAM,34227,1)FAILED TO OPEN - MULTIPLE COMMAND PIONEER CHROMAT S/S SW.NO.25043 FAILED TO OPERATE FROM SCADA.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BKC EXCHANGE,19748,TAXIMEN CLY 2,17150,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANGID COMPLEX,11472,JANGID TOWER,12524,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KOLOVARY VILLAGE NO.2 S/S SW.NO.10461 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NR.AYUB OLD PAPER MART KOLAVERI VILLAGE KALINA..,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KOLOVARY VILLAGE NO.2 S/S SW.NO.10463 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,MILLAT NAGAR NO.2,12882,MILLAT NAGAR NO.1,13253,1)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07862 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,VIJAY NAGAR APARTMENT NO.1,6765,ANERI AKRUTI,18913,1)MAROL WEST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ANERI AKRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37861,1)AAREY CROSS ROAD NO. 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CORPORATE ARENA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE GOREGAON S/S DMS SW.NO.00409 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY UNIT NO.19,15691,AAREY GARDEN KIOSK,16981,1) DMS OFFLINE AT AAREY GARDEN KIOSK S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBIVLI HOUSING NO.3,7493,M H A D A NO.2,13923,1) DMS OFFLINE AT AMBIVLI HOUSING NO.4 S/S. SOLATION & RESTORATION DELAYED AS OPERATION SQUAD WAS ALREADY BUSY IN ANOTHER TRIPPING OF AMBIVALI DSS 10220..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI SPORTS COMPLEX,9025,SHREE GANESH SOCIETY,29959,1) FPI MALFUNCTION AT ANDHERI SPORTS COMPLEX S/S SW.NO.09025 (NOT GLOWN). 2) FPI MALFUNCTION AT ANDHERI SPORTS COMPLEX S/S SW.NO.09056 (NOT GLOWN). 3)AZAD NAGAR USHA KIRAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT J P ROAD NO.3 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAINGANWADI 2,13504,BAINGANWADI 1,12212,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAINGANWADI 2,13504,BAINGANWADI 1,12212,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANGUR NAGAR NO.1,18149,VASUPUJYA,34005,1)FAILED TO CLOSE MITHAGAR ROAD NO.3 S/S DMS SW.NO.06792 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ARISTO S/S DMS SW.NO.37900 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BANGUR NAGAR NO.2 S/S DMS SW.NO.35811 FAILED TO OPERATE FROM SCADA. DI: MITHAGAR RD NO 3 CI 751 CHL 362.98.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGWATI HOSPITAL NO 2,41815,LIC COLONY NO 1,6200,1) DMS OFFLINE AT MEDONA COLONY NO 2 S/S. 2)LIC COLONY NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE KARUNA HOSPITAL S/S SW.NO.18381 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT BHAGWARI HOSPITAL NO.2 SW.NO 41815.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY KNITTING,17515,M I D C NO.3,15022,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY TALKIES (NEW),2308,CHINCHAVLI ROAD NO.3,17026,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI GODREJ URBAN PARK,42632,R.K.POLYMER,15627,1) FPI MALFUNCTION AT R.K.POLYMER S/S SW.NO.15627 (NOT GLOWN). 2) DMS OFFLINE AT CHANDIVALI GODREJ URBAN PARK S/S. 3) ACCESS PROBLEM AT CHANDIVALI GODREJ URBAN PARK S/S. 4) HEAVY TRAFFIC AT KHERANI RD. M G ROAD ASALPHA VILLAGE RD.. 5) SMOKE & FLASHMARK OBSERVED AT R K POLYMER CSS. BUS CHARGED AFTER THOROUGH INSPECTION BY OPERATION SQUAD & CLEARANCE TAKEN BY HTM. CI - 160 CHL - 106.66.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI GODREJ URBAN PARK,42632,R.K.POLYMER,15627,1) HEAVY TRAFFIC AT KALE MARG..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVIKRIPA,34117,GHATKOPAR STN RD,15798,1) DMS OFFLINE AT KHOKANI LANE S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKSAR SOUTH,9284,KANTI PARK,13225,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKSAR SOUTH,9284,KANTI PARK,13225,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKSAR SOUTH,9284,KANTI PARK,13225,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FIFTY FIRST ROAD,12402,NEW EKTA CHS,39083,1)FAILED TO OPEN - MULTIPLE COMMAND DHARMAKSHETRA NO 2 S/S DMS SW.NO.35455 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND AJANTA S/S DMS SW.NO.05091 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SODAWALA LANE S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 1,304,GODREJ TREES NO.1,39309,1) FPI MALFUNCTION AT GODREJ & BOYCE 1 S/S SW.NO.00304 (GLOWN). 2)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GANGA SAGAR SOC S/S DMS SW.NO.37400 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON JVLR LINK ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39309,GODREJ & BOYCE 1,304,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURUKUL TOWER,15963,SHREE SAI SHEEL CHS,38463,1)FAILED TO OPEN GURUKUL TOWER S/S DMS SW.NO.15963 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GURUKUL TOWER S/S DMS SW.NO.15962 FAILED TO OPERATE FROM SCADA. 3)MANDPESHWAR NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA NORTH,7717,JUHU HANUMAN NAGAR,19071,1)SAI DARSHAN NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CI:315 CHL:126.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU VILLAGE,9706,JUHU GYMKHANA,6567,1) DMS OFFLINE AT JUHU GYMKHANA S/S. 2) FPI NOT WORKING AT JUHU GYMKHANA CSS 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. 4)IF JUHU GYMKHANA CSS WAS ONLINE JUHU GYMKHANA CSS (183 CUSTOMERS ) HAD RESTORED WITHINH 5 MINUTES.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.2,18089,DANI WOOLTEX,16696,1) HEAVY TRAFFIC AT BANDRA STATIOPN ROAD & KHERWADI SIGNAL. 2) FPI NOT WORKING AT KALINA (S) NO.2 S/S,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C NO.5,38654,HOTEL ROYAL SOUJOURN,19625,1) FPI MALFUNCTION AT AKRUTI CENTRE SQUARE S/S SW.NO.31206 (NOT GLOWN). 2) FPI MALFUNCTION AT M I D C NO.5 S/S SW.NO.38654 (NOT GLOWN). 3) ACCESS PROBLEM AT HOTEL ROYAL SOUJOURN S/S THERE WAS METAL RACK PLACED BY CONSUMER IN FRONT OF CSS DOOR. 4) ACCESS PROBLEM AT M I D C NO.5 S/S ROAD TO CSS WAS EXCAVATED.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M.G.RD 1,5455,GHATKOPAR SWITCH HOUSE,486,1) HEAVY TRAFFIC ON MG ROAD AND RAJAWADI SIGNAL.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALVANI CHURCH NO.2,19925,I N S HAMALA,4252,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL MAROSHI ROAD NO.3,9486,S D F NO.3,6288,1)S D F NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MASACHA PADA EAST,28668,MANALI VILLAGE,25083,1)FAILED TO OPEN HOTEL R K INTERNATIONAL S/S DMS SW.NO.35521 FAILED TO OPERATE FROM SCADA. 2)MASACHA PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT MASACHA PADA EAST S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGA MALL,26624,ANAND NO.2,35053,1) FPI MALFUNCTION AT MEGA MALL S/S SW.NO.29550 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MISQUETTA WADI,31413,FATIMA APARTMENT,17793,1)FAILED TO OPEN MISQUETTA WADI S/S DMS SW.NO.31414 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MISQUETTA WADI S/S SW.NO.31413 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MITHAGAR ROAD NO.1,36840,MOTILAL NAGAR,13792,1)FAILED TO OPEN MOTILAL NAGAR S/S DMS SW.NO.13792 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MODY PARK,18198,IRANIWADI KAILASH HEIGHTS,38164,1)IRANIWADI KAILASH HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN IRANIWADI NO.4 S/S DMS SW.NO.29459 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC NEAR IRANIWADI KAILASH HEIGHT SUBSTATION DUE TO EXCAVATION.. CI :170 DI IRANIWADI 4 IRANIWADI KAILSH HEIGHT CHL 79.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MURDHE VILLAGE,16142,SADANAND NAGAR,14272,1)FAILED TO OPEN MURDHE VILLAGE S/S SW.NO.16142 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SADANAND NAGAR S/S SW.NO.14272 FAILED TO OPERATE FROM SCADA. 3) BHAYANDER OPERATION SQAUD DIVERTED TO BHAYANDER WEST REC-STN DUE TO FIRE COMPLAINT NEAR POWER TRANSFORMER. DI: SADANAND NGR CSS CI= 1209 CHL= 826 DI: MURDHE VILLAGE CSS CI=828 CHL= 648.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL CRATES,15626,DIGITAL ELECTRONICS,12112,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVPADA NO.2,26660,BEHRAM PADA NO.2,18603,1) DMS OFFLINE AT BANDRA TERMINUS ROAD S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVPADA NO.2,26660,BEHRAM PADA NO.2,18603,1) DMS OFFLINE AT BANDRA TERMINUS ROAD S/S. RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN NORMALISATION OF HT CONSUMER OUTAGE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEHRU NGR 1,7022,KURLA CREEK 2,32542,1) DMS OFFLINE AT KAMGAR NGR 1 S/S. 2) MHADA SAHAR NGR DSS WAS OFFLINE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAPER BOX,25756,SARVODAYA,4586,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE FACTORY,43668,RAMA RESIDENCY,37421,1)FAILED TO OPEN - MULTIPLE COMMAND RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT MILAN SUBWAY SIGNAL TO BANDRA OPERATION SQUAD & HEAVY TRAFFIC AT MMRDA DSS GATE VAKOLA BRIDGE & EAST WEST BRIDGE TO MMRDA SQUAD.. DI :- RAMA RESIDENCY CSS CI 452 CHL 324..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,1) HEAVY TRAFFIC AT MITHCHOWKY SIGNAL & MARVE RD SIGNAL .,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,QUARRY ROAD NO.3,5680,SHAH ARCADE NO.2,38756,1)FAILED TO OPEN - MULTIPLE COMMAND QUARRY ROAD NO.2 S/S DMS SW.NO.31628 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT QUARRY ROAD NO.3 S/S SW.NO.05680 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAIGAD KANNAMWAR,37463,KANNAMWAR NGR(E) 1,6805,1)TAGORE NGR. REC-STN WENT OFFLINE AFTER TRIPPING. 2)RAIGAD KANNAMWAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.31594 (NOT GLOWN). 5) FPI NOT INSTALL AT KANNAMWAR NGR EAST NO 1 S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM NAGAR,38910,DWARKESH PARK,17877,1)FAILED TO OPEN - MULTIPLE COMMAND RAM NAGAR S/S DMS SW.NO.38910 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RAM NAGAR S/S DMS SW.NO.38911 FAILED TO OPERATE FROM SCADA. DI: RAM NAGAR CI:1558 CHL:337.56.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIVERO,37598,LUMIERE,12609,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 52,38520,RSC 34,17830,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEJAL,16951,KOLESITE,4853,1) FPI MALFUNCTION AT SEJAL S/S SW.NO.10632 (NOT GLOWN). 2)ANDHERI SEWAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SAI KANWAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT INDIAN OIL NAGAR NO.2 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.5,12370,SHIVSHAKTI APARTMENT,30600,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHERLY VILLAGE NO.1,11151,CONTINENTAL TOWER,19485,1) DMS OFFLINE AT PACIFIC HEIGHTS S/S. 2) AUTO TRIP ALARM DOES NOT APPEAR ON SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV TOWER,12155,RIDDHI SIDDHI APARTMENT,16601,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONAL PARK,17713,ASHA NAGAR NO 3,25242,1)FAILED TO OPEN - MULTIPLE COMMAND NEERAJ PARK S/S DMS SW.NO.12177 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST PAUL ROAD NO.1,2090,B J ROAD (BANDRA),7059,1) DMS OFFLINE AT ST PAUL ROAD NO.1 S/S. 2) DMS OFFLINE AT ST ANDREWS ROAD S/S. 3)NANSEY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)JAWARABAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FPI MALFUNCTION AT JAWARABAD S/S SW.NO.30194 (NOT GLOWN). 6) FPI NOT WORKING AT CHAND TERRACE CSS SWITCH: 6944 & SWITCH: 6947 7) AUTO TRIP DID NOT APPEARE ON SCADA 8) OPERATION SQUAD WAS BUSY IN INSPECTION AT BKC DSS AS THE SAME IS OFFLINE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR CEMETARY,41265,KANNAMWAR NGR(E) 3,10394,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANAJI NAGAR,11653,RIZVI SRA 7A,38253,1) DMS OFFLINE AT TANAJI NAGAR S/S. 2) ISOLATION AND RESTORATION DONE BY WALKING DUE TO HEAVY TRAFFIC ON TANAJI NGR ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANTDADA PATIL PRATISHTHAN,39293,EVERARD,16161,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDIOCON TOWER,15925,ANDHERI WADAR SOCIETY,32690,LOADING CONSTRAINTS DUE TO MULTIPLE HTCF IN SAME AREA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKAS TOWER,11065,DIPTI SHWETA CHS,38833,1) DMS OFFLINE AT DIPTI SHWETA CHS S/S. 2) DMS OFFLINE AT RADHA SADAN S/S. 3)FAILED TO OPEN SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT VIKAS TOWER S/S SW.NO.11065 (NOT GLOWN). 5) FPI MALFUNCTION AT VIKAS TOWER S/S SW.NO.11063 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI 2,26361,SUDARSHAN,12584,1) DMS OFFLINE AT NAVAL GARRISON S/S. 2)DALMIA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND DALMIA S/S DMS SW.NO.00812 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND DALMIA S/S DMS SW.NO.00813 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND SUDARSHAN S/S DMS SW.NO.12584 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI GAVTHAN,30502,LAXMI NIWAS 2,18472,1)WASHI GAVTHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GANESH PATIL NGR S/S SW.NO.31910 (NOT GLOWN). 3) HEAVY TRAFFIC AT AMAR MAHAL SIGNAL .,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,BHAGWATI HOSPITAL NO 2,41814,MANDPESHWAR NO 3,38552,1)FAILED TO OPEN MEDONA COLONY NO 2 S/S SW.NO.39387 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KARUNA HOSPITAL S/S DMS SW.NO.18381 FAILED TO OPERATE FROM SCADA. MANDPESHWAR NO 3 100% SUPPLY RESTORED ON DG SET AT 16:20 HRS. BAGWE ROAD 100% SUPPLY RESTORED ON DG SET AT 16:20 HRS. 3)MANDPESHWAR NO.3 & BAGWE ROAD CSS AFFECTED DUE TO SECTION DEAD BETWEEN RANGNATH KESAR MARG TPO BAGWE ROAD..,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,CHAKRAVARTI ASHOK,38687,CHAKALA INDUSTRIAL ESTATE,15109,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,1)FAILED TO OPEN KHERWADI EAST NO.3 S/S DMS SW.NO.16567 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MMRDA REC-STN SW.NO.26718 FAILED TO OPERATE FROM SCADA. 3)KANKIA PARIS NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI NOT WORKING AT KHERWADI (N) NO.2 5) ISOLATION DIVERTED ON ANOTHER FEEDER.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MASACHA PADA EAST,28668,MANALI VILLAGE,25083,1) DMS OFFLINE AT MASACHA PADA EAST S/S. 2) DMS OFFLINE AT GREEN VALLEY STUDIO S/S. 3) DMS OFFLINE AT GREEN VILLAGE S/S. 4) FPI MALFUNCTION AT POKAR COMPLEX S/S SW.NO.28631 (NOT GLOWN). 5) HEAVY TRAFFIC ON JARI MARI MANDIR ROAD DUE TO RAM NAVAMI RALLY.,,
,,,,,,,,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,NATIONAL CRATES,15626,DIGITAL ELECTRONICS,12112,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,NIVATIA ROAD NO.3,35344,GINI APARTMENT,11968,1) FPI MALFUNCTION AT NIVATIA ROAD NO.3 S/S SW.NO.35344 (NOT GLOWN). 2)FAILED TO OPEN CHINCHAVLI NORTH NO.2 S/S SW.NO.42184 FAILED TO OPERATE FROM SCADA. DMS :CHICHVALI NORTH NO.2 CI=901 CHL=105.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,PHOENIX METAL,14851,NATIONAL CRATES,15624,1)MIDC GRACE PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT PHOENIX METAL S/S SW.NO.14849 (NOT GLOWN). 3) HEAVY TRAFFIC ON MIDC CENTRAL RD. & MIDC ROAD NO.7. CI:24 CHL:08.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.1,7861,ST.LAURENCE SCHOOL,31608,1)FAILED TO OPEN YAMUNA NAGAR NO.1 S/S DMS SW.NO.07863 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN YAMUNA NAGAR NO.1 S/S DMS SW.NO.07861 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO 11 KV SECTION BETWEEN YAMUNA NGR NO.3 TO ST. LAURENCE SCHOOL WAS KEPT DEAD FOR SAFEGAURDING. THE ST. LAURENCE SCHOOL CSS RESTORED AFTER THE CHARGING OF THIS SECTION..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAM NAGAR,35530,RAMKRISHANA,6958,1)FAILED TO OPEN RAMKRISHANA S/S DMS SW.NO.06958 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAMKRISHANA S/S DMS SW.NO.06960 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT NAVIN BHARAT S/S. 4) HEAVY TRAFFIC ON JUHU TARA RD.. 3) JUHU LANE GARDEN CSS ALL SW STATUS GOES IN DISTURB POSITION.,,
,,,,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,1013,SIXTEENTH ROAD (16TH ROAD),5952,1)KHAR EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KHAR EXCHANGE S/S SW.NO.01013 (NOT GLOWN).,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,JUBILEE ABAD BAUG APARTMENT,15569,BHAGTANI SOLITAIRE,37426,1)HARMINDER SINGH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. HARMINDER SINGH ROAD 100% SUPPLY RESTORED ON DG SET AT 15:50 HRS. VERSOVA EAST 100% SUPPLY RESTORED ON DG SET AT 15:55 HRS.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,1013,SIXTEENTH ROAD (16TH ROAD),5952,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DHARMAKSHETRA NO 2,35455,FIFTY FIRST ROAD,12400,1)FIFTY FIRST ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE - MULTIPLE COMMAND SHIMPOLI REC-STN SW.NO.34665 FAILED TO OPERATE FROM SCADA.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,JYOTI PARK NO 2,26056,RAM PRATIKSHA TOWER,38569,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,LOK ROUNAK,28515,SHIRIN RESIDENCY,31187,1)FAILED TO OPEN MAROL NO.2 S/S DMS SW.NO.04262 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAROL MAROSHI ROAD NO.1 S/S DMS SW.NO.30443 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON MAROL MAROSHI RD.. 4)MAROL REC-STN WENT OFFLINE AFTER TRIPPING. 5) SHIRIN RESIDENCY TO MAROL MAROSHI RD. SECTION WAS KEPT DEAD FOR SAFEGUARDING. SHIRIN RESIDENCY CSS RESTORED AFTER SECTION TAKEN INTO SERVICE.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PLEASANT PARK NO 1,17017,SHREE SHASHWAT NO 1,36152,1) FPI MALFUNCTION AT PLEASANT PARK NO 1 S/S SW.NO.17017 (NOT GLOWN). 2) FPI MALFUNCTION AT KRISHNA NAGAR NO.2 S/S SW.NO.25263 (NOT GLOWN). 3) FPI MALFUNCTION AT KRISHNA NAGAR NO.2 S/S SW.NO.42061 (NOT GLOWN). 4) DMS OFFLINE AT PATEL ESTATE S/S. 5) DMS OFFLINE AT ROYAL SHALIBHADRA GRAM S/S. 6)FAILED TO OPEN - MULTIPLE COMMAND KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 7)VINAYAK TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SHEREY LANE,25978,VELANKINI CHURCH,29114,1)VELANKINI CHURCH S/S (DMS) WENT OFFLINE AFTER TRIPPING. (DI: VELANKINI CHURCH CSS CI: 138 CHL: 118).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SIDHARTH APPT.,41552,SEVEN SQUARE ACADEMY,34064,1) FPI MALFUNCTION AT RAJ HORIZON S/S SW.NO.37799 (GLOWN).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,VRINDAWAN STUDIO,29844,MALWANI SOUTH,29917,1)FAILED TO OPEN MALVANI S/S DMS SW.NO.43154 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAY DUE TO SQUAD WAS BUSY IN ERANGLE REC.ISOLATION AND RESTORATION DONE WITH THE HELP OF HTM PERSON.,,
150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR EMBASSY,42432,M.G.RD 5,9330,1) DMS OFFLINE AT PANT NGR SCHOOL S/S.,,
150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANSA EST 2,5677,SAKI EST 5,16861,1) HEAVY RAIN IN SAKI REGION. 2) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3121.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FAIRMONT SHREM,39445,NEERAV PROPERTIES,39451,1) HEAVY TRAFFIC ON ANDHERI TO KURLA ROAD & AIRPORT ROAD. 2) ACCESS PROBLEM AT FAIRMONT SHREM S/S HEAVY DEBRIES IN FRONT SUBSTATION .,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.L.S. MEMORIAL HOSPITAL,35964,MATOSHREE KUNJ,32974,1) DMS OFFLINE AT K.L.S. MEMORIAL HOSPITAL S/S. 2) FPI NOT WORKING AT MATOHSREE KUNJ 3) MULTIPLE TRIPPING AT SAME TIME,,
,,,,,,,,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORI VILLAGE NO 1,13698,MANORI VILLAGE NO 2,17881,1) DMS OFFLINE AT MARVE S/S. 2) DMS OFFLINE AT MANORI VILLAGE NO 1 S/S. 3) DMS OFFLINE AT OM WADI S/S. MANORI VILLAGE NO 2 100% SUPPLY RESTORED ON DG SET AT 17:45 HRS. SWAMI GAGANGIRI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:10 HRS. 4) ISOLATION AND RESTORATION DELAYED DUE TO SECTION DEAD BETWEEN JAMES LOBO TO CULVEM VILLAGE,,
,,,,,,,,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAPNALOK,29405,MUKADAM COMPOUND NO.2,42980,1)FAILED TO CLOSE - MULTIPLE COMMAND PANJAB DAIRY S/S SW.NO.41683 FAILED TO OPERATE FROM SCADA. 2) SQUAD TOOK SOME TIME TO MANUALLY OPERATE SWITCHES AT SWAPNALOK CSS. DI: PANJAB DAIRY CI:1192 CHL:693.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIOM BUILDING,38295,SIDDHI VINAYAK NAGAR,13578,1)FAILED TO OPEN KAKAD PARADISE S/S DMS SW.NO.37998 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KAKAD PARADISE NO. 2 S/S.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI 1,13873,SAI ASHISH,26491,1) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.26417.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI 1,13873,SAI ASHISH,26491,,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,PUNJAB INDUSTRIES,10698,KASHMIRA ROAD EAST,7740,,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,27004,SUNBEACH RESORT,41618,1)SAFALE VILLAGE NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SUNBEACH RESORT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. SEMGHANI FARM HOUSE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 21:00 HRS. BOSCOWADI 100% AT 21:00 HRS. SUNBEACH RESORT 100% SUPPLY RESTORED ON DG SET AT 21:32 HRS. CABLE DAMAGED BY AEML CABLE LAYING GROUP VENDOR NEAR SEMGHANI FARM HOUSE CSS. DI : SAFALE VILLAGE NO. 2 S/S CI : 169 CHL : 87.31..,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,SARJU I.T.PARK,31545,M I D C NO.5,38653,1)AKRUTI CENTRE SQUARE S/S SW.NO.31206 SWITCH MECHANISM PROBLEM. 2) HEAVY TRAFFIC ON MIDC SEEPZ ROAD ROAD NO 13 AND ROAD NO.7 DUE TO EXCAVATION ALONG THE ROUTE. 3) ACCESS PROBLEM AT AKRUTI CENTRE SQUARE S/S WALL WAS BUILTUP AROUND AKRUTI CENTRE SQUARE CSS. 4) OPERATION SQUAD VEHICLE BREAKDOWN SO ISOLATION DONE BY WALKING..,,
150+300+400SQ.MM,XLPE,11KV,HTCF SECTION,SANTACRUZ POLICE QTRS,40468,AAJIWASAN HALL,26498,1)SANTACRUZ POLICE QTRS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON LINKING ROAD.. 3) FPI NOT WORKING AT AAJIWASAN HALL CSS.,,
180+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND RAJ SAHYOG BUILDING S/S DMS SW.NO.36187 FAILED TO OPERATE FROM SCADA.,,
185SQ.MM,PILC,11KV,HTCF SECTION,MAHAJAN SILK MILLS,4049,ALELI,17050,,,
185+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4450,GANGES INK,15994,,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS BEETA,35181,IRLA NO.1 (PLT),374,1) HEAVY TRAFFIC ON LINK ROAD & GULMOHAR ROAD. 2)FPI NOT WORKING AT COSMOS BEETA.,,
185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALELI,17048,VIKHROLI,29706,,,
185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,VARDHMAN WARE HOUSE,10475,1) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04889 (NOT GLOWN). 2) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10475 (GLOWN). 3) DMS OFFLINE AT SURYA NGR 1 S/S. 4) DMS OFFLINE AT HILL VIEW 2 S/S.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,TARE COMPOUND,19897,MECHANICAL PACKING,16206,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGAWADI,9845,GIRIKUNJ,14924,1)FAILED TO OPEN - MULTIPLE COMMAND LBS MARG 1 S/S DMS SW.NO.06741 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD . 3) FPI NOT INSTALL AT GANGAWADI CSS..,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,1) DMS OFFLINE AT VIKHROLI S/S. 2) DMS OFFLINE AT HAZARI BAUG S/S. 3) DMS OFFLINE AT GANGES INK S/S. 4) DMS OFFLINE AT SHIVKRUPA IND EST S/S. 5) FPI MALFUNCTION AT DAMAJI SHAMJI S/S SW.NO.05384 (GLOWN).,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 1,12088,MAHAJAN SILK MILLS,5911,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIAMODA,30080,MECHANICAL PACKING,16205,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,1) FPI MALFUNCTION AT INDRAPRASTHA 1 S/S SW.NO.15809 (GLOWN). 2) FPI MALFUNCTION AT DAMAJI SHAMJI S/S SW.NO.05384 (GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND DAMAJI SHAMJI S/S DMS SW.NO.05385 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND DAMAJI SHAMJI S/S DMS SW.NO.05384 FAILED TO OPERATE FROM SCADA. 5)VIKHROLI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) DMS OFFLINE AT GANGES INK S/S. 7) HEAVY TRAFFIC AT LBS ROAD GANDHI NAGAR SIGNAL NEAR GHATKOPAR DEPOT KAMANI SIGNAL GHATKOPAR METRO SIGNAL VIKHROLI DSS SIGNAL ..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHARTANPADA,28164,KOHINOOR COMPLEX,9366,1)SEJAL PARK NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT DADI ESTATE S/S SW.NO.04520 (NOT GLOWN). 3) FPI MALFUNCTION AT DADI ESTATE S/S SW.NO.04521 (NOT GLOWN). 4) FPI MALFUNCTION AT DADI ESTATE S/S SW.NO.09490 (NOT GLOWN). 5) HEAVY TRAFFIC AT DAHISAR STATION AND DAHISAR CHECKNAKA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR TEL.EXCHANGE,5537,CHIRAG NAGAR POLICE QUARTER,34282,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J.K.PRINTS,10977,PRESIDENTIAL TOWER,13772,1)HCC REC-STN WENT OFFLINE AFTER TRIPPING. 2)CIPLA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)J.K.PRINTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)PRESIDENTIAL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J.K.PRINTS,10977,PRESIDENTIAL TOWER,13772,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOGITECH PARK,26401,SAKI NAKA 4,28741,,,
