Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA ROYALE,37302,HRISHIKESH,6351,1) FEEDER TRIPPING AT BANDRA REC-STN SW.NO.41853. HOTEL CITADEL 90% SUPPLY RESTORED ON DG SET AT 22:21 HRS.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MECHANICAL PACKING S/S SW.NO.16206 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER,13770,INTERNATIONAL ENGG,4683,1) INTERNATIONAL ENGG. CSS FPI NOT WORKING.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER,13770,INTERNATIONAL ENGG,4683,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAISHAKTI NAGAR,12262,SHREE SAI GANESH,39936,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTILAL MODI ROAD,30922,IRANI WADI NO.1,5087,1)FAILED TO OPEN IRANIWADI GOHIL MANSION S/S SW.NO.41322 FAILED TO OPERATE FROM SCADA. 2)KANDIVALI 10 MVA 2 TRANSFORMER BREAKER SW NO 16774 PULL OUT DUE TO THIS FAULT (SW NO 16777 DID NOT TRIP) ISOLATION CARRIED OUT AFETER RESTORING 10 MVA 2 TRANSFORMER..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TARE COMPOUND,19897,MECHANICAL PACKING,16206,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRD ROAD (3RD),30975,FORTUNE PARADISE,36876,1)24TH ROAD R/S S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PEARL HEIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ORIENTAL PALACE(H.O.P.) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT THIRD ROAD (3RD) S/S SW.NO.30975 (NOT GLOWN). 4) FPI NOT WORKING AT FORTUNE PARADISE S/S..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRD ROAD (3RD),30975,FORTUNE PARADISE,36876,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI,29706,ALELI,17048,1) DMS OFFLINE AT SUDARSHAN S/S. 2)VIKHROLI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON LBS MARG..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHINGTON PLAZA,15922,B J ROAD,28070,1) DMS OFFLINE AT GOREGAON SHOPPING CENTRE S/S. 2) ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC AT AAREY ROAD SIGNAL 3) ISOLATION DONE BY SQAUD ON FOOT STEP ..,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKTA BHOOMI WELFARE CENTRE,36325,URJA PRAYAN,40807,1)EKTA BHOOMI WELFARE CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN RAJENDRA NAGAR NO 2 S/S DMS SW.NO.37129 FAILED TO OPERATE FROM SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAJAN SILK MILLS,4049,ALELI,17050,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN HOTEL R K INTERNATIONAL S/S SW.NO.35521 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HOTEL R K INTERNATIONAL S/S SW.NO.35519 FAILED TO OPERATE FROM SCADA. 3) MIRA DSS WAS OFFLINE. CABLE DAMAGED BY MBMC DURING GUTTER CLEANING WORK INSIDE ASCO PAINT CSS PREMISES.,,
225+240+300SQ.MM,XLPE,11KV,HTCF SECTION,MONTEROSSA,31080,DEEP LAKSHMI,29764,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,BANDRA TANK NO.3,15113,BANDRA BUS DEPOT,31397,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR GYMKHANA,16028,JEEVAN BAHAR,2721,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GOBINDSINGH IND. ESTATE,5057,BANDIVLI EAST NO.1,7681,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,JEEVAN SEWA,9522,ST FRANCIS ROAD,13952,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,JEEVAN SEWA,9522,ST FRANCIS ROAD,13952,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHOTWADI NO.2,39924,MILAN SUBWAY,19365,1) HEAVY TRAFFIC AT MILAN SUBWAY & LINKING ROAD .,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,NATRAJ SHOPPING CENTRE,5473,DHEERAJ MALL,19443,1)VAISHALI SHOPPING CENTER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SAINATH MARKET S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN VAISHALI SHOPPING CENTER S/S SW.NO.36721 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN LAXMI NARAYAN TRUST S/S SW.NO.37288 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SAINATH MARKET S/S DMS SW.NO.14824 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON MARVE ROAD SIGNAL.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SAMRAT ASHOK NAGER,17442,JET AIRWAYS,19990,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SAMRAT ASHOK NAGER,17442,JET AIRWAYS,19990,1) ACCESS PROBLEM AT JET AIRWAYS S/S NO ENTRY TO ANY PERSONNEL IN CSS AS CSS IS IN PREMISES OF MUMBAI INTERNATION AIRPORT LIMITED. ISOLATION & RESTORATION CARRIED OUT AFTER GETTING PERMISSION FROM AIRPORT SECURITY AUTHORITY.. 2) FPI MALFUNCTION AT SAMRAT ASHOK NAGER S/S SW.NO.17442 (NOT GLOWN).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SOUTH AVENUE,42644,PREMNARAYAN CHOWK,19574,1) DMS OFFLINE AT SOUTH AVENUE S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SWAPNASHIL,25581,PARLE EAST SHOPPING,5496,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,UNION PARK 2,17614,ATUR PARK,16836,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 3,2695,PANT NGR HSG 2,9873,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI TELEPHONE EXCHANGE,7947,KANDIVLI POLICE QUARTERS,11588,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMRAT ASHOK NAGER,17442,JET AIRWAYS,19990,1) ACCESS PROBLEM AT JET AIRWAYS CSS 2) ACCESS PROBLEM AT AMBASSADOR HOTEL CSS. BOTH VILE PARLE AND MIDC OPERATION SQUAD UTILIZED FOR ISOLATION AND RESTORATION. DMS USED FOR ISOLATION AND RESTORATION. NO TOOLS WERE ALLOWED TO TAKE INSIDE THE JET AIRWAYS CSS.ACCESS TO AMBASSADOR HOTEL CSS ALSO DELAYED DUE TO SNAKES INSIDE THE PREMISES..,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAPNASHIL,25581,PARLE EAST SHOPPING,5496,1) ZEE USHA SW NO.40209 FAILED TO OPEN FROM SCADA 2) ZEE USHA SW NO.40210 FAILED TO OPEN FROM SCADA DI:ZEE USHA CSS CI:259 CHL:90.65.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANNAPURNA,2679,SAI HERITAGE,30338,1)MEGHARATNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ANNAPURNA S/S SW.NO.32702 (GLOWN). 3) FPI MALFUNCTION AT ANNAPURNA S/S SW.NO.32702 (NOT GLOWN). 4)DI:MEGHARATNA CI:5150 CHL:2403.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH IND,9953,ACHARYA NGR 2,17315,1) DMS OFFLINE AT RUSTOM ICE FACTORY S/S. 2) DMS OFFLINE AT MAJETHIA IND EST S/S. 3) DMS OFFLINE AT GANESH IND S/S. 4) DMS OFFLINE AT ACHARYA NGR 2 S/S. 5) DMS OFFLINE AT GOOD RELATION S/S. 6) AUTOTRIP DOES NOT APPEARED ON SCADA. CI 2726 DI GANESH IND ACHARYA NAGAR 2 CHL 2183.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHARDA HOUSE,30607,GEETA NEEL,6722,LOADING CONSTRAINTS..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLF SCAPEE,28524,MASKA CHAWL,29808,1) DMS OFFLINE AT CHEMBUR KUKREJA ESTATE S/S. 2)FAILED TO OPEN SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.00838 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.00840 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.02181 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.04364 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.32675 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAJURIA ROAD,15926,TRIKAMDAS ROAD,18698,1)FAILED TO OPEN - MULTIPLE COMMAND HARIYASH S/S DMS SW.NO.04319 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND TRIKAMDAS ROAD S/S DMS SW.NO.18698 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND TRIKAMDAS ROAD S/S DMS SW.NO.18699 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAJPATRAI ROAD,5097,PARLE MARKET WEST,5094,1)LAJPATRAI ROAD S/S DMS SW.NO.05097 SWITCH MECHANISM PROBLEM. 2) HEAVY TRAFFIC ON WEH AND SV ROAD FOR BOTH OPERATION SQUAD.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN KRUPA,35936,SUMANGAL APARTMENT,43145,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9296,PANT NGR TRANSIT CAMP,26183,1)PANT NGR 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09318 (NOT GLOWN). 3) SECTION BETWEEN HAPPY HOMES TO PANT NAGAR ARRADHYA ONE B UNDER PLANNED OUTAGE ISOLATION CARRIED OUT AFTER SITE CLERANCE AND SUPPLY RESTORED AFTER NORMALIZING PLANNED OUTAGE4) BOTH OPERATION SQUADS BUSY IN MULTIPLE TRIPPING 5) HEAVY TRAFFIC ON LBS ROAD 6) CSS LOCATION IN GIS MISMATCHED- ASTHAVINAYAK SOCIETY NO.2.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE WEST NO.2,16898,PRIME BUSINESS PARK,36800,1) FPI MALFUNCTION AT LAXMI NARAYAN KRUPA S/S SW.NO.35936 (NOT GLOWN). 2) FPI MALFUNCTION AT M L SPACES S/S SW.NO.37731 (NOT GLOWN). 3) FPI MALFUNCTION AT PARLE WEST NO.2 S/S SW.NO.16898 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARMANU,7474,CENTENARRY HOSP 3,36907,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME BUSINESS PARK,36802,AVON,10893,1) SECTION DEAD BETWEEN AGNES VILLA SW NO-41284 TO AVON SW NO-10891 2) OPERATION SQUAD WAS AT KALPATARU CORPORATE PLAZA DUE TO MULTIPLE COMPLAINT..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,1)FAILED TO OPEN PRIME MALL S/S DMS SW.NO.28341 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PRIME MALL S/S DMS SW.NO.28342 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PRIME MALL S/S DMS SW.NO.28344 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PRIME MALL S/S DMS SW.NO.32333 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOKUL NEMIELLA S/S DMS SW.NO.37164 FAILED TO OPERATE FROM SCADA. HEAVY TRAFFIC AT LINK ROAD NAD MILAN SUBWAY .ACCESS ISSUE AT PRIME MALL PRIVATE LOCK USED..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI BABA,36137,SUNDER VILLE,26703,1) FPI MALFUNCTION AT SAI BABA S/S SW.NO.36137 (NOT GLOWN). 2) FPI MALFUNCTION AT SAI BABA S/S SW.NO.36142 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANKALPITA,32947,SIXTEENTH ROAD (16TH ROAD),12211,1)FAILED TO CLOSE UNION PARK NO.1 S/S DMS SW.NO.00528 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SIXTEENTH ROAD (16TH ROAD) S/S DMS SW.NO.12211 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MORYA FORTUNE S/S. 2) FPI NOT INSTALLED AT MORYA FORTUNE CSS 3) VILE PARLE OPERATION SQUAD WAS FIRST AT ONE BKC CSS FOR HTC OUTAGE 4) HEAVY TARFFIC TO VILE PARLE OPERATION SQUAD NEAR BANDRA COURT AND VAKOLA BRIDGE 5) HEAVY TRAFFIC TO BANDRA OPERATION SQUAD NEAR AT MILAN SUBWAY.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 2,17614,ATUR PARK,16836,1) DMS OFFLINE AT BHARAT TEERTH S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND GOLF VIEW CHS S/S SW.NO.40137 FAILED TO OPERATE FROM SCADA. DI: BHARAT TEERTH CI: 511 CHL: 59.61.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 2,17614,ATUR PARK,16836,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANISH STUDIO,41053,KANDIVLI INDUSTRIES NO.1,2214,1) DMS OFFLINE AT KANDIVLI INDUSTRIES NO.1 S/S. DI :- K.I.E NO.1 CSS CI:- 40 CHL:- 10.66.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULMARG,29357,CHEMBUR TEL. EXCH.,32676,1)FAILED TO OPEN KOKAN NGR 2 S/S DMS SW.NO.15902 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT REPUBLIC S/S SW.NO.04365 (NOT GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,4365,GULMARG,29358,1)REPUBLIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA. CI- 445 CHL - 134.58.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAHID JITESH,42896,KURLA 5,2847,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAHID JITESH,42896,KURLA 5,2847,,,
225+300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY RESERVOIR NO 2,40782,PRABUDDH NGR,18951,1) HEAVY TRAFFIC AT SAHAKAR NAGAR AMAR MAHAL CHEMBUR NAKA . 2) ACCESS PROBLEM AT TROMBAY RESERVOIR S/S GATE WAS CLOSED AND SECURITY WAS ABSENT..,,
225+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.06711 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.06713 (NOT GLOWN). ISOLATION AND RESTORATION DELAYED DUE TO 3) DMS OFFLINE AT UDAYGIRI CSS DUE SECTION DEAD BETWEEN UDAYGIRI TO AERB OFFICE COMPLEX CSS..,,
225+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,1) ACCESS PROBLEM AT TROMBAY TOWNSHIP CLY S/S SECURITY WAS NOT AVAILABLE ON GATE.,,
225+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,1)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT BARC HOSP. S/S ACCESS PROBLEM AT BARC HOSPITAL CSS. DI: UDAYGIRI CSS CI: 113 CHL: 96.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARMANU,9280,TWINKLE STAR,16869,1) DMS OFFLINE AT STATION AVENUE S/S. 2)FAILED TO OPEN PARMANU S/S DMS SW.NO.07475 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN K STAR MALL S/S SW.NO.30744 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN TWINKLE STAR S/S SW.NO.16869 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON MG ROAD DUE TO PM VISIT.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ASHISH S/S. 2) DMS OFFLINE AT AFCONS S/S. 3) DMS OFFLINE AT RUKMINI VAIBHAV S/S. 4)FAILED TO OPEN KOLESITE S/S DMS SW.NO.04853 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DHAKE COLONY NO.1 S/S. 2) DMS OFFLINE AT J P ROAD NO.1 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LINK ROAD.. ISOLATION & RESTORATION DELAYED DUE TO RANGE ISSUE TO OPERATION SQUAD. RESULTS IN 10 MINUTES DELAY FOR RESTORATION..,,
240SQ.MM,PILC,11KV,HTCF SECTION,ANDHERI RECREATION CLUB,17939,KARMAYOGI,19234,1) FPI MALFUNCTION AT KARMAYOGI S/S SW.NO.19234 (NOT GLOWN). 2)FAILED TO OPEN KARMAYOGI S/S DMS SW.NO.19234 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RAJYA SARATHI S/S SW.NO.18368 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ARPITA,25862,HATKESH NO 2,14593,1)FAILED TO OPEN - MULTIPLE COMMAND ARPITA S/S DMS SW.NO.25862 FAILED TO OPERATE FROM SCADA. 2)HATKESH NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: ARPITA HATKESH CI: 502 CHL: 55.15.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ARPITA,25862,HATKESH NO 2,14593,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BADRINATH,40767,T K HOTEL,9016,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDIVLI EAST NO.1,7680,JOGESHWARI RAILWAY QUARTERS,17730,1) ACCESS PROBLEM AT BANDIVLI EAST NO.1 S/S SECURITY PERSON IS NOT AVAILABLE ON SITE .,,
240SQ.MM,PILC,11KV,HTCF SECTION,BURMASHELL STAFF CLY,336,TATA CLY,438,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DEEPAK WADI,19265,SLUM CLEARANCE,13096,1)DEEPAK WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHERWADI CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) SLUM CLEARANCE DMS SWITCH NO.13096 OPERATED AFTER MULTIPLE COMMANDS 4) SLUM CLEARANCE DMS SWITCH NO.13095 OPERATED AFTER MULTIPLE COMMANDS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,DEEPAK WADI,19265,SLUM CLEARANCE,13096,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DHIRAJ PEN NO.2,19677,NAGARDAS ROAD NO.1,430,1) FPI MALFUNCTION AT DHIRAJ PEN NO.2 S/S SW.NO.37597 (NOT GLOWN). 2) FPI MALFUNCTION AT DHIRAJ PEN NO.2 S/S SW.NO.19677 (NOT GLOWN). 3) ACCESS PROBLEM AT DHIRAJ PEN NO.2 S/S DEBRIS KEPT IN FRONT OF SWGR INSIDE SUBSTATION..,,
240SQ.MM,PILC,11KV,HTCF SECTION,GAVAN VILLEGE KIOSK,7724,INDIAN OIL 1,2100,1) HEAVY TRAFFIC AT SAHAKAR NAGAR SIGNAL AMAR MEHASL AND CHHEDA NAGAR .. RESTORATION DELAYED DUE TO PRIATE PROPERTY LOCK AT INDIAN OIL CSS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GURU KRIPA,5501,BORIVALI EAST NO 4,19849,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARI SHIVAM,9842,ANDHERI WEST,14967,1) DMS OFFLINE AT ANDHERI GAOTHAN S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI,697,CRYSTAL DIAMOND,12460,1)FAILED TO CLOSE MALKANI TOWER S/S SW.NO.14304 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KANDIVLI NORTH NO.1,11648,PAREKH NAGAR NO.1,525,1)MATHURADAS ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KANDIVLI TELEPHONE EXCHANGE,7947,KANDIVLI POLICE QUARTERS,11588,1)FAILED TO OPEN KANDIVLI POLICE QUARTERS S/S SW.NO.11588 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KHANDWALA COMPOUND,19013,VAKOLA GARDEN,5651,1)FAILED TO OPEN KHANDWALA COMPOUND S/S DMS SW.NO.19013 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KHAR RAILWAY QUARTERS,9681,SLUM CLEARANCE,13095,1) DMS OFFLINE AT ADARSH LANE S/S. 2) DMS OFFLINE AT GOLIBAR NO.2 S/S. 3)FAILED TO OPEN SHANTILAL COMPOUND S/S SW.NO.18306 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,19002,GODREJ COLISEUM,25772,1)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25122 FAILED TO OPERATE FROM SCADA. 3) HAEVY TRAFFIC AT EASTERN EXPRESS HIGHWAY. .,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN INDABRATTOR S/S DMS SW.NO.09122 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDABRATTOR S/S DMS SW.NO.09123 FAILED TO OPERATE FROM SCADA. DI:INDABRATTOR CI:4 CHL:1.2.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 2,15217,NARENDRA PARK,12590,1)NAYA NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN NARENDRA PARK S/S SW.NO.12590 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HYDERI SOCIETY S/S DMS SW.NO.39241 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT LEGACY S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEW AGRIPADA,42587,VAKOLA NORTH,4794,1)FAILED TO OPEN NEW AGRIPADA S/S SW.NO.42587 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19458 FAILED TO OPERATE FROM SCADA. 3)VAKOLA NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)RAINBOW INK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)EAST STREET S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEW AGRIPADA,42587,VAKOLA NORTH,4794,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NIRLON SOCIETY,15442,ACME TOWER,17960,1)NIRLON SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,R.K.SINGH NO.2,25517,R K SINGH ROAD,12994,1) DMS OFFLINE AT MINAL APARTMENT S/S. 2) DMS OFFLINE AT SUPARSHWA URBANA S/S. 3) OPERATION SQUAD COULD NOT LOCATE R K SINGH RD. CSS AS CSS LOCATION WAS CHANGED RECENTLY.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC,15576,AMBIVLI HOUSING NO.1,10154,1) DMS OFFLINE AT RAHEJA CLASSIC S/S. 2) DMS OFFLINE AT AMBIVLI HOUSING NO.2 S/S. 3)FAILED TO OPEN RAHEJA CLASSIC NO.2 S/S DMS SW.NO.18588 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SANKALP,19770,LACHHIRAM PLAZA,11177,1)FAILED TO OPEN PATHANWADI EAST S/S SW.NO.40640 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PATHANWADI EAST S/S SW.NO.40638 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SONUPADA NO-2 S/S SW.NO.40121 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SONUPADA NO-2 S/S SW.NO.40122 FAILED TO OPERATE FROM SCADA. DI:PATHANWADI EAST BUS 2 CI:1445 CHL:337.66.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHASTRI NAGAR TOWER NO.2,15444,INDRALOK,15393,1)VERSOVA MHADA NO.3 S/S SW.NO.32151 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SRISHTI NO 2,10069,SHANTIDHAM,14837,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SRISHTI NO 2,10069,SHANTIDHAM,14837,1) DMS OFFLINE AT SRISHTI NO 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUKUR WADI,38696,DWARKA APARTMENT,28725,1) FPI MALFUNCTION AT SUKUR WADI S/S SW.NO.38698 (GLOWN). 2)FAILED TO OPEN SUKUR WADI NO 2 S/S DMS SW.NO.38690 FAILED TO OPERATE FROM SCADA. DI : SUKURWADI NO. 1 CI : 1368 CHL:387.6.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TEMPLE VIEW NO.2,12657,HEAVEN KORES NO.1,10050,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VAKOLA GARDEN,5649,SILVER THREAD,14895,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA R D P NO.2,14473,VERSOVA R S C 2,14574,1) HEAVY TRAFFIC ON JP RD.. 2) VERSOVA RSC -10 CSS SW. NO.30413 OPERATED AFTER MULTIPLE COMMANDS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.2,6374,JAI VERSOVA,12473,1)BALKRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) TRAFFIC ON LINK ROAD & J.P ROAD. DI: BALKRISHNA S/S CI:616 CHL:215.6.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JEEVDAYA KHATU S/S. 2) DMS OFFLINE AT GHATKOPAR RESERVOIR S/S. 3) DMS OFFLINE AT HORSE SHOE VALLEY S/S. 4) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 3 NO OF OPERATION SQUAD WERE USED FOR ISOLATION & RESTORATION..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 2) DMS OFFLINE AT HORSE SHOE VALLEY S/S. 3) DMS OFFLINE AT KAHN JASH RESIDENCY S/S. 4) DMS OFFLINE AT GHATKOPAR TEL.EXCHANGE S/S. 5) HIGH TRAFFIC AT ASALPHA VILLAGE AND LBS ROAD. 6)FAILED TO OPEN M.G.RD 1 S/S DMS SW.NO.05455 FAILED TO OPERATE FROM SCADA. 7)GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00487 SWITCH MECHANISM PROBLEM. BREAKER SPRING CHARGE MECH. PROBLEM OF BREAKER NO.487.,,
240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CARONA,17622,BOSTON,25763,1) DMS OFFLINE AT BOSTON S/S. 2)FAILED TO CLOSE MAHINDRA VIVANTE S/S DMS SW.NO.39807 FAILED TO OPERATE FROM SCADA.,,
240+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATUR PARK,16836,UNION PARK 2,17614,1) FPI MALFUNCTION AT ATUR PARK S/S SW.NO.16836 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,7TH ROAD,32497,EIGHTH ROAD,16116,1)FAILED TO OPEN - MULTIPLE COMMAND 7TH ROAD S/S DMS SW.NO.32497 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND HINDUJA HOSPITAL S/S DMS SW.NO.34446 FAILED TO OPERATE FROM SCADA. CI=381 CHL=139.7.IF 7TH RD KHAR WOULD HAVE BEEN OPERATED.IT COULD BE RESTORED WITHIN 5 MIN..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A.K. PLAZA,28393,UDYOG NAGAR NO.1,5109,1) FPI MALFUNCTION AT UDYOG NAGAR NO.1 S/S SW.NO.05109 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACKRUTI CITY,39323,KHERWADI CENTRAL NO.3,36395,1)KARMAYOGI INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36395 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. DI: KARMAYOGI IND ESTATE CI:1611 CHL:537.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND MANGAL,28167,GOLIBAR PIPE LINE,11644,1) DMS OFFLINE AT SHANTILAL COMPOUND S/S. 2) DMS OFFLINE AT GOLIBAR NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHWINI APARTMENT,9166,NEW GAGANGIRI CHS,36807,LODING CONSTRAINT DUETO 220KV GORAI EHV BUS FAULT..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATHARVA,28203,GANGA SAGAR SOC,41598,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 1 S/S SW.NO.11024 (NOT GLOWN). 2) FPI MALFUNCTION AT ATHARVA S/S SW.NO.28203 (NOT GLOWN). 3) DMS OFFLINE AT DERASAR LANE 1 S/S. 4) MULTIPLE TRIPPINGS:- SQUAD WAS FIRST ON THE WAY TO THE CHEMBUR AMARVILLA CSS FOR 11 KV FEEDER TRIPPING OF CHHEDA NAGAR DSS 18834 5) HEAVY TRAFFIC TO OPERATION SQUAD AT AMAR MAHAL SIGNAL AND GHATKOPAR JUNCTION SIGNAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AVANTI APARTMENT,31197,SHANKAR LANE SOUTH,18349,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AVENUE SUPERMART,31991,CHANDRESH ACCORD,15346,1)FAILED TO OPEN GAURAV SANKALP NO 2 S/S SW.NO.17309 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT AVENUE SUPERMART S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA NORTH,2888,LAND MARK PLATINUM,37051,1)BANDRA NORTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)LAND MARK PLATINUM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) AUTO TRIP NOT APPEAR ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ELITE S/S DMS SW.NO.37115 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND ELITE S/S DMS SW.NO.37114 FAILED TO OPERATE FROM SCADA. 3) AUTOTRIP NOT APPEARED ON OSI SYSTEM. 4)DI:ELITE CSS CI:113 CHL:28.25.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) AUTO TRIP ALARM & SOUND NOT APPEARED ON SCADA. ISOLATION AND RESTORATION CARRIED ON THE BASIS OF BATTERY CHARGER FAULTS OF CRESCENT CSS & 16TH RD NO.2 CSS APPEARED ON SCADA CONSOLE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BASANT RUBBER,2522,POLYSHOOR PLASTICS,42216,1)POLYSHOOR PLASTICS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SURYA NGR 1 S/S. 3) ACCESS PROBLEM AT POLYSHOOR PLASTICS S/S PRAVITE LOCK ON CSS DOOR . WATCHMEN NOT AVAILABLE ON SITE . 4) HEAVY TRAFFIC AT KAJUPADA PHOENIX MALL SARVODAY NGR SIGNAL CHHEDA NGR SIGNAL GANDHI NGR SIGNAL . BOTH KURLA AND TILAK NGR SQUAD USED FOR ISOLATION AND RESTORATION .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEST DEONAR CNG,30641,GOVANDI RD,17200,1) FPI MALFUNCTION AT GOVANDI RD S/S SW.NO.02028 (GLOWN). 2) HEAVY TRAFFIC ON GOVANDI RD .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT FORGING,17334,OSTWAL PARADISE,28294,1)FAILED TO OPEN BHARAT FORGING S/S DMS SW.NO.17334 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GOLDEN CITY S/S. 3) DMS OFFLINE AT SAI SARASWATI DHAM S/S. 4) ACCESS PROBLEM AT OSTWAL PARADISE S/S SECURITY GUARD NOT AVAILABLE .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NAGAR NO.3,9664,PATHAR NAGAR NO 2,38978,1) DMS OFFLINE AT GANDHI NAGAR NO. 5 S/S. 2) DMS OFFLINE AT PATHAR NAGAR NO 2 S/S. 3)GANDHI NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)GANDHI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FPI NOT APPEAR ON SCADA AT GANDHI NGR NO. 1 CSS SW NO: 40167 AND SW NO: 40168.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NAGAR NO.3,9664,PATHAR NAGAR NO 2,38978,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,FPI FAULTY AT BHAYANDAR UDYOG NAGAR S/S AND AMBA MATA INDUSTRIES S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHIMWADI RED BRICKS,39754,BHIMWADI 1,7121,1)FAILED TO OPEN - MULTIPLE COMMAND BHIMWADI RED BRICKS S/S SW.NO.39755 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND BHIMWADI 1 S/S DMS SW.NO.07121 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT BHIMWADI 1 S/S SW.NO.07121 (GLOWN). ISOLATION AND RESTORATION DELAYED DUE TO UNAVAILIBILITY OF CHEMBUR SQUAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHULLAR VILLA,39949,AKSA BEACH,7869,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBILWADI ROAD NO.2,9954,HILL ROAD NO. 2,35646,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBILWADI ROAD NO.2,9954,HILL ROAD NO. 2,35646,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORLA SOC,36806,TOLARAM NGR,6966,1) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.09291 (NOT GLOWN). 2) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.36806 (NOT GLOWN). 3) DMS OFFLINE AT SHIV SABARI S/S. 4) TOLARAM NAGAR SW NO. SW NO.6968 FAILED TO OPEN FROM SCADA 5) DI: TOLARAM NAGAR SHIV SABARI CI 2084 CHL 1111.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRE SQUARE,29221,RAM ZAROKA,18936,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NO.1,2940,SATAM INDUSTRIAL ESTATE,37705,1)CHARAT SINGH COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT SATAM INDUSTRIAL ESTATE S/S CONSUMER PREMISES WAS LOCKED. 3) ACCESS PROBLEM AT CHAKALA EAST NO.2 S/S CONSUMER PREMISES WAS LOCKED.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI RD 1,5477,HOPE INDIA,27007,1)FAILED TO OPEN - MULTIPLE COMMAND CHANDIVALI HSG (N) 3 S/S SW.NO.11197 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDRODAYA,6786,S.G.BARVE MARG,7201,1)FAILED TO OPEN - MULTIPLE COMMAND CHANDRODAYA S/S DMS SW.NO.06786 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT SAHAKAR CINEMA TILAK NAGAR BRIDGE JUNCTION S G BARVE MARG RD JUNCTION AND KURLA CROSSING SIGNAL .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR EASTERN COURT,37095,VIJAY CINEMA,14739,1)CHEMBUR PURVA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT CHEMBUR EASTERN COURT S/S SW.NO.37097 (NOT GLOWN). 3)SWASTIK DYE CSS IN OPERABLE DUE TO LOTO . DI: CHEMBUR PURAV S/S CI: 1148 CHL : 501.25.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINAR,32944,GOLDEN PEAK,29124,1) DMS OFFLINE AT CHINAR S/S. 2) FPI MALFUNCTION AT CHINAR S/S SW.NO.32942 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CONTEMPARARY HOSPITAL,19232,B.K. COMPLEX NO.4,25052,INCORRECT SWITCH POSITION OF BK COMPLEX NO.4 CSS IN OSI SYSTEM..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,1)CEWATE EXPORTS NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: CEWAT EXPORT NO.2 CI: 88 CHL: 36.66.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND DAHISAR WEST NO.3 S/S SW.NO.9515 FAILED TO OPERATE FROM SCADA. DI: DAHISAR WEST NO.3 CI:1620 CHL:190.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DAHISAR REC-STN SW.NO.11763 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND RUCKSON NAGAR S/S SW.NO.13850 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHIV VALLABH ROAD NO 1 S/S SW.NO.41058 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHIV VALLABH ROAD NO 1 S/S SW.NO.41059 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY WATERPIPE LINE WORK NEAR VRINDAVAN MARG BOARD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR ANCILLARY,26565,NATWAR PAREKH 3,25825,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHOBIGHAT NO.2,41735,DHOBIGHAT NO.1 (PLT),5676,1)FAILED TO OPEN DHOBIGHAT NO.2 S/S DMS SW.NO.41735 FAILED TO OPERATE FROM SCADA. 2)DHOBIGHAT NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY ISOLATION DONE BY WALKING DUE TO VEHICLE ACCESS ISSUE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,42982,1) DMS OFFLINE AT PIMPARIPADA SAINIK APPARTMENT S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIVYA PARK,13265,KHARODI NO.2,7859,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASH KRUPA,32010,ARK PROVISIONS,35026,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,1) FPI NOT WORKING AT AUTO ACCESSORIES CSS AT SW NO 72972) FAILED TO OPEN KURLA MARKET CSS SW NO. 11225 FAILED TO OPEN FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKTA SUPRABHAT,31483,GOREGAON VIJAY,35116,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR SNEH SADAN,42085,1) FPI MALFUNCTION AT EVEREST GARDEN S/S SW.NO.18709 (NOT GLOWN). 2)LAXMI NGR SNEH SADAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) UNABLE TO GIVE COMMAND TO EVEREST GARDEN CSS ON OSI SYSTEM DI : 1) EVERST GARDEN 2) LAXMI NAGAR SNEH SADAN CI:-768 CHL:-385.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR SNEH SADAN,42085,1) FPI MALFUNCTION AT EVEREST GARDEN S/S SW.NO.18711 (NOT GLOWN). 2)FAILED TO OPEN LAXMI NGR SNEH SADAN S/S SW.NO.42085 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LAXMI NGR SNEH SADAN S/S SW.NO.42086 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VIKHROLI BUS DEPOT EAST S/S DMS SW.NO.05661 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE VIKHROLI CLY 1 S/S SW.NO.10611 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FLEMINGO APARTMENT,31529,MAN NIKETAN,29703,1)FLEMINGO APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT MAN NIKETAN S/S. 3) DMS OFFLINE AT SETH IRENE S/S.4) RESTORATION DELAYED DUE TO DT OIL LEKAGE IN FLEMNGO APPT CSS SWITCH: 31530 . DI : FLEMINGO APARTMENT S/S MAN NIKETAN S/S SETH IRENE S/S CI : 2735 CHL : 1587.41.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,G H HIGH SCHOOL,19064,SUKUR WADI NO 2,38691,1) DMS OFFLINE AT G H HIGH SCHOOL S/S. DI: GH HIGH SCHOOL CI:251 CHL:66.93.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,1) DMS OFFLINE AT BHARAT NAGAR NO.3 S/S. 2)FAILED TO CLOSE GANDHI NAGAR NO.1 S/S DMS SW.NO.40167 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GINI INFOTECH,19464,LAND MARK,28970,1) FPI MALFUNCTION AT GAODEVI SOCIETY S/S SW.NO.26752 (GLOWN). 2) HEAVY TRAFFIC ON JP ROAD VEERA DESAI ROAD & LINK ROAD. 3) FPI NOT WORKING AT GINI INFOTECH S/S SW.NO.19462 & 19464 4) OPERATION SQUAD WAS AT ANDHERI WEST FOR LOAD READING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GINI INFOTECH,19464,LAND MARK,28970,1)JMS BUSINESS CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GAODEVI SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) SWAMI SAMARTH DSS OFFLINE ON ABB SYSTEM. . 4) AUTO-TRIP ALARM NOT APPEAR ON OSI SYSTEM..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODAMBE APARTMENT,30717,FORTUNE CLASSIC,32703,1) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30715 (NOT GLOWN). 2)FORTUNE CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)IRA CHHAYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT KHAR GYMKHANA NO.2 S/S. 5) DMS OFFLINE AT TWENTIETH ROAD (20TH) S/S. 6)PARAMOUNT S/S DMS SW.NO.38501 SWITCH MECHANISM PROBLEM. 7) HEAVY TRAFFIC AT MAHIM CAUSEWAY SIGNAL.. 8)FAILED TO OPEN FIFTEENTH (15TH) ROAD NO.2 S/S SW.NO.19420 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODAMBE APARTMENT,30717,FORTUNE CLASSIC,32703,1) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30717 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODAMBE APARTMENT,30717,FORTUNE CLASSIC,32703,1)PARAMOUNT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN FORTUNE CLASSIC S/S SW.NO.32703 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30715 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODFREY PHILIPS,613,SWAROOP ARCADE,30021,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25122 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL DIVINE,19758,IRLA TELEPHONE EXCHANGE,38016,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL VALLEY,39560,CHAKALA NO.2,15498,1) FPI MALFUNCTION AT SADGURU GARDEN S/S SW.NO.34017 (NOT GLOWN). 2) FPI MALFUNCTION AT GOKUL VALLEY S/S SW.NO.39559 (NOT GLOWN). 3)FAILED TO OPEN SADGURU GARDEN S/S DMS SW.NO.34017 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOKUL VALLEY S/S SW.NO.39560 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KRISHNA CASTLE S/S SW.NO.40423 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN EAGLE,29067,BHAYANDAR UDYOG NAGAR,16714,1)FAILED TO CLOSE - MULTIPLE COMMAND JAI AMBE IND EST S/S DMS SW.NO.17778 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI BEST CNG,36008,YOGI NAGAR NO 2,13345,1)FAILED TO CLOSE GORAI RSC 15 S/S DMS SW.NO.29498 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GORAI REC-STN SW.NO.35159 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3) DMS OFFLINE AT YOGI NAGAR CENTRAL S/S. 3) SWITCH NO: 35159 FAILED TO OPEN LOCALLY MECHANICALLY ALSO..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREGORIOUS SCHOOL GHATLA,42904,CHEMBUR VIJAYSHREE,37359,1) DMS OFFLINE AT GHATLA VILLEGE RD S/S. 2)CHEMBUR CASTLE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FEEDER TRIPPING AT VIKHROLI REC-STN SW.NO.7832.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUJARAT MANDAL ROAD,19155,MALKAUNS CHS,39743,1)MORYA FORTUNE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DELAYED DUE TO SWITCH MALOPERATION AT GOKHALE ROAD CI=619 DI=MORYA FORTUNE CHL=392.03.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DOR OLIVER S/S SW.NO.16893 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6796,CONCRETE PLANT,14767,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HRISHIKESH,6353,DARVESH GRAND,38538,1) DMS OFFLINE AT HRISHIKESH S/S. 2) DMS OFFLINE AT DARVESH GRAND S/S. 3) DMS OFFLINE AT KHAR SOUTH S/S. 4)MAKHIJA ROYALE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)ORIENTAL PALACE(H.O.P.) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39006,INDIAN AIRLINES,9576,1)FAILED TO OPEN - MULTIPLE COMMAND AMBASSADOR HOTEL S/S DMS SW.NO.07271 FAILED TO OPERATE FROM SCADA. 2) A) HEAVY TRAFFIC FOR MMRDA SQUAD AT WESTERN EXPRESS HIGHWAY NEAR SANTACRUZ SIGNAL. B) HEAVY TRAFFIC ON MIDC CENTRAL ROAD & VALMIKI NAGAR TO MIDC SQUAD.. 3) ACCESS PROBLEM AT SAMRAT ASHOK NAGER S/S SCRAP (OLD FURNITURE) KEPT IN FRONT OF CSS DOOR . 4) ACCESS PROBLEM AT INDIAN AIRLINES S/S ACCESS ISSUE DUE TO CSS IS IN AIRPORT AREA. OPERATION SQUAD ENTERED AFTER AUTHORUSED PERSON WENT WITH HIM..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANGID COMPLEX NO 2,17753,JANGID COMPLEX,12051,1) FPI MALFUNCTION AT VENUS APPT S/S SW.NO.36877 (NOT GLOWN). 2)SHYAM COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JET AIRWAYS NO.2,26001,VAKOLA GAODEVI,14538,1)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.39758 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.14180 FAILED TO OPERATE FROM SCADA. 3)TAJ AIR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)JET AIRWAYS NO.2 S/S SW.NO.26002 SWITCH MECHANISM PROBLEM. 5) FPI MALFUNCTION AT AERODROME NO.1 S/S SW.NO.39758 (NOT GLOWN). 6) FPI MALFUNCTION AT AERODROME NO.1 S/S SW.NO.14180 (NOT GLOWN). 7) ACCESS PROBLEM AT NAVAL AVIATION S/S ACCESS ISSUE AT NAVAL AVIATION CSS. AIRPORT SECURITY NOT ALLOWING OPERATION SQUAD TO ENTER THE PREMISES OF SUBSTATION DURING ISOLATION AND RESTORATION. 8) HEAVY TRAFFIC AT HANS BHUGRA MARG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOY RESIDENCY,32830,SPAN CENTRE,14104,1)FAILED TO CLOSE SPAN CENTRE S/S SW.NO.14106 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHITRA CONDOMINIUM S/S SW.NO.34958 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOY RESIDENCY,32830,SPAN CENTRE,14104,1)JOY RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SPAN CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHITRA CONDOMINIUM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN PRIME PRESIDENCY S/S SW.NO.34886 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PRIME PRESIDENCY S/S SW.NO.34888 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN EIGHTH ROAD S/S DMS SW.NO.16118 FAILED TO OPERATE FROM SCADA. DI: JOY RESIDENCY CI: 787 CH:288.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON JUHU TARA RD SIGNAL. 2) DMS OFFLINE AT SWASTIK CO-OP 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SAMATA NAGAR,32667,SUHASINI APARTMENT,11506,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K STAR MALL,30745,SHRI KRISHNA SOCIETY,32853,1) FPI MALFUNCTION AT CHEMBUR SITA SADAN S/S SW.NO.41396 (GLOWN). 2)FAILED TO OPEN CHEMBUR SITA SADAN S/S SW.NO.41396 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR GANGAVIHAR S/S DMS SW.NO.37483 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR GANGAVIHAR S/S DMS SW.NO.37482 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE STATION AVENUE S/S DMS SW.NO.04958 FAILED TO OPERATE FROM SCADA. 6) AKSHAY ANAND SW 32801 OPERATED 6 MINUTES AFTER GIVING COMMAND.7) CHEMBUR SHANKAR NIKETAN SW 36283 OPERATED LATELY FROM SCADA.8)SHRIKRISHNA SOC. WENT OFFLINE AFTER TRIPPING. 9) CHEMBUR R/S 25273 OPERATED AFTER MULTIPLE COMMAND. CI 1039 DI CHEMBUR SHANKAR NIKETAN CHL 192.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ASSOCIATED CAPSULE S/S DMS SW.NO.13154 FAILED TO OPERATE FROM SCADA. DI:ASSOCIATED CAPSULE CI: 16 CHL: 8.8.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAKAD,6883,TWENTY-EIGHTH (28 TH) ROAD,25035,1) FPI MALFUNCTION AT KAKAD S/S SW.NO.06883 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1) FPI MALFUNCTION AT KALA SILK S/S SW.NO.07463 (NOT GLOWN). 2) FPI MALFUNCTION AT KALA SILK S/S SW.NO.07464 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA. DI : RAMDEV PLAZA KALA SILK CI:1400 CHL: 256.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND KALA SILK S/S SW.NO.10491 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND A G NAGAR S/S SW.NO.11270 FAILED TO OPERATE FROM SCADA. CI: 687 CHL 327 DI: KALA SILK A G NAGAR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1)FAILED TO OPEN - MULTIPLE COMMAND SS CLUTCH S/S SW.NO.38816 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38285 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND A G NAGAR S/S SW.NO.11270 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND PATEL COMPLEX S/S DMS SW.NO.17690 FAILED TO OPERATE FROM SCADA. 6) DMS OPERATED LATELY FROM SCADA SILVER SARITA SW.NO.18191 CHL: 689 DI: A G NAGAR RAMDEV PLAZA CI: 1397..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36394 FAILED TO OPERATE FROM SCADA. 2)ACKRUTI CITY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KALINA GLORIA S/S SW.NO.41832 (GLOWN). 2) MULTIPLE SECTION DEAD IN SAME AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPACHANDRA,15244,KALPACHANDRA NO-2,35388,1) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.10472 (NOT GLOWN). 2) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.10474 (GLOWN). 3) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.15244 (NOT GLOWN). 4) HAEVY TRAFFIC AT D.N NAGAR & JUHU CIRCLE SIGNAL ON JUHU VERSOVA ROAD. BOTH MIDC AND AMBIVALI SQUAD USED FOR ISOLATION AND RESTORATION . 5) ACCESS PROBLEM AT KALPACHANDRA NO-2 S/S WOOD & PLASTICS DEBRIS INFRONT OF CSS . 6) ACCESS PROBLEM AT KALPACHANDRA S/S DEBRIS OF CONSTRUCTION MATERIAL AVAILABLE INFRONT OF CSS .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPAK HITES,10627,PERRY ROAD NO. 2,34994,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR SHANTI NIKETAN,41476,KANNAMWAR VAIBHAVLAXMI,38046,1) HEAVY PACKED TRAFFIC FROM IIT MAIN GATE TO KANNAMWAR NGR JUNCTION ON EASTERN EXPRESS HIGHWAY.BOTH TILAK NAGAR AND HIRANANDANI SQUAD USED . 2)TAGORE NGR MATULYA CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KANNAMWAR VAIBHAVLAXMI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ABHAY SHIKSHAN SANSTHA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTUR PARK NO 1,6145,SILVER LINE,10041,1)FAILED TO OPEN - MULTIPLE COMMAND SATRA PARK S/S SW.NO.37265 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND AURA BIPLEX S/S SW.NO.35947 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND AURA BIPLEX S/S SW.NO.35946 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT SILVER LINE S/S. 5) KASTUR PARK S/S SW:6145 WENT IN DISTURBED POSITION AFTER GIVING COMMAND.,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTURBA ROAD HOSPITAL,40770,GURU KRIPA,5499,1)FAILED TO OPEN - MULTIPLE COMMAND KASTURBA ROAD HOSPITAL S/S DMS SW.NO.40770 FAILED TO OPERATE FROM SCADA. DI:KASTURBA ROAD HOSPITAL CI:684 CHL:182.4.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KEMP PLAZA,28400,VIJAY IND.ESTATE NO.3,37751,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA NO.2,25215,KHAR KALPAK,40665,1) DMS OFFLINE AT TWENTIETH ROAD (20TH) S/S. 2) DMS OFFLINE AT PARAMOUNT S/S. 3) TWENTIETH ROAD (20TH) S/S SW 31880 FAILED TO OPERATE LOCALLY ELECTRICALLY ALSO. 4) AUTO TRIP ALARM DID NOT APPEAR ON SCADA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR JEEVAN DEEP,36764,7TH ROAD,32495,1) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN). 2) FPI MALFUNCTION AT KHAR JEEVAN DEEP S/S SW.NO.36764 (NOT GLOWN). 3)HINDUJA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MGL OPP JEEVAN DEEP SOCIETY GATE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR JEEVAN DEEP,36764,7TH ROAD,32495,1) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN). 2) FPI MALFUNCTION AT KHAR JEEVAN DEEP S/S SW.NO.36764 (NOT GLOWN). AUTOTRIP ALARM DID NOT APPEARED ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1) AUTO TRIP NOT APPEAR ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1)MITHAGAR ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MITHAGAR ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) TRAFFIC AT MARVE ROAD SIGNAL AND MALAD STATION ROAD SIGNAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAJPATRAI ROAD,5097,PARLE MARKET WEST,5094,1) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. CABLE DAMAGED BY BMC ON BAPTISTA RD OPPOSITE POLE NO KAW 019/013 BELOW MANTHAN GROUP HORDING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAKSHACHANDI COLOUMBIA,37538,OM TOWER,13447,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAND MARK PLATINUM,37053,MOHINI HEIGHTS,34974,1) TRIPPED AT TATA DHARAVI S/S SW.NO. T33DHAOG7H09.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAND MARK PLATINUM,37053,MOHINI HEIGHTS,34974,HEAVY TRAFFIC ON KHAR 5TH RD SO THE MAIN ROUTE WAS DIVERTED TO ANOOTHER SIDE. MOHINI HEIGHT CSS AFFECTED DUE TO EXISTING 11KV HTCF OF MOHINI HEIGHT TO KHAR SOUTH VIA HOTEL CETADEL CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOK PRAKASHAN,26172,PENKARPADA NO 3,37520,1) DMS OFFLINE AT TARA SINGH S/S. 2) DMS OFFLINE AT RAJU INDUSTRIAL ESTATE S/S. 3) DMS OFFLINE AT CHIMAJI NAGAR S/S. 4)FAILED TO OPEN GOYAL COMPLEX S/S DMS SW.NO.10066 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAFFFL,41785,SANTACRUZ REC,30708,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND BIMBISAR NAGAR S/S SW.NO.30772 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND BIMBISAR NAGAR S/S SW.NO.30770 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BOMBAY HOUSING NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PREM INDUSTRIES NO.2 S/S DMS SW.NO.13703 FAILED TO OPERATE FROM SCADA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ROLEX HEIGHT S/S DMS SW.NO.40531 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ROLEX HEIGHT S/S DMS SW.NO.40532 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ROLEX HEIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARAJA TOWER,19592,SUCHIDHAM NO.2,28555,1) DMS OFFLINE AT RIDDHI GARDEN S/S. DI CI:-638 CHL:-191.4.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALKAUNS CHS,39743,GUJARAT MANDAL ROAD,19155,1)FAILED TO CLOSE VILE-PARLE REC-STN SW.NO.11433 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AMBASSADOR HOTEL S/S DMS SW.NO.07271 FAILED TO OPERATE FROM SCADA. 3) SECTION BETWEEN SANTACRUZ DSS SW 30472 TO MORYA FORTUNE CSS KEPT DEAD FOR SAFEGUARDING. ALL SUPPLY RESTORED AFTER CHARGING OF SECTION. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALWANI POLICE QUARTERS,32995,KHARODI SOUTH NO.3,10011,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1) DMS OFFLINE AT CHIKKUWADI 3 S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND MANKHURD FIRE BRIGADE S/S SW.NO.35300 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND CHIKKUWADI 1 S/S DMS SW.NO.35955 FAILED TO OPERATE FROM SCADA. 4)CHIKKUWADI 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) BOTH TILAK NAGAR AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION .,,
