Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL MAROSHI BUS DEPOT,14333,WOODLAND ESTATE,32891,1) HEAVY TRAFFIC DUE TO NARROW ROAD AS WELL AS SINGAL NOT WORKING DUE TO NO SUPPLY IN AREA AT VIJAY NGR BRIDGE. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE ROAD NO.3,6078,GREAT EASTERN HEIGHT,17081,1) DMS OFFLINE AT MARVE ROAD NO.1 S/S. DI: MARVE RD NO 1 S/S CI: 1011 CHL : 202.2.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR SYMPHONY,31049,SAGAR NAGAR,29489,1) KURLA REC OPERATION SQUAD WAS BUSY AT SAKI DSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVGHAR,37944,SUMAN ENCLAVE,31882,1) DMS FAILED TO OPERATED FROM SCADA AT NAVGHAR TEMPLE SW NO 11566 2) DMS FAILED TO OPERATED FROM SCADA AT INDRAPRASTHA COMPLEX SW NO 13471 3) DMS OFFLINE AT,DMS OFFLINE AT,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW JEEVAN SILK,17158,HARENDRA KUMAR,15003,1)SAKINAKA TEL.EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NEW JEEVAN SILK S/S SW.NO.17158 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBERAI FLIGHT KITCHEN,12489,SHRENIK SIROYA,28619,1) ACCESS PROBLEM AT SANTOSHI MATA NAGAR S/S LOT OF WOODWN STRIPS ARE OUTSIDE OF THE SUBSTATION. 2) ACCESS PROBLEM AT SAHAR VILLAGE NORTH NO.3 S/S LOT BIKE ARE PARKED OUTSIDE OF SUBSTATION. 3) FPI MALFUNCTION AT SANTOSHI MATA NAGAR S/S SW.NO.14318 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OPULANCE,34964,PANDIT NEHRU ROAD NO.2,4131,1)FAILED TO OPEN STATION ROAD NO.3 S/S DMS SW.NO.26354 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN STATION ROAD NO.3 S/S DMS SW.NO.26352 FAILED TO OPERATE FROM SCADA. 3)STATION ROAD MASJID S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI NOT WORKING AT OPULANCE 5) HEAVY TRAFFIC ON STATION ROAD AND VAKOLA SIGNAL 6)DI: STATION ROAD MASJID CI: 819 CHL: 341.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM BLISS,19389,MARVE ROAD NO.3,6076,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE BOTTLING,1081,SVOROSKHY,28188,1) FPI MALFUNCTION AT SCINDIA SOCIETY S/S SW.NO.15440 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND KAJUWADI S/S DMS SW.NO.26677 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND KAJUWADI S/S DMS SW.NO.26675 FAILED TO OPERATE FROM SCADA. 4)DOR OLIVER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) A) HEAVY TRAFFIC FOR EAST OPERATION SQUAD ON SAHAR ROAD SAHAR RAOD SIGNAL AND CHAKALA SIGNAL,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARSI PANCHAYAT,4053,MAHAKALI DARSHAN,43049,EXISTING HTCF BETWEEN TEDDINGTON CSS TO CALISTA CHS CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARSIWADA,15043,NEW PRABHAT,29234,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PINNACLE DREAM,31318,KAPOL CO OP NO.1,11491,1)FAILED TO CLOSE KAPOL CO OP NO.1 S/S DMS SW.NO.11489 FAILED TO OPERATE FROM SCADA. 2) KAPOL CO OP NO.1 SW NO.11491 SHOWN IN DISTURBED POSITION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJABI GULLI,26991,BORIVALI AJANTA,30220,1)FAILED TO OPEN - MULTIPLE COMMAND JITENDRA BHAVAN S/S SW.NO.40381 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,QUARRY ROAD NO.2,31629,KHOT DONGRI NO.2,36261,1) DMS OFFLINE AT KHOT DONGRI NO.3 S/S. 2)FAILED TO OPEN QUARRY ROAD NO.2 S/S DMS SW.NO.31629 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,QUARTER RD,13650,CHEMBUR AMARVILLA,38545,1) CHEMBUR AMARVILLA DMS SWITCH NO. 38545 OPENED AFTER MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ RISHI,29474,KHAR GYMKHANA NO.2,25217,1) DMS OFFLINE AT GODAMBE APARTMENT S/S. 2)FAILED TO OPEN KHAR GYMKHANA NO.2 S/S DMS SW.NO.25217 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN FORTUNE CLASSIC S/S SW.NO.32703 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN FIFTEENTH (15TH) ROAD NO.2 S/S SW.NO.19420 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1)SHANTI COMPLEX 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: SHANTI COMPLEX NO.3 CI : 1533 CHL: 1022.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIDDHI PREMISES,40491,TILAK NGR SAINATH,38239,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIZVI PARK,10035,SAI BABA,36140,1)RIZVI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND DHIRAJ HERITAGE S/S DMS SW.NO.19646 FAILED TO OPERATE FROM SCADA. DI:RIZIVI PARK CI: 362 CHL:174.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY APARTMENT,12007,VINI VILLA,36949,1) FPI MALFUNCTION AT VINI VILLA S/S SW.NO.36950 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.B.& T,26149,SARIPUT NAGAR NO 2,29430,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIDEEP,26990,LITTLE MALABAR HILL,32491,1) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 2) ACCESS PROBLEM AT SWASTIC DYE S/S ACCESS ISSUE AT SWASTIC DYE CSS DUE TO WATCHMAN NOT AVAILABLE ON SITE . 3) DMS OFFLINE AT SWASTIK DYE CSS AS SECTION DEAD BETWEEN KURLA CREEK 5 TO SWASTIK DYE CSS,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GOLD COIN S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND YESHWANT NAGAR NO.3 S/S DMS SW.NO.19459 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND GOLD COIN S/S SW.NO.10108 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND FORTUNE HEIGHTS S/S SW.NO.40810 FAILED TO OPERATE FROM SCADA. DI: GOLD COIN CI:2564 CHL:769.2.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GOLIBAR PIPE LINE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARVODAYA PARADISE,35012,KHARI PLINTH NO 2,37512,1)FAILED TO OPEN KHARI PLINTH NO 2 S/S DMS SW.NO.37512 FAILED TO OPERATE FROM SCADA. 2)ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC AT DAHISAR CHECKNAKA & KASHI MIRA ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAM CENTRIUM,37618,OM SAI GANGA,35269,1)FAILED TO CLOSE PARLE NORTH NO.2 S/S DMS SW.NO.07586 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAY DUE TO 1)PARLE (N) NO.2 SW 7588 FAIL TO OPEN FROM OSI 2)PARLE (N) NO.2 SW 7586 FAIL TO CLOSE FROM OSI 3)MEGHDOOT NO.2 SW 41183 FAIL TO OPEN FROM OSI 4)MEGHDOOT SW 35397 FAIL TO OPEN FROM OSI 5)DI:PARLE (N)NO.2 CI:4900 CHL:343.7.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVDARSHAN BUILDING,34772,EDEN ROSE,17132,1)INDRALOK NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CI: 6880 DI INDRALOK 4 CHL 144.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE VALLAB SHOPPING CENTRE,26497,HANSPRIYA,31040,1)FAILED TO OPEN ADITYA TOWER S/S DMS SW.NO.18779 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAYFAIR HOUSING NO 2 S/S DMS SW.NO.35612 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE VALLAB SHOPPING CENTRE,26497,HANSPRIYA,31040,1)FAILED TO OPEN ADITYA TOWER S/S DMS SW.NO.18779 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRI NIDHI,16997,AVENUE SUPERMART,31989,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONAWALA ROAD,13102,DEFINITY,35700,1) DMS OFFLINE AT N C DYING S/S. 2) DMS OFFLINE AT UDYOG BHAVAN NO.1 S/S. 3) DMS OFFLINE AT SONAWALA ROAD S/S. 4)UDYOG BHAVAN NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) ACCESS PROBLEM AT DEFINITY S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATE TRANSPORT ROAD NO.2,6647,SAVOY CHAMBER,34808,1) DMS OFFLINE AT STATE TRANSPORT ROAD NO.2 S/S. 2) DMS OFFLINE AT SAVOY CHAMBER S/S. 3)FAILED TO OPEN GOLDEN BUNGLOW S/S SW.NO.16808 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOLDEN BUNGLOW S/S SW.NO.16810 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06647 (NOT GLOWN). 6) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06646 (NOT GLOWN). 7) HEAVY TRAFFIC ON LINKING ROAD JUHU-TARA ROAD AND GAJDAR ROAD.. 8) OPERATION SQUAD WAS BUSY AT PALI HILL ROAD NO.2 FOR INSPECTION W.R.T FIRE COMPLAINT.,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1)FAILED TO OPEN STATION ROAD NO.1 S/S DMS SW.NO.05218 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CENTRE POINT S/S SW.NO.14382 FAILED TO OPERATE FROM SCADA. MEGHANA APARTMENT NO.1 30% SUPPLY RESTORED ON LT BACKFEEDING AT 11:10 HRS. MEGHANA APARTMENT NO.1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:27 HRS. CENTRE POINT 100% SUPPLY RESTORED ON DG SET AT 12:45 HRS. 3)CENTRE POINT AND MEGHNA APPT. ARE AFFECTED DUE TO EXISTING HTCF BETWEEN MEGHNA APPT TO SAI BABA ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUMANGAL APARTMENT,43144,M L SPACES,37733,1) HEAVY TRAFFIC ON SV ROAD 2) ACCESS ISSUE AT PARLE W NO.2 CSS CABLE DAMAGED BY MCGM.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC DYE,4372,CHEMBUR EASTERN COURT,37097,1)FAILED TO OPEN VIJAY CINEMA S/S SW.NO.14739 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMBUR PURVA CHS S/S SW.NO.41418 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROIKA,6588,BHARDA WADI NO.1,9308,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULIP IT PARK,29700,I M R,41526,1) DMS OFFLINE AT I M R S/S. 2) ACCESS PROBLEM AT TULIP IT PARK S/S WATCHMAN NOT AVAILABLE.. 3) FPI NOT WORKING AT TULIP IT PARK CSS SW: 29700 & 29702.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UDAYGIRI,32295,AERB OFFICE COMPLEX,12965,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN). 2) DMS OFFLINE AT MANKHURD TELE.EXCH. S/S. 3)FAILED TO CLOSE - MULTIPLE COMMAND UDAYGIRI S/S DMS SW.NO.32295 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA GARDEN,5649,SILVER THREAD,14895,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASTU PARK,29102,VISHAL NAGAR,36111,1) FPI MALFUNCTION AT VASTU PARK S/S SW.NO.29102 (NOT GLOWN). 2)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,19087,GOD GIFT,14940,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA ROAD NO.2,6374,JAI VERSOVA,12473,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI FIRE BRIGADE,39811,PANKHESHAH BABA DARGAH,42943,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND C.G.STAFF CLY S/S DMS SW.NO.13837 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,KASTURI ESTATE NO 1,32850,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR. APPT NO.2,18342,1)FAILED TO OPEN - MULTIPLE COMMAND BHAKTI PARK S/S DMS SW.NO.37199 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR. APPT NO.2,18342,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR. APPT NO.2,18342,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR. APPT NO.2,18342,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ZOOMI APARTMENT,25628,SAMAYUKTA,37243,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,HANUMAN TEKDI NO.2,40965,1) FPI MALFUNCTION AT ANAND NAGAR NO.2 S/S SW.NO.10499 (GLOWN).,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT BELIRAM IND EST S/S SW.NO.28832 (GLOWN).,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVTY TRAFFIC ON S V ROAD.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1) DMS OFFLINE AT SIXTEENTH ROAD (16TH ROAD) S/S. 2) DMS OFFLINE AT UNION PARK NO.1 S/S. RESTORATION DELAYED BECAUSE SQUAD WAS AT BOMBILWADI DSS FOR NORMALIZATION OF 33KV FAULT..,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PREM NAGAR NO.2,10398,VASARI HILL,10353,1)FAILED TO OPEN IVORY ANKUR S/S SW.NO.31287 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN IVORY ANKUR S/S SW.NO.41839 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GOREGAON TELE.STAFF QUARTERS S/S SW.NO.06339 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT CHINCHAVLI SOUTH NO.2 S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN YESHWANT NAGAR NO.2 S/S DMS SW.NO.14532 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GRAND HYATT EXHIBITION(TEMP) S/S SW.NO.25523 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE AIR FORCE COLONY NO. 2 S/S DMS SW.NO.35752 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MUDRA HOUSE S/S DMS SW.NO.34290 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT PRATIRAKSHA NAGAR S/S. 6) DMS OFFLINE AT GOLD COIN S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40872,YAMUNA NAGAR NO.4,13492,1)FAILED TO OPEN MILLAT NAGAR NO.3 S/S DMS SW.NO.13531 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ANAND NO.4 S/S DMS SW.NO.19575 FAILED TO OPERATE FROM SCADA. EXTRA LOAD OF 11 KV DEAD SECTION BEWEEN MHADA TO MARBLE ARC.ISOLATION DONE AFTER RELEIVING OF FEEDER.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND GHATKOPAR EAST 3 S/S SW.NO.10940 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR POLICE CLY S/S SW.NO.16501 FAILED TO OPERATE FROM SCADA.,,
300+300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT TEERTH,7981,GOLF VIEW CHS,40137,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2)FAILED TO OPEN UNION PARK 2 S/S SW.NO.42050 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN NAGARDAS ROAD NO.1 S/S DMS SW.NO.00429 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT VERTEX S/S DUE TO GARBAGE OUTSIDE THE SUBSTATION GATE. CI:1074 CHL:304.3.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AADHAR,28720,DAULAT NAGAR,40464,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ACKRUTI CITY NO 2,42021,KHERWADI NORTH NO.1,34354,1)FAILED TO OPEN GANDHI NAGAR NO.2 S/S DMS SW.NO.09778 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN M I G RECREATION CLUB S/S SW.NO.12256 FAILED TO OPERATE FROM SCADA. SQUAD WAS BUSY IN HT CONSUMER OUTAGE NORMALISATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ADARSH ROAD,5852,KURAR VILLAGE NO.4,41648,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AERODROME NO.1,43234,TAJ AIR,25481,1) ACCESS PROBLEM AT TAJ AIR S/S PASS REQURIED TO ENTRE IN CSS. 2)TAJ AIR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) TRIPPING SOUND NOT APPEARED ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AIR INDIA HOUSING COLONY,26090,I A C COLONY NO.2,27052,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMAR JYOTI CHS,39971,SHIMPOLI ROAD,12511,1)AMAR JYOTI CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHIMPOLI VILLAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMBOLI NO.4,13208,JOGESHWARI WEST BRIDGE,39913,1) FPI MALFUNCTION AT GSA SERENE PUSHTIKAR S/S SW.NO.37145 (NOT GLOWN). 2) FPI MALFUNCTION AT I.V. CENTRE S/S SW.NO.30867 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ANDHERI NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DAWOOD BAUG LANE N0.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)LAKSHMIPRABHA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SMGK NEELKAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) SQUAD WAS BUSY AT NORMALISING SWAMI SAMARTH 20 MVA2 DSS OPERATIONS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANSHUL PLAZA,39045,MAHAVIR NAGAR NO.2,11787,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,APCO BANDRA JETTY,43207,BANDRA RECLAMATION WEST,13985,1) FPI MALFUNCTION AT BANDRA WORLI SEA LINK S/S SW.NO.34491 (NOT GLOWN). 2) HEAVY TRAFFIC ON BANDRA STATION SIGNAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARPEE CENTRE,29445,LODHA ETERNIS,40536,1) FEEDER TRIPPING AT GOREGAON REC-STN SW.NO.1537.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARVINDO RESORT,16642,GHODBUNDER EAST,19118,1)GHODBUNDER EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DI : GHODBUNDER EAST CI: 71 CHL: 22.48 IF GHODBUNDER EAST WAS ONLINE 71 NO OF CONSUMERS COULD BE RESTORED WITHIN 5 MINUTES...,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,1)FAILED TO CLOSE PWD QUARTERS 2 S/S SW.NO.40752 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ARYAMAN TRANSIT S/S SW.NO.37990 (NOT GLOWN). 3) 3) HEAVY TRAFFIC AT CHEDDA NAGAR JUNCTION SIGNAL .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASALPHA NORTH 1,7014,ASALPHA EKVIRA DARSHAN,32478,1)FAILED TO OPEN ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.32478 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.32479 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HORSE SHOE VALLEY S/S DMS SW.NO.05466 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ASALPHA EAST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASCO PAINTS,10870,MASACHA PADA,12335,1) DMS OFFLINE AT MASACHA PADA EAST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABREKAR NAGAR ACME NO-2,41268,V KISHANCHAND,12650,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI MMRDA NO.1,37489,SUNTECK AVENUE NO-04,41470,1)FAILED TO OPEN - MULTIPLE COMMAND OSHIWARA SOUTH NO.1 S/S DMS SW.NO.01065 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,1) DMS OFFLINE AT BANDRA NORTH S/S. BANDRA NORTH 60% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS. BANDRA NORTH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:10 HRS. LAND MARK PLATINUM 100% SUPPLY RESTORED ON DG SET AT 15:55 HRS. MOHINI HEIGHTS 100% SUPPLY RESTORED ON DG SET AT 15:50 HRS. 2) AUTO TRIP ( AUDIBLE SOUND) NOT APPEARED ON SCADA,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TERMINUS,25162,KHERWADI NO.2,6086,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA WORLI SEA LINK,34491,BANDRA RECLAMATION WEST,13985,1) FPI MALFUNCTION AT BANDRA WORLI SEA LINK S/S SW.NO.34491 (NOT GLOWN). 2) ISOLATOR FOUND OFF AT REBELLO ROAD CSS AFTER INSPECTION 3)HEAVY TRAFFIC ON S V ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 2,13124,RADHASWAMI SATSANG,25704,1)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R M PRABODHINI NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHIM NAGAR NO.1,10519,APPAPADA NO.1,10522,1) HEAVY TRAFFIC ON KURAR VILLAGE ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BLUE EMPIRE,43334,BLUE OASIS,43210,1) DMS OFFLINE AT DAHANUKAR WADI NORTH S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BLUE STAR,14657,ASHA KRISHNA,28130,1)FAILED TO OPEN ASHA KRISHNA S/S DMS SW.NO.28130 FAILED TO OPERATE FROM SCADA. 2)ASHA KRISHNA S/S DMS SW.NO.28133 SWITCH MECHANISM PROBLEM. 3) FPI MALFUNCTION AT BLUE STAR S/S SW.NO.14657 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BANDRA GYMKHANA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BORIVALI BEST QUARTERS,42382,VAZIRA RIDDHI SIDDHI CHS,35741,1)FAILED TO OPEN BORIVALI BEST QUARTERS S/S SW.NO.42382 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT GOREGAON-MULUND FLYOVER SINGAL.. 2) ISOLATION DONE ON WALKING BY OPERATION SQUAD DUE TO VEHICLE ACCESS ISSUE DUE TO ROAD EXCAVATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.3,40969,CHANDIVALI REHAB HSG NO.5,29718,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI,7940,ADI SHANKARACHARYA MARG 1,7443,1)CHANDIVALI HSG 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC AT SAKI NAKA SIGNAL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDULAL PARK,39529,BHAYANDAR WEST NO 3,11388,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDULAL PARK,39529,BHAYANDAR WEST NO 3,11388,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR RAJA RAJESHWARI CHS,42485,PEARL HOTEL,9402,1)FAILED TO OPEN CHEMBUR RAJA RAJESHWARI CHS S/S SW.NO.42485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMBUR RAJA RAJESHWARI CHS S/S SW.NO.42486 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHENNAI MSW DEONAR TEMP,42885,SHIVAJI NAGAR REC SUB,43084,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PESTAM SAGAR EAST S/S SW.NO.32304 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIKKUWADI SCRAP,15910,CHIKKUWADI SCRAP NO 2,38535,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28931 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PADMAVATI IND.ESTATE S/S DMS SW.NO.13231 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHINCHAVLI WEST NO.2 S/S SW.NO.16632 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHINCHAVLI WEST NO.2 S/S SW.NO.16634 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT CHINCHAVLI WEST NO.2 S/S SW.NO.16632 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI DAZE,41680,CHINCHAVLI CENTRAL NO.2,11660,1)FAILED TO CLOSE KRISHNA COMMERCIAL CENTER S/S SW.NO.19740 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHINCHAVLI DAZE S/S SW.NO.41680 FAILED TO OPERATE FROM SCADA. DI: KRISHNA COMMERCIAL CENTER CHINCHAVLI DAZE CI:1685 CHL:898,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CLOTH MARKET,29963,PARAG ENGINEERING,13237,1)FAILED TO CLOSE SAHYADRI NAGAR S/S DMS SW.NO.14098 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26863,MADHUBAN,28820,1) FPI MALFUNCTION AT MADHUBAN S/S SW.NO.28820 (GLOWN). 2)DIAMOND IND EST NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KETKIPADA S/S DMS SW.NO.14221 FAILED TO OPERATE FROM SCADA. 4) ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC AT DAHISAR CHECKNAKA TOLL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR WEST NO.2,6991,SWAYAM NIKETAN,38981,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAWOOD BAUG LANE N0.5,32668,SUNTEK,36166,LOADING CONSTRAINTS DUE TO MULTIPLE HTCF IN SAME AREA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAYABHAI PATEL ENRICH,39074,KAILASH CHANDRA,5408,1)FAILED TO OPEN HEAVEN KORES NO.1 S/S DMS SW.NO.36190 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KAILASH CHANDRA S/S DMS SW.NO.05101 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT DAYABHAI PATEL ENRICH S/S SW.NO.39073 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,1) SQUAD WAS BUSY IN NORMALIZATION OF HT CONSUMER AT ENAM FINANCIAL CENTRE 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,1) DMS OFFLINE AT YAMUNA NAGAR NO.1 S/S. 2) AUTO TRIP DOES NOT APPEARED ON SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,1) DMS OFFLINE AT YAMUNA NAGAR NO.1 S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND M H A D A NO.1 S/S SW.NO.12889 FAILED TO OPERATE FROM SCADA. 3) AUTO TRIP NOT APPEARED ON SCADA,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,1) DMS OFFLINE AT YAMUNA NAGAR NO.1 S/S. DI:YAMUNA NAGAR NO.1 CI:759 CHL:228.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,1) FPI MALFUNCTION AT M H A D A NO.1 S/S SW.NO.12889 (GLOWN). 2) FPI MALFUNCTION AT M H A D A NO.1 S/S SW.NO.28774 (GLOWN). 3)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07862 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,1)FAILED TO CLOSE - MULTIPLE COMMAND YAMUNA NAGAR NO.1 S/S DMS SW.NO.07862 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MILLAT NAGAR NO.1 S/S DMS SW.NO.13253 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MILLAT NAGAR NO.1 S/S DMS SW.NO.13255 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR HSG.1,7601,SPANDAN HOSPITAL,39968,1) DMS OFFLINE AT KAMALA RAMAN NGR 2 S/S. 2) DMS OFFLINE AT DEONAR HSG.1 S/S. 3)FAILED TO CLOSE ARIES S/S SW.NO.16293 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN M-EAST WARD S/S SW.NO.34943 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT AMAR MAHAL SIGNAL . DI: DENOR HOUSING CSS KAMALA RAMAN NAGAR NO 2 CSS ARIES CSS CI: 3217 CHL : 2232.6.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ RESIDENCY NO.2,19693,RAMA S PLAZA,34871,1)FAILED TO OPEN RAMA S PLAZA S/S SW.NO.34871 FAILED TO OPERATE FROM SCADA. BOTH THE SQUAD USED FOR ISOLATION,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ RESIDENCY NO.3,39999,PRIME CLASSIC,40055,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DOMNIC COLONY EROS,39393,ORLEM TANK ROAD NO.1,14840,1)FAILED TO OPEN - MULTIPLE COMMAND DOMNIC COLONY EROS S/S DMS SW.NO.39392 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND DOMNIC COLONY EROS S/S DMS SW.NO.39392 FAILED TO OPERATE FROM SCADA. 3) DI : DOMINIC COLONY EROS CI : 101 . CHL: 25.25,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EASTERN STEEL,6019,GOVANDI NORTH 2,4709,1)FAILED TO OPEN EASTERN STEEL S/S DMS SW.NO.06021 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN EASTERN STEEL S/S DMS SW.NO.06021 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GODREJ SERENITY S/S DMS SW.NO.38598 FAILED TO OPERATE FROM SCADA. CHL:-20.36 CI:- 47 DMS IMPACT:-EASTERN STEEL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BRENT WOOD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE HIRANANDANI SCHOOL S/S SW.NO.38954 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SOLITAIRE S/S DMS SW.NO.13057 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EXOTICA,38465,JUHU TARA NO.2,36926,1)JUHU TELECOM HOUSING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUHU TARA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN JUHU RAJMAHAL S/S SW.NO.42993 FAILED TO OPERATE FROM SCADA. CI=1557 CHL=700.65.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAJANAN COLONY,38438,JAWAHAR NAGAR NO.2,797,1)FAILED TO OPEN JAWAHAR NAGAR MANDORA S/S DMS SW.NO.38055 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAWAHAR NAGAR BALI PRABHU S/S DMS SW.NO.37652 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KAKAJI NAGAR S/S DMS SW.NO.07750 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GAJANAN COLONY S/S SW.NO.38440 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE SAMANT S/S DMS SW.NO.05387 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN JAWAHAR NAGAR NO.2 S/S DMS SW.NO.00797 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE ASHOKA SHOPPING S/S DMS SW.NO.11954 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE POLYCHEM NO.1 S/S DMS SW.NO.25291 FAILED TO OPERATE FROM SCADA. 9)JAWAHAR NAGAR HEMKUNJ S/S (DMS) WENT OFFLINE AFTER TRIPPING. 10) FPI MALFUNCTION AT GAJANAN COLONY S/S SW.NO.38438 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,42024,KHARODI LINK ROAD NO.1,13203,1)FAILED TO OPEN KHARODI LINK ROAD NO.1 S/S DMS SW.NO.13204 FAILED TO OPERATE FROM SCADA. 2)LAGOON ROAD JKUMAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SANJAY NAGAR NO.3 S/S SW.NO.10471 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GARDEN VIEW,25943,SAINA RESORT,25947,1)MADH SAMUDRA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON MADH ROAD. 3)FAILED TO OPEN - MULTIPLE COMMAND SAINA RESORT S/S DMS SW.NO.25947 FAILED TO OPERATE FROM SCADA. 4) MADH SUCHAK NO. SW. NO. 38972 WENT IN DISTURB POSITION AFTER GIVING OFF COMMAND DMS IMPACT : MADH SAMUDRA AND SAINA RESORT CI:54 CHL:51.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GDC HOUSE NO.2,37544,MAHESH CHS,37540,1)FAILED TO OPEN MAHESH CHS S/S DMS SW.NO.37540 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAHESH CHS S/S DMS SW.NO.37541 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR HILL 3,29238,GHATKOPAR HILL 2,16719,1)FAILED TO OPEN GHATKOPAR HILL 2 S/S DMS SW.NO.16718 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR HILL 2 S/S DMS SW.NO.16719 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT KALE MARG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 3,14980,KALPATARU AURA NO 1,31846,1) HEAVY TRAFFIC AT GANDHI NGR AND LBS MARG . BOTH HIRANANDANI AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHODBUNDER EAST,19118,ARVINDO RESORT,16642,1)FAILED TO OPEN GHODBUNDER EAST S/S DMS SW.NO.19118 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHODBUNDER EAST S/S DMS SW.NO.19117 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT EVERSHINE WOODS NO 2 S/S. 2) DMS OFFLINE AT MERRY GOLD NO 2 S/S. 3) DMS OFFLINE AT KANAKIA COLLEGE S/S. 4) DMS OFFLINE AT UNIQUE GARDEN NO 1 S/S. 5) DMS OFFLINE AT JANGID ESTATE NO 2 S/S. 6) FPI MALFUNCTION AT EVERSHINE WOODS NO 1 S/S SW.NO.31965 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOPESHWAR APARTMENT,40552,PARSIWADA,15041,1) FPI MALFUNCTION AT PARSIWADA S/S SW.NO.15043 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GORASWADI ROAD NO.2,37911,ADARSH VIHAR,11856,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GORASWADI ROAD NO.2,37911,ADARSH VIHAR,11856,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GORASWADI ROAD,34813,ADARSH REGAL,37407,1)DOMNIC COLONY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TRINITY TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT ORLEM NO.2 S/S. 4)FAILED TO CLOSE MALAD IND.UNIT NO.4 S/S DMS SW.NO.14760 FAILED TO OPERATE FROM SCADA. 5) RESTORATION DONE AFTER LOAD RELIVING OPERATION DUE TO SECTION DEAD KEPT FOR SAFEGAURDING (ORLEM TANK ROAD NO.1 SWITCH : 14838 TO SIDDHI VINAYAK TOWER SWITCH : 10357) 6) CABLE DAMAGED BY MCGM NEAR SHAKTI NAGAR ROAD ON SHAKTI NAGAR CSS DI : DOMINC COLONY S/S TRINITY TOWER S/S MALAD IND UNIT NO 4 S/S ORLEM NO 2 S/S CI: 4647 CHL : 755.45.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.1,610,GOREGAON EAST NO.1,407,,,
,,,,,,,,,SUPPLY RESTORATION DELAYED BECAUSE CLEARANCE HAS TO BE OBTAINED FROM SITE PERSON,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.3,36595,NAIKWADI RONIT,41371,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,32377,HARIYALI 1,40177,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CIPLA S/S SW.NO.04450 (GLOWN). 2) FPI MALFUNCTION AT GANGES INK S/S SW.NO.15994 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ASHA 2 S/S DMS SW.NO.06063 FAILED TO OPERATE FROM SCADA. DI:ASHA NO 2 S/S CI: 95 CHL :33.25.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 3,10317,DAHISAR PARIJAT,15228,1)FAILED TO OPEN HIGHWAY LIGHT NO 3 S/S SW.NO.10319 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,I A C COLONY NO.1,27091,I A C COLONY NO.2,26095,1)AIR STAFF S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,I A C COLONY NO.1,27091,I A C COLONY NO.2,26095,1)JAMBHLIPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) AUTO TRIP DID NOT APPEARE ON SCADA. 3) FPI NOT WORKING AT I.A.C. COLONY CSS 4) FPI NOT WORKING AT I.A.C. COLONY NO.2 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT IIT STAFF QTRS S/S SW.NO.30209 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INCOME TAX NO.2,9931,JAGAT VIDYA,9926,1)FAILED TO CLOSE KAMGAR BHAVAN S/S DMS SW.NO.34222 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT M M T C S/S SW.NO.15313 (NOT GLOWN). 3) FPI MALFUNCTION AT INCOME TAX NO.1 S/S SW.NO.10712 (NOT GLOWN). 4) FPI MALFUNCTION AT INCOME TAX NO.1 S/S SW.NO.13559 (NOT GLOWN). CABLE DAMAGE BY METRO B ON BKC ROAD NEAR INCOME TAX CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INTEL CARPORT,26987,QUBE,34438,1)QUBE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ITUS,43238,BEHRAM BAUG SOUTH NO.2,25390,1) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.28692. TRAFO BREAKER OF AMBIVALI 20 MVA-4 GOT OPEN AS BREAKER 28692 FAILED TO OPEN.,FAILED TO OPEN,
300SQ.MM,XLPE,11KV,HTCF SECTION,ITUS,43238,BEHRAM BAUG SOUTH NO.2,25390,1) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.28694. FEEDER TRIPPED ALONG WITH TRAFO SW:286994.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39032,BAMANWADA VILLAGE,16320,1) FPI MALFUNCTION AT BAMANWADA VILLAGE S/S SW.NO.16320 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAMBHLIPADA,14556,I A C COLONY NO.1,27090,1)FAILED TO OPEN AIR STAFF S/S DMS SW.NO.12188 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN REGENT,40580,SWETA SHELTER,12498,1) HEAVY TRAFFICK ON MARVE ROAD SIGNAL AND MID CHOWKI SIGNAL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANU PADA,10547,DRUG HOUSE,14546,1)JANU PADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN NATIONAL LEATHER S/S DMS SW.NO.02635 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ASHOK NAGAR FALGUNI S/S SW.NO.39823 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KALPATARU GARDEN NO.2 S/S DMS SW.NO.35505 FAILED TO OPERATE FROM SCADA 5) ACCESS ISSUE AT DRUG HOUSE CSS DUE TO PRIVATE LOCK 6) DI : JANUPADA CI : 1107 CHL 202.95 7) DI: NATIONAL LEATHER CI :423 CHL 105.75 7) DI : ASHOK NAGAR FALGUNI CI : 627 CHL : 146.3 .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JUHU CENTAUR HOTEL NO.2,6943,JUHU CENTRAL NO.3,11012,1) FPI MALFUNCTION AT BIRLA LANE S/S SW.NO.19350 (NOT GLOWN). 2) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S. 3) BIRLA LANE CSS SW NO. 19350 FAILED TO OPEN FROM SCADA 4) BIRLA LANE CSS SW NO. 19348 FAILED TO OPEN FROM SCADA 4) RANGE ISSUE AT JUHU CENTAUR HOTEL NO.2 5) JUHU CENTRAL NO.3 SW NO.11012 WENT IN DISTURBED POSITION AFTER GIVING COMMAND 6)DI:BIRLA LANE JUHU CENTAUR HOTEL NO.2 JUHU CENTRAL NO.3 CI:239 CHL:199.16. IF ALL THIS CSS WAS ONLINE THEN 239 CONSUMER WAS RESTORED WITHIN 5 MIN..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JUHU R/S,34241,SANGHAVI COLLEGE NO 2,39557,1)FAILED TO OPEN - MULTIPLE COMMAND GULMOHAR ROAD S/S DMS SW.NO.07607 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND IRLA NO.2 S/S DMS SW.NO.02017 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN HIRANYA S/S SW.NO.38117 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HIRANYA S/S SW.NO.38116 FAILED TO OPERATE FROM SCADA. 3)MOBILE RANGE ISSUE AT HIRANYA CSS 4) HEAVY TRAFFIC AT LINKING RD,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.2,31723,V M ROAD NO.1,19317,1) DMS OFFLINE AT KAPOL CO OP NO.1 S/S. 2) DMS OFFLINE AT JUHU SCHEME NO.2 S/S. 3)VARDHAMAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)HEAVY TRAFFIC ON JUHU TARA ROAD LINKING ROAD AND MILAN SUBWAY 5)DI: JUHU SCHEME NO.2 CI:2963 CHL:2814.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMRAJ SANT NAMDEV 1,42651,PWD QUARTERS,39038,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.4,2930,KANDIVLI HOUSING NO.2,10289,1)KANDIVLI INDUSTRIES NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)IMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN BABREKAR NAGAR SHIVGANGA S/S SW.NO.41206 FAILED TO OPERATE FROM SCADA. 4) MULTIPLE TRIPPING AT SAME TIME.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.4,2930,KANDIVLI HOUSING NO.2,10291,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.4 S/S DMS SW.NO.02930 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.6,4269,KISHCO NO.1,4682,1) FPI MALFUNCTION AT KANDIVLI INDUSTRIES NO.6 S/S SW.NO.04269 (NOT GLOWN). 2)FAILED TO OPEN MUTUAL STEEL S/S DMS SW.NO.02597 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MUTUAL STEEL S/S DMS SW.NO.02598 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE KANDIVLI INDUSTRIES NO.4 S/S DMS SW.NO.02815 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE KANDIVLI INDUSTRIES NO.5 S/S DMS SW.NO.14337 FAILED TO OPERATE FROM SCADA. DI: MUTUAL STEEL S/S KANDIVLI IND NO 4 S/S KANDIAVLI IND NO 5 S/S CI : 2393 CHL : 365.11.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,11993,KANDIVLI GRISHMA HEIGHT,40337,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KARAI PADA,26167,PALI BUNDER,15290,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASHMIRA ESTATE NO.2,17884,MIRA INDUSTRIES,6480,1)FAILED TO OPEN NIPPA ELECTRO PLASTICS S/S SW.NO.10777 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KASHIMIRA ESTATE NO. 1 S/S. 3) HEAVY TRAFFIC ON MIRA BHYANDAR ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,2661,NAV PALMYRA,40626,1)KHAR EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI NO.3,42564,DIVYA PARK,13266,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHER NAGAR,10391,KHERNAGAR VIVEKANAND,35541,1) FPI MALFUNCTION AT KHERWADI SOUTH NO.4 S/S SW.NO.32246 (NOT GLOWN). 2) FPI MALFUNCTION AT KHER NAGAR S/S SW.NO.10391 (NOT GLOWN). 3)KHER NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ZAKERIA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)KHERNAGAR VIVEKANAND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)FAILED TO CLOSE KALANAGAR REC-STN SW.NO.30962 FAILED TO OPERATE FROM SCADA. 7),,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI CENTRAL NO.3,11051,KHERWADI NORTH NO.2,4605,1)KHERWADI CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN DEEPAK WADI S/S SW.NO.19263 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04607 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT KARMAYOGI INDUSTRIAL ESTATE S/S. 6) FPI NOT WORKING AT KHERWADI (N) NO.2 SWITCH NO. 4605.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1)GOLD COIN NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI GARRISON,43111,VISHWAS,35909,1) DMS OFFLINE AT KHERWADI GARRISON S/S. 2) FPI MALFUNCTION AT VISHWAS S/S SW.NO.35909 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHETAN HOUSING,38350,MAMLEDAR WADI ROAD NO.2,35589,1)FAILED TO OPEN MAMLEDAR WADI ROAD NO.2 S/S DMS SW.NO.35590 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAMLEDAR WADI ROAD S/S DMS SW.NO.10321 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MAMLEDAR WADI ROAD S/S DMS SW.NO.06893 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MAMLEDAR WADI ROAD S/S DMS SW.NO.07394 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN LIBERTY GARDEN S/S DMS SW.NO.04335 FAILED TO OPERATE FROM SCADA. DI:MAMLEDARWADI ROAD RD N0.2 CI:5421 CHL:1353.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KISHOR NIWAS,31072,SAI DARSHAN,12674,1)FAILED TO OPEN SAI DARSHAN S/S DMS SW.NO.12674 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAI DARSHAN S/S DMS SW.NO.12672 FAILED TO OPERATE FROM SCADA. 3) SWASTIK DYE DMS UNDER LOTO DUE TO SECTION DEAD FOR SAFEGUARDING ( SWASTIK DYE TO KURLA CREEK NO.5) 4) HEAVY TRAFFIC AT AMAR MHAL SIGNAL KURLA SIGNAL AND LAL DONGARI SIGNAL. DI :- SAI DARSHAN CI:- 671 CHL: 536.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KRANTI NGR1,10824,KRANTI NGR3,11160,1)FAILED TO OPEN KURLA TERMINUS 1 S/S DMS SW.NO.12001 FAILED TO OPERATE FROM SCADA. 2)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE SQUAD VEHICLE FAILED TO START NEAR KURLA TERMINUS CSS. . 3) HEAVY TRAFFIC AT KURLA BRIDGE BOTH TILAK NAGAR AND KURLA SQUAD USED.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM,36445,SONY MONY,26046,1) FPI MALFUNCTION AT KUMKUM S/S SW.NO.36445 (NOT GLOWN). 2)FAILED TO CLOSE JEEVAN SEWA NO.2 S/S SW.NO.30560 FAILED TO OPERATE FROM SCADA. 3) ISOLATION DIVERTED ON ANOTHER FEEDER BECAUSE OF POWER TRANSFORMER TRIPPING AT ANDHERI DSS .4) SW 4433 MADE ON AFTER INSPECTION OF BUS AT ANDHERI DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM,36445,SONY MONY,26046,1)FAILED TO OPEN GOLDEN TOBACCO NO.2 S/S SW.NO.42192 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOLDEN TOBACCO NO.2 S/S SW.NO.42193 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KUMKUM S/S SW.NO.36445 (NOT GLOWN). 4) HEAVY TRAFFIC ON LINKING ROAD AND SV ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUNKUWADI,38938,VILE PARLE EAST NO.3,6770,1)FAILED TO CLOSE VILE-PARLE REC-STN SW.NO.11433 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING. SECTION CHARGED & SYSTEM NORMALIZED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,4838,RIZVI SRA 11,42412,1)APPAPADA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KURAR VILLAGE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT RIZVI SRA 11 S/S. 4) BMC EXCAVATION WAS IN PROGRESS AT SHIVAJI NAGAR & ROAD IS NARROW BETWEEN KURAR VILLAGE NO 2 CSS TO RIZVI SRA 11 IT RESULTS IN DELAY IN RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,L&T RMC PLANT (SUNDERBAUG),31108,CAPRIHANS,10203,1) ON LBS RD. AND NSS ROAD. 2)HOME GUARD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SAMATA NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.10202 (GLOWN). 5) FPI MALFUNCTION AT KAJUPADA GARDEN S/S SW.NO.43002 (GLOWN). 6) FPI MALFUNCTION AT KAJUPADA GARDEN S/S SW.NO.43003 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ TREES NO.1,39311,1)FAILED TO OPEN GODREJ & BOYCE 1 S/S DMS SW.NO.00304 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI PARK NO 2,25307,EDEN ROSE NO 2,26164,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LITOLIER CHAMBERS,15060,MAROL NAKA NO.1,7270,1)FAILED TO OPEN LITOLIER CHAMBERS S/S DMS SW.NO.15060 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON MIDC CENTRAL ROAD. RESTORATION DELAYED BECAUSE OPERATION SQUAD HAD TO WALK 7 MINS TO THE LITOLIER CHAMBERS CSS DUE TO HEAVY TRAFFIC..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOKHANDWALA NO.1,11546,LOKHANDWALA KIOSK,6226,1)FAILED TO OPEN SHASTRI NAGAR NO.4 S/S SW.NO.10676 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06226 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOTUS MID TOWN,34405,KALINA SOUTH NO.1,26126,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LTT RAILWAY LAUNDRY,38490,TANK WAGON 2,10851,1)FAILED TO CLOSE - MULTIPLE COMMAND KURLA TERMINUS 1 S/S DMS SW.NO.12000 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY PRIVATE PARTY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LTT RAILWAY LAUNDRY,38490,TANK WAGON 2,10851,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MADHUBAN NO. 2,32174,ANTHONY ROAD,9566,1)FAILED TO OPEN - MULTIPLE COMMAND MADHUBAN NO. 2 S/S DMS SW.NO.32174 FAILED TO OPERATE FROM SCADA. 2) AUTOTRIP NOT APPEARED ON SCADA DI: MADHUBAN NO.2 CHL:51.6 CI:172.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MADHUBAN NO. 2,32174,ANTHONY ROAD,9566,1)FAILED TO OPEN MADHUBAN NO. 2 S/S DMS SW.NO.32174 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1)FAILED TO OPEN MALVANI COLONY NO.5 S/S DMS SW.NO.14606 FAILED TO OPERATE FROM SCADA. 2)MALVANI MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAY TRAFFIC AT MITH CHOWKI SIGNAL MAL GATE 1 AND MAL GATE 7 .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1)MALVANI MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN MALVANI COLONY NO.5 S/S DMS SW.NO.14606 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MALVANI MHADA NO.11 S/S SW.NO.42291 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MALWANI MHADA NO.9 S/S SW.NO.28517 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON MARVE ROAD. CHL:2458 CI:3976.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI MHADA NO.1,41837,MALWANI MHADA NO.2,28806,1)FAILED TO OPEN MALWANI MHADA NO.2 S/S SW.NO.28806 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANDALA METRO CARSHED,42837,MHADA MANKHURD,34980,1) DMS OFFLINE AT MANDALA METRO CARSHED S/S. 2) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1) DMS OFFLINE AT KAJUPADA 4 S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND MANIYAR DYE S/S DMS SW.NO.35168 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT KAJUPADA 2 S/S DEBRIS AND SCCOTERS PARK INFRONT OF CSS . 4) HEAVY TRAFFIC AT KURLA SIGNAL .BOTH TILAK NAGAR AND KURLA SQUAD WAS USED FOR ISOLATION AND RESTORATION . 4) OPERATION SQUAD WAS ON LOAD READING PERMIT AND AFTER THAT HE WAS GOING TO CHANDIVALI DSS FOR ATTENDING LT PANEL ABNORMALITY. 5) KAJUPADA NO 4 CSS KEY WAS NOT AVAILABLE TO THE SQUAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAROL NAKA NO.1,18492,METRO-3 MAROL,39434,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MASOOD EST,35677,TWIN STAR,35694,1) HIGH TRAFFIC ON LBS ROAD,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MASOOD EST,35677,TWIN STAR,35694,1)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MCA,30648,RELIANCE IND. OFF SITE (T),43035,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEDONA COLONY NO 2,39387,BHAGWATI HOSPITAL NO 2,41813,1) DMS OFFLINE AT MEDONA COLONY NO 2 S/S. 2)FAILED TO OPEN LIC COLONY NO 1 S/S DMS SW.NO.06200 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEGA MALL NO-2,28316,EKTA EVERGLADES,41449,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEGHARATNA,32550,ANNAPURNA,32701,1)FAILED TO OPEN SILVER HOUSE S/S SW.NO.25300 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MEGHARATNA S/S DMS SW.NO.32550 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MEGHARATNA S/S DMS SW.NO.32550 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHATRE ROAD NO 1,15435,MANDPESHWAR NORTH NO 1,9182,1)MHATRE ROAD NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT MHATRE ROAD NO 1 S/S SW.NO.15436 (NOT GLOWN). 3) FPI MALFUNCTION AT MHATRE ROAD NO 1 S/S SW.NO.15435 (NOT GLOWN). 4) HEAVY TRAFFIC AT MHATRE ROAD.. DI :MHATRE ROAD NO 1 S/S CI: 985: CHL:361.16.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.2,12880,USHA DARSHAN,13139,1)MILLAT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT WINDERMERE S/S. 4) DMS OFFLINE AT ANAND NO.4 S/S. 5) FPI MALFUNCTION AT USHA DARSHAN S/S SW.NO.13139 (GLOWN). ISOLATION & RESTORATION DELAYED DUE TO 5) SWITCH NO 13531 AT MILLAT NAGAR NO. 3 CSS WENT IN DISTURBED POSITION & THEN WENT OFFLINE..,WENT OFFLINE,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GARDEN ESTATE S/S SW.NO.31023 (GLOWN). 2) FPI MALFUNCTION AT GARDEN ESTATE S/S SW.NO.31026 (GLOWN). 3)GARDEN ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)MIND SPACE REC-STN WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28861 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT RAM KUTIR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MIRA (M I D C),11982,PERMANENT MAGNET NO 2,26953,1) FPI MALFUNCTION AT PERMANENT MAGNET NO 2 S/S SW.NO.26953 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND RUPANI S/S DMS SW.NO.26909 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND PERMANENT MAGNET NO 2 S/S SW.NO.26954 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND PERMANENT MAGNET NO 2 S/S SW.NO.26953 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND MIRA (M I D C) S/S DMS SW.NO.11982 FAILED TO OPERATE FROM SCADA. DI: MIRA(M.I.D.C) PERMANENT MAGNET NO.2 RUPANI CI: 380 CHL: 81.8.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29037,PINNACLE CORP. PLAZA,32732,1)FAILED TO OPEN MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29037 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29037 FAILED TO OPERATE FROM SCADA. CI:1247 CHL:602.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MULJI NAGAR NO 1,5157,RAM BAUG,16396,1)FAILED TO CLOSE - MULTIPLE COMMAND POISAR NORTH S/S DMS SW.NO.05578 FAILED TO OPERATE FROM SCADA. 2) ACCESS ISSUE AT POISAR NORTH S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MULJI NAGAR NO 1,5157,RAM BAUG,16396,1)KORA KENDRA NO 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SUMER NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)MULJI NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE - MULTIPLE COMMAND POISAR NORTH S/S DMS SW.NO.05578 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,1)PANDURANGWADI UTKARSH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE PANDURANG WADI NO.1 S/S DMS SW.NO.07549 FAILED TO OPERATE FROM SCADA. CI:1062 CHL:407.1.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NARENDRA APARTMENT,7556,PARAMOUNT NO 2,39406,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAVGHAR SCHOOL EAST,34153,BASHIKALI NAGAR,26550,1)NAVGHAR STP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
