Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAVGHAR SCHOOL EAST,34153,BASHIKALI NAGAR,26550,1) DMS OFFLINE AT NAVGHAR STP S/S. 2) DMS OFFLINE AT NAVGHAR SCHOOL S/S. 3) FPI MALFUNCTION AT BASHIKALI NAGAR S/S SW.NO.26552 (GLOWN). 4) FPI MALFUNCTION AT MANSA APARTMENT S/S SW.NO.31017 (NOT GLOWN). 5)MAHAVIR DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NIRMAL RUBBER,4464,CORPORATE AVENUE,28875,1) DMS OFFLINE AT GOREGAON VIJAY S/S. 2) FPI MALFUNCTION AT N M METAL S/S SW.NO.15269 (GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND N M METAL S/S DMS SW.NO.15269 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND I B PATEL ROAD NO.2 S/S DMS SW.NO.04216 FAILED TO OPERATE FROM SCADA. 5) BOTH OMKAR AND MALAD SQUAD USED FOR ISOLATION AND RESTORATION .7) FPI NOT WORKING AT NIRMAL RUBBER S/S SW.NO.4464(NOT GLOWN).8) FPI NOT WORKING AT DEVEN S/S SW.NO.4702 (NOT GLOWN)..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NISHA RESIDENCY,32989,GOREGAON SHASTRI NAGAR NO.4,31470,1)FAILED TO OPEN PRAGATI NAGAR S/S DMS SW.NO.06160 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PRAGATI NAGAR S/S DMS SW.NO.06162 FAILED TO OPERATE FROM SCADA. 3)TRAFFIC ON GOREGAON MULUND LINK ROAD AND SV ROAD 4) OPERATION SQUAD VEHICLE ACCESS ISSUE TO GOREGAON SHATRI NGR. NO.4 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT OBEROI MALL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OCEAN VIEW,41739,VERSOVA PUMPING,14833,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM PUSHPANJALI,14230,KAMLA VIHAR,17209,1)FAILED TO OPEN GOVARDHAN NAGAR S/S SW.NO.16113 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KAMLA VIHAR S/S. 3) DMS OFFLINE AT RAJ RESIDENCY S/S. 4) HEAVY TRAFFIC AT LINK ROAD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM SADACHAR CHS,37178,HAPPY HOME,10530,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR RECEIVING STATION,3646,NALANDA APARTMENT,16564,1)FAILED TO OPEN NALANDA APARTMENT S/S DMS SW.NO.16564 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURAR VILLAGE NORTH S/S DMS SW.NO.09704 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PUSHPA PARK S/S SW.NO.00456 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MAHAJAN SILK MILLS S/S SW.NO.04048 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT KAMGAR PANCH GANGA S/S. 6) DMS OFFLINE AT PUSHPA PARK MATRU DARSHAN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORCHID SUBARBIA,37192,VASANT ARADHANA,19466,1)FAILED TO CLOSE ORCHID SUBARBIA S/S DMS SW.NO.37192 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ORCHID SUBARBIA S/S SW.NO.37193 (GLOWN). 3) FPI MALFUNCTION AT VASANT ARADHANA S/S SW.NO.19466 (GLOWN). 4)BUNDER PAKHADI GANESHKRIPA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC SEWAGE WORK.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OSTWAL ORCHID,38590,SALASAR ARPAN,41488,1)FAILED TO OPEN - MULTIPLE COMMAND EDEN ROSE NO 2 S/S DMS SW.NO.26164 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND VASUDEV PLANET S/S SW.NO.37054 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANVEL RD 3,37510,L &T VASHI BRIDGE,41922,1)FAILED TO CLOSE PANVEL RD 2 S/S SW.NO.10973 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT GHATKOPAR MANKHURD LINK ROAD.. 3)FAILED TO OPEN - MULTIPLE COMMAND PANVEL RD 2 S/S SW.NO.10973 FAILED TO OPERATE FROM SCADA. 4) AUTOTRIP DOES NOT APPEARED ON SCADA. 5) DI PANVEL RD NO 3 CHL 27 CI 33.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARAG ENGINEERING,11237,KANDIVLI INDUSTRIES NORTH,4797,1) DMS OFFLINE AT SHIV TRADING S/S. 2) DMS OFFLINE AT KANDIVLI INDUSTRIES NO.1 S/S. 3) DMS OFFLINE AT KISHCO NO.2 S/S. 4)FAILED TO OPEN USHA OFFSET S/S DMS SW.NO.14915 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PIONEER HEIGHT,38934,RAMEE HOTEL,39509,1)FAILED TO OPEN JAI BHARAT SOCIETY S/S SW.NO.15838 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAI BHARAT SOCIETY S/S SW.NO.15836 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34786,C S T ROAD NO.2,14732,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LOWER APPAPADA NO-02 S/S. 2)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.14398 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LOWER APPAPADA NO-02 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRANIK CHAMBERS,36813,PIGMENT,2865,1)FAILED TO OPEN WINSOL 2 S/S SW.NO.13720 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT PIGMENT S/S. 3) DMS OFFLINE AT SAKI NORTH 1 S/S. 4) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,R K STUDIO 2,41974,MAITRI PARK,2769,1) DMS OFFLINE AT R K STUDIO 2 S/S. 2) HEAVY TRAFFIC ON BORLA JUNCTION SIGNAL AND AMAR MEHAL. CABLE DAMAGE BY METRO NEAR UNION PARK 2 CSS UNDER METRO STATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,R.K.SINGH NO.2,25517,R K SINGH ROAD,12994,1) FPI MALFUNCTION AT R.K.SINGH NO.2 S/S SW.NO.25515 (NOT GLOWN). 2)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10037 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10036 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10039 FAILED TO OPERATE FROM SCADA. 5)SUPARSHWA URBANA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RADIENT SOCIETY,13063,MIRA GULISTAN,17129,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA AGUSTIS,30084,RAHEJA ARENA,30694,1) FPI MALFUNCTION AT RAHEJA ARENA S/S SW.NO.30694 (GLOWN). 2) ACCESS PROBLEM AT RAHEJA AGUSTIS S/S CSS LOCK RUSTY HAD TO BE BRAKED.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA ARENA,30695,RAHEJA AVELON,30488,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND NAGARI NIWARA SANKALP S/S SW.NO.25362 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND NAGARI NIWARA SANKALP S/S SW.NO.25363 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND DINDOSHI VASAHAT NO.2 S/S DMS SW.NO.14510 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJ SARITA,31051,BHAKTIDHAM,14970,1)LAXMAN TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI : LAXMAN TOWER CI: 91 CHL: 31.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJIV NAGAR,42825,DNYANESHWAR NAGAR NO.2,17800,1) FPI MALFUNCTION AT DNYANESHWAR NAGAR NO.2 S/S SW.NO.17800 (GLOWN). 2)AUTO TRIP NOT APPEAR ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,REHAB HSG 3,42091,INDIRA NGR SHIVNERI 4,42150,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RSC 53 NORTH,37100,CHARKOP JAINIL CHS,31750,1)CHARKOP JINAY CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND CHARKOP JINAY CHS S/S SW.NO.37429 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S D F NO.3,6290,S D F NO.5,7232,BOTH OPERATION SQUAD WERE BUSY FOR CHAKALA DSS 11 KV BUS FAULT & IT WAS CARRIED OUT BY HTM PERSON..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S R P F NO.2,16957,S R P F NO.1,12597,1) DMS OFFLINE AT S R P F NO.1 S/S. 2)FAILED TO CLOSE MAHANANDA REC-STN SW.NO.7830 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MAHANANDA REC-STN SW.NO.7823 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT S R P F NO.2 S/S SW.NO.16957 (NOT GLOWN). 5) HEAVY TRAFFIC AT PATHANWADI AAREY FLYOVER AND MAHANANDA ON WEH.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RASHTRIYA METAL S/S DMS SW.NO.05412 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RASHTRIYA METAL S/S DMS SW.NO.30614 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ASIAN CHEMICAL S/S DMS SW.NO.02936 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON MIDC CENTRAL ROAD CROSS ROAD AND PUMP HOUSE. ISOLATION DELAYED AS NAGARDAS SW:431 429 430 NOT GETTING ON AND SW:4124 NOT GETTING OFF..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAIFEE MAROL HTC,40982,RAHUL,28587,1) FPI MALFUNCTION AT KADAM WADI NO.2 S/S SW.NO.11106 (GLOWN). RESTORATION DELAYED AS SAHAR PLAZA DSS SW 32635 FAILED TO CLOSE FROM SCADA AFTER GIVING MULTIPLE COMMANDS..,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAINATH CHOWK,9841,KURLA COURT,26486,1)SAINATH CHOWK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE - MULTIPLE COMMAND KURLA REC-STN SW.NO.738 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LBS MARG AT KAMANI SIGNAL TO KALPANA SIGNAL. . DI:SAINATH CHOWK CSS.CI:1511 CHL:931.7.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT SAKI NAKA ROAD. 2)FAILED TO OPEN SAKI NAKA 1 S/S SW.NO.6857 FAILED TO OPERATE FROM SCADA. 3) PRIVATE LOCK AT SAKI NAKA 1 CSS DI - SAKI NAKA 1 CI - 2171 CHL - 1049.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LATHIA RUBBER S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,AFTER RELIEVING FEEDER SUPPLY RESTORED. DMS USED FOR ISOLATION AND RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAM RESIDENCY,31778,SATRA PARK,37264,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31943,REHAB HSG 2,25766,1)SAMATA VIDYALAYA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND ANNABHAU SATHE NGR 2 S/S SW.NO.18257 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND REHAB HSG 2 S/S DMS SW.NO.25766 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE REHAB HSG 2 S/S DMS SW.NO.25767 FAILED TO OPERATE FROM SCADA. 5) DUE TO EXCAVATION ALONG THE ROUTE HEAVY TRAFFIC AT SATHE NAGAR ROAD. CI: 6486 CHL: 3322.75.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI NAGAR,19096,SHYAM COMPLEX,36820,1)FAILED TO OPEN - MULTIPLE COMMAND SHYAM COMPLEX S/S DMS SW.NO.36820 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC NEAR ST. WILFRED COLLEGE GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI NAGAR,19096,SHYAM COMPLEX,36820,1)FAILED TO OPEN SHYAM COMPLEX S/S DMS SW.NO.36819 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT VIJAY PARK S/S. 3) DMS OFFLINE AT JANGID COMPLEX S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANKALP ENCLAVE,38856,MASACHA PADA NO. 2,42496,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANKALP ENCLAVE,38856,MASACHA PADA NO. 2,42497,1)FAILED TO OPEN KASHI NORTH NO.1 S/S DMS SW.NO.02760 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ASTRAL GLASS S/S SW.NO.25533 FAILED TO OPERATE FROM SCADA. 3)MANSI HERITAGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT MOMIN MILK COLONY S/S. 5) DMS OFFLINE AT GREEN VALLEY STUDIO S/S. 6) DMS OFFLINE AT GREEN VILLAGE S/S. 7) DMS OFFLINE AT WESTERN PARK S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANKALP ENCLAVE,38856,MASACHA PADA NO. 2,42497,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANT MUKTABAI ROAD,36825,VILE PARLE TELEPHONE EXCHANGE,5943,1)NEEL KAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT VILE PARLE TELEPHONE EXCHANGE S/S. 3)FAILED TO CLOSE CHARMEE ENCLAVE S/S SW.NO.25553 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON SANTACRUZ SIGNAL AND MILAN SUBWAY ROAD.. 5) SECTION DEAD BETWEEN PARLE MARKET (W) CSS TO LAJPATRAI RD CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANTACRUZ 81 CREST,42839,GAZDAR NORTH,32984,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANTACRUZ 81 CREST,42839,GAZDAR NORTH,32984,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37847 (GLOWN). 2)SOLITAIR HEIGHTS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE PRATIRAKSHA NAGAR NO.2 S/S DMS SW.NO.37847 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAPPHIRE RESIDENCY,41365,SANTACRUZ SOUTH NO.1,41954,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SARLA GARDEN,32476,MANGIRISH,34607,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR 8 NO 5,28017,SECTOR 8 NO 2,28422,1) FPI MALFUNCTION AT SECTOR 8 NO 5 S/S SW.NO.28017 (NOT GLOWN). 2) DI : SECTION 8 NO 5 CI : 1488 CHL 198.4 ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SETHIA GRANDEUR,39541,AIR FORCE COLONY NO. 2,35753,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHALOM RESIDENCY,31961,SALASAR AANGAN,38625,1) SHREE VASUDEV COMPLEX SW NO 29933 FAILED TO OEPRATE FROM SCADA 2) PRATHMESH RESIDENCY SW NO 41236 FAILED TO OPERATE FROM SCADA 3) SALASAR AANGAN SW NO 38625 FAILED TO OPEN- MULTIPLE COMMANDS FROM SCADA 4) OPERATION SQUAD WAS BUSY IN ANOTHER 11 KV FAULT ISOLATION RESTORATION IN SAME AREA 5) LOADING CONSTRAINT 6) HEAVY TRAFFIC ON MIRA BHAYANDER ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANBAUG STRORAGE,19699,BHIMWADI 2,16401,1)FAILED TO CLOSE - MULTIPLE COMMAND ARIES S/S SW.NO.16293 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND SLAUGHTER HOUSE 2 S/S DMS SW.NO.30812 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT DHIRAJ IRON & STEEL S/S. 4) FEEDER TRIPPING DURING FEP BUILD ACTIVITY DUE TO ALL OSI SYSTEM GET OFFLINE ISOLATION CARRIED OUT AFTER 8 MIN FROM TRIPPING DI: 1) ARIES S/S 2) SLAUGHTER HOUSE 2 S/S 3)DHIRAJ IRON & STEEL CI: 5130 CHL:786.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTIDHAM NO 3,28368,SHREE KRISHNA GARDEN,31840,SECTION DEAD BETWEEN KASHI NORTH TO SHREE KRISHNA GARDEN VIA MIRA DSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31790,RAJASHRI,10111,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV PARVATI COMPLEX,34484,ASALPHA VILLEGE 1,5251,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD . 2) ACCESS PROBLEM AT SHIV PRERNA S/S ROAD BLOCKED BY JCB ROAD CONSTRUCTION . 3) DMS OFFLINE AT ASALPHA VILLEGE 1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV PARVATI,25059,USHA GARDEN,28841,1)CHINCHAVLI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. OPERATION SQUAD WAS BUSY ON OTHER ACTIVITY. DI:CHINCHAVLI ROAD NO 2 CSS CI :399 CHL 232.75.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV PUSHP,29859,GAJANAN PARADISE,37195,1)FAILED TO OPEN RAMDEV PARK S/S SW.NO.25369 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI BATCHING PLANT,34386,VANIKARAN,42488,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHREE PARK BUILDING,30558,INDRAJEET,18881,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHREE SAI TOWER,40507,HANUMAN NAGAR NO 1,14958,1)FAILED TO OPEN HANUMAN NAGAR NO 1 S/S SW.NO.14958 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHISAR NORTH S/S DMS SW.NO.16443 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHRICHAND BAJAJ,39103,CELESTIAL,40831,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHRICHAND BAJAJ,39107,RUBY LIGHT CHS,35015,1)LINK CORNER MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHRIJI JEWELLERY,43061,LODHA SUPREMUS,42056,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHUBAM,30236,SALASAR TOWER,26232,1)SIDDESHWAR APPARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SALASAR TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: SIDDESHWAR APPT SALASAR TOWER CI: 961 CHL:318.13.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SONAL,16128,IC COLONY NO 2,12653,1)IC COLONY NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PALLADIUM S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: I.C COLONY NO.1 PALLADIUM CI:1767 CHL: 500.65.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI SEWAGE,9579,SRISHTI NO 1,17119,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUBHASH LANE,5887,BACHANI NAGAR,4075,1)KEDARMAL ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE QUARRY ROAD NO.2 S/S DMS SW.NO.04422 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT INDRAPRASTHA S/S. 4) DMS OFFLINE AT SUMIT PRAMUKH ENCLAVE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUJATA SHOPPING CENTRE,30440,MANI PADA NO.3,30438,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUMIT ARTISTA,39925,MHADA HIG,41234,1)FAILED TO OPEN MHADA HIG S/S SW.NO.41234 FAILED TO OPERATE FROM SCADA. 2)SUMIT ARTISTA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI NOT INSTALLED AT MHADA HIG CSS,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNCITY HOUSING NO 2,42572,TIRANDAJ VILLEGE 2,42462,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38740,JIO DATA CENTER,43006,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38740,JIO DATA CENTER,43006,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38747,GAODEVI SOCIETY,39239,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KURLA 3 S/S SW.NO.02107 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.04289 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.10566.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TAJ AIR,25479,AERODROME NO.1,43234,1) DMS OFFLINE AT TAJ AIR S/S. 2) FPI MALFUNCTION AT AERODROME NO.1 S/S SW.NO.43234 (GLOWN). 3) ACCESS PROBLEM AT TAJ AIR S/S. 3) ABNORMAL AUTO TRIP EVENT APPEARED ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TANDICE 69,43020,BOSTON NO-2,35731,1)FAILED TO CLOSE CHAKALA REC-STN SW.NO.11914 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BOSTON S/S DMS SW.NO.25764 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TANDICE 69 S/S SW.NO.43020 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT BOSTON NO-2 S/S SW.NO.35731 (GLOWN). 5) HEAVY TRAFFIC AT JUHU CIRCLE. CHL:186 CI:429.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TEDDINGTON,28310,CALLISTA CHS,41278,1) FPI MALFUNCTION AT SUREN ROAD NO.1 S/S SW.NO.15526 (GLOWN). 2) FPI MALFUNCTION AT TEDDINGTON S/S SW.NO.28310 (NOT GLOWN). 3) FPI MALFUNCTION AT TEDDINGTON S/S SW.NO.28311 (GLOWN). 4)FAILED TO CLOSE RAJ RATAN S/S DMS SW.NO.09415 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE JOGESHWARI EAST NO.2 S/S DMS SW.NO.07102 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TELEPHONE WORK SHOP,2739,MANKHURD TELE.EXCH.,17770,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.12096 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND UDAYGIRI S/S DMS SW.NO.32294 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND UDAYGIRI S/S DMS SW.NO.12096 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT TELEPHONE WORK SHOP S/S WATCHMEN NOT AVAILABLE ON SITE . .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND BHARAT GLASS S/S DMS SW.NO.17219 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TILAK NGR EKTA CHS,38941,TILAK NGR EAGLE,41274,1)TILAK NGR SARVMANGAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TILAK NGR RAVIKIRAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN TILAK NGR EKTA CHS S/S DMS SW.NO.38941 FAILED TO OPERATE FROM SCADA. 4) TILAK NAGAR DSS 11 KV TRAFO BREAKER SWITCH NO.31983 TRIPPED AS 11 KV FEEDER 31984 FAILED TO OPEN FROM SCADA DURING ISOLATION AND RESTORATION OF 11 KV FEEDER 31984.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TISTA IMPEX,43563,DATAMATICS TECHNOLOGY,17477,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TRIKUTA TOWER,31915,SUNCITY HOUSING NO 2,30942,1) HEAVY TRAFFIC NEAR POWAI PLAZA IIT MAIN GATE IIT MARKET AND GANDHI NAGAR SIGNAL. 2)FAILED TO CLOSE SUN HEIGHT S/S DMS SW.NO.30431 FAILED TO OPERATE FROM SCADA. 3)SUN HEIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT SUNCITY HOUSING NO 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY VILLEGE,30451,TROMBAY 1,11634,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,V MALL,36346,SANTACRUZ NORTH NO.1,4328,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA EAST,4029,AERODROME NO.1,39758,1) DMS OFFLINE AT AERODROME NO.1 S/S. 2) DMS OFFLINE AT TAJ AIR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA SOUTH NO.2,16261,GOLD COIN NO.2,25071,1)FAILED TO OPEN - MULTIPLE COMMAND VAKOLA SOUTH NO.2 S/S DMS SW.NO.16261 FAILED TO OPERATE FROM SCADA. IF VAKOLA (S) NO.2 WAS ONLINE IT WOULD HAVE BEEN RESTORED IN 5 MIN.,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAZIRA VILLAGE NO 1,32464,LOKMANYA TILAK MARG,7974,1) DMS OFFLINE AT LOKMANYA TILAK MARG S/S. 2) FPI MALFUNCTION AT LOKMANYA TILAK MARG S/S SW.NO.07972 (GLOWN). 3)FAILED TO CLOSE VAZIRA VILLAGE NO 1 S/S DMS SW.NO.32464 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40871,BHAGTANI HEIGHT NO 2,29780,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY HOMES COMPLEX,31075,MAXUS MALL,29468,1)FAILED TO OPEN RADHA RESIDENCY S/S DMS SW.NO.28899 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDRALOK RESIDENCY S/S DMS SW.NO.37559 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RADHARAMAN TOWER S/S DMS SW.NO.37184 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY HOMES COMPLEX,31075,MAXUS MALL,29468,1)FAILED TO OPEN RADHA RESIDENCY S/S DMS SW.NO.28899 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RADHA RESIDENCY S/S DMS SW.NO.28900 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN INDRALOK RESIDENCY S/S DMS SW.NO.37558 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN INDRALOK RESIDENCY S/S DMS SW.NO.37559 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RADHARAMAN TOWER S/S DMS SW.NO.37184 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN RADHARAMAN TOWER S/S DMS SW.NO.37185 FAILED TO OPERATE FROM SCADA. 7)BHAIRAV SHRISTI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHRAMYOG,11702,GORAI HOUSING,6667,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHWAGANGA,34270,BHAGWATI HOSPITAL,30903,1)MEDONA COLONY NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BHAGWATI HOSPITAL S/S SW.NO.30903 (GLOWN). 3) KARUNA HOSPITAL DMS OFFLINE CAME ONLINE AFTER 16 MINS. DI:MEDONA COLONY NO 2 CI: 2886 CHL: 770.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WALCHAND NAGAR,40956,SHREE SAI ENCLAVE NO 2,35461,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WINDSOR,38542,KALINA SOUTH NO.5,19690,1)FAILED TO CLOSE DANI WOOLTEX S/S DMS SW.NO.16696 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WOODLAND,12483,SHUPKARNA,17433,1)FAILED TO OPEN WOODLAND S/S SW.NO.12483 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHUPKARNA S/S DMS SW.NO.17433 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHUPKARNA S/S SW.NO.17433 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WORLD BANK,15630,RESHAM,9370,1)FAILED TO CLOSE - MULTIPLE COMMAND VERSOVA R S C 21 S/S DMS SW.NO.15381 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VERSOVA R S C 21 S/S SW.NO.15381 (NOT GLOWN). 3)AUDIBLE SOUND NOT APPEARED WITH ALARM. WORLD BANK SW:12872 FAILED TO OPEN FROM SITE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YARI ROAD,2628,HARMINDER SINGH ROAD,11632,1) HEAVY TRAFFIC ON VERSOVA RD AND JP ROAD.ALSO ACEESS ISSUE AT YARI ROAD S/S. RESTORATION DELAYED AS AUTOTRIP TRIP ALARM DIDN T APPEAR ON SCADA.ISOLATION AFTER MULTIPLE COMPAINTS FROM S/S.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND BHARAT GLASS S/S DMS SW.NO.17219 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,33KV,HTCF SECTION,AAREY UNIT 20,19880,AAREY KIOSK,11540,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CULVEM VILLAGE,9805,JAMES LOBO,41464,1)FAILED TO OPEN - MULTIPLE COMMAND JAMES LOBO S/S DMS SW.NO.41464 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GORAI VILLAGE NO 2 S/S. 3) DMS OFFLINE AT NAIDU HOUSE S/S. 4) SUPPLY RESTORED AFTER TAKING DEAD SECTION MANORI VILLAGE TO MANORI TANK INTO SERVICE..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON TELEPHONE EXCHANGE,34580,UDYOG NAGAR NO.2,2729,1)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.34580 FAILED TO OPERATE FROM SCADA. 2) SWITCH WENT IN DISTURBED POSITION AT OZONE NO.2 CSS (SWITCH NO.40647) AFTER GIVING OPEN COMMAND.,,
,,,,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI 2,26361,SUDARSHAN,12584,1) DMS OFFLINE AT NAVAL GARRISON S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND DALMIA S/S SW.NO.812 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND DALMIA S/S SW.NO.813 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SUDARSHAN S/S SW.NO.12586 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND HINDUSTAN KOHINOOR 2 S/S SW.NO.14081 FAILED TO OPERATE FROM SCADA.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL TOWER,25845,ROSY BLUE,31863,1)JEWEL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MANI PADA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KALINA SOUTH NO.1 S/S SW.NO.40230 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KALINA SOUTH NO.1 S/S SW.NO.40232 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT KALINA SOUTH NO.1 S/S SW.NO.40231 (NOT GLOWN).,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHASHEEL GARDEN,19224,DAHANUKARWADI ASHWIN,37041,1)FAILED TO OPEN PANCHASHEEL GARDEN S/S DMS SW.NO.19224 FAILED TO OPERATE FROM SCADA. 2) SECTION DEAD BETWEEN DAHANUKARWADI RAMJEE NO.2 TO DAHANUKARWADI ASHWIN. ALL SUPPLY RESTORED AFTER TAKING SECTION IN SERVICE..,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA ROAD,6163,NIVATIA ROAD NO.3,35343,1)FAILED TO OPEN GINI APARTMENT S/S DMS SW.NO.11968 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GINI APARTMENT S/S DMS SW.NO.11968 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NIVATIA ROAD NO.2 S/S DMS SW.NO.10377 FAILED TO OPERATE FROM SCADA. 4) SQUAD WAS BUSY IN MAHANANDA TRIPPING DI:NIVATIA ROAD NO.2 GINI APPT CI:2643 CHL:3948..,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,PANCHASHEEL GARDEN,19224,DAHANUKARWADI ASHWIN,37041,1)FAILED TO OPEN PANCHASHEEL GARDEN S/S DMS SW.NO.19224 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PANCHASHEEL GARDEN S/S DMS SW.NO.19223 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE VINEET SOCIETY S/S SW.NO.31020 FAILED TO OPERATE FROM SCADA. ALL SUPPLY RESTORED AFTER CHARGING DEAD SECTION BETWEEN VINEET SOCIETY SW: 31020 TO DAHANUKARWADI SW :28157.,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE NATRAJ (CINEMA) S/S DMS SW.NO.07608 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHEMBUR GYMKHANA S/S SW.NO.16028 FAILED TO OPERATE FROM SCADA. CHL:- 701.4 CI:- 1503 DMS IMPACT:-NATRAJ.,,
300+120+400SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI INDUSTRIAL ESTATE NO.1,19605,MOHAN BAKERY,19780,1)LAXMI INDUSTRIES NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: LAXMI IND (N) NO.2 CI:22 CHL: 5.1.,,
300+120+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,,,
,,,,,,,,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,NG SILVER SPRING,43101,NARMADA GAGAN,37941,1)RAJ HORIZON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHREE SAI SNEHA COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SEVEN SQUARE ACADEMY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SAI CHARAN RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO OPEN - MULTIPLE COMMAND IDEAL ENCLAVE S/S DMS SW.NO.29371 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND IDEAL ENCLAVE S/S DMS SW.NO.29371 FAILED TO OPERATE FROM SCADA.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,27004,SUNBEACH RESORT,41618,,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GARDEN COURT,13087,CHOKSI MILL,12273,1) FPI MALFUNCTION AT CHOKSI MILL S/S SW.NO.12273 (NOT GLOWN). 2) FPI MALFUNCTION AT CHOKSI MILL S/S SW.NO.12272 (NOT GLOWN).,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOTUS CLY,14283,DURGA SANGH,13528,1) DMS OFFLINE AT SHIVAJI NGR 1 S/S. DI SHIVAJI NGR NO 1 CI : 4542 CHL: 2422,,
300+150+120+240SQ.MM,XLPE,11KV,HTCF SECTION,GOVANDI EXHIBITOR,15529,RAM NIWAS,40761,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST NO.2,34884,HILL VIEW 2,15536,,,
300+185SQ.MM,XLPE,11KV,HTCF SECTION,EVEREST NO.2,34884,HILL VIEW 2,15536,1)EVEREST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS BEETA,35181,IRLA NO.1 (PLT),374,1)FAILED TO OPEN IRLA NO.1 (PLT) S/S DMS SW.NO.00374 FAILED TO OPERATE FROM SCADA. 2)OPERATION SQUAD WAS BUSY AT HTC OUTAGE GODREJ BKC DSS.,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAJURIYA ROAD NIKUNJ,42705,NAMAN TOWER,19344,,,
300+225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 5,2847,SHAHID JITESH,42896,1) HEAVY TRAFFIC ON KAMANI TO KURLA STATION ROAD.. 2)FAILED TO OPEN - MULTIPLE COMMAND KURLA 5 S/S DMS SW.NO.02847 FAILED TO OPERATE FROM SCADA.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,KURLA 5,2847,SHAHID JITESH,42896,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER VILLE,26703,SAI BABA,36137,1) FPI MALFUNCTION AT SUNDER VILLE S/S SW.NO.26701 (NOT GLOWN).,,
300+225+240+400SQ.MM,XLPE,11KV,HTCF SECTION,MATHURADAS ROAD NO.1,10909,KANDIVLI NORTH NO.1,11650,,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,BHARAT NGR 2,12372,MAHATMA PHULE NGR,12151,,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,RUSHI TOWER,18270,INDRA DARSHAN NO.3,15146,RISHI TOWER SW: 18272 AND 18270 FAILED TO OPEN FROM SCADA INDRADARSHAN NO.3 SW:15146 FAILED TO OPEN FROM SCADA AMBIVLI HSG NO.2 SW 7714 FAILED TO CLOSE FROM SCADA..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,444 CORPORATE LOUNGE,32809,T K HOTEL,9018,1) FPI NOT WORKING AT 444 CORPORATE LOUNGUE S/S SW NO.32807.,,
,,,,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANUKSHA,14217,MAHAVIR NAGAR NO.1,19724,1) FPI MALFUNCTION AT ANUKSHA S/S SW.NO.14217 (NOT GLOWN). 2) FPI MALFUNCTION AT ANUKSHA S/S SW.NO.13061 (NOT GLOWN). 3)FAILED TO CLOSE DAHANUKAR WADI NORTH S/S DMS SW.NO.38619 FAILED TO OPERATE FROM SCADA. CI : 1820 DI DAHANUKARWADI NORTH CHL 840.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NGR 2,12372,MAHATMA PHULE NGR,12151,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,,,
,,,,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHADWA RESIDENCY,32097,SAFAL HEIGHTS,29961,1) DMS OFFLINE AT GHATLA VILLEGE RD S/S. 2) DMS OFFLINE AT CHEMBUR CASTLE S/S. 3) DMS OFFLINE AT SUPRIYA S/S. 4) DMS OFFLINE AT SWAMI TOWER S/S. 5) DMS OFFLINE AT BORLA S/S. 6) FEEDER TRIPPING AT TILAK NAGAR REC-STN SW.NO.33082. LOADING CONSTRAINT DUE TO EXISTING FAULT.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI NO.5,5488,LUCKY APARTMENT,28707,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EIH UNIT OBEROI FLIGHTS,41199,MAROL NAKA NO.2,15550,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERSHINE WOODS NO 1,31965,EVERSHINE WOODS NO 2,36974,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODFREY PHILIPS,613,SWAROOP ARCADE,30021,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL BLOSSOM,35785,JUHU SOUTH (INDOOR),13519,1)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00274 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.32650 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARI PLINTH NO 2,37512,SARVODAYA PARADISE,35012,1) FPI MALFUNCTION AT SARVODAYA PARADISE S/S SW.NO.35010 (GLOWN). 2) FPI MALFUNCTION AT KHARI PLINTH NO 2 S/S SW.NO.37512 (GLOWN). 3) DMS OFFLINE AT KHARI PLINTH NO 2 S/S. 4) DMS OFFLINE AT KHARI PLINTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KINGSTON PALACE,18942,CHINCHVALI SOLITAIRE,41655,1)FAILED TO CLOSE AJIT PARK S/S DMS SW.NO.15726 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE BOMBAY TALKIES (NEW) S/S DMS SW.NO.28637 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY HTM TEAM NEAR CHINCHAVALI POICE CHOWKY BEAT NO.3.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALKAUNS CHS,39743,GUJARAT MANDAL ROAD,19155,1)MALKAUNS CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. GUJARAT MANDAL ROAD 80% SUPPLY RESTORED ON LT BACKFEEDING AT 14:10 HRS. GUJARAT MANDAL ROAD 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:40 HRS. MORYA FORTUNE 60% SUPPLY RESTORED ON LT BACKFEEDING AT 14:40 HRS. MORYA FORTUNE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:03 HRS. 2) EXISTING 11KV HTCF BETWEEN SANTACRUZ R/S TO MORYA FORTUNE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHINI HEIGHTS,34975,KHAR SOUTH,720,1) DMS OFFLINE AT NIVAN S/S. 2) DMS OFFLINE AT KHAR SOUTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MUKUND TOWER,43151,PATIL ESTATE,31562,1)FAILED TO OPEN - MULTIPLE COMMAND PATIL ESTATE S/S DMS SW.NO.31562 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MUKUND TOWER S/S SW.NO.43151 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN NAIRWADI S/S DMS SW.NO.14992 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LAXMI NARAYAN 1 S/S DMS SW.NO.41958 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR,14520,RAFIQ NGR 2,25145,1) DMS OFFLINE AT DURGA SANGH S/S. 2) EXISTING SECTION DEAD BETWEEN SANT NIRANKARI TO RAFIQE NGR MEDICAL CENTRE 3) ALL SUPPLY RESTORED AFTER CHARGING THE DEAD SECTION. 4) BOTH OPERATION SQUAD WAS BUSY AT ATTENDING NO SUPPLY COMPLAINTS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1) DMS OFFLINE AT SHANTI COMPLEX 3 S/S. 2) DMS OFFLINE AT READY MIX CONCRETE PLANT S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)HI LIFE MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BHAWESHWAR SMRITI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SANTACRUZ SANJIVANI CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: HILIFE MALL CI: 462 CHL: 369.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PRABHAT COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CI:944 CHL:267.2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34782,SINGH ESTATE NO.1,4787,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADDHA HEIGHT,40114,SAIWADI NO.2,17202,1) FPI MALFUNCTION AT SHRADDHA HEIGHT S/S SW.NO.40114 (NOT GLOWN). 2) DMS OFFLINE AT ECGC INDIA S/S. 3)FAILED TO OPEN - MULTIPLE COMMAND SHRADDHA HEIGHT S/S SW.NO.40114 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND TELLY GALY S/S DMS SW.NO.05137 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUBHANGAN,32999,WALBHAT ROAD,4739,1) DMS OFFLINE AT NATIONAL WIRE NO.2 S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND WALBHAT ROAD S/S DMS SW.NO.04635 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND UDYOG BHAVAN NO.2 S/S DMS SW.NO.13119 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT SUBHANGAN S/S. 5) FPI MALFUNCTION AT WALBHAT ROAD S/S SW.NO.04633 (GLOWN). 6) FPI MALFUNCTION AT WALBHAT ROAD S/S SW.NO.04635 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUBHANGAN,32999,WALBHAT ROAD,4739,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1)FAILED TO OPEN JAGAT VIDYA S/S DMS SW.NO.09928 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAGAT VIDYA S/S DMS SW.NO.09926 FAILED TO OPERATE FROM SCADA. 1) FPI NOR WORKING AT VAIBHAV CHAMBERS S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI CLY 2,14053,SUDHA PARK,19783,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,1)FAILED TO OPEN VIKAS TOWER S/S SW.NO.11063 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,APANA GHAR NO.1,9312,VERSOVA MHADA NO.3,32151,1) FPI MALFUNCTION AT OCEANGRAPHY S/S SW.NO.18333 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BEAU PRIDE,37191,CHINCHPOKALI ROAD,13534,1)NOVA ROSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT NOVA ROSE S/S SW.NO.32567 (NOT GLOWN). 3) FPI MALFUNCTION AT JUNE BLOSSOM S/S SW.NO.26235 (NOT GLOWN). 4) AUTO-TRIP INDICATION NOT APPEAR ON SCADA.. 5) OPERATION SQUAD REPORT DELAYED AS SQUAD WAS AT SHRICHAND BAJAJ CSS ATTENDING LT PANEL FIRE COMPLAINT. .,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PADMA NAGAR S/S DMS SW.NO.10354 FAILED TO OPERATE FROM SCADA. CHL: 356 DI: PADMA NAGAR CI: 712.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CHHADWA RESIDENCY,32097,SAFAL HEIGHTS,29961,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CIPLA,4449,J.K.PRINTS,10978,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DADI ESTATE NO 2,15670,DIAMODA,30074,1)FAILED TO OPEN PANCHDHAM S/S DMS SW.NO.17352 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DHANLAXMI,16748,ASALPHA EKVIRA DARSHAN,32479,1)DHANLAXMI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ASHA KRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT DHANLAXMI S/S PRIVATE LOCK ON SUBSATION DOOR WATCHMAN NOT AVAILABLE AT SITE. CABLE DAMAGE BY MCGM.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,FIFTEENTH (15TH) ROAD NO.2,19418,TWENTIETH ROAD (20TH),10922,1) FPI MALFUNCTION AT TWENTIETH ROAD (20TH) S/S SW.NO.10922 (GLOWN). 2)FAILED TO OPEN IRA CHHAYA S/S SW.NO.41346 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26750,GINI INFOTECH,19462,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)FAILED TO OPEN - MULTIPLE COMMAND BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. BHAKTI PARK 100% SUPPLY RESTORED ON DG SET AT 15:10 HRS. BHAKTI PARK 100% SUPPLY RESTORED ON DG SET AT 15:10 HRS. BHAKTI PARK 4 100% SUPPLY RESTORED ON DG SET AT 15:25 HRS. COSMIC HIGHTS 100% SUPPLY RESTORED ON DG SET AT 15:25 HRS. VIJAY NGR. APPT NO.2 100% SUPPLY RESTORED ON DG SET AT 15:40 HRS. VIJAY NGR. APPT NO.2 100% SUPPLY RESTORED ON DG SET AT 15:40 HRS. BHAKTI PARK 3 100% SUPPLY RESTORED ON DG SET AT 16:15 HRS. BHAKTI PARK 2 100% AT 16:15 HRS. ISOLATION & RESTORATION DELAYED DUE TO EXISTING 11 KV FAULT BETWEEN WADALA RD TO VIJAY NAGAR APPT NO.2..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39016,SEARS CONSTRUCTION,40112,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JAILAXMI,30126,SARASWATI CHS,35080,1)FAILED TO CLOSE BHAGYAWAN S/S DMS SW.NO.07963 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAILAXMI S/S DMS SW.NO.30126 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JAILAXMI S/S DMS SW.NO.30126 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHEMBUR HSG.(E)1 S/S DMS SW.NO.34002 FAILED TO OPERATE FROM SCADA. 5)UREKA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6) HEAVY TRAAFIC ON SUBHASH ROAD ACHARYA COLLEGE.. CI 748 CHL - 258..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MADH VANILA TALAV,37169,MADH VILLAGE NO.2,16263,1)SQUAD WAS IN HTC OUTAGE.,,
,,,,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AAREY UNIT NO.30 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN AAREY UNIT NO.7 KIOSK S/S SW.NO.18008 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AAREY UNIT NO.7 KIOSK S/S SW.NO.18009 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN AAREY UNIT NO.7 KIOSK S/S SW.NO.18010 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MIRA HOUSING NO 1,17303,POONAM ESTATE NO 2,37348,1)FAILED TO OPEN RASHMI PARK S/S SW.NO.16960 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RASHMI PARK S/S SW.NO.16959 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DIVYA LOK S/S DMS SW.NO.17480 FAILED TO OPERATE FROM SCADA. 4) POONAM ESTATE 2 OPERATED AFTER GIVING MULTIPLE COMMAND..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1)FAILED TO OPEN SHANTI COMPLEX 3 S/S SW.NO.14950 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SAKI VIHAR TEL EXCHANGE S/S SW.NO.42707 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,S D F NO.6,16380,DIA STAR,11284,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SAFAL HEIGHTS,29960,CHEMBUR CASTLE,38343,1)GHATLA VILLEGE RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHEMBUR CASTLE SW:38343 FAILED TO OPEN FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,STATE TRANSPORT ROAD NO.2,6647,SAVOY CHAMBER,34808,1) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06647 (NOT GLOWN). 2) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06646 (NOT GLOWN). 3) FPI MALFUNCTION AT YOGNITI S/S SW.NO.37728 (NOT GLOWN). 4) DMS OFFLINE AT JAYANAND KHIRA NO.2 S/S. 5) DMS OFFLINE AT STATE TRANSPORT ROAD NO.2 S/S. 6) DMS OFFLINE AT SAVOY CHAMBER S/S. 7)FAILED TO OPEN KAMALA SPACES S/S SW.NO.35137 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE SAI BABA S/S DMS SW.NO.36137 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HARIYALI CENTRAL 3 S/S. 2)FAILED TO CLOSE HARIYALI CENTRAL 2 S/S DMS SW.NO.10872 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BANDONGRI ROAD WEST S/S DMS SW.NO.13880 FAILED TO OPERATE FROM SCADA. 2)DATTA MANDIR ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VATSLYA SOCIETY,29694,HOLAR SAMAJ,30603,1) DMS OFFLINE AT FOUR BUNGLOW ROAD NO.1 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VEENA DALWAI,6412,OSHIWARA SOUTH NO.1,1065,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,KASTURI ESTATE NO 1,32850,1) DMS OFFLINE AT VINU INDUSTRIES S/S. 2)FAILED TO OPEN MARUDHAR IND EST S/S DMS SW.NO.10842 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MARUDHAR IND EST S/S DMS SW.NO.10841 FAILED TO OPERATE FROM SCADA. DI:-1) VINU INDUSTRIES 2) MARUDHAR IND EST CHL:-666.67.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KALINA NORTH NO.2 S/S SW.NO.16805 FAILED TO OPERATE FROM SCADA. DI:KALINA NORTH NO.2 CI:998 CHL:366,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARAJA TOWER,19592,SUCHIDHAM NO.2,28555,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GORAI RSC 29 S/S DMS SW.NO.17642 FAILED TO OPERATE FROM SCADA. 2)GORAI RSC 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GORAI RSC 6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) SQUAD WAS BUSY IN REPLACING CONTACTS AT BORIVALI NUMBER 2 S/S..,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14331,T.MANEKLAL,561,1) FAILED TO OPEN PORBANDARWALA CSS SW NO.4688 FAILED TO OPEN FROM SCADA 2)DI: PORBANDARWALA INDUSTRIES CSS CHL: 106.33 CI:319.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MAHAVIR PLATINUM S/S SW.NO.30700 FAILED TO OPERATE FROM SCADA. 2)DI:MAHAVIR PLATINUM CI:210 CHI:56.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN NELLAI CHS S/S DMS SW.NO.34971 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT REPUBLIC S/S.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND MEHER BAUG S/S DMS SW.NO.05359 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA METRO CARSHED,42837,MHADA MANKHURD,34980,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND VICEROY BUILDING S/S DMS SW.NO.38330 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HARSHGIRI S/S DMS SW.NO.25923 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT DNYANESHWAR NAGAR NO 1 S/S. 4) RESTORATION DONE AFTER LOAD RELIEVING OPERATION.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRIJI JEWELLERY,43061,LODHA SUPREMUS,42056,1)LODHA SUPREMUS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT LODHA SUPREMUS S/S SW.NO.42056 (GLOWN).,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRIJI JEWELLERY,43061,LODHA SUPREMUS,42056,1)LODHA SUPREMUS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KATYANI BUSINESS CENTRE S/S SW.NO.32787 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14331,T.MANEKLAL,561,1)FAILED TO OPEN - MULTIPLE COMMAND PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04689 (GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,16033,METRO-3 SEEPZ,39481,1)TRANSIT RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT ROLTA INFOTECH S/S PRAVITE PARTY LOCK ON CSS DOOR . 3) FPI MALFUNCTION AT ROLTA INFOTECH S/S SW.NO.25840 (GLOWN). DI: TRANSIT RESIDENCY CI:1642 CHL:1094.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT POLYCHEM PUMP S/S. 2) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28033 (GLOWN). 3) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28034 (GLOWN). 4) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28035 (GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)POLYCHEM NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)POLYCHEM NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,BHARUCHA COLONY,15159,MILLIONAIRE HERITAGE,40047,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15464,TIMBER GREEN HOMES,28047,1)FAILED TO CLOSE PRABHAT IND EST S/S DMS SW.NO.11817 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE DAHISAR CHECKPOST S/S DMS SW.NO.15464 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT DAHISAR CHECKNAKA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KUMKUM APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) AUTO TRIPPED ALARM NOT APPEAR ON OSI AS WELL AS BREKAR STATUS AND CURRENT VALUE NOT UPDATED ON OSI.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,DEV VRAT,35553,AKURLI ROAD NO.1,1023,1)KALPATARU GARDEN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON CHAITANYA,35515,OSHIWARA NO.2,6651,VERSOVA 11 KV FEEDER 26205 TRIPPED DURING RESTORATION DUE TO ITS RELAY MALFUNCTION..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,INTEL CARPORT,26987,QUBE,34438,1) DMS OFFLINE AT QUBE S/S. 2)FAILED TO CLOSE NEERAV PROPERTIES S/S DMS SW.NO.39451 FAILED TO OPERATE FROM SCADA. 3) TRIPPED AT SWAMI SAMARTH NAGAR RECEIVING STATION S/S SW.NO.38754.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,INTEL CARPORT,26987,QUBE,34438,1)QUBE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,IVORY ANKUR,16751,EVERSHINE GRANDUER,26524,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KHERWADI SOUTH NO.4 S/S SW.NO.32248 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND KHER NAGAR S/S SW.NO.10393 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND ZAKERIA NAGAR S/S DMS SW.NO.09775 FAILED TO OPERATE FROM SCADA. 4)KHERWADI SOUTH NO.2 S/S DMS SW.NO.06292 SWITCH MECHANISM PROBLEM.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND RADHA GOVIND S/S DMS SW.NO.32975 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VASANT MARVEL S/S SW.NO.19003 (GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.2,36317,ORLEM BLISS,42941,1)MARVE ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ORLEM NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)ORLEM WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN GANESH NAGAR MHADA NO.2 S/S SW.NO.42024 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MARVE ROAD NO.3 S/S DMS SW.NO.06076 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN ORLEM WEST S/S SW.NO.25668 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LAGOON ROAD JKUMAR,38768,EVERSHINE NAGAR NO.1,7457,1) FPI MALFUNCTION AT LAGOON ROAD JKUMAR S/S SW.NO.38767 (NOT GLOWN). 2)LAGOON ROAD JKUMAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DI: LAGOON ROAD JKUMAR CSS CI: 1 CHL: 0.366.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY SHOPPING,11527,AKURLI ROAD NO.1,13895,1)SHREEJI DARSHAN S/S SW.NO.10628 SWITCH MECHANISM PROBLEM. DI: MILAP S/S LUCKY SHOPPING S/S ADUKIYA ROAD LA CITADE S/S CI: 1028 CHL : 490.33.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MAKER TOWN (TEMP),31994,SHIVALIK VENTURE NO. 2,35315,1) HEAVY TRAFFIC I NEAR KHERWADI SIGNAL BANDRA..ALSO HEAVY TRAFFIC IN BKC.,,
