Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MANDALA METRO CARSHED,42837,MHADA MANKHURD,34980,1) DMS OFFLINE AT MANDALA METRO CARSHED S/S. 2) HEAVY TRAFFIC AT CHHEDA NAGAR SIGNAL . 3) OPERATION SQUAD FORCE TO WALK AT MANDALA METRO CARSHED CSS DUE TO MUD AVAILABLE ON SITE.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND FORT MOTORS S/S SW.NO.36202 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND DINDOSHI OFFICE S/S DMS SW.NO.19979 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR SRA BUILDING NO.2B,36794,NARSOBA WADI,11053,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,PALM PHARMA,16512,CHARKOP MAITRI DIAMOND,42532,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SETHIA PRIDE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE ROMEDA CHEMICALS S/S SW.NO.12307 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE AKURLI ROAD EAST S/S DMS SW.NO.09377 FAILED TO OPERATE FROM SCADA. 4)SQUAD TOOK TIME TO FIND SUBSATION SETIA PRIDE DUE TO CONSTRUCTION SITE NEAR SUBSATION ALSO WATCHMAN WAS UNAWARE ABOUT SUBSATION.DI:-SETHIA PRIDE CI:-94 CHL:-60.21.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND YADAV NGR 1 S/S DMS SW.NO.14186 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GILBERT COMPOUND S/S SW.NO.36691 FAILED TO OPERATE FROM SCADA. 3 ) MOHILI VILLAGE NO 4 WAS IN DISTURBED POSITION.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,SHYAM UPVAN,38665,A G NAGAR,11271,1)PATEL COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI : PATEL COMPLEX CI: 991 CHL:412.91.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,26206,GODREJ WALROF,28057,1) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.19089.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,32561,DEEP TOWER,29156,1)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07862 FAILED TO OPERATE FROM SCADA. CI:759 CHL:240.35.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)PADMA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GHATKOPAR POLICE CLY S/S SW.NO.16501 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR POLICE CLY S/S SW.NO.16502 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND GHATKOPAR EAST 3 S/S SW.NO.10940 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR AVANYA,43133,DAHISAR CHECKPOST,15463,1) FPI MALFUNCTION AT DAHISAR CHECKPOST S/S SW.NO.15463 (GLOWN). CABLE DAMAGED BY BMC WATER WORKS DEPARTMEMT IN FRONT OF DAHISAR AVANYA CSS GATE.2) METRO WORK IN PROGRESS ON KASHI MIRA ROAD..,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)TARA SINGH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND TARA SINGH S/S DMS SW.NO.06202 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND TARA SINGH S/S DMS SW.NO.06203 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.07896 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT CHIMAJI NAGAR S/S. 7)GOYAL COMPLEX DELAYED OPERATED FROM SCADA..,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT PANT NGR SHUBHAM AVENUE S/S CONSTRUCTION MATERIALS INFRONT OF CSS GATE . CABLE DAMAGED BY PRIVATE PARTY.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,HIRANANDANI HERITAGE RECEIVING STATION,40101,KUBER APPARTMENT,31434,1)FAILED TO OPEN KUBER APPARTMENT S/S SW.NO.31434 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)LARSEN & TOUBRO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC AT KURLA SAKI ROAD .. 3)HIRANANDANI OPERATION SQUAD WAS AT NETMAGIC DC 9 FOR ATTENDING COMPLAINT DI KUMKUM APARTMENT CI: 821 CHL:326.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31453,ASALPHA NORTH 1,7016,1)ASALPHA EKVIRA DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BARVE NGR 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN ASALPHA NORTH 1 S/S SW.NO.07014 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHEMBUR WEST 3 S/S DMS SW.NO.04694 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT CHEMBUR OLD S/S. 3) AUDIBLE TRIPPING ALARM NOT APPEARED ON SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VAKOLA NORTH S/S. 2) DMS OFFLINE AT VISHAL SUSHEEL S/S. 3) DMS OFFLINE AT VIMAL APARTMENT S/S. 4) DMS OFFLINE AT DEVANGINI S/S. 5)FAILED TO OPEN - MULTIPLE COMMAND NEW AGRIPADA S/S SW.NO.42587 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND MAHANT ROAD S/S DMS SW.NO.06097 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN - MULTIPLE COMMAND SONARI ROAD NO.1 S/S SW.NO.31373 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE - MULTIPLE COMMAND GOKUL ARCADE S/S SW.NO.13050 FAILED TO OPERATE FROM SCADA. 9)FAILED TO OPEN - MULTIPLE COMMAND PARLE NORTH NO.3 S/S SW.NO.36993 FAILED TO OPERATE FROM SCADA. 10)FAILED TO OPEN - MULTIPLE COMMAND PARLE EAST SHOPPING S/S DMS SW.NO.14301 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MEHTA IND EST S/S. 2) DMS OFFLINE AT HANUMAN NAGAR NO 2 S/S. 3) LOAD RELEIVING OPERATIONS CARRIED OUT TO RESTORE THE SUPPLY. DI: MEHTA IND ESTATE CI: 3333 CHL: 500. DI: HANUMAN NGR NO.2 CI: 3472 CHL: 925.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND SHANTI STAR MIRA REC-STN SW.NO.33176 FAILED TO OPERATE FROM SCADA. 2)UNIQUE PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)GEETA NAGAR PHASE 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SHANTI NAGAR EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)SHEETAL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)SHEETAL NAGAR NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)SHANTI COMPLEX NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8)SECTOR NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 9)SHANTI NAGAR EAST NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 10)SECTOR NO 6 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 11) RECEIVING STATION WENT OFFLINE AFTER TRIPPING..CI: 18316 CHL : 6525.42,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)RNA ROYAL PARK REC-STN WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT ARKADE BHOOMI S/S. 3) DMS OFFLINE AT RSC 71 EAST S/S. 4)FAILED TO CLOSE - MULTIPLE COMMAND RSC 38 S/S DMS SW.NO.13814 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND SYMPHONY S/S DMS SW.NO.30814 FAILED TO OPERATE FROM SCADA. 7) SWITCH POSITION ISSUE AT TRISHALA SOCIETY S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4427 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JUHU TARA NO.1 S/S. RESTORATION DELAYED DUE TO SARASWATI RD DSS 20 MVA-1 WAS UNDER PLANNED OUTAGE..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) ALL DMS CSS WERE OFFLINE DUE TO OSI OUTAGE..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND 24TH ROAD REC-STN SW.NO.15453 FAILED TO OPERATE FROM SCADA. 2) OSI SYSTEM ISSUE. CB FAILED TO OPEN AT 24TH ROAD DSS. .,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN HANUMAN TEKDI NO.2 S/S DMS SW.NO.40965 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KALINA SOUTH NO.1 S/S. 3) LOAD RELIEVING DONE DUE TO LOADING CONSTRAINTS..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIMBAI S/S. 2) DMS OFFLINE AT CARTER ROAD NO.3 S/S. 3) DMS OFFLINE AT KL REGALIYA S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BADRINATH S/S. 2) DMS OFFLINE AT KHAR GYMKHANA NO.2 S/S. 3) DMS OFFLINE AT BHOIWADA ROAD S/S. 4) DMS OFFLINE AT JUHU TARA NO.4 S/S. 5)FAILED TO CLOSE SARASWATI RD. REC-STN SW.NO.35795 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MILAN SUBWAY S/S SW.NO.19367 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN QUANTUM PARK S/S DMS SW.NO.19943 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAVEEJAY S/S DMS SW.NO.38843 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ST FRANCIS ROAD S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE WELLINGTON COLONY S/S DMS SW.NO.35267 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE R N A CLASSIC S/S DMS SW.NO.15288 FAILED TO OPERATE FROM SCADA. 3) EXISTING 11 KV CABLE FAULT IN JUHU AREA : GOKUL BLOSSOM TO JUHU (S).,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHRADHANAND ROAD S/S. 2) DMS OFFLINE AT BANDRA CENTRE POINT S/S. 3) DMS OFFLINE AT JAWARABAD S/S. 4) DMS OFFLINE AT PRAKASH S/S. 5)FAILED TO CLOSE GOBINDDHAM S/S DMS SW.NO.39046 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIMBAI S/S. 2) DMS OFFLINE AT CARTER ROAD NO.3 S/S. 3) DMS OFFLINE AT ST.JOHN ROAD S/S. 3) LOAD RELIEVING OPERATIONS CARRIED OUT TO RESTORE THE SUPPLY.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CARTER ROAD NO.3 S/S DMS SW.NO.17487 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AMBEDKAR ROAD NO.2 S/S DMS SW.NO.11376 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.10999 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AMBEDKAR ROAD NO.2 S/S. 2) DMS OFFLINE AT SOMNATH LANE S/S. 3) DMS OFFLINE AT RUBY CHS S/S. 4) DMS OFFLINE AT CARTER ROAD NO.3 S/S. 5) DMS OFFLINE AT PALI HILL NO.1 S/S. 6) DMS OFFLINE AT WELLINGTON COLONY S/S. 7) DMS OFFLINE AT KUKREJA SEA GARDEN S/S. 8) DMS OFFLINE AT EKTA MAPPLE WOOD S/S. 9) DMS OFFLINE AT DANDA S/S. 10) DMS OFFLINE AT SANTACRUZ BUS DEPOT S/S. 11) DMS OFFLINE AT BHOIWADA ROAD S/S. 12) DMS OFFLINE AT BANDRA RECLAMATION NO.1 S/S. 13) DMS OFFLINE AT JEEVAN SEWA NO.2 S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PALI REC-STN SW.NO.38709 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2)CARTER ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) OPERATION SQUAD WAS BUSY IN 11KV HTCF OPERATION NORMALISATION AT MOHINI HEIGHT CSS..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)UNION PARK NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SOMNATH LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) LOADING CONSTRAINTS SO RELIEVING DONE FOR RESTORATION.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE JUHU NORTH REC-STN SW.NO.28678 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN JUHU NORTH REC-STN SW.NO.33001 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU NORTH REC-STN SW.NO.28673 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU NORTH REC-STN SW.NO.28674 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JUHU NORTH REC-STN SW.NO.28675 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN JUHU NORTH REC-STN SW.NO.28677 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE JUHU NORTH REC-STN SW.NO.28678 FAILED TO OPERATE FROM SCADA. 7) DMS OFFLINE AT PANDYA LANE NO.2 S/S. 8)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00274 FAILED TO OPERATE FROM SCADA. 9)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.32650 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IVORY ANKUR,16751,EVERSHINE GRANDUER,26524,1)PRINCE PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT EVERSHINE GRANDUER S/S SW.NO.26524 (GLOWN). CABLE DAMAGED BY MCGM NEAR FASHION FACTORY GATE,,
,,,,,,,,,,
400+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND VICEROY BUILDING S/S DMS SW.NO.38332 FAILED TO OPERATE FROM SCADA. AUTOTRIP SOUND APPEARED LATELY ON SCADA. DI:VICEROY BUILDING. CHL: 24.15. CI:69..,,
400+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,11KV,HTCF SECTION,ORLEM ATLANTIS,42918,N.L.COLLEGE,38800,1)FAILED TO OPEN N.L.COLLEGE S/S DMS SW.NO.38800 FAILED TO OPERATE FROM SCADA. SANJAR ENCLAVE 50% SUPPLY RESTORED ON LT BACKFEEDING AT 16:00 HRS. LAKSHACHANDI COLOUMBIA 40% SUPPLY RESTORED ON LT BACKFEEDING AT 16:00 HRS. ALL SUPPLY RESTORETD AFTER COMPLETION OF OUTAGE SECTION : LAKSHACHANDI COLOUMBIA SWITCH NO : 37538 TO OM TOWER SWITCH NO : 13447.,,
6SQ.MM,PILC,11KV,HTCF SECTION,ANGOLIMALA,30632,NEHRU NGR 3,43054,,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN - MULTIPLE COMMAND OM WADI S/S SW.NO.18994 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13699 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 3)MANORI VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,CULVEM VILLAGE,9807,GORAI VILLAGE NO 2,14363,1) FPI MALFUNCTION AT GORAI VILLAGE NO 2 S/S SW.NO.14361 (NOT GLOWN). 2) MANORI VILLAGE SW 13697 OPERATED AFTER GIVING MULTIPLE COMMANDS..,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,1) DMS OFFLINE AT NAVPADA NO.2 S/S. 2) SUPPLY RESTORED AFTER TAKING DEAD SECTION BEHRAM PADA NO.2 TO NAVPADA NO.2 VIA GHASS BAZAR INTO SERVICE..,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,1)FAILED TO OPEN NAVPADA NO.2 S/S SW.NO.26662 FAILED TO OPERATE FROM SCADA. 2)OPERATION SQUAD WAS BUSY AT SILVER THREAD LTB TRIPPING.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRESCENT EXOTICA,38425,MAROL WEST,10641,,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MORVA CEMETERY,13781,TARODI,6871,,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAIDU HOUSE,38822,GORAI KIOSK,9163,1)NAIDU HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ALL SUPPLY RESTORED AFTER TAKING SECTION DEAD IN SERVICE MANORI TANK SW :19017 TO MANORI VILLAGE SW :13697..,,
70+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,URMILA,7023,GARWARE,2243,1) FPI MALFUNCTION AT RAJ BHAVAN CHS S/S SW.NO.40351 (NOT GLOWN).,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR NORTH NO 2,39566,SHANTI JYOT,16759,1)FAILED TO OPEN TIRUPATI COMPLEX S/S SW.NO.28871 FAILED TO OPERATE FROM SCADA.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1) DMS OFFLINE AT MANORI VILLAGE NO 1 S/S.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MARVE S/S DMS SW.NO.13806 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MANORI TANK S/S SW.NO.19019 (NOT GLOWN). GORAI KIOSK 100% SUPPLY RESTORED ON DG SET AT 06:50 HRS. GORAI VILLAGE NO 2 100% SUPPLY RESTORED ON DG SET AT 07:40 HRS. GORAI VILLAGE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 07:55 HRS. JUIPADA 100% SUPPLY RESTORED ON DG SET AT 08:20 HRS. OM WADI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 08:54 HRS. MANTHANPADA 100% SUPPLY RESTORED ON DG SET AT 09:20 HRS. CULVEM VILLAGE 100% SUPPLY RESTORED ON DG SET AT 09:15 HRS. COUTHINO FARM 100% SUPPLY RESTORED ON DG SET AT 09:30 HRS. 4) SUPPLY RESTORATION DELAYED DUE TO EXISTING 11 KV HTCF BETWEEN GORAI KIOSK TO NAIDU HOUSE.,SUPPLY RESTORATION DELAYED DUE TO EXISTING 11 KV HTCF BETWEEN GORAI KIOSK TO NAIDU HOUSE,
,,,,,,,,,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN - MULTIPLE COMMAND MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2)OM WADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. GORAI KIOSK 100% SUPPLY RESTORED ON DG SET AT 03:45 HRS. OM WADI 100% SUPPLY RESTORED ON DG SET AT 06:10 HRS. MANTHANPADA 100% SUPPLY RESTORED ON DG SET AT 06:25 HRS. CULVEM VILLAGE 100% SUPPLY RESTORED ON DG SET AT 06:54 HRS. GORAI VILLAGE 100% SUPPLY RESTORED ON DG SET AT 04:50 HRS. GORAI VILLAGE NO 2 100% SUPPLY RESTORED ON DG SET AT 04:50 HRS. JUIPADA 100% SUPPLY RESTORED ON DG SET AT 04:25 HRS. COUTHINO FARM 100% SUPPLY RESTORED ON DG SET AT 04:25 HRS. MURZELLO FARMS 100% SUPPLY RESTORED ON DG SET AT 06:10 HRS. NAIDU HOUSE 50% SUPPLY RESTORED ON DG SET AT 01:56 HRS. JAMES LOBO 100% SUPPLY RESTORED ON DG SET AT 07:00 HRS. KENI FARM 100% SUPPLY RESTORED ON DG SET AT 07:20 HRS. NAIDU HOUSE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 07:40 HRS. 12 SUBSTATION AFFECTED DUE TO EXISTING FAULT FROM 1)NAIDU HOUSE TO SAFALE VILLAGE NO.1 AND 2) MANORI TANK TO OM WADI.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH HEIGHT,30732,R.C.MARG,5113,1) HEAVY TRAFFIC AT CHHEDA NAGAR SIGNAL . .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT SUPERVISOR REPORTED LATE ON SITE FOR LT BACKFEEDING.,,
,,,,,,,,BANDRA DSS FDR 41900 TRIPPED AND SQUAD DIVERTED FOR ISOLATION AND RESTORATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,: 1) FAULT OBSERVED ON SPARE LT CABLE WHEN CHARGED FOR LT B/F.,SUPPLY RESTORATION DELAYED DUE TO: 1) FAULT OBSERVED ON SPARE LT CABLE WHEN CHARGED FOR LT B/F,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) BREAKER NOT GETTING ON FROM SCADA LOCALLY ELECTRICALLY AND MANUALLY AT BHAYANDER DSS 12216 2) DMS OFFLINE AT VISHAL INDUSTRIAL ESTATE CSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT ENTRY.BTI APPEARED ON SCADA AT 8:02 HRS.TEST CHARGED DELAYED ENTRY WAS BLOCKED BY BAMBOO SCAPHOLDING.FIRST TEMPERATURE SENSOR WIRE BYPASSED.AGAIN IT TRIPPED.LATER RELAY BYPASSED IN CORDINATION WITH HTM ON CALL..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR HSG.(E)1,34002,SARASWATI CHS,35080,1)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S DMS SW.NO.34002 FAILED TO OPERATE FROM SCADA. JAILAXMI 80% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS. JAILAXMI 90% SUPPLY RESTORED ON LT BACKFEEDING AT 14:30 HRS. JAILAXMI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AGARWAL IND EST,4517,SUNLITE HEIGHTS,11358,1)FAILED TO CLOSE - MULTIPLE COMMAND AGARWAL IND EST S/S DMS SW.NO.04517 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SUNLITE HEIGHTS S/S SW.NO.11356 (GLOWN). 3) CABLE DAMAGED BY BMC DRAINAGE LINE WORK ON SV ROAD CORNER OF SUMAROPAN RUGNALAYA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY LIGHT,34126,VIKHROLI BUS DEPOT EAST,5672,1)GODREJ TREES NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.34126 (NOT GLOWN). 3) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.12465 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I D C NO.4,5084,ELEC MECH,15866,1)FAILED TO OPEN - MULTIPLE COMMAND M I D C NO.4 S/S DMS SW.NO.05084 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM BAUG,16398,SUNDER DHAM,17848,1)SUMER NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MULJI NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. SUNDER DHAM 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS. CI 1085 DI SUMER NAGAR CHL 163.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEETAL NAGAR,18118,SHANTI NAGAR EAST,10005,,,
120SQ.MM,PILC,11KV,HTCF SECTION,STATE BANK NO.3,7164,NAGARDAS ROAD EAST,17676,,,
120SQ.MM,PILC,11KV,HTCF SECTION,STONE ARCH,16258,KHATAU ESTATE NO.1,2907,1) DMS OFFLINE AT PALI NO.2 S/S. 2) DMS OFFLINE AT SHERLY VILLAGE NO.2 S/S. 3) DMS OFFLINE AT ROCKY HILLS S/S. 4) DMS OFFLINE AT STONE ARCH S/S. RESTORATION DELAYED DUE TO EXCAVATION WORK ON RIZVI COLLEGE RD SO THE ROUTE WAS DIVERTED TO OTHER SIDE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG NAGAR NO.1,13606,KRISHNA COMMERCIAL CENTER,19740,1)FAILED TO OPEN A.K. PLAZA S/S SW.NO.28392 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT UDYOG NAGAR NO.1 S/S. 3) DMS OFFLINE AT GAIWADI NO.1 S/S. 4) FPI MALFUNCTION AT A.K. PLAZA S/S SW.NO.28392 (NOT GLOWN). DI:A.K. PLAZA S/S CI:15 UDYOG NAGAR NO.1 S/S CI=98 CHL=99.3.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIMAN DARSHAN 1,10933,VIMAN DARSHAN 2,14773,1) FPI MALFUNCTION AT BMK IND S/S SW.NO.28042 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND BMK IND S/S DMS SW.NO.28042 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEADOWS PARK NO 2,29751,MEADOWS PARK,26880,1) FPI MALFUNCTION AT KHATRI HOUSE S/S SW.NO.29914 (NOT GLOWN). 2) FPI MALFUNCTION AT MEADOWS PARK NO 2 S/S SW.NO.29749 (NOT GLOWN). 3)FAILED TO CLOSE KHATRI HOUSE S/S DMS SW.NO.29914 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BEHRAM BAUG NO.2 S/S DMS SW.NO.10858 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DIAMOND METAL S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MISTRY APARTMENT,6476,SILVERLINE SOCIETY,31522,1)FAILED TO CLOSE RAJ RATAN S/S DMS SW.NO.09415 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MISTRY APARTMENT S/S SW.NO.06478 (NOT GLOWN). 3) FPI MALFUNCTION AT MISTRY APARTMENT S/S SW.NO.06476 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RANGNATH KESKAR ROAD,29875,BAGWE ROAD,16013,1)GURUKUL TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE MANDPESHWAR NO 3 S/S DMS SW.NO.38552 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT RANGNATH KESKAR ROAD S/S SW.NO.29875 (NOT GLOWN). DI: CI=807 CI=1138 CHL=600.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.1,7861,ST.LAURENCE SCHOOL,31608,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,QUTUBI MANZIL,28084,MAROL WEST NO.2,16690,1) FPI MALFUNCTION AT MAROL PIPE LINE S/S SW.NO.18912 (NOT GLOWN). 2) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD. 3) EXAVATION IN FRONT OF QUTUBI MANZIL SOCIETY GATE ISOLATION DONE BY WALKING. 4)MASTER TRIP FAILED TO RESET ON SCADA.BUSCOUPLER MADE ON.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SUNDER DHAM,29063,HARI OM APARTMENT,42081,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMRAJ NGR,19177,RAJPUTANA,25735,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAKE COLONY NO.1,4858,SURYADARSHAN NO 2,40848,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ILFS HOUSE,35000,CHANDIVALI HSG (N) 4,15522,1)FAILED TO OPEN - MULTIPLE COMMAND PARAMOUNT HOTEL NO 2 S/S DMS SW.NO.16842 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PARAMOUNT HOTEL NO 2 S/S SW.NO.16842 (NOT GLOWN). 3) FPI MALFUNCTION AT ILFS HOUSE S/S SW.NO.35000 (NOT GLOWN). 4) HEAVY TRAFFIC ON S.M. SHETTY SCHOOL TO CHANDIVALI RAHEJA ROAD (ELECTION RALLY).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI INDUSTRIAL ESTATE NO.1,19605,MOHAN BAKERY,19780,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHAN BAKERY,12059,PATEL MINERAL NEW,18717,1)FAILED TO OPEN - MULTIPLE COMMAND MOHAN BAKERY S/S DMS SW.NO.12057 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA,37814,ISCON MIRA,38339,1)FAILED TO OPEN ISCON MIRA S/S DMS SW.NO.38339 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SRISHTI NO 2 S/S DMS SW.NO.10070 FAILED TO OPERATE FROM SCADA. DI: ISCON MIRA CHAITANYA HOSPITAL SHRISHTI NO 2 CI: 648 CHL: 264.,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY 4,12561,ASHA PICTURE,14004,1)ASHA PICTURE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MANDALA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14007 (NOT GLOWN). 4) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14008 (NOT GLOWN). 5)SECTION DEAD BETWEEN TROMBAY 4 TO CHEETA CAMP SUPPLY RESTORED AFTER CHARGING THE SECTION.6) ACCESS ISSUE AT TROMBAY 4. 6)DI: ASHA PICTURE CI:83 CHL:53.95.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WIRELESS,5048,JUHU LANE NO.4,11790,1)JUHU LANE NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC WATER DEPT ON BHAKTI VEDANT RD IN FRONT OF SUJAY HOSPITAL.ST.POLE NO KBC/002/157.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KONDIVITA ROAD NO.2,815,LELEWADI NO.1,6783,1)KONDIVITA ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SAIWADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN KONDIVITA ROAD NO.2 S/S DMS SW.NO.00815 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 44 SOUTH,38059,R S C 15,30007,1)FAILED TO CLOSE R S C 15 S/S DMS SW.NO.30007 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT RSC 44 SOUTH S/S SW.NO.38061 (NOT GLOWN).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHARI EAST NO 1,6235,PARASNATH JAIN,13418,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BARVE NGR 2,17000,NAVYUG APARTMENT BHATWADI,40793,1)FAILED TO CLOSE ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.09472 FAILED TO OPERATE FROM SCADA. 2)BARVE NGR SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT KAJROLKARWADI S/S. 4) DMS OFFLINE AT BARVE NGR 1 S/S. 5) DMS OFFLINE AT NAVYUG APARTMENT BHATWADI S/S. 6) DMS OFFLINE AT BARVE NGR 4 S/S. 7) FPI MALFUNCTION AT BARVE NGR 3 S/S SW.NO.16896 (NOT GLOWN). NAVYUG APARTMENT BHATWADI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:40 HRS. 8) KOHINOOR DSS 11 KV FEEDER NUMBER 31453 SUSPECTED RELAY ISSUE.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,AUTO TRIP DID NOT APPEAR ON SCADA. CABLE DAMAGED BY MCGM NEAR KALYAN JWELLERS ON TURNER ROAD..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SHEET METAL,2751,PIGMENT,19238,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANGOLIMALA,30632,NEHRU NGR 3,43054,1) FPI MALFUNCTION AT ANGOLIMALA S/S SW.NO.30632 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,4365,GULMARG,29358,1) FPI MALFUNCTION AT REPUBLIC S/S SW.NO.04365 (NOT GLOWN). 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST FRANCIS ROAD,13954,CHURCH ROAD,6205,1) DMS OFFLINE AT MILAN SUBWAY S/S. 2)JEEVAN SEWA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ST FRANCIS ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)BOTH OPERATION SQUAD USED FOR ISOLATION AND RESTORATION A) HEAVY TRAFFIC ON MILLAN SUBWAY BRIDGE FOR EAST SQUAD B)HEAVY TAFFIC ON LINKING ROAD FOR WEST SQUAD. DI: ST. FRANCIS ROAD CI:2955 CHL: 197.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA CLY,2816,PRABUDDH NGR,29887,,,
240SQ.MM,PILC,11KV,HTCF SECTION,I N S HAMALA,12853,MARVE,12167,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEELKANTH VIHAR,15401,KURLA TERMINUS 2,12331,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHANTI NIKETAN NO.1,11094,GULMOHAR GARDEN,9591,1) DMS OFFLINE AT SILVER ANKLET NO.2 S/S. 2) FPI MALFUNCTION AT SHANTI NIKETAN NO.1 S/S SW.NO.11094 (NOT GLOWN). 3) FPI MALFUNCTION AT SHANTI NIKETAN NO.2 S/S SW.NO.16629 (NOT GLOWN). 2.FAILED TO OPERATE GULMOHAR GARDEN BECAUSE OF LOTO.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARC INDUSTRIES NO. 2,30177,EVERSHINE EMBASSY,35761,1) FPI MALFUNCTION AT ARC INDUSTRIES NO. 2 S/S SW.NO.30177 (NOT GLOWN). RESTORATION DELAYED DUE TO 11 KV SECTION BETWEEN ZORASTRIAN SOCIETY TO AMBIVALI (W) NO. 3 WAS KEPT DEAD FOR SAFEGUARDING. SUPPLY RESTORED AFTER DEAD SECTION TAKEN IN SERVICE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR PARIJAT,15229,RAWALPADA,7729,1)FAILED TO OPEN DAHISAR PARIJAT S/S SW.NO.15228 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHISAR PARIJAT S/S SW.NO.15229 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML VENDOR M/S. SHREE SAI CIVIL ON WESTERN EXPRESS HIGHWAY NEAR DAHISAR PARIJAT CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREAT EASTERN HEIGHT,17080,MARVE ROAD NO.2,9301,1) FPI MALFUNCTION AT MARVE ROAD NO.1 S/S SW.NO.00703 (NOT GLOWN). 2) FPI MALFUNCTION AT SEJ PLAZA S/S SW.NO.30402 (NOT GLOWN). 3) FPI MALFUNCTION AT GREAT EASTERN HEIGHT S/S SW.NO.17079 (NOT GLOWN). 4) FPI MALFUNCTION AT GREAT EASTERN HEIGHT S/S SW.NO.17080 (NOT GLOWN). 5)MARVE ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. DI: MARVE ROAD NO1 CI : 370 CHL :80.16.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MOUNT LITERA SCHOOL S/S SW.NO.36459 (GLOWN). 2) ACCESS PROBLEM AT I C I C I OFFICE S/S. AND MULTIPLE TRIPPING IN SAME AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADHAVA,26120,KAMGAR BHAVAN,34222,1) DMS OFFLINE AT KAMGAR BHAVAN S/S. 2) FPI MALFUNCTION AT KAMGAR BHAVAN S/S SW.NO.34224 (GLOWN). ACCESS ISSUE AS KEY WAS WITH WATCHMAN IN KAMGHAR BHAVAN.CABLE DAMAGED BY MMRDA OPP MADHAVA CSS ENTRANCE NR POLE.NO- EAB 041/004.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAYA NAGAR NO 1,11365,ASMITA ENCLAVE NO 1,12939,1)FAILED TO OPEN SHANTI NAGAR S/S SW.NO.29662 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SECTOR NO 11 S/S. DI:1) SHANTI NAGAR 2) SECTOR NO 11 CHL:851.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA VISHVESHWAR TOWER,31214,KENT ESTATE,25564,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVDARSHAN BUILDING,34772,EDEN ROSE,17132,1) EDEN ROSE NO.2 CSS SW NO.26165 FAILED TO OPERATE FROM SCADA 2) EDEN ROSE SW NO 17132 FAILED TO OPERATE FROM SCADA 3) STANELY REGENCY SW NO 39578 FAILED TO OPERATE FROM SCADA 4) CABLE DAMAGED BY MBMC GUTTER WORK NEAR EDEN ROSE CSS . 5) ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON MIRA BHAYANDER ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMSAFALYA,34915,SHITLA DEVI,25431,1) DMS OFFLINE AT H M SUBURBAN PARK NO.2 S/S. 2)FAILED TO CLOSE GULISTAN NO.1 S/S DMS SW.NO.04313 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06303 (NOT GLOWN). 4) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06301 (NOT GLOWN). 5) HEAVY TRAFFIC FOR AMBIVALI OPERATION SQUAD ON 1) J B NAGAR ROAD 2) STATION ROAD 3) D N NAGAR SIGNAL 4) J P ROAD AS OPERATION SQUAD WAS AT MIDC FOR ATTENDING VEHICLE PROBLEM (ENGINE OIL ABNORMALITY).. FOR ISOLATION & RESTORATION HELP OF HTM PERSON & VANDRE SQUAD ALSO TAKEN. HEAVY TRAFFIC TO BANDRA OPERATION SQUAD AT JUHU CIRCLE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GHATKOPAR ARIHANT S/S. 2) RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON LBS ROAD. 3) FEEDER TRIPPING AT CHEMBUR REC-STN SW.NO.25270. RESTORATION DELAYED DUE TO 4TH ROAD CSS HAS UNIQUE KEYS INITIALLY OPERATION SQUAD WENT TO VIKHROLI DSS TO BRING KEYS..,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) SECTION DEAD BETWEEN HILL RD NO 2 TO BOMBILWADI RD NO.2 SUPPLY RESTORED AFTER CHARGING THE SECTION ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ACME MALL,35197,V MALL,36348,1) HEAVY TRAFFIC AT SANTACRUZ POLICE SIGNAL .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANANDWADI NO.2,18590,LOWER APPA PADA,11277,1) FPI MALFUNCTION AT GANDHI NAGAR NO.4 S/S SW.NO.14397 (NOT GLOWN). 2) DMS OFFLINE AT LOWER APPAPADA NO-02 S/S. 3)FAILED TO OPEN - MULTIPLE COMMAND ANANDWADI NO.2 S/S DMS SW.NO.18590 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND ANANDWADI NO.2 S/S DMS SW.NO.18591 FAILED TO OPERATE FROM SCADA. 5) ISOLATION DONE BY WALKING DUE TO CONSTRUCTION WORK ON SITE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARVINDO RESORT,16642,GHODBUNDER EAST,19118,1) DMS OFFLINE AT ARVINDO RESORT S/S. 2) DMS OFFLINE AT GHODBUNDER EAST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ASIAN CHEMICAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)NANDA DEEP S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) OSI SYSTEM AUDIBLE ALARMS DID NOT APPEAR,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1)FAILED TO OPEN BHARAT GLASS S/S DMS SW.NO.17218 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GHATKOPAR SOUTH 1 S/S DMS SW.NO.02959 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHARAT GLASS S/S DMS SW.NO.17219 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN INDRAPRASTHA 2 S/S DMS SW.NO.10442 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN INDRAPRASTHA 2 S/S DMS SW.NO.10441 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SAHYADRI S/S SW.NO.15416 FAILED TO OPERATE FROM SCADA. 7) DMS OFFLINE AT TILAK NGR JAI BHAVANI S/S. 8) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16731 (NOT GLOWN). 9) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16729 (NOT GLOWN). 10) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.17218 (GLOWN). 11) DMS WENT DISTURBED POSITION AFTER GIVING OPEN COMMAND TO SOMAIYA VIDYAVIHAR CSS SW NO.11037.DI BHARAT GLASS SW 17279 CI 1044 CHL 191.DI GHATKOPAR SOUTH SW 2959 CI 635 CHL 243.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,1)FAILED TO CLOSE - MULTIPLE COMMAND GHATKOPAR SOUTH 2 S/S DMS SW.NO.11480 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY INSIDE SOMAIYA PREMISES..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NARAYAN NAGAR S/S. 2)FAILED TO OPEN BHAYANDAR SOCIETY S/S SW.NO.14175 FAILED TO OPERATE FROM SCADA. 3)BHAYANDAR NORTH NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MBMC AT JANTA NAGAR AND UTTAN ROAD JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI,7940,ADI SHANKARACHARYA MARG 1,7443,1)CHANDIVALI HSG 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SYNCHRONICITY S/S SW.NO.29823 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND CHANDIVALI HSG 1 S/S DMS SW.NO.07931 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHAVLI VILLAGE,38586,UTTAN VIVIDH LAKSHY VIDYALAY,13211,1)CHAVLI VILLAGE S/S DMS SW.NO.38586 SWITCH MECHANISM PROBLEM. 2)FAILED TO OPEN - MULTIPLE COMMAND UTTAN VIVIDH LAKSHY VIDYALAY S/S DMS SW.NO.13211 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR NORTH 1,31684,CHEMBUR RAJA RAJESHWARI CHS,42486,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COTTAGE LANE,9106,VASANT KUNJ,41689,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,1) FPI MALFUNCTION AT DAYALDAS ROAD NO. 2 S/S SW.NO.30428 (NOT GLOWN). 2) HEAVY TRAFFIC ON GUJARAT MANDAL ROAD AS SQUAD WAS BUSY FOR OPERATION AT SONARI RD NO. 3.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ESIC NAGAR,6301,D N NAGAR NO.2,6931,1)SAPTSHRUNGI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ANDHERI SEWAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT ESIC NAGAR S/S. 4) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06301 (NOT GLOWN). 5) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06303 (NOT GLOWN). 6) ACCESS PROBLEM AT D N NAGAR NO.2 S/S CSS ACCESS STAIRCASE WAS KEPT AT OTHER END DUE TO CONSTRUCTION WORK. OPERATION SQUAD ENTERED AFTER TEMPORARY STAIRCASE WAS MADE AVAILABLE BY SITE TEAM. SQUAD WAS WAITED 20 MINUTES FOR THE STAIRCASE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GEMS NO.1,34204,GEMS NO.3,16794,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOAWALA APARTMENT,9204,ORIENTAL PALACE(H.O.P.),29784,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HALL ROAD AFIYA CHS,38274,SMITH,5116,1) ACCESS PROBLEM AT HALL RD 2 S/S THERE IS DEBRIS INSIDE CSS. 2) ACCESS PROBLEM AT SMITH S/S CSS IS INSIDE LOCKED PRIVATE PREMISE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HORSE SHOE VALLEY,32388,MAKWANA EST NO.2,41885,1)FAILED TO OPEN - MULTIPLE COMMAND MAKWANA EST NO.2 S/S SW.NO.41885 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SATRE RANVEER CHS S/S SW.NO.41882 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MAKWANA EST S/S SW.NO.11720 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND MAKWANA EST S/S SW.NO.11721 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR RESERVOIR S/S DMS SW.NO.05435 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR RESERVOIR S/S DMS SW.NO.05434 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR RESERVOIR S/S DMS SW.NO.16939 FAILED TO OPERATE FROM SCADA. DI:-MAKWANA ESTATE NO.2 CI:-4931 CHL:-1401.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IBIS HOTEL,34423,VILE PARLE EAST NO.2,710,1)AMBEWADI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SAMBHAJI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)AMBEWADI NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)MALAVIYA ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)TILAK MANDIR ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)FAILED TO OPEN AMBEWADI NO.3 S/S SW.NO.17979 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IRLA NO.2,2015,SANGHAVI COLLEGE,17763,1) AT DANDA VILLAGE NO.1 MARKET RUSH WAS THERE.IT IS A ONE LANE ROAD SO THE RESTORATION DELAYED DUE TO HEAVY TRAFFIC.. CABLE DAMAGED BY BMC WATER PIPELINE WORK OPPOSITE DJ SANGHVI COLLEGE GATE NO.5..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAYANAND KHIRA NO.1,474,MILAN THEATRE,28606,1) DMS OFFLINE AT SANTACRUZ NORTH NO.1 S/S. 2) DMS OFFLINE AT JEEVAN SEWA NO.2 S/S. 3) DMS OFFLINE AT NANAVATI HOSPITAL S/S. 4) FPI MALFUNCTION AT JAYANAND KHIRA NO.1 S/S SW.NO.00474 (NOT GLOWN). 5)FAILED TO CLOSE - MULTIPLE COMMAND JEEVAN SEWA NO.2 S/S SW.NO.36058 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE - MULTIPLE COMMAND NANAVATI HOSPITAL S/S DMS SW.NO.00270 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE - MULTIPLE COMMAND SANTACRUZ NORTH NO.1 S/S DMS SW.NO.04328 FAILED TO OPERATE FROM SCADA. 8) J.KHIRA CSS WAS NOT OPERATED DUE TO (FIELD CKT MCB MADE OFF) BECAUSE OF SECTION DEAD BETWEEN J.KHIRA NO.1 TO J.KHIRA NO.2 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.2,18087,AISHWARYA APARTMENT,42034,1)CENTRAL PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MANEKA PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI NOT WORKING AT KALINA (S) NO.2 CSS SW NO. 18087.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,2661,NAV PALMYRA,40626,1) DMS OFFLINE AT KHAR EXCHANGE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NGR SNEH SADAN,42086,LAXMI NGR 4,28855,1)FAILED TO OPEN LAXMI NGR SNEH SADAN S/S SW.NO.42086 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT PANT NGR SCHOOL S/S. 3)ISOLATION AND RESTORATION DELAY DUE TO VIKHROLI BUS DEPOT(E) DMS OPERATED DELAY SW 10611,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MASOOD EST,35677,TWIN STAR,35694,1)TWIN STAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DMS IMPACT :- TWIN STAR CSS CI: 868 CHL: 274.86.,CABLE DAMAGED,
300SQ.MM,XLPE,11KV,HTCF SECTION,MBMC BUS DEPOT,39506,SYMBIOSIS RMC PLANT,34271,1)FAILED TO CLOSE HYDRODYNE INDIA S/S DMS SW.NO.38072 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT HYDRODYNE INDIA S/S SW.NO.38072 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEHER BAUG,42272,AFTAB CLASSIC,34891,1)FAILED TO OPEN BEHRAMBAUG JAMATKHANA S/S DMS SW.NO.37950 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MEHER BAUG S/S DMS SW.NO.05231 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MEHER BAUG S/S SW.NO.42272 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JOGESHWARI NORTH NO.3 S/S DMS SW.NO.18424 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE MAYFAIR ASTRAL S/S SW.NO.42255 FAILED TO OPERATE FROM SCADA. 6) TRIPPED AT J. B. NAGAR RECEIVING STATION S/S SW.NO.39030.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD RECEIVING STATION,38731,MANDALA METRO CARSHED,42836,1) FPI MALFUNCTION AT MANDALA METRO CARSHED S/S SW.NO.42836 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.1,13255,NG ECLET,40346,1)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07862 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITTAL INDUSTRIAL EST NO.3,7030,MITTAL INDUSTRIES SOUTH,7031,1) FPI MALFUNCTION AT MITTAL INDUSTRIAL EST NO.1 S/S SW.NO.05843 (NOT GLOWN). 2) FPI MALFUNCTION AT MITTAL INDUSTRIAL EST NO.1 S/S SW.NO.05933 (NOT GLOWN). CABLE DAMAGED BY PRIVATE PARTY INSIDE MITTAL IND. NO.5 PREMISES NEAR MITTAL IND. NO.3 CSS NEAR NALA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29037,PINNACLE CORP. PLAZA,32732,1)FAILED TO OPEN MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29038 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29037 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MMRDA ON KANZUL IMAN RD & NEAR FIRE BRIGADE,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MSRTC,16919,PREMIER RD,9012,1)MSRTC S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY JIO 40MTRS FROM MSRTC TOWARDS PREMIER ROAD IN FRONT OF SHREE BHERUNATH FASHION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NESCO RECEIVING STATION,39640,BANDIVLI EAST NO.2,26141,1)BANDIVLI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORION APARTMENT,10878,PARAMOUNT,38501,1)RAJ RISHI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHAR GYMKHANA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FORTUNE CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FIFTEENTH (15TH) ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30717 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARK SITE PUMPING,13878,VIKHROLI SOUTH 2,4902,1) FPI MALFUNCTION AT PARK SITE PUMPING S/S SW.NO.13876 (NOT GLOWN). 2) FEEDER TRIPPING AT HIRANANDANI REC-STN SW.NO.26381.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PEARL HARMONY,40901,DAWOOD BAUG LANE,14025,1)MADHUBAN SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DAWOOD BAUG LANE N0.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE I C I C I TOWER NO.2 S/S DMS SW.NO.15542 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN LAKSHMIPRABHA S/S SW.NO.42513 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN DAWOOD BAUG LANE N0.5 S/S DMS SW.NO.32668 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAM BAUG ADVENT PLAZZO,42764,KALPATARU PLAZA,34248,1)FAILED TO CLOSE CHINCHAVLI REC-STN SW.NO.18616 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ADVENT ATRIA S/S DMS SW.NO.31970 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RAM BAUG ADVENT PLAZZO S/S SW.NO.42764 FAILED TO OPERATE FROM SCADA. 4)ISOLATION AND RESORATION DONE WITH THE HELP OF HTM,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RATAN NAGAR NO 2,7501,RATAN NAGAR NO 1,7447,1)FAILED TO OPEN PREMJEE NAGAR S/S DMS SW.NO.15071 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RATAN NAGAR NO 2 S/S DMS SW.NO.07501 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BORIVALI REC-STN SW.NO.1334 FAILED TO OPERATE FROM SCADA. 4) TRANSMISSION SQUAD WAS SENT TO OPEN THE FEEDER SW:1334. DI:PREMJEE NAGAR CI:2201 CHL:4186.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT STAR CRYSTAL S/S SW.NO.29582 (GLOWN). 2) DMS OFFLINE AT AKAR COMPLEX S/S. 3) STAR CRYSTAL OPERATED LATE AFTER GIVEN COMMAND.,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI NAGAR,19096,SHYAM COMPLEX,36820,1) FPI MALFUNCTION AT SHYAM COMPLEX S/S SW.NO.36819 (GLOWN). 2) FPI MALFUNCTION AT SHYAM COMPLEX S/S SW.NO.36820 (GLOWN). 3) FPI MALFUNCTION AT SHYAM COMPLEX S/S SW.NO.36821 (GLOWN). 4)FAILED TO CLOSE SHYAM COMPLEX S/S DMS SW.NO.36819 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC PIPE LAYING WORK.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAPTARSHI,17531,PRITHVI ENCLAVE,12927,1)FAILED TO OPEN - MULTIPLE COMMAND PRITHVI ENCLAVE S/S SW.NO.12927 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND PRITHVI ENCLAVE S/S SW.NO.12928 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SCINDIA SOCIETY,15440,AUREOLE,36889,1) HEAVY TRAFFIC ON WEH MAHAKALI RD JUNCTION AND HUL LINK RD JUNCTION. BOTH THE SQUADS WERE UTILIZED FOR ISOLATION AND RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR 8 NO 4,28022,SAI PREM,28208,1)CHARKOP JINAY CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN CRSC 2 S/S DMS SW.NO.16081 FAILED TO OPERATE FROM SCADA. 3)HEAVY TRAFFIC AT CHARKOP MAIN GATE AND APNA BAZAR SIGNAL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHAILESH INDUSTRIES,7901,DHIRAJ IND EST,11124,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38748,CRYSTAL PLAZA,15846,1) DMS OFFLINE AT CRYSTAL PLAZA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TEEN DONGRI HILL,13342,MITHAGAR ROAD NO.2,2604,1)FAILED TO OPEN MITHAGAR ROAD NO.2 S/S DMS SW.NO.02604 FAILED TO OPERATE FROM SCADA. 2) OPEATIONS SQUAD WAS BUSY AT KHARODI CSS,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHWAGANGA,34270,BHAGWATI HOSPITAL,30903,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YARI ROAD,4713,VERSOVA GARDEN,7764,1)KEDARNATH TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZINIA,28405,CHANDIVALI QUARIES 1,26077,1) HEAVY TRAFFIC ON NAHARSHAKTI ROAD AND S.M. SHETTY SCHHOL . 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD..,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAKE COLONY NO.1,4858,SURYADARSHAN NO 2,40848,,,
