Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA ROAD,6163,NIVATIA ROAD NO.3,35343,1)FAILED TO OPEN - MULTIPLE COMMAND GINI APARTMENT S/S DMS SW.NO.11968 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND NIVATIA ROAD NO.2 S/S DMS SW.NO.10377 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND NIVATIA ROAD NO.2 S/S DMS SW.NO.10379 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND QUARRY ROAD NO.2 S/S DMS SW.NO.02893 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT MALAD S/S. 6) FPI MALFUNCTION AT KASTURBA ROAD S/S SW.NO.06163 (NOT GLOWN).,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,JAI AMBE NAGAR,29949,TIRUPATI COMPLEX,28872,1) FPI MALFUNCTION AT JAI AMBE NAGAR S/S SW.NO.29948 (NOT GLOWN). 2) DMS OFFLINE AT JAI AMBE NAGAR S/S. 3)VIKAS INDUSTRIES NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)KHARI VILLAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGE BY MBMC VENDOR N L CONSTRUCTION DURING ROAD WORK NEAR STREET LIGHT POLE NO. XUV/20/47 OPP TO BHAYANDER STATION SUBWAY. DI: JAI AMBE NAGAR KHARI VILLAGE & VIKAS INDUSTRIES NO.2 CI:2958 CHL:896.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VOHRA GALAXY,35188,AIR INDIA HOUSING COLONY,26093,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI EKTA,37929,AKURLI ROAD WEST,12676,1)AKURLI ROAD WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAM NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT RAM NAGAR NO.2 S/S (DEBRIS INFRONT OF S/S DOOR). DI: RAM NAGAR NO.2 S/S CI:1339 AKURLI ROAD WEST S/S CI=1139 CHL=1746.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL PARK,16150,PARAG NAGAR,17773,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,220 KV AAREY EHV STATION,39518,GREAT OASIS,30828,1) FPI MALFUNCTION AT GREAT OASIS S/S SW.NO.30828 (GLOWN). 2)NANDDHAM INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN - MULTIPLE COMMAND WOODLAND ESTATE S/S SW.NO.32891 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN U T I NO.2 S/S SW.NO.12327 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,CABLE STAFF,9235,KULUP WADI,17427,1)TCS NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND BORIVALI REC-STN SW.NO.1308 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3)FAILED TO CLOSE - MULTIPLE COMMAND BORIVALI REC-STN SW.NO.1310 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 4) OPERATION SQUAD WAS TRYING TO RESET AUTO TRIP INDICATION OF 1310 AT BORIVALI DSS.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) SECTION OUTAGE BETWEEN ACRES CLUB TO SUBHAM ATLANTA. 2) CHANGE OF SWITCHGEAR JOB AT SINDH SOC. GYMKHANA 3) SECTION DEAD BETWEEN REPUBLIC TO CHARAI CEMETRY.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KHARODI NO.3 S/S. CABLE DAMAGED BY BMC NEAR TRIVENI TOWER BLDG NO.56.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MEHER BAUG S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)JUHU TELECOM HOUSING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GAZDAR NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN LINKING ROAD NO.2 S/S DMS SW.NO.35583 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML VENDOR (MORYA ENTERPRISE) OPPOSITE TO KHAR DSS NEAR STREET LIGHT POLE NO HAG 004/051.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MANI PADA NO.1,42737,UNIVERSITY CAMPUS NO.1,9893,1) FPI MALFUNCTION AT MANI PADA NO.1 S/S SW.NO.42737 (NOT GLOWN). 2) FPI MALFUNCTION AT MANI PADA NO.1 S/S SW.NO.42738 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND KALINA CENTRAL NO.3 S/S DMS SW.NO.18411 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VALENCIA TOWER S/S SW.NO.32509 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT JOGESHWARI CAVES ROAD NO.1 S/S. 3) HEAVY TRAFFIC ON MAHAKALI CAVES RD.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,ROKADIA LANE,7142,MOHANDAS PARK,12416,,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,4920,MASRANI LANE 2,6348,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . BREAKER GETTING TRIPPED WHEN BREAKER DC MADE ON.BREAKER DC KEPT OFF AND LOAD TAKEN.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE NO LOAD TEST CHARGE STOOD OK AT 12:58 HRS HT CONSUMER TRIPPED DUE TO OVERHEAD INSULATOR BREAKS T.R SUBMITTED & SYSTEM NORMALISED.,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE.. TEST REPORT SUBMITTED AND SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF CONSUMER REPRESENTATIVE TEST REPORT RECIEVED & SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE.,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE.,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE.TEST REPORT SUBMITTED AND SYSTEM NORMALIZED..,,
,,,,,,,,BREAKER MECHANISM PROBLEM .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TR RECIVED AND SYSTEM NORMALISED...,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFIIC AT KOHINOOR CITY RD.,,
,,,,,,,,BREAKER NOT GETTING ON 1) BREAKER SPRING MECHANISM ISSUE 2)OPERATION SQUAD REACHED SUBSTATION BY WALKING DUE TO INTERNAL ROAD CONSTRUCTION AT LTT RAILWAYS . AEML TEST CHARGE STOOD OK CONSUMER SIDE FAULT ISOLATION DONE AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TRIPPED DUE TO HTC SIDE OVERHEAD LINE ABNORMALITY TEST REPORT SUBMITTED AND SYSTEM NORMALISED AT 09:45 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR RECIVED AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . OPERATION SQUAD WAS BUSY AT BHAGAT SIGNH NAGAR NO 3 S/S 6 WAY LT MCCB TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK AT 10:35 HRS TEST REPORT SUBMITTED BY CONSUMER AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY AT MAHANANDA DSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATIONS SQUAD WAS BUSY IN ISOLATION AND RESTORATION OF GOKULDHAM DSS TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGE STOOD OK AT 10:03 HRS..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TRIPPED DUE TO SQUIRREL ELECTROCULATION AT CONSUMER.MADE ON AFTER TAKING TEST REPORT.,,
,,,,,,,,,,
,,,,,,,,OPEARATION SQUAD BUSY AT ANOTHER DT TRIPPING SITE & TRAFFIC ON SAHAR ROAD. SYSTEM NORMALIZED AFTER TAKING UNDERTAKING HT CONSUMER HTC SIDE ABNORMILITY: LT NETWORK SIDE CABLE FAULT.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE 2) HT CONSUMER BREAKER ISSUE LOAD TAKEN BY CONSUMER AFTER SUBMITTING T.R..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . HTC BKR FLASHOVER OBSEREVED AFTER INSPECTION INSPECTION DELAYED DUE TO ACCESS PROBLEM AT PAWANHANSH HELI BASE GATE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . LOAD TAKEN BY HT CONSUMER AFTER SUBMITTING UNDERTAKING LETTER.,,
,,,,,,,,ACCESS PROBLEM AT TR REQUIRED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR RECIEVED AND SYSTEM NORMALISED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE AFTER ATTENDING HT CONSUMER SIDE ABNORMALITY . SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . INFORMED BY KAM AT 10:20 HRS. . TR RECEIVED AND SYSTEM NORMALISED.,,
,,,,,,,,1) HEAVY TRAFFIC ON CHHEDA NAGAR SIGNAL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . AFTER SUBMITTING UNDERTAKING BY HT CONSUMER .SYSTEM NORMALISED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORTED SUBMITTED AND SYSTEM NORMALIZED.. BTI APPEARED ON SCADA..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE UNDERTAKING RECIEVED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT CONSUMER PERSON NOT AVAILABLE ON SITE. AFTER SUBMITTING UNDERTAKING BY CONSUMER SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HT CONSUMER SIDE BREAKER FLASH OVER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT AIRWORKS CSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR RECEIVED AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE RESTORATION DELAYED DUE TO 1) HEAVY TRAFFIC AT CHHEDA NAGAR SIGNAL MANKHURD SIGNAL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . S/R AFTER TAKING UNDERTAKING LETTER. FAULTY EQUIPMENT ISOLATED AT CONSUMER END.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED BY CONSUMER .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE BTI APPEARED ON SCADA. HTC TRIPPED DUE TO BAT ELECTROCUTION ON HTC O/H LINE..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . AEML TEST CHARGE DELAYED DUE TO CONSUMER SIDE NETWORK ISOLATION DELAYED BY CONSUMER REPRESENTATIVE..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R RECEIVED AND SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,COMPLETE INSPECTION OF CT/PT UNIT DONE BY HTM PERSON BEFORE TAKING THE TEST CHARGE CONSUMER SUPPLY RESTORED ON CONSUMER DG. TEST REPORT SUBMITTED AND SYSTEM NORMALISED.. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 14:15 HRS. TEST CHARGE DELAYED DUE TO UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,BREAKER NOT GETTING ON . ALL SYSTEM NORMALIZED AFTER TAKING TEST REPORT FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . INFORMED BY KAM AT 19:50 HRS. . TR RECEIVED AND SYSTEM NORMALISED.. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 20:20 HRS.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . OPERATION SQUAD REPORTED AT 07:43 HRS. TEST CHARGE NOT TAKEN DUE TO UNAVAILABILITY OF HT CONSUMER REPRESENTATIVE..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . OPERATION SQUAD SENT DIRECTLY AND REPORTED AT 08:32 HRS . SYSTEM NORMALIZED AFTER TAKING UNDERTAKING FROM HT CONSUMER.HTC SIDE ABNORMILITY: LT NETWORK SIDE CABLE FAULT..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,S/S MAIN DOOR LOCK GOT STUCK ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)OUT SIDE MIRA DSS MCGM GUTTER WORK IS IN PROGRESS DUE TO THAT SQUAD USE ALTERNATIVE ROUTE 2) DT WAS DRY TYPE SQUAD INSPECT THE DT AND WINDING BY OPENED TRANSFORMER OUTER COVER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . TEST CHARGE TAKEN AFTER CONSULTING HTM TEAM.,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM .,,
,,,,,,,,,,
,,,,,,,,TRAFFIC ON PUMP HOUSE ROAD & SAHAR ROAD,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,INTERRUPTION OPERATION ON FEEDER DONE AFTER INFORMATION GIVEN TO OTHER CONSUMER ON SAME BUS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATIONS SQUAD HAD TO WAIT FOR FITTER GANG TO ARRIVE ON SITE PERMIT TAKEN TO REPLACE OFS R-PH 63A OFS FOUND BLOWN AND REPLACED. TEST CHARGE STOOD OK AND SYSTEM NORMALISED.,,
,,,,,,,,BREAKER MECHANISM PROBLEM AND DUE TO OPERATION SQUAD VEHICLE ISSUE..,,
,,,,,,,,BREAKER NOT GETTING ON . DT MADE ON AFTER REPLACING R PHASE OFS BY OPERATION SQUAD.TEST CHARGE DELAY DUE TO TRAFFIC ON ANDHERI KURLA ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM INFORMED BY HTM PERSON AT 12:09 HRS. DT MADE ON AFTER ATTENDING BREAKER MECHANISM ISSUE..,,
,,,,,,,,BREAKER MECHANISM PROBLEM . BTI APPEARED ON OLD SCADA,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HANDLE STUCK IN SWITCH WHILE MAKING SWITCH ON,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SUBSTATION HT COMPARTMENT DOOR LOCK JAMMED. SAME IS BROKEN & THOROUGH INSPECTION DONE. TEST CHARGE TAKEN AFTER CLEARANCE FROM HTM TEAM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT THE GATE OF MANGAL PRABHAT CSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,AAREY DSS SW:14329 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DAHISAR CHECKNAKA RECEIVING WENT OFFLINE AFTER TRIPPING ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,500KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) FPI MALFUNCTION AT K B M COMPOUND S/S SW.NO.15406 (NOT GLOWN).,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,250KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) FPI MALFUNCTION AT SARVODAY NAGAR REC-STN SW.NO.40750 (NOT GLOWN). TRIPPED DUE TO DT ABNORMALITY AT JOHESHWARI SPORTS CLUB CSS SW:16306 DT NOT TRIPPED ISOLATION AND RESTORATION DELAYED DUE TO JOGESHWARI SPORTS CLUB CSS WAS OFFLINE ON SCADA POONAM NGR SW:14113 SW: 14366 FAILED TO OPERATE FROM SCADA ACME BOULEVARD SW:42063 FAILED TO OPERATE FROM SCADA RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON JVLR RD. JOGESHWARI SPORTS CLUB DT 100 % SUPPLY RESTORED ON LTB AT:10:20 HRS CHL: 2184 CI:3172.,,
,,11KV,,KANUNGO ESTATE NORTH,35913,KANUNGO ESTATE,17062,1)FAILED TO OPEN - MULTIPLE COMMAND KANUNGO ESTATE S/S DMS SW.NO.17062 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND POONAM CHANDRA S/S DMS SW.NO.29169 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT POONAM CHANDRA S/S SW.NO.29168 (NOT GLOWN). ID BOX FAULTY AT KANUNGO ESTATE NORTH S/S.11 KV SWITCH :35913 (SWGR MAKE: L&T). 1) 11 KV SECTION BETWEEN KANUNGO ESTATE NORTH S/S SWITCH:35913 TO KANUNGO ESTATE S/S SWITCH:17062. ISOLATION & RESTORATION DELAYED DUE TO 1)FAILED TO OPEN - MULTIPLE COMMAND KANUNGO ESTATE S/S DMS SW.NO.17062 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND POONAM CHANDRA S/S DMS SW.NO.29169 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT POONAM CHANDRA S/S SW.NO.29168 (NOT GLOWN). 4) VINAMRA DSS SW 40266 SHOWING ON STATUS ON OSI SYSTEM. ISOLATION DIVERTED TO VINAMRA DSS SW:40273.DI KANUNGO ESTATE CI: 549 CHL 549..,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT BHARAT CROWN S/S. 2)SAKI EST 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION & RESTORATION DELAYED DUE TO 1) DMS OFFLINE AT BHARAT CROWN S/S. 2)SAKI EST 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) SAKI ESTATE NO.1 SW NO. 10782 FAILED TO OPEN FROM SCADA 4) HEAVY TRAFFIC AT BAIL BAZAR RD..,,
,,11KV,,AFCO,4034,PASCOL WADI,36899,1)FAILED TO OPEN AFCO S/S DMS SW.NO.04034 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO 1.MADH SUCHAK NO.1 CSS SW:38972 & 38974 WENT INTO DISTRUB POSITION AFTER GIVING OPEN COMMAND. 2. TWO EXISTING FAULTS BETWEEN A) M E S PUMP SWITCH : 15918 TO MADH VILLAGE NO.3 SWITCH : 16163 B) MADH VANILA TALAV SWITCH : 37169 TO MADH VILLAGE NO.2 SWITCH : 16263.ALL SUPPLY RESORED AFTER ATTENDING THE ID BOX ABNORMALITY AT M.E.S PUMP.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,SARVODAYA PARADISE,35012,KHARI PLINTH NO 2,37512,1) DMS OFFLINE AT KHARI PLINTH NO 2 S/S. 2) FPI MALFUNCTION AT KHARI PLINTH NO 2 S/S SW.NO.37511 (GLOWN). 3)FAILED TO CLOSE AMAR IND EST S/S SW.NO.5420 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE JESAL PARK NO 3 S/S SW.NO.38182 FAILED TO OPERATE FROM SCADA. ID BOX FAULTY AT 11 KV SWITCH NO. 15784 BHAYANDER REC-STN..,,
,,11KV,,,,,,1) DMS OFFLINE AT BIMBISAR NAGAR S/S. 2)BOMBAY HOUSING NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN S R P F NO.4 S/S DMS SW.NO.25507 FAILED TO OPERATE FROM SCADA. 4)MAHANANDA REC-STN SW.NO.07823 SWITCH MECHANISM PROBLEM.,,
,,11KV,,CHEMBUR EASTERN COURT,37097,SWASTIC DYE,4372,1) DMS OFFLINE AT CORPORATE PARK NO 2 S/S. 2)RUNWAL PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE - MULTIPLE COMMAND SIDHARTH NAGAR RECEIVING STATION S/S SW.NO.25023 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04371 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04373 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT SWASTIC DYE S/S SW.NO.04372 (NOT GLOWN).,,
,,11KV,,GIRIKUNJ,14922,ALPANA APT.,15365,,,
,,11KV,,,,,,,,
,,11KV,,KENT ESTATE,25566,SHAKTI NAGAR SHRADDHA,43073,1)FAILED TO OPEN NARSINGH LANE S/S SW.NO.11525 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NARSINGH LANE S/S SW.NO.11524 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VISHAL COMPLEX S/S SW.NO.11577 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VISHAL COMPLEX S/S SW.NO.11578 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,1)FAILED TO OPEN KOHINOOR MALL NO 2 S/S SW.NO.32037 FAILED TO OPERATE FROM SCADA. 2) KOHINOOR COMMERCIAL NO 1 BREAKER SW 34399 FAILED TO TRIP .3) HT CONSUMER RESTRORED HIS SUPPLY AT HIS OWN DG SET AT 20:11 HRS ABNORMALILTY ATTENDED BY HTM AND SYSTEM NORMAILSED AT 24/10/2024 03:41 HRS .,,
,,11KV,,M E S PUMP,15918,MADH VILLAGE NO.3,16163,1)FAILED TO OPEN M E S PUMP S/S DMS SW.NO.15918 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE M E S PUMP S/S DMS SW.NO.15919 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PASCOL WADI S/S DMS SW.NO.06949 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PASCOL WADI S/S DMS SW.NO.16241 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON MADH JETTY ROAD.. 6)ISOLATION AT MADH VILLAGE NO.3 S/S & M.E.S PUMP S/S DONE ON WALKING DUE TO EXCAVATION NEAR MADH VILLAGE NO.3.,,
,,11KV,,MADHAVA,26119,MADHAVA,26122,1)FAILED TO OPEN KAMGAR BHAVAN S/S DMS SW.NO.34222 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KAMGAR BHAVAN S/S DMS SW.NO.34224 FAILED TO OPERATE FROM SCADA. ALSO AUTOTRIP AND ALARM APPEARED AFTER 10 MINUTES.BOTH SQUAD WERE USED.,,
,,11KV,,MEXUS MULTIPLEX,31504,KURLA VIHAR RD 1,2266,1) HEAVY TRAFIC ON ANDHERI KURLA ROAD. 2) DMS OFFLINE AT BELASURA IND EST S/S. SUSPECTED ID BOX FAULTY AT MEXUS MULTIPLEX CSS SW NO 31504 DI:BELASURA IND EST CHL: 555 CI:757.,,
,,11KV,,MITTAL INDUSTRIAL EST NO.3,7030,MITTAL INDUSTRIES SOUTH,7031,,,
,,11KV,,OSHIVRA BRIDGE,803,OSHIWARA NO.1,1003,1) FPI MALFUNCTION AT OSHIVRA BRIDGE S/S SW.NO.00803 (NOT GLOWN). 2) HEAVY TRAFFIC ON OSHIVARA ROAD.,,
,,11KV,,PRATHMESH HERITAGE,35602,VASUDEV PLANET,37054,HEAVY TRAFFIC AT KASHI MIRA ROAD.,,
,,11KV,,PUNJABWADI,26901,TROMBAY TOWNSHIP 2,17394,,,
,,11KV,,SUNPHARMA,19835,NIRAJ ESTATE,10077,1) FEEDER TRIPPING AT HINDUSTAN UNILEVER REC-STN SW.NO.35555. OPERATION SQUAD WAS BUSY IN HUL 35555 ISOLATION SO WEST SQUAD WAS USED.,,
,,11KV,,BURMASHELL STAFF CLY,336,TATA CLY,438,1) FPI MALFUNCTION AT MAHUL MAMATA HEIGHT S/S SW.NO.37462 (NOT GLOWN).,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,SQUAD WAS IN AAI CSS FOR OPERATIONS AT THE TIME OF TRIPPING..,,
,,,,,,,,1) DMS OFFLINE AT AR-EX LABORATORIES S/S. TRANSFORMER TAKEN INTO SERVICE 2) PRV + INTERTRIP SOUND NOT APPEAR ON SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE ASSOCIATED CAPSULE S/S DMS SW.NO.06371 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY VODAFONE..,,
,,,,,,,,1)FAILED TO CLOSED- MULTIPLE COMMAND DAMODAR PARK SW.NO.11224 FAILED TO OPERATE FROM SCADA.2)FAILED TO OPEN - MULTIPLE COMMAND POWAI NO 4 SW.NO.14664 FAILED TO OPERATE FROM SCADA..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND HARIYALI CENTRAL 3 S/S SW.NO.40185 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND TAGORE NGR. REC-STN SW.NO.10569 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN VIJAYKAR WADI S/S DMS SW.NO.02520 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NADIADWALA COLONY S/S SW.NO.34047 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HEMU CLASSIC SHOPPING CENTRE S/S DMS SW.NO.11880 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN UDYOG NAGAR NO.2 S/S DMS SW.NO.13668 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE COLLECTOR CLY S/S SW.NO.11495 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ANIK REC-STN SW.NO.32863 FAILED TO OPERATE FROM SCADA. ANIK REC-STN SUBSTATION 60% SUPPLY RESTORED ON LT BACKFEEDING AT 04:00 HRS. ANIK REC-STN SUBSTATION 85% SUPPLY RESTORED ON LT BACKFEEDING AT 06:30 HRS. ANIK REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 07:30 HRS.,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,FAILED TO OPEN,
,,220KV,,,,,,,FAILED TO OPEN,
,,220KV,,,,,,,FAILED TO OPEN,
,,22KV,,,,,,,FAILED TO OPEN,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,11KV,HTCF SECTION,S R P F NO.2,16957,S R P F NO.1,12597,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE SHRADHANAND RD NO.1 S/S DMS SW.NO.4745.DMS OFFLINE AT AZAD RD NO.1 S/S SW NO-43179.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS AT MAHAKALI DARSHAN FOR NO SUPPLY COMPLAINT..,,
,,,,,,,,1) ACCESS PROBLEM AT BHAVESHWAR PLAZA S/S. NO FAULT AFTER TESTING.SECTION CHARGED LOAD TAKEN.,,
,,,,,,,,1) ACCESS PROBLEM AT NAVAL AVIATION S/S RESTRICATED ACCESS.,,
,,,,,,,,1) DMS OFFLINE AT KHAR EXCHANGE S/S. 2)FAILED TO CLOSE UNION PARK NO.1 S/S DMS SW.NO.00240 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1) DMS OFFLINE AT MANKHURD VILLEGE S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND TROMBAY 1 S/S DMS SW.NO.11633 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.,,
,,,,,,,,1) DMS OFFLINE AT MULJI NAGAR NO 1 S/S. DI : MULAJI NAGAR CHL : 196.63 CI : 694 (NO FAULT AFTER TESTING).,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND SHIVSHAHI NO.3 S/S SW.NO.34526 FAILED TO OPERATE FROM SCADA. 2)INDIRA NGR SHIVNERI 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. HANDLE WAS NOT AVAILABLE IN SUBSTATION AND IT TOOK TIME TO FIND IN VEHICLE . DI SHIVSHAHI NO 3 INDIRA NAGAR SHIVNERI 2 CI 4198 CHL 2732.,,
,,,,,,,,1)FAILED TO OPEN QUEENS PARK S/S SW.NO.17903 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SIDDHANT APARTMENT S/S SW.NO.18667 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANI ENCLAVE S/S SW.NO.42200 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN POONAM ORBIT S/S SW.NO.37491 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RASSAZ GREENS NO 1 S/S SW.NO.42228 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER ISOLATION.,,
,,,,,,,,1)KRISHNA CASTLE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) KRISHNA CASTLE ISOLATOR SW: 40422 AUTOMATICALLY GOT OPEN WITHOUT GIVING COMMAND 3) AT GODFREY PHILLIPS SW: 281 FOUND IN EARTH..,,
,,,,,,,,1)MAHUL (W.T.STATION) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ATUL DRUG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHEMICAL TERMINAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN - MULTIPLE COMMAND CHEMICAL TERMINAL S/S DMS SW.NO.04301 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND CHEMICAL TERMINAL S/S DMS SW.NO.04300 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE BPT S/S SW.NO.36430 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT MAHUL (W.T.STATION) S/S ACCESS ISSUE DUE TO PERMISSION NOT GIVEN IN PREMISES. ITS TAKES 5 MINS . 8) ACCESS PROBLEM AT BPT S/S ACCESS ISSUE DUE TO PERMISSION NOT GIVEN IN PREMISES. ITS TAKES 5 MINS . 9)ACCESS PROBLEM AT BPT S/S ACCESS ISSUE DUE TO PERMISSION NOT GIVEN IN PREMISES. ITS TAKES 5 MINS ..,,
,,,,,,,,1)MULJI NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAM NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT RAM NAGAR S/S SW.NO.38911 (GLOWN). CI 1558 DI RAM NAGAR MULJI NAGAR CHL 723 (NO FAULT AFTER TESTING).,,
,,,,,,,,1)SAKI EST 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BHARAT CROWN S/S.,,
,,11KV,,,,,,1) CHAVLI VILLAGE CSS SWITCH: 38586 FAILED TO OPEN FROM SCADA. 2) EXISTING 11KV HTCF BETWEEN NAIDU HOUSE TO SAFALE VILLAGE. 3) TEST CHARGE TAKEN AFTER CONSULTING WITH HT MAINTENANCE TEAM..,,
,,,,,,,,SECURITY PERSON WAS NOT AVAILABLE AT SEEPZ GATE CAUSING DELAY TO ENTER IN SEEPZ PREMISES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND D C SILK MILL S/S DMS SW.NO.25046 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND D C SILK MILL S/S DMS SW.NO.25044 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND SHELTER S/S DMS SW.NO.14886 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1)FAILED TO OPEN - MULTIPLE COMMAND D C SILK MILL S/S DMS SW.NO.25046 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND D C SILK MILL S/S DMS SW.NO.25044 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND SHELTER S/S DMS SW.NO.14886 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KANUNGO ESTATE S/S DMS SW.NO.17062 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT HATKESH AND SILVER PARK.. NO FAULT FOUND AFTER TESTING.,,
,,,,,,,,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT SHIVAJI NGR SCHOOL 1 S/S A LARGE PIT INFRONT OF SWITCHGEAR.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORKEY,4800,MIDC NO 3,15023,1) DMS OFFLINE AT MAROL TELEPHONE EXCHANGE S/S. 2)AKRUTI CENTRE SQUARE S/S SW.NO.31206 SWITCH MECHANISM PROBLEM. 3) FPI MALFUNCTION AT AKRUTI CENTRE SQUARE S/S SW.NO.31207 (NOT GLOWN). 4) FPI MALFUNCTION AT ORKEY S/S SW.NO.04895 (NOT GLOWN). 5) FPI MALFUNCTION AT ORKEY S/S SW.NO.04800 (NOT GLOWN). 6) OPERATION SQUAD WAS BUSY AT KAMLISTAN CSS FOR INSPECTION ( W.R.T FIRE COMPLAINT).,,
,,,,,,,,,,
,,,,,,,,1)A. G. PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CI:944 CHL:267.,,
,,,,,,,,1)SBI MILAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DHAKE COLONY NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SHEELA GOPAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)RUKMINI VAIBHAV S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)BHARAT ARCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)J P ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)J P ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD WAS BUSY IN 11 KV FAULT NORMALIZATION KALA SILK TO AG NAGAR..,,
,,,,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,MULTIPLE 33KV HTCF IN BANDRA WEST AREA IN PEAK LOADING CONDITION..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,33KV,,,,,,1) DMS OFFLINE AT CHEMTEX 2 S/S. INTERRUPTION OPERATION DUE TO LOADING CONSTRAINTS DUE TO 33 KV MULTIPLE CABLE DAMAGE IN SAME AREA.,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,33KV,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,AT ESIS CSS SW. NO: 36294 DID NOT TRIPPED..,,
,,,,,,,,1)COMMAND FAILURE AT DHARMA NAGAR SW:13295 2)DMS WENT OFFLINE AFTER TRIPPING FALCON CREST..,,
,,,,,,,,1)VERSOVA MHADA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND CHL:50.4 CI:252.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN GOLDEN BUNGLOW S/S SW.NO.16808 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOLDEN BUNGLOW S/S SW.NO.16810 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,MULTIPLE TRIPPING AT SAME TIME.,,
,,,,,,,,1)FAILED TO OPEN PRABUDHA NAGAR S/S SW.NO.18951 FAILED TO OPERATE FROM SCADA. TR REQUIRED.,,
,,,,,,,,1)DMS OFFLINE AT ZICON BUSINESS CENTRE.2)NATIONAL PLASTIC SW NO-5267 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,000KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)JAWAHAR NAGAR NO.2 SW:797 FAILED TO OPEN 2)POLYCHEM SW:25291 FAILED TO CLOSE 3)ASHOKA SHOPPING CENTRE SW:11954 FAILED TO CLOSE..,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN PANJARPOL NO 1 S/S SW.NO.32428 FAILED TO OPERATE FROM SCADA. CONFIRMATION AND TR REQUIRED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) ACCESS ISSUE AT NAVAL DEPOT.,,
,,,,,,,,,,
,,,,,,,,1) KOHINOOR DSS SW 31438 FAILED CLOSE FROM SCADA 2) HEAVY TRAFFIC AT CST ROAD KALE MARG.,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND CRYSTAL PALACE S/S SW.NO.17853FAILED TO OPERATE FROM SCADA. 2)ADI SHANAKRACHARYA MARG NO 1 S/S (DMS) WENT IN DISTRUB POSITION AFTER TRIPPING.,,
,,,,,,,,MBMC BUS DEPOT BUS 3 SW NO 42977 FAILED TO CLOSE FROM SCADA. 2) DI: MBMC BUS DEPOT BUS 3 CI: 963 CHL : 176.55 .,,
,,,,,,,,1) DMS FAILED TO OPERATE AT SAI CHAND CSS (SWITCH NO. 15274 FAILED TO OPEN) 2) DMS FAILED TO OPERATE AT SAI NIWAS CSS (SWITCH NO. 15277 FAILED TO OPEN) 3) DMS INDICATIONS IN DISTURED POSITION AT AAREY NO.2 CSS (SWITCH NO.18065) 4) GOKULDHAM DSS WAS OFFLINE ON SCADA DURING TRIPPING DUE TO SERVER ACITIVITY AT CONTROL CENTRE END..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) ACME PLAZA SW 15006 FAILED TO OPERATE FROM SCADA. 2) BHAGAT SINGH COLONY SW 13884 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,1)SAMATA NGR CSS (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,EVERSHINE NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND 3)DI: EVERSHINE NAGAR CSS CI: 1205 CHL : 261.08.,,
,,,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND KURLA REC-STN SW.NO.738 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA COURT S/S DMS SW.NO.26486 FAILED TO OPERATE FROM SCADA.3) FAILED TO OPEN TAXIMAN CLY 1 S/S SW.NO.39462 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,AUTO-TRIP NOT APPEAR ON SCADA AND C.B NOT OPEN..,,
,,,,,,,,1) FAILED TO OPEN GORAI KIOSK S/S SW.NO. 9165 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE DI: NAIDU HOUSE CI:1317 CHL:197.55.,,
,,,,,,,,1) DMS OFFLINE AT KHAR EXCHANGE CSS.,,
,,,,,,,,1) DMS OFFLINE AT KHAR EXCHANGE CSS..,,
,,,,,,,,1) SHANBAUG STORAGE DMS LATE OPERATED FROM SCADA 2) FEEDER TRIPPING AUDIBLE ALARM NOT APPEARED ON OSI.,,
,,,,,,,,1) DMS OFFLINE AT SHIVAJI NGR SCHOOL CSS.,,
,,11KV,,,,,,1) DMS WENT OFFLINE AFTER TRIPPING AT STONE ARCH CSS. 2) AUTO TRIP OF STONE ARCH CSS APPEARED LATE ON OSI. 3) SWITCH NO 16256 OF STONE ARCH CSS SHOWED AS EARTH CONDITION AFTER COMING ONLINE..,,
,,,,,,,,OPERATIONS SQUAD WAS BUSY AT NIRLON B-7 CSS FOR HT CONSUMER OUTAGE. ISOLATION DONE BY HTM PERSON..,,
,,,,,,,,1) DMS OFFLINE AT COLGATE PALMOLIVE SUB STATION 2) DMS OFFLINE AT CHEMTEX 2 SUB STATION.,,
,,,,,,,,,,
,,,,,,,,1) FAILED TO OPEN ARREY UNIT NO.5 SW 37652 2)FAILED TO OPEN ADARSH NAGAR SW 26163 3) FAILED TO OPEN NEW ARREY SW,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD VEHICLE WAS AT SAHAR PLAZA DSS WITH EVENING SQUAD. 2) MAROL TEL EXCHANGE WAS OFFLINE. 3) FPI NOT WORKING AT AKRUTI CENTRE SQUARE CSS. 4) FPI NOT WORKING AT MIDC NO 5 CSS. BOTH OPERATION SQUAD WERE USED FOR ISOLATION. DMS IMPACT:- IF MAROL TEL EXCHANGE WAS ONLINE 173 NO OF CONSUMERS COULD BE RESTORED WITHIN 5 MINUTES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1. MAHANANDA DSS SW: 7823 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,1) SUDARSHAN SW NO. 12584 FAILED TO OPEN FROM SCADA 2) DALMIYA CSS OFFLINE 3) NAVAL GARRISON CSS OFFLINE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) )FAILED TO OPEN - MULTIPLE COMMAND SAMARPAN S/S DMS SW.NO.13239 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,1) 1)ANSA IND. ESTATE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) MULTIPLE TRIPPING IN SAME POCKET. BOTH TILAK NAGAR AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION.,,
,,,,,,,,1)FAILED TO OPEN SAI NIWAS S/S SW.NO.15272 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAI CHAND S/S SW.NO.15275 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,DMS OFFLINE AT MUDRA HOUSE AND RENO CHEMICAL. AIRFORCE COLONY NO:2 HT CONSUMERS SUPPLY RESTORED ON HIS OWN DG SET..,,
,,,,,,,,,,
,,,,,,,,1) AUTO TRIP ALARM & TRIPPING SOUND NOT APPEARED ON SCADA 2) LUMEIR CSS SW.NO.12611 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,FOLLOWING SUBSTION WERE OFFINE 1.PILOT TEST HOUSE 2 AHURA CENTRE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT MANDALA S/S..,,
,,,,,,,,1)BHARAT SILK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)INDIRA NGR S/S DMS WENT OFFLINE.,WENT OFFLINE,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND HI LIFE MALL S/S SW.NO.27010 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND BHAWESHWAR SMRITI S/S SW.NO.40779 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON STATION ROAD AND MILAN SUBWAY BRIDGE.. 4) ACCESS PROBLEM AT PHIROZSHAH ROAD S/S DUE TO PAINTING WORK AT SITE. DI:BHAWESHWAR SMRITI CI:462 CHL: 277.5.,,
,,,,,,,,,,
,,,,,,,,1)RAJ OIL MILL NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAROL (N) NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)MILITARY RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS IMPACT- IF MILITARY RD S/S WAS ONLINE 950 CONSUMERS WOULD HAVE BEEN RESTORED UNDER 5 MIN.,,
,,,,,,,,,,
,,,,,,,,1) MANGAL KARINI CSS DMS WENT OFFLINE AFTER GIVING COMMAND 2) DMS FAILED TO OPERATE FROM SCADA SWITCH : 39076 SIDDARTH NAGAR MANAV MANDIR CSS,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVT TRAFFIC AT KURLA SAKI ROAD & KHERANI RD TEST CHARGE TAKEN AFTER INSPECTION BY HTM DEPT..,,
,,,,,,,,,,
,,,,,,,,1) CSS LOCATION NOT CLEAR TO SQUAD 2)ACCESS ISSUE DUE TO CONSTRUCTION DEBRIS IN FRONT OF CSS.,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD BUSY FOR HTCF NORMALIZATION BETWEEN SECTION HALL ROAD AFIYA TO SMITH . 2) PRIVATE LOCK ON TRANSFORMER DOOR. 3) OPERATION SQUAD WAS UNABLE TO MOBILIZE BECAUSE OF MOB.,,
,,,,,,,,BREAKER MECHANISM PROBLEM . BTI APPEAR ON SCADA OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 15:00 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB BKR MECHANISM (BKR SLIPPING) PROBLEM ALL SUPPLY RESTORED AFTER ATTENDING LTB BKR PROBLEM BY HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) WRONG TAGGING COMPLAINT OF PARBAT NAGAR CSS 2)ACCESS ISSUE PARBAT NAGAR NISCHAY NO.1 CSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQAUD WAS BUSY IN NIRLON DSS AND LTB GETTING SLIPPED WHEN TRIRED TO MAKE ON ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB GETTING SLIPPED HTM PERSON REPORTED TO AT 13:20 HRS AND ATTENDED..,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC NEAR MAHIM COLONY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN JUHU AREA IN LOAD READING ACTIVITY..,SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN JUHU AREA IN LOAD READING ACTIVITY,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER SLIPPING WHILE WAS IT MADE ON..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) MALAD OPERATION SQUAD WAS CHARGING HTCF AT ERANGLE SIDE 2)OMKAR OPERATION SQUAD WAS BUSY IN 11 KV TRIPING,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM ISSUE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN SDF REPLACEMENT JOB AT PEOPLE COSMOPOLITIAN CSS AT BANDRA WEST..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER R PHASE CONTACT PROBLEM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRAFFIC AT TILAK NAGAR POLICE STTION ROAD P L LOKHANDE MARG NEAR NEELDURG HOTEL SIGNAL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) SUPPLY RESTORED AFTER BYPASSING LT BREAKER BY HT MAINTENANCE. 2) KURLA OPERATION SQUAD WAS AT CRESCENT BUSINESS CSS FOR FIRE COMPLAINT.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ALLEN KEY NOT AVAILABLE WITH OPERATION SQUAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1) FPI MALFUNCTION AT AAREY PUMP KIOSK S/S SW.NO.38676 (GLOWN). AAREY PUMP KIOSK 100% SUPPLY RESTORED ON DG SET AT 22:05 HRS.,,
,,,,,,,,1) DMS OFFLINE AT DONGRI S/S. RAIPADA 40% SUPPLY RESTORED ON LT BACKFEEDING AT 04:42 HRS. RAIPADA 80% SUPPLY RESTORED ON LT BACKFEEDING AT 05:32 HRS. RAIPADA 100% SUPPLY RESTORED ON DG SET AT 08:10 HRS. ISOLATION AND RESTORATION DELAYED DUE TO 1) LOCAL/SCADA LIMIT SWITCH PROBLEM AT SW NO 4135 RAIPADA CSS 2) DMS OFFLINE AT DONGRI BUS 2 CSS ..,,
,XLPE,,,,,,,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
,,11KV,,SUKUR WADI NO 2,38691,G H HIGH SCHOOL,19064,1)SUKUR WADI NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND SUKUR WADI S/S DMS SW.NO.38698 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SUKUR WADI S/S DMS SW.NO.38696 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SUKUR WADI S/S DMS SW.NO.38697 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT RIDDHI SIDDHI APARTMENT NO 3 S/S. MOISTURE INGRESS OBSERVED AT GH HIGH SCHOOL CSS SW NO.19064 IN B PHASE..,,
,,11KV,,,,,,,,
,,11KV,,JIJAMATA ROAD NO.2,6129,MANISH PARK,11775,1)FAILED TO OPEN - MULTIPLE COMMAND SRI VASTU ENCLAVE NO 2 S/S DMS SW.NO.19755 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MEGHAWADI REC-STN SW.NO.40366 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO SUSPECTED MOISTURE INGRESS AT MANISH PARK CSS.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,1)KAMALA ASHISH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CHARKOP RAVI CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE KANDIVLI WEST NO.2 S/S DMS SW.NO.06705 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE VASANT VAIBHAV S/S DMS SW.NO.12987 FAILED TO OPERATE FROM SCADA. INCOMING SUPPLY UNHEALTHY DOES NOT APPEARED ON SCADA SUSPECTED SUPPORTING INSULATOR DAMAGE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS FIRST ON THE WAY TO POWAI FOR INSPECTION OF HIRANANDANI CAPACITOR TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY ON HTC OUTAGE AT HPCL CSS..,,
,,,,,,,,OPERATION SQUAD BUSY AT MASHACHA PADA NO.3..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HARIYALI (N) NO.4 CSS IN DISTURBED POSITION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUD WAS BUSY IN ATTENDING ANOTHER ABNORMALITY AT ANMOL PRIDE CSS. ALL SUPPLY RESTORED AFTER REPLACING FUSE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURUKUL TOWER,15961,RANGNATH KESKAR ROAD,29877,1)MANDPESHWAR NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) OPERATION SQUAD WAS BUSY IN ISOLATION OF 11 KV HTCF SAISHAKTI NAGAR TO SHREE SAI GANESH.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BOTH OPERATION SQUAD WAS BUSY ATTENDING ABNORMILITIES..,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY ON BHAYANDER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,GREEN STREET DMS WENT OFFLINE AS MADE OFF FOR SAFETY. TRIPPED WITH REMOTRE TRIP INDICATION. AEML LT CABLE LAYING TEAM WAS WORKING AT SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD BUSY ON MULTIPLE NO SUPPLY COMPLAINTS ( JARIMARI NO 1 BRAMHAN SEVA ) 2)BRAMHANWADI KURLA DT SWITCH NUMBER 35840 NOT GETTING ON DUE TO MECHANISM ISSUE.,,
,,,,,,,,1) CRESCENZO CSS SW 32357 FOUND OFF AT SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)ISOLATOR OPEN ENTRY NOT APPEAR ON SCADA DUE TO DMS OFFLINE AT CHEMBUR OLD CSS 2) OPERATION SQUAD BUSY ON OUTAGE OPERATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WRONG INFORMATION BY VENDOR TEAM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
