Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,,,,,,,1) DALMIA CSS(DMS) OFFLINE 2) NAVAL GARRISON CSS(DMS) OFFLINE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WATCHMEN NOT AVAILABLE AT CSS AFTER INSPECTION SHREE VALLAB SHOPPING CENTRE CSS SW NO 26497 AUTOMATICALLY FOUND OFF.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,VEHICAL PARK IN FRANT OF CSS GATE.,,
,,,,,,,,HEAVY TRAFFIC ON ANDHERI KURLA RD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HARIYALI SENA SW:36441 FAILED TO OPERATE FROM SCADA SW: 36442 FAILED TO OPERATE FROM SCADA 2)HEAVY TRAFFIC ON LBS ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON CHEMBUR GOVANDI STATION ROAD KHARDEV NGR ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE OBEROI SKYCITY TOWER CDE S/S SW.NO.41387 FAILED TO OPERATE FROM SCADA. 11KV TRAFO BKR TRIPPED DUE TO 11KV FAULT ON SW.NO. 1308 (BKR DID NOT GOT OPEN).,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,SUSPECTED RELAY CARD FAULTY. SAME HAS BEEN BYPASSED IN COORDINATION WITH TNP & TEST CHARGE STOOD OK..,,
,,11KV,,,,,,1)FAILED TO CLOSE BHARAT GLASS S/S DMS SW.NO.17219 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,,,,,HEAVY TRAFFIC ON JUHU TARA ROAD.TEST CHARGE STOOD OK AT 20:08HRS.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,SECTION DEAD BETWEEN AGARWAL IND EST SWITCH : 4517 TO SUNLITE HEIGHTS SWITCH : 11358.,,
,,11KV,,,,,,,,
,,22KV,,,,,,,FEEDER TRIPPING,
,,11KV,,,,,,,,
,,,,,,,,1ST DG SET BREAKDOWN 2) 2ND DG SET CONNECTED IN OUTSIDE PANEL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT BAYER INDIA S/S. 2) DMS OFFLINE AT CHEMTEX 2 S/S.,,
,,,,,,,,1)FAILED TO CLOSE SONAL SIDDHI S/S SW.NO.30774 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAJAS WEST S/S DMS SW.NO.13341 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT JOGESHWARI CAVES ROAD NO.1 S/S. 4) DMS OFFLINE AT PREM INDUSTRIES NO.2 S/S. BUSCOUPLER SWITCH NO 26031 FLASH MARK OBSERVED NO ABNORMALITY FOUND AFTER INSPECTION BUSBAR & CIRCUIT SIDE SPOUT CLEANING DONE AND BUS TAKEN IN SERVICE.,,
,,11KV,,,,,,1)FAILED TO OPEN GORAI REC-STN SW.NO.35159 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2)FAILED TO CLOSE GORAI REC-STN SW.NO.35160 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. TRIPPED DUE TO 11KV SW NO. 35159 FAILED TO OPEN WHILE TRIPPING..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO OPEN CIRCUIT BREAKER MMRDA DSS SW NO 26716. DMS OFFLINE AT NEW RELIANCE SCHOOL SW NO-28248..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,SWAMI SAMARTH NGR NO.2 SW:9526 FAILED TO CLOSE FROM SCADA JOGESHWARI NAVPADA SW:14551 FAILED TO CLOSE FROM SCADA .,,
,,,,,,,,,,
,,,,,,,,MCCB FAILED TO ON ..,,
,,,,,,,,LTB MECHANISM ISSUE (NOT GETTING ON).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OBSTACLES INFRONT OF GILBERT COMPOUND CSS.LTB TRIPPED DUE TO THERMAL RELAY MALFUNCTION..,,
,,,,,,,,,,
,,,,,,,,CSS SHIFTED TO NEW LOACTION & OPERATION SQUAD REACHED BY WALK..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT JIJAMATA PUMP HOUSE RD.,,
,,,,,,,,SQUAD WAD BUSY IN ANOTHER TRIPPING AT VERSOVA DSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CONSUMER REPRESENTATIVE WAS NOT AVAILABLE AT SITE..,,
,,,,,,,,OPERATION SQUAD BUSY ON MULTIPLE COMPLAINTS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) OPERATION SQUAD WAS AT JUHU DUE TO 11 KV FEEDER TRIPPING.2) LTB MECHANISM ISSUE (NOT GETTING CLOSE).SUPPLY RESTORED AFTER ATTENDING LTB MECHANISM ISSUE BY HTM GANG..,FEEDER TRIPPING,
,,,,,,,,ACCESS ISSUE IN S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,MCCB FAILED TO ON. FITTER GANG REPORTED AT 18:00 HRS. MADE ON WITH THE HELP OF FITTER GANG..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON LBS MARG & HILL ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY AT ATTENDING ABNORMILITY AT SHIMPOLI R/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT SAKI NAKA JUNCTION TRIPPED DUE TO LT CUSTOMER SIDE PROBLEM.,,
,,,,,,,,UNAVAILABILITY OF POWAI OPERATION SQAUD VEHICLE. TRIPPED DUE TO LT CUSTOMER SIDE PROBLEM.,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC AT KHERANI RD SAKI NAKA SIGNAL SARVODAY NGR .OPERATION SQUAD AT NAHAR SHAKTI DSS FOR NORMALIZATION OF NAHAR SHAKTI DSS 20 MVA 3 TRANSFORMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN SDF REPLACEMENT JOB AT PEOPLE COSMOPOLITIAN CSS AT BANDRA WEST. GIS PANEL NO.:- 10081122.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,SQUAD WAS BUSY IN ISOLATION OF 11KV FAULT BETWEEN GORAI KIOSK SWITCH : 9163 TO NAIDU HOUSE SWITCH : 38822.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS AT KALANAGAR DSS FOR NORMALISATION OF A FAULT ..,,
,,,,,,,,TRAFFIC AT MALAD STATION ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY ON ANOTHER SITE FOR ATTENDING Z STRIP BURNT JOB AT KUMAR APPT..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,OPERATION SQUAD BUSY ON 33 KV FAULT NORMALIZATION.,,
,,,,,,,,,,
,,,,,,,,1. HEAVY TRAFFIC IN BKC AREA 2. POLE MOUNTED DT. CRITICAL WORK CONDITION DUE TO HEAVY RAIN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . TRIPPED AGAIN DUE TO SUSPECTED OVERLOADING. LT CKT NO 6 7 & 8 ARE KEPT OUT AND THE REMAINING SUPPLY IS RESTORED. ALL SUPPLY RESTORED AT 3:30 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM .,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN ON SITE AND WRONG TAGGING COMPLAINTS OF MOHILI VILLAGE NO.1 & MOHILI VILLAGE NO.4 CSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
0.06+70+120SQ.MM,PILC,11KV,HTCF SECTION,KILLIK EST,2653,TUNGVE CENTRAL,7482,,,
0.06+70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI NORTH NO.1,13366,PENTA HEIGHT,31211,ACCESS PROBLEM AT THE MAIN GATE OF CHINCHAVLI NORTH AND OPERATION SQUAD HAD TO WALK TO REACH THE S/S AS THE BACK SIDE GATE OF THE BLDG ROAD IS NARROW..,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,MAHUL (W.T.STATION),2965,AMBADA VILLEGE,39397,,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BELASURA IND EST,6440,I.B.M. 2,2358,1) TRIPPED AT MHADA MANKHURD REC- STATION S/S SW.NO.38730.,,
0.15+0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1) FPI MALFUNCTION AT GAVAN VILLEGE KIOSK S/S SW.NO.07725 (GLOWN). 2)FAILED TO OPEN CHEMICAL TERMINAL S/S DMS SW.NO.04300 FAILED TO OPERATE FROM SCADA. 3)POLYCHEM PUMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
0.15+185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTAPADA,956,RUSTOMJI PINNACLE,41226,1)SHREE GANESH CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARBAT NAGAR,5564,MOHANDAS PARK,12415,1)FAILED TO OPEN MOHANDAS PARK S/S SW.NO.12415 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MOHANDAS PARK S/S SW.NO.12414 FAILED TO OPERATE FROM SCADA. 3)PARBAT NAGAR S/S DMS SW.NO.05564 SWITCH MECHANISM PROBLEM. 4) MOHANDAS PARK S/S SWITCH NOT OPERATED ELECTRICALLY SWITCH OPERATED MECHANICALLY.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIDDHARTHA NAGAR NO.1,2309,JAWAHAR NAGAR SAPPHIRE,37214,1)FAILED TO CLOSE GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04673 FAILED TO OPERATE FROM SCADA.,,
0.15+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOHINOOR COMPLEX,9366,GHARTANPADA,28164,1) FPI MALFUNCTION AT GHARTANPADA S/S SW.NO.28163 (GLOWN). 2)KOHINOOR COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON S.V. ROAD. 4)KOHINOOR COMPLEX S/S SWITCH OPERATED MECHANICALLY. 5)MOBILE NETWORK (AIRTEL) ISSUE.,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANTACRUZ STATION ROAD NO.2,12268,STATION ROAD MASJID,19517,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
01+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,T.MANEKLAL,559,PORBANDARWALA,4688,1) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04689 (GLOWN). 2) FPI MALFUNCTION AT T.MANEKLAL S/S SW.NO.00561 (NOT GLOWN). 3) HEAVY TRAFFIC ON ANDHERI KURLA ROAD. 4)FAILED TO CLOSE PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18006,AAREY UNIT NO.31,26679,1) FPI MALFUNCTION AT AAREY NO.2 S/S SW.NO.18065 (NOT GLOWN). 2) DMS OFFLINE AT MASTERMIND S/S. 3)AAREY UNIT NO.31 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN AAREY NO.2 S/S DMS SW.NO.14777 FAILED TO OPERATE FROM SCADA. 5). AAREY UNIT NO.2 SW. 18065 OPERATED AFTER GIVING MULTIPLE COMMANDS. 6). FPI FAULTY AT AAREY UNIT NO.3 SW. 16172.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14004 (NOT GLOWN). 2) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14001 (NOT GLOWN). 3) ACCESS PROBLEM AT CHEETA CAMP 4 S/S DURA LOCK AT CHEETA CAMP NO.4 CSS & KEY WAS NOT AVAILBLE WITH OPERATION SQUAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN). 3) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14003 (NOT GLOWN). 4) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14004 (NOT GLOWN). 5)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.32294 FAILED TO OPERATE FROM SCADA. 6)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AYODHYA NGR,16438,NAGABABA NGR 1,25462,1) DMS OFFLINE AT STANVAC PUMP S/S. 2)FAILED TO CLOSE NAGABABA NGR 1 S/S DMS SW.NO.25463 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE NAGABABA NGR 1 S/S DMS SW.NO.25462 FAILED TO OPERATE FROM SCADA. 4)STANVAC PUMP S/S DMS SW.NO.00454 SWITCH MECHANISM PROBLEM. 5) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00453 (NOT GLOWN). 6) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00455 (NOT GLOWN). 7) FPI MALFUNCTION AT AYODHYA NGR S/S SW.NO.16439 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA RECLAMATION NO.4,9797,BANDRA BAZAR ROAD NO.1,2279,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 4) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 5)FAILED TO CLOSE KALANAGAR REC-STN SW.NO.6530 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE INDIAN OIL CORPORATION NO.3 S/S DMS SW.NO.29645 FAILED TO OPERATE FROM SCADA. 7)ANANT KANEKAR MARG S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAMSHA APARTMENT,12358,BHANDARWADA VILLAGE,10905,1) FPI MALFUNCTION AT PRATAP MANE S/S SW.NO.31496 (NOT GLOWN). 2) FPI MALFUNCTION AT PRATAP MANE S/S SW.NO.11310 (NOT GLOWN). 3)CHINCHVALI SOLITAIRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN AJIT PARK S/S DMS SW.NO.15726 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PRATAP MANE S/S DMS SW.NO.11310 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAMSHA APARTMENT,12358,BHANDARWADA VILLAGE,10905,1)FAILED TO OPEN PRATAP MANE S/S DMS SW.NO.11310 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BRENT WOOD,11794,GOLDEN OAK,10685,1) FPI MALFUNCTION AT BRENT WOOD S/S SW.NO.11794 (NOT GLOWN). 2)BAYER INDIA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHAKALA EAST NO.1,6907,GODFREY PHILIPS,281,1) FPI MALFUNCTION AT CHAKALA EAST NO.1 S/S SW.NO.06908 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI HSG 3,14707,AZAMI COMPD,18153,1)FAILED TO OPEN SAKI NORTH 2 S/S DMS SW.NO.15484 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD AND KHERANI ROAD . 3) KURLA OPERATION SQUAD BUSY AT KOHOOR COMMERCIAL NO1 CSS FOR HT CONSUMER OUTAGE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI HSG 3,14707,AZAMI COMPD,18153,1) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07930 (NOT GLOWN). 2) FPI MALFUNCTION AT AZAMI COMPD S/S SW.NO.18153 (GLOWN). 3) DMS OFFLINE AT CHANDIVALI HSG 2 S/S. 4)DURGA MATA MANDIR S/S DMS SW.NO.11340 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDRESH REGENCY,17725,RAMDEV PARK NO 2,25448,1)ARADHANA IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEETA CAMP 5,36479,CHEETA CAMP 4,16376,1) DMS OFFLINE AT TROMBAY 5 S/S. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT TIFR S/S SW.NO.12508 (NOT GLOWN). 4) FPI MALFUNCTION AT CHEETA CAMP 5 S/S SW.NO.36479 (NOT GLOWN). 5) ACCESS PROBLEM AT CHEETA CAMP 4 S/S SPECIAL LOCK AT CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.4,13495,CHINCHAVLI ROAD NO.3,31665,1)KAMALA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 2,7489,SUDHINDRA NAGAR,16609,1)DAHISAR SUBWAY NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DAHISAR SUBWAY NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. SUDHINDRA NAGAR 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:00 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEV ASHISH IND EST,11735,GANESH SHOPPING,41411,1) FPI MALFUNCTION AT DEV ASHISH IND EST S/S SW.NO.11733 (NOT GLOWN). 2) DMS OFFLINE AT GANESH SHOPPING S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVKI NAGAR,9356,LAXMI NARAYAN NAGAR NO 2,7040,1) DMS OFFLINE AT LAXMI NARAYAN NAGAR NO 2 S/S. 2) DMS OFFLINE AT LAXMAN KRISHNA APARTMENT S/S. 3) DMS OFFLINE AT RAJ CRYSTAL S/S. ..,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVKI NAGAR,9356,LAXMI NARAYAN NAGAR NO 2,7040,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13295,NAITODI VILLAGE,5481,1) DMS OFFLINE AT RAJ CRYSTAL S/S. 2) FPI MALFUNCTION AT NAITODI VILLAGE S/S SW.NO.05481 (GLOWN). ISOLATION & RESTORATION DELAYED DUE TO MULTIPLE 11 KV FAULTS IN SAME AREA RESTORATION DONE AFTER CABLE LOADING IN PERMISSIBLE LIMIT..,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13295,NAITODI VILLAGE,5481,1) FPI MALFUNCTION AT NAITODI VILLAGE S/S SW.NO.05481 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,DOODH SAGAR,9362,AAREY SANKRAMAN STUDIO,19110,1)AGRO INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DOODH SAGAR,9362,AAREY SANKRAMAN STUDIO,19110,1)FAILED TO CLOSE AGRO INDUSTRIES S/S DMS SW.NO.02985 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DOODH SAGAR,9362,AAREY SANKRAMAN STUDIO,19110,,,
120SQ.MM,PILC,11KV,HTCF SECTION,EKSAR SOUTH,40804,SAMRUDHI,19007,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARWARE,13047,GOKUL ARCADE,13048,MULTIPLE 11 KV HT CABLE FAULTS IN SAME AREA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GEMS NO.3,16795,VIJAY NAGAR APARTMENT NO.1,6764,1)SEEPZ DSS WENT OFFLINE AFTER TRIPPING. 2) RESTORATION DONE IN STEPS LOAD TAKEN IN STEPS DUE TO LOAD CONSTRAINT BECAUSE OF SECTION KEPT DEAD FOR SAFEGUARDING BETWEEN MAROL CHURCH RD NO.3 CSS TO WRITER HOUSE CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GINI APARTMENT,18676,NIVATIA ROAD NO.2,10377,1)FAILED TO CLOSE GINI APARTMENT S/S DMS SW.NO.11968 FAILED TO OPERATE FROM SCADA. 2) DMS AT NIVETIA ROAD NO. 2 SWITCH NO. 10377 OPERATED LATE 3) DMS AT KAILASH CHANDRA S/S SWITCH NO. 5102 OPERATED AFTER GIVING MULTIPLE COMMAND AND MULTIPLE STATUS CHECK..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GLUCOSE FOOD,36216,GURU NANAK,14874,1)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00748 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GODREJ & BOYCE 3,11300,VIKHROLI VILLEGE,10677,1)GODREJ & BOYCE 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. HIRANANDANI SQUAD WAS DIVERTED FROM OTHER 11KV TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 20,16764,GORAI MARKET,17320,1)FAILED TO OPEN GORAI RSC 20 S/S DMS SW.NO.16764 FAILED TO OPERATE FROM SCADA. 2) TRAFFIC ON GORAI MARKET ROAD. 3) OPERATION SQUAD WALKED TO REACH BOTH GORAI MARKET CSS & GORAI RSC 20 CSS BECAUSE EXCAVATION WAS GOING ON GORAI MARKET ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOREGAON TELEPHONE EXCHANGE,14725,MAHESH NAGAR,4978,1)FAILED TO OPEN GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.14725 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.34581 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN FIELD TOWER,12287,MADHU MAJAS NO.2,9574,1)MAJASWADI BUS DEPOT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN DYNA CRAFT S/S SW.NO.10056 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED DUE TO FPI NOT WORKING AT MADHU MAJAS NO. 2 CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN FIELD TOWER,12287,MADHU MAJAS NO.2,9574,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN FIELD TOWER,12287,MADHU MAJAS NO.2,9574,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY LIGHT,34126,VIKHROLI BUS DEPOT EAST,5672,1)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02690 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02689 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MAHANAGAR GAS LTD OPP VIKROLI BUS DEPOT(E) CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,HOLY CROSS ROAD,12916,VRISHI COMPLEX,17842,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INCOME TAX NO.2,9931,JAGAT VIDYA,9926,1)FAILED TO OPEN INCOME TAX NO.1 S/S SW.NO.10712 FAILED TO OPERATE FROM SCADA. 2)OPERATION SQUAD BUSY AT LILAVATI HOSPITAL S/S FOR HTC OUTAGE.CABLE SUSPECTED DAMAGED BY METRO NEAR JAGAT VIDYA CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIAN INST. OF PACKAGING,13717,M I D C NO.7,16757,OPERATION SQUAD WAS PERMORMING LOAD READING.,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1)BORIVALI RESERVOIR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MHB BORIVALI NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI INDUSTRIES NO.1,7693,JOGESHWARI NORTH NO.1,285,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHAR EXCHANGE,1013,SIXTEENTH ROAD (16TH ROAD),5952,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHAR EXCHANGE,1013,SIXTEENTH ROAD (16TH ROAD),5952,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KORA KENDRA NO 2,16946,HARIDAS NAGAR,9151,1)KORA KENDRA NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KUMKUM APARTMENT,9418,DAHISAR RAILWAY QUARTERS,9493,1) FPI MALFUNCTION AT KUMKUM APARTMENT S/S SW.NO.09418 (NOT GLOWN). 2)FAILED TO OPEN KUMKUM APARTMENT S/S DMS SW.NO.09418 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LABOUR CAMP 2,11083,MUNJAL NGR,7286,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NARAYAN NAGAR NO 2,7879,THAKUR PAKHADI,9274,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18351,EVERARD,11380,1) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.19002 (GLOWN). 2)FAILED TO CLOSE EVERARD S/S DMS SW.NO.12316 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE EVERARD S/S DMS SW.NO.16161 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18351,EVERARD,11380,1) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.19002 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADH,2562,AFCO,13908,1) DMS OFFLINE AT AFCO S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHESH IND EST,11502,SAIBABA LAYOUT,14094,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANALI VILLAGE,25083,MASACHA PADA EAST,28668,1)FAILED TO OPEN GREEN WOOD S/S SW.NO.17148 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GREEN WOOD S/S SW.NO.17147 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.09856 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS ROAD NO.1,4124,NAGARDAS CROSS ROAD,12394,,,
,,11KV,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW BHARAT NGR,25346,BHARAT NGR 4,16291,1) DINSHAW NO 1 (DMS) CSS WAS OFFLINE AFTER GIVING STATUS CHECK BECAME ONLINE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW BHARAT NGR,25346,BHARAT NGR 4,16291,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NITYANAND APARTMENT,18211,SAVARPADA,26193,1)FAILED TO OPEN NITYANAND APARTMENT S/S DMS SW.NO.18211 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NITYANAND APARTMENT S/S DMS SW.NO.18213 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT KAJUPADA HILL S/S. 4) FPI MALFUNCTION AT NITYANAND APARTMENT S/S SW.NO.18211 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,OM SIDDHIRAJ,12794,RUSHIVAN NO 2,19351,1)ABHINAV NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. RUSHIVAN NO 2 100% SUPPLY RESTORED ON DG SET AT 04:30 HRS. RUSHIVAN 100% SUPPLY RESTORED ON DG SET AT 05:45 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ORKEY,4800,M I D C NO.3,15023,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ORKEY,4800,M I D C NO.3,15023,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PASCOL WADI,16241,MADH VILLAGE NO.3,16162,1)PASCOL WADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT PASCOL WADI S/S. 3) MES PUMP WAS INITIALY OFFLINE.,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PRANAM,14651,YOGESH TOWER,17737,1)FAILED TO OPEN PRANAM S/S DMS SW.NO.14651 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PRANAM S/S DMS SW.NO.14650 FAILED TO OPERATE FROM SCADA. 3)REEMA RESIDENCY S/S SW.NO.27028 SWITCH MECHANISM PROBLEM. 4) FPI MALFUNCTION AT PRANAM S/S SW.NO.14649 (NOT GLOWN). 5) FPI MALFUNCTION AT YOGESH TOWER S/S SW.NO.17739 (GLOWN). 6) HEAVY TRAFFIC ON CHANDAVARKAR LANE RD .,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHUL NGR,13110,SANJAY NGR 4,12693,1) FPI MALFUNCTION AT AMRUT NGR 1 S/S SW.NO.11605 (NOT GLOWN). 2)FAILED TO CLOSE AMRUT NGR 1 S/S DMS SW.NO.11607 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE RIFLE RANGE 2 S/S DMS SW.NO.11329 FAILED TO OPERATE FROM SCADA. 4) AMRUT NGR SW. 11605 & 11607 BOTH GOT OPENED AFTER GIVING TOO MANY COMMANDS. 5) FPI NOT INSTALLED AT SANJAY NGR NO.4 CSS. 6) ISOLATION AND RESTORATION CARRIED OUT BY WALKING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,1)MITHAGAR ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ARISTO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE MITHAGAR ROAD NO.3 S/S DMS SW.NO.06790 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MITHAGAR ROAD NO.3 S/S DMS SW.NO.06790 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE ARISTO S/S DMS SW.NO.37901 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROOF TOP,12158,BINDRA COMPLEX,17982,1) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD.. 2) ISOLATION & RESTORATION CARRIED OUT AFTER LOAD RELIVING OPERATION DONE DUE TO MULTIPLE FAULTS IN SAME AREA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 39,11005,RSC 33,10660,1)RDP 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RSC 39 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAGAR APARTMENT NO 2,18327,POOJA NAGAR NO 1,30939,1)OMKAR RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SAGAR APARTMENT NO 2 S/S SW.NO.18327 (NOT GLOWN). 3) FPI MALFUNCTION AT SAGAR APARTMENT NO 2 S/S SW.NO.18329 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAGAR TOWER,9982,EXCELL INDUSTRIES,41894,1)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. 2) OPERATION SQUAD WAS AT ANDHERI SEWAGE CSS FOR CHARGING OF SECTION KEPT DEAD FOR SAFEGUARDING. .,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANTACRUZ (E) RLY QUARTERS,18922,SANTACRUZ (W) RLY QUARTERS,18843,1)FAILED TO OPEN A. G. PARK S/S SW.NO.36049 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SANTACRUZ (E) RLY QUARTERS S/S SW.NO.36050 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SECTOR 9 EAST,17751,SECTOR 8 SOUTH,11230,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY VILLAGE NO.2,9239,BENSTON,10008,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,13860,SHIVAJI NGR 4,1437,1) DMS OFFLINE AT SHIVAJI NGR SCHOOL 1 S/S. SHIVAJI NGR 4 50% SUPPLY RESTORED ON LT BACKFEEDING AT 19:30 HRS. SHIVAJI NGR 4 100% SUPPLY RESTORED ON DG SET AT 19:45 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,13860,SHIVAJI NGR 4,1437,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,13860,SHIVAJI NGR 4,1437,1) DMS OFFLINE AT SHIVAJI NGR SCHOOL 1 S/S. SHIVAJI NGR 4 50% SUPPLY RESTORED ON LT BACKFEEDING AT 03:25 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVSHAHI PRAKALP NO.5,37203,SHIVSHAHI PRAKALP NO.3,18740,1) DMS OFFLINE AT SHIVSHAHI PRAKALP NO.1 S/S. 2)FAILED TO OPEN INDIRA GANDHI HOSTEL S/S DMS SW.NO.37207 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SANTOSH NAGAR OMKAR S/S DMS SW.NO.37524 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO ONLY ONE OPERATION SQUAD (WEST) AVAILABLE IN NIGHT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHARTH NGR 3,39440,ACHARYA NGR,16075,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHARTH NGR 4,1453,ACHARYA NGR,16075,SIDDHARTH NGR NO.4 (POLE MOUNTED) S/S RESTORED AFTER SEPARATING FAULTY SECTION JUMPER,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15564,S D F NO.2,6148,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VASANT SMRUTI VRUDHASHRAM,26269,SAFALE VILLAGE NO 2,15293,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA GARDEN,7765,EMBASSY TOWER,7598,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH 3,5405,SIDHAPURA IND EST 3,6507,1)FAILED TO OPEN VIKHROLI SOUTH 3 S/S DMS SW.NO.04663 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI SOUTH 3 S/S DMS SW.NO.05405 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SIDHAPURA IND EST 3 S/S SW.NO.06508 (GLOWN). 4) VIKHROLI SOUTH 3 S/S SW. NO. 5348 OPERATED AFTER MULTIPLE COMMANDS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH 4,10859,VIKHROLI SOUTH 3,5348,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH,648,GODREJ & BOYCE 1,30910,1) DMS OFFLINE AT GEOFEERY MANNERS S/S. 2) DMS OFFLINE AT VIKHROLI INDUSTRIES S/S. 3)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY AND LBS ROAD. 5)R-CITY MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) VIKHROLI S/S(DMS) IN DISTURBED POSITION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13929,EVERARD,12316,,,
120+0.06SQ.MM,PILC,11KV,HTCF SECTION,AMBOLI NO.1,76,PREM INDUSTRIES NO.1,6861,1) HEAVY TRAFFIC ON LINK ROAD. 2) FPI MALFUNCTION AT BLOSSOM PARK S/S SW.NO.28581 (NOT GLOWN).,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR SOCIETY,15756,RSC 29,17302,,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,WHISPERING PALM,13872,SPRING LEAF NO.2,29217,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,26657,AAREY UNIT 20,19881,1)FAILED TO OPEN AAREY UNIT 20 S/S SW.NO.19881 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AAREY 220 KV RECEIVING STATION S/S SW.NO.26657 FAILED TO OPERATE FROM SCADA. 2) ISLOATION & RESTORATION DONE AFTER CONFIRMATION WITH HT ASSET CARE TEAM REGARDING CABLE LAYING ALONG THE SAME ROUTE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY KIOSK,11539,IMPERIUM,31630,1)FAILED TO CLOSE AAREY 220 KV RECEIVING STATION S/S SW.NO.26657 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) SQUAD WAS SENT TO HANDOVER KEYS OF OVERHEAD GANTRY AT FANTASY LAND TO TRANSMISSION TEAM .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,APPAPADA NO.3,16650,APPAPADA NO.2,14365,1)APPAPADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUSTOM COLONY,18607,ECONEST,30091,1)BHAWANI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PLAZA,32533,I.B.M. 2,2357,1) DMS OFFLINE AT MANIYAR DYE S/S. 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 3) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PLAZA,32533,I.B.M. 2,2357,1) HEAVY TRAFFIC ON LBS RD. & SAKI-KURLA RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVGI DONGAR,26348,SHEREY LANE,15168,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DONGARI KESHAV SHRISTI,29849,R M PRABODHINI,16538,1) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37664 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FOUNTAIN HEIGHT,31146,ALICA NAGAR NO.2,17329,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR EAST 1,7688,MAHARASTRA POLICE QTRS,11095,1) HEAVY TRAFFIC ON 90 FT ROAD 60 FT ROAD AND GM LINK ROAD. CABLE DAMAGED BY MCGM ON SUDHA PARK RD IN FRONT OF ADANI REALITY GATE NO 2.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON BUS HOUSING,11832,SEJAL PARK,15941,1)FAILED TO OPEN SEJAL PARK S/S SW.NO.15941 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT SEJAL PARK S/S SECURITY GAURD NOT AVAILBLE..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOVIND NAGAR NO 1,6719,ASHIYANA TOWER,19190,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL ROAD,30225,GEETA NEEL,6724,SWITCH : 30225 OPERATIONAL ISSUE AT NEW HILL RD. CSS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOUSING WEST 1,6917,DHANANJAY,31319,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADESHWARI MANDIR ROAD,14701,BANDRA WORLI SEA LINK,34494,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAKAR APARTMENT,15955,HERITAGE PARODY,30018,1) DMS OFFLINE AT PAREKH NAGAR NO.1 S/S. 2)KANDIVLI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L&T RMC (SANTOSH NAGAR),30576,GOMES IND EST,25881,1)FAILED TO CLOSE - MULTIPLE COMMAND LATHIA RUBBER S/S DMS SW.NO.10277 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT GOMES IND EST S/S EXCAVATION ALONG ROUTE TO GOMES IND ESTATE. CABLE DAMAGED BY CABLE LAYING GROUP OPPOSITE GOMES IND ESTATE CSS NEAR STREET LIGHT POLE NO LJA/103/013.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI INDUSTRIAL ESTATE NO.1,19605,MOHAN BAKERY,19780,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADHUVAN NO.2,18233,TEXPROCIL,28780,1) FPI MALFUNCTION AT TEXPROCIL S/S SW.NO.28778 (GLOWN). 2) FPI MALFUNCTION AT SAPTARSHI SOCIETY S/S SW.NO.30914 (GLOWN). 3)FAILED TO OPEN SKY VISTA S/S SW.NO.40825 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL TELEPHONE EXCHANGE,14448,AKRUTI CENTRE SQUARE,31209,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAYA NAGAR TECH SCHOOL,15722,RHYTHM TOWER,32543,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEELYOG,29147,GHATKOPAR STN RD,15799,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OMKAR ENCLAVE,32342,PADMAVATI COMPLEX NO 2,17560,1)FAILED TO CLOSE NUTAN LAYOUT NO 2 S/S DMS SW.NO.17663 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VENKATESH PARK S/S SW.NO.17557 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORBIT,17537,VINOD IND.ESTATE,14680,1)FAILED TO OPEN VINOD IND.ESTATE S/S DMS SW.NO.14680 FAILED TO OPERATE FROM SCADA. 2)VIJAY IND.ESTATE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM WEST,25667,ORLEM NO.1,5514,1) FPI MALFUNCTION AT ORLEM WEST S/S SW.NO.25667 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARASMANI,29132,CHIRAG NGR 2,16244,1) FPI MALFUNCTION AT KHANNA APT S/S SW.NO.09616 (NOT GLOWN). 2) FPI MALFUNCTION AT KHANNA APT S/S SW.NO.09617 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 18,13626,R S C 20,10733,1) DMS OFFLINE AT R S C 20 S/S. 2) DMS OFFLINE AT R S C 15 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 20,10734,R S C 15,14568,1)R S C 20 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R S C 15 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM OPP SAHYADRI CHS PLOT NO.159 ON RSC 15 ROAD CHARKOP.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA ESTATE SOUTH,12247,RAHEJA ESTATE NO 1,17034,1)SADGURU NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAGATHANE MHADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)CASCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIDDHI GARDEN,26570,LACHHIRAM PLAZA,11179,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL SHALIBHADRA GRAM,32917,KASHMIRA ROAD EAST,7742,1) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17013 (NOT GLOWN). 2) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17011 (NOT GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND RUSHAB PLAZA S/S DMS SW.NO.30736 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.1,11386,ADARSH DUGDHALAYA,15895,1) FPI MALFUNCTION AT ADARSH DUGDHALAYA S/S SW.NO.15897 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.1,11386,ADARSH DUGDHALAYA,15895,1)FAILED TO OPEN PEACE CASTLE S/S DMS SW.NO.38193 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DOMNIC COLONY EROS S/S DMS SW.NO.39393 FAILED TO OPERATE FROM SCADA. 3)ADARSH VIHAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT ADARSH DUGDHALAYA S/S SW.NO.15897 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SKY STAR,32107,CHIMAT PADA,11700,1)SKY STAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SKY STAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON ANDHERI KURLA ROAD. ISOLATION & RESTORATION DELAYED DUE TO RESTORATION DONE BY WALK AS LITOLIER WENT OFFLINE..,WENT OFFLINE,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STANDARD LAMINATES,9772,CHANDIVALI ICE & COLD,35815,1) FPI NOT INSTALLED AT CHANDIVALI ICE & COLD STORAGE CSS BUS-2. 2)FAILED TO OPEN DURGA MATA MANDIR S/S DMS SW.NO.09826 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SAKI NORTH 2 S/S DMS SW.NO.15484 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SAKI NORTH 2 S/S DMS SW.NO.15486 FAILED TO OPERATE FROM SCADA. 5) FEEDER TRIPPING AT KURLA REC-STN SW.NO.1159. 6) LOAD RESTORED AFTER LOAD REDUCED DUE TO EXISTING HTCF BET.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURYA NGR 1,12432,SURYA NGR 3,12433,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VEENA ENCLAVE,18488,RASHMI DRASTANT,29378,1)VRINDAVAN APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GAURAV REGENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND ORGANIC COATING S/S DMS SW.NO.10537 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT VEENA ENCLAVE S/S SW.NO.18488 (NOT GLOWN). 5) FPI MALFUNCTION AT VEENA ENCLAVE S/S SW.NO.18490 (NOT GLOWN). 6) ANOTHER FEEDER TRIPPING AT GORAI DSS SW.NO. 37693.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VEENA ENCLAVE,18488,RASHMI DRASTANT,29378,1) FPI NOT WORKING AT VEENA ENCLAVE S/S..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR WEST 3,4694,SUDEV SADAN,32521,1) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 2)FAILED TO OPEN KOKAN NGR 2 S/S DMS SW.NO.15902 FAILED TO OPERATE FROM SCADA. 3). REPUBLIC OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ISKON HOTEL,6692,GANDHIGRAM,7414,1)ISKON HOTEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GANDHIGRAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT ISKON HOTEL S/S SW.NO.06692 (NOT GLOWN). 4) FPI MALFUNCTION AT ISKON HOTEL S/S SW.NO.31765 (NOT GLOWN). 5) FPI MALFUNCTION AT JUHU LANE GARDEN S/S SW.NO.31800 (NOT GLOWN). 6) FPI MALFUNCTION AT JUHU LANE GARDEN S/S SW.NO.13709 (GLOWN). 7) DMS OFFLINE AT AMRIT JEEVAN S/S. 8)FAILED TO OPEN ISKON HOTEL S/S DMS SW.NO.06692 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,OSHIWARA TRANSIT CAMP NO 1,19971,RAGHAVENDRA MANDIR ROAD NO.3,9622,1)NEW R. M. ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19971 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19970 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,RSC 44 SOUTH,38059,R S C 15,30007,1) DMS OFFLINE AT R S C 15 S/S. 2) DMS OFFLINE AT R S C 20 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SATYA SAI TRUST,25378,AKSA NORTH,2879,1) FPI MALFUNCTION AT SATYA SAI TRUST S/S SW.NO.25376 (NOT GLOWN). 2) OPERATION SQUAD WAS BUSY AT OTHER SITE.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SUNDER DHAM,29063,HARI OM APARTMENT,42081,1)SUNDER DHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SUNDER DHAM S/S SW.NO.29063 (NOT GLOWN). 3) FPI MALFUNCTION AT SUNDER DHAM S/S SW.NO.17848 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,TEJPAL 2,28078,L&T RMC (SANTOSH NAGAR),30574,1) 1) HEAVY TRAFFIC ON SAKI VIHAR RD & JARIMARI SIGNAL.2) FIRST STEP DELAYED AS SCADA PERSON WORKING AT LATHIYA RUBBER CSS CLEARANCE TAKEN FROM SCADA PERSON & HTM TEAM FOR TEST CHARGE.. CABLE DAMAGED BY AEML HT MAINTENANCE TEAM INSIDE L&T RMC (SANTOSH NAGAR) S/S..,,
120+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,1) ACCESS PROBLEM AT HANUMAN TEKDI NO.2 S/S REQUIRED PASS ENTRY AND ALSO DMS S/S ON LOTO.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAZON PARK,13024,MANAS MOTI,15617,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHA PICTURE,31036,LALLUBHAI AMICHAND,7335,1)FAILED TO CLOSE REHAB HSG 1 S/S SW.NO.25662 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND ANUGIRI S/S SW.NO.17595 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT DEONAR HSG.1 S/S. 4)OPERATION SQUAD BUSY AT SIDHARTH NGR.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31176,HANUMAN TEKDI NO.2,9406,1)FAILED TO OPEN MANI PADA NO.2 S/S SW.NO.41780 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MANI PADA NO.2 S/S SW.NO.13993 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANI PADA NO.2 S/S SW.NO.13995 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VALMIKI APARTMENT S/S DMS SW.NO.18144 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT MANI PADA NO.2 S/S SW.NO.41780 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA CEMETRY,18340,VISHWAS,35909,1) FPI MALFUNCTION AT VISHWAS S/S SW.NO.35909 (GLOWN). 2) DMS OFFLINE AT BANDRA CEMETRY S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1)BHAYANDAR WEST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.2,34691,MOHAN NAGAR,12999,1)FAILED TO CLOSE DAHANUKAR WADI NORTH S/S DMS SW.NO.38619 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON SV ROAD AND LINK ROAD .,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,32316,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HATKESH CHS,35970,JOY SAPPHIRE,30831,1) ACCESS PROBLEM AT N.S. ROAD NO.7 S/S WATCHMAN ALLOWED SQUAD AT N.S.RD NO.7 CSS AFTER REQUESTING HIM. .,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAM NAGAR,35530,RAMKRISHANA,6958,1)FAILED TO OPEN JAM NAGAR S/S SW.NO.35528 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAM NAGAR S/S SW.NO.35530 FAILED TO OPERATE FROM SCADA. 3) JUHU LANE GARDEN DMS MCB WERE MADE OFF ON 10 APRIL AS PER SCADA MAINTENACE TEAM DUE TO JUHU LANE GARDEN SW NO.13709 OPERATED AUTOMATICALLY WITHOUT COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,1) ACCESS PROBLEM AT SHAHID JITESH S/S PRIVATE LOCK AT CSS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAGESH IND EST,26423,GOVANDI VILLEGE,4952,1) AT R C MARG & CHHEDA NGR HIGHWAY GOVANDI STN RD.. 2)GOVANDI VILLEGE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPAK PETROL PUMP,25232,MAJASWADI BUS DEPOT,12314,1)FAILED TO CLOSE DYNA CRAFT S/S SW.NO.10056 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PUSHPAK PETROL PUMP S/S SW.NO.25232 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPAK PETROL PUMP,25232,MAJASWADI BUS DEPOT,12314,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 23,15029,RSC 44 SOUTH,38061,1) DMS OFFLINE AT R S C 15 S/S. 2) DMS OFFLINE AT R S C 20 S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMJEEVI NGR,16019,POSTAL CLY,17554,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEDHAM SPLEDOUR,39503,OSHIWARA TRANSIT CAMP NO 3,19653,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIDDHARTH RESIDANCY,37036,SHANKARALAYA,29841,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONEJI HOUSE,35516,WELLINGTON COLONY,13469,1) FPI MALFUNCTION AT WELLINGTON COLONY S/S SW.NO.13469 (GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10874 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10876 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT THAKKARBAPA CLY.1 S/S SW.NO.05107 (NOT GLOWN). 4). SAHAKAR NGR NO.2 WENT OFFLINE TWICE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT TILAK NGR FIVE STAR S/S. 2) DMS OFFLINE AT HOUSING WEST 1 S/S. 3) DMS OFFLINE AT DHANANJAY S/S. 4) SQUAD WAS BUSY AT STANVAC PUMP S/S FOR NORMALISING DT..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR FIVE STAR,26680,HOUSING WEST 1,5737,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANT SMRUTI VRUDHASHRAM,26269,SAFALE VILLAGE NO 2,15293,,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BUSINESS SQUARE,25742,SANGAM,34227,1) FPI MALFUNCTION AT BUSINESS SQUARE S/S SW.NO.25740 (NOT GLOWN).,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BUSINESS SQUARE,25742,SANGAM,34227,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,VAISHALI APARTMENT,16311,GARDEN LOVE APARTMENT,9620,,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAISHALI APARTMENT,16311,GARDEN LOVE APARTMENT,9620,1)RAGHUNATH TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT VAISHALI APARTMENT S/S SW.NO.16311 (NOT GLOWN).,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,MULTIPLE HTCF IN SAME AREA. SUPPLY RESTORED AFTER SEPARATING JUMPERS AT TROMBAY NO 3 CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY GANESH NAGAR,15640,AAREY PUMP,6729,1)AAREY METRO S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY UNIT NO.5,37671,AAREY UNIT NO.6,36337,1)AAREY UNIT NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALMEDA ARK,36924,RAJEE COMPLEX,11685,1) FPI MALFUNCTION AT CHHEDA NGR 2 S/S SW.NO.04914 (NOT GLOWN). 2)FAILED TO OPEN CHHEDA NGR 2 S/S DMS SW.NO.04916 FAILED TO OPERATE FROM SCADA. NARAYAN GURU SCHOOL 100% SUPPLY RESTORED ON DG SET AT 16:10 HRS. NARAYAN GURU 100% SUPPLY RESTORED ON DG SET AT 16:10 HRS. 1) RAJI COMPLEX CSS (1500 KVA) 2)LABOUR CAMP CSS 3)SAIKRIPA IND CSS 4)NARAYAN GURU CSS 5)NARAYAN GURU SCHOOL CSS AFFECTED DUE TO CHANGE OF SWGR OUTAGE AT CHAMPAZANTI HSG CSS & CHEDA NAGAR NO.3 TO SAIKRIPA IND SECTION DEAD UNDER SAFEGUARDING.1) RAJI COMPLEX CSS (1500 KVA) 2)LABOUR CAMP CSS 3)SAIKRIPA IND CSS RESTORED AFTER NORMALISATION OF PLANNED OUTAGE OF CHAMPAZANTI HSG CSS..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALMEDA ARK,36924,RAJEE COMPLEX,11685,1)ALMEDA ARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. APPEARED ONLINE AND OPERATED AFTER GIVING STATUS CHECK. CABLE DAMAGED BY CABLE LAYING GROUP NEAR ALMEDA ARK COMPLEX GATE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALMEDA ARK,36924,RAJEE COMPLEX,11685,1)FAILED TO CLOSE NARAYAN GURU SCHOOL S/S DMS SW.NO.37589 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI EAST NO.1,38644,ANDHERI (E) RAILWAY QUARTERS,18906,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI EAST NO.2,12952,ANDHERI COURT,19170,1) ACCESS PROBLEM AT ANDHERI COURT S/S LOCK ON PREMISE MAIN GATE. OPERATION SQUAD REACHED AT SITE ON 11:44 HRS & ENTERED IN CSS AT 11:53 HRS AFTER ACCESS GRANTED..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31176,HANUMAN TEKDI NO.2,9406,1) FPI MALFUNCTION AT MANIPADA NO.2 SW NO. 41780 (NOT GLOWN) 2) MANIPADA NO.3 TO SUJATA SHOPPING CENTER VIA MANIPADA OUTAGE WERE IN PROGRESS. SO SW NO.13995 MADE ON AFTER CLEARANCE FROM SITE ENGINEER.,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGAT VILLA,36496,RADHA SADAN,40059,1)FAILED TO OPEN RADHA SADAN S/S DMS SW.NO.40059 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SARASWAT BANK S/S DMS SW.NO.06104 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 4)JOGESHWARI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) ACCESS PROBLEM AT RADHA SADAN S/S SECURITY PERSONAL WAS NOT AVAILABLE AT SITE.. 7) AT RADHA SADAN CSS FRTU MCB WAS FOUND OFF & FALSE FIRE ALARM RINGS AFTER MAKING MCB ON 8)SARASWAT BANK SW.NO.2515 FAILED TO OPERATE ELECRICALLY 9)FPI NOT WORKING AT BHAGAT VILLA CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARDA WADI NO.2,40199,MAYFAIR HOUSING,30719,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY TALKIES (NEW),28637,SHREENATH APARTMENT,16846,1)FAILED TO CLOSE TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAND TERRACE,6944,ST PAUL ROAD NO.1,5040,1)FAILED TO OPEN ST PAUL ROAD NO.1 S/S DMS SW.NO.05040 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAND TERRACE,6944,ST PAUL ROAD NO.1,5040,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI QUARIES 4,7746,R.K.POLYMER,15627,1) DMS OFFLINE AT CHANDIVALI QUARIES 4 S/S. 2) CHANDIVLI QUARRIES NO.4 S/S CAME ONLINE AT 09:32 HRS 3) HEAVY TRAFFIC ON CHANDIVLI ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHEDA NGR 2,4914,ALMEDA ARK,36923,1)ALMEDA ARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC SEWAGE DEPT. NEAR ALMEDA ARC BUILDING GATE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.3,17024,SUNDER NAGAR NO.3,38475,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOGLE NAGAR,17483,DESHMUKH RESIDENCY,16057,1)SHIV VALLABH ROAD NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI COMPLEX NO.1,13226,SHREEDHAM SPLEDOUR,39501,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39309,GODREJ & BOYCE 1,304,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON,82,GOREGAON ASMI DREAMS,37350,1)GOREGAON S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE SAIBABA ENCLAVE S/S DMS SW.NO.19246 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAWAHIRA,16105,APPAPADA NO.3,16648,1)GANDHI NAGAR NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)APPAPADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE KURAR VILLAGE MAULI S/S SW.NO.41455 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,I N S HAMALA,4252,MALVANI CHURCH NO.2,19925,EXISTING OUTAGE ON SECTION BETWEEN MAMTA PARADISE TO MASTERJI COMPOUND.,,
