Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10387,R R INTERNATIONAL COLLEGE,38146,1) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10387 (NOT GLOWN). 2) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10388 (NOT GLOWN). 3) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10390 (NOT GLOWN). 4) FPI MALFUNCTION AT SHALINI SADAN S/S SW.NO.11557 (GLOWN). 5)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10387,R R INTERNATIONAL COLLEGE,38146,1) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10387 (NOT GLOWN). 2)FAILED TO CLOSE SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN IC COLONY EAST S/S DMS SW.NO.10387 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN R R INTERNATIONAL COLLEGE S/S DMS SW.NO.38145 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI MMRDA NO.1,25301,POONAM NAGAR NO.1,14113,1) FPI MALFUNCTION AT JOGESHWARI MMRDA NO.1 S/S SW.NO.25301 (NOT GLOWN). 2) TRAFFIC ON JOGESHWARI VIKHROLI LINK ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI MMRDA NO.1,25301,POONAM NAGAR NO.1,14113,1)POONAM NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GREEN FIELD TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION & RESTORATION DELAYED DUE TO SQUAD WAS AWAY FOR OPERATION.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,1) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.00275 (NOT GLOWN). 2)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.04298 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.32649 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.32650 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR PUMPING,14243,JAI BHARAT SOCIETY,15836,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA SOUTH 4,25601,DHARAMSHANTI,15127,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAGATHANE NO 1,7902,MAGATHANE NO 2,17109,1)MAGATHANE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAGATHANE NO 1 S/S (DMS) CAME ONLINE AND OPERATED LATE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAMTA PARADISE,31643,MASTERJI COMPOUND,38851,MULTIPLE FAULT IN SAME POCKET.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,1)TROMBAY HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TROMBAY 5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND MANDALA S/S DMS SW.NO.14392 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON CHHEDA NGR JUNCTION.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHAN NAGAR,12997,JEEVANDEEP,34590,1)FAILED TO CLOSE DAHANUKAR WADI NORTH S/S DMS SW.NO.38619 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LINK ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM CENTRAL NO.1,39772,ORLEM CENTRAL NO.2,14340,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM CENTRAL NO.1,39772,ORLEM CENTRAL NO.2,14340,SECTION BETWEEN ORLEM CENTRAL NO.3 TO SKY-WALK S/S KEPT DEAD FOR SAFEGAURDING ALL SUPPY RESTORED AFTER TAKING SECTION BETWEEN ORLEM CENTRAL NO.3 TO SKY WALK S/S INTO SERVICE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE NORTH NO.1,278,RAMA RESIDENCY,37421,1) DMS OFFLINE AT ANAND AMRUT S/S. 2)FAILED TO OPEN VYANKATESH TALKIES S/S SW.NO.40985 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VYANKATESH TALKIES S/S SW.NO.40986 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PEARL PALACE,40676,WHITE HOUSE,19609,1)FAILED TO CLOSE KHATRI HOUSE S/S DMS SW.NO.29914 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN OSHIVRA BRIDGE S/S DMS SW.NO.00803 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GOREGAON HOUSING NO.3 S/S SW.NO.13901 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT SAGAR TOWER S/S SW.NO.09984 (GLOWN). 5)OSHIVRA BRIDGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTAM SAGAR,7051,LEELA MANDIR,37615,1) DMS OFFLINE AT LEELA MANDIR S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM NAGAR,38910,DWARKESH PARK,17877,1)FAILED TO OPEN RAM NAGAR S/S DMS SW.NO.38910 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAM NAGAR S/S DMS SW.NO.38911 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SAMARTH COMPLEX S/S DMS SW.NO.15368 FAILED TO OPERATE FROM SCADA. 4)MULJI NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO OPEN - MULTIPLE COMMAND HIRANANDANI HERITAGE RECEIVING STATION S/S SW.NO.40089 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY TOWER,13679,REYHAAN TOWER,34185,1)FAILED TO OPEN SAHAKAR ROAD S/S SW.NO.41357 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAKAR ROAD S/S SW.NO.41356 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT RUBY TOWER S/S PRIVATE LOCK AT RUBY TOWER CSS. TIME TAKEN TO GET KEY FROM SECURITY PERSON. 4) DMS OFFLINE AT VIGHNARAJENDRA S/S. 5)FPI NOT INSTALLED AT RUBY TOWER CSS..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI PARAMOUNT,38976,DSOUZA NGR 2,13323,1) FPI MALFUNCTION AT DSOUZA NGR 2 S/S SW.NO.13323 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANGAM CHS,32548,BARVE NGR 4,12127,1)ASALPHA EKVIRA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANMAN,35550,RUKMINI VAIBHAV,30370,1) FPI MALFUNCTION AT SBI MILAN S/S SW.NO.34834 (NOT GLOWN). 2)FAILED TO OPEN SHEELA GOPAL S/S DMS SW.NO.10129 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHEELA GOPAL S/S DMS SW.NO.10131 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SBI MILAN S/S DMS SW.NO.34834 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE BHARAT ARCH S/S DMS SW.NO.32720 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT RUKMINI VAIBHAV S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATRA TRANSIT CAMP,35088,RIFLE RANGE 2,11329,1) ACCESS PROBLEM AT SATRA TRANSIT CAMP S/S PRIVATE LOCK AT SATRA TRANSIT CAMP CSS. 2) FPI MALFUNCTION AT SATRA TRANSIT CAMP S/S SW.NO.35087 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHERE PUNJAB NO.1,12618,MALINI APARTMENT,6471,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SITA KUNJ,34597,LIBERTY GARDEN LAD PARISHAD,41802,1) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.06900 (NOT GLOWN). 2) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.06899 (NOT GLOWN). 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 1,14287,KALPATARU SRISHTI NO 4,38128,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER NAGAR NO.2,12004,GOREGAON TELE.STAFF QUARTERS,6338,1) DMS OFFLINE AT VASARI HILL S/S. 2)FAILED TO OPEN SUNDER NAGAR NO.1 S/S DMS SW.NO.12962 FAILED TO OPERATE FROM SCADA. 3)SUNDER NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SUNDER NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,GORAI ROAD NO 3,16284,KRIPA HEIGHTS,39655,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI COURT,19172,VERTEX NO.2,34021,ONE WAY ROAD FROM CHAKALA TO NAGARDAS RD..,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,CHHEDA NGR 2,4914,ALMEDA ARK,36923,1)ALMEDA ARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ALMEDA ARK S/S SW.NO.36923 (GLOWN).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,GAZDAR BANDH,11613,JUHU TELECOM NO.2,17664,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,PRATHMESH GUNDAVALI,35599,STATE BANK NO.3,7163,1)FAILED TO OPEN NAGARDAS ROAD NO.1 S/S DMS SW.NO.17687 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON MIDC CENTRAL ROAD & NAGARDAS ROAD.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,QUARRY ROAD NO.3,5680,SHAH ARCADE NO.2,38756,1)QUARRY ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT QUARRY ROAD NO.3 S/S SW.NO.05680 (NOT GLOWN). 3) FPI MALFUNCTION AT QUARRY ROAD NO.3 S/S SW.NO.05682 (SELECT).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SANMAN,35550,RUKMINI VAIBHAV,30370,1) HEAVY TRAFFIC ON D N NAGAR METRO STATION ROAD. 2) FPI MALFUNCTION AT SBI MILAN S/S SW.NO.34834 (NOT GLOWN). 3)FAILED TO CLOSE SBI MILAN S/S DMS SW.NO.34834 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,D N NAGAR NO.1,16322,SAPTSHRUNGI,39193,1) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06303 (NOT GLOWN). 2) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.15483 (NOT GLOWN). 3)FAILED TO OPEN SHREE SAI SAGAR S/S SW.NO.31194 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BHARTIYA VIDYA BHAVAN S/S DMS SW.NO.37474 FAILED TO OPERATE FROM SCADA. 5)ESIC NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)SAPTSHRUNGI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)WADHWA NEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8)H M SCHOOL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,D N NAGAR NO.1,16322,SAPTSHRUNGI,39193,1) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.15483 (NOT GLOWN). 2)BHARTIYA VIDYA BHAVAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN SAPTSHRUNGI S/S DMS SW.NO.39193 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI ROAD NO 2,2919,BORIVALI NORTH,848,1) DMS OFFLINE AT PRANAY NAGAR S/S. 2) DMS OFFLINE AT DIVYA DEEP CHS S/S. 3) FEEDER TRIPPING AT RAVI MHADA REC-STN SW.NO.38205. 4) FEEDER TRIPPING AT MIRA REC-STN SW.NO.26106.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORKEY,4895,SARJU I.T.PARK,31546,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM NO.2,7881,CHILDREN WELFARE,39337,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIGHNAHARTA,34846,WADHWA NEST,37324,1) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S. 2) DMS OFFLINE AT WADHWA NEST S/S. 3) DMS OFFLINE AT H M SCHOOL NO.2 S/S. 4)FAILED TO CLOSE VIGHNAHARTA S/S DMS SW.NO.34846 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHWA NEST,37326,H M SCHOOL NO.2,18738,1) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S. 2) DMS OFFLINE AT WADHWA NEST S/S. 3)FAILED TO OPEN VIGHNAHARTA S/S DMS SW.NO.34846 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHWA NEST,37326,H M SCHOOL NO.2,18738,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,BLUE EMPIRE,28653,DAHANUKAR WADI NORTH,38619,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT INTERNATIONAL TRACTOR S/S SW.NO.12377 (GLOWN).,,
120+300+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY KIOSK,11539,IMPERIUM,31630,1)VIJAY NAGAR APARTMENT NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. OPERATION SQUAD WAS BUSY IN LOAD READING..,,
120+300+240SQ.MM,PILC,11KV,HTCF SECTION,MILLAT NAGAR NO.3,13529,USHA DARSHAN,13139,1)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ANAND NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI NORTH NO.1,13366,PENTA HEIGHT,31211,,,
120+300+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,1)FAILED TO OPEN NAVPADA NO.2 S/S SW.NO.26662 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE NAVPADA NO.2 S/S SW.NO.26660 FAILED TO OPERATE FROM SCADA. 3) HEAVRY TRAFFIC ON KHERWADI ROAD.,,
120+300+70+150SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI NORTH NO.1,13366,PENTA HEIGHT,31211,1)CHINCHAVLI NORTH NO.1 S/S SW.NO.13366 SWITCH MECHANISM PROBLEM.,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,ROKADIA LANE,7142,MOHANDAS PARK,12416,1) DMS OFFLINE AT OM SIDDHIVINAYAK CHS S/S. 2) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.06817 (NOT GLOWN).,,
120+70+150SQ.MM,XLPE,11KV,HTCF SECTION,BABHAI VILLAGE,2839,RAJSHREE APARTMENT,35689,1) DMS OFFLINE AT RAJ CRYSTAL S/S. 2)VAISHALI HEIGHTS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DELAYED DUE TO MULTIPLE 11 KV FAULTS IN SAME AREA RESTORATION DONE AFTER CABLE LOADING IN PERMISSIBLE LIMIT..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHAR GYMKHANA,13320,SADGURU KALYAN,29865,1) FPI MALFUNCTION AT KHAR GYMKHANA S/S SW.NO.13320 (NOT GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND KHAR GYMKHANA S/S DMS SW.NO.13320 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC NEAR BANDRA SIGNAL..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI SOUTH,29917,VRINDAWAN STUDIO,29844,1) TREAFFIC ON LINK ROAD AND AT MITHCHOWKI SIGNAL. .,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,HANUMAN TEKDI NO.2,40965,1) RADHAGRAM CSS SW NO.7990 OPERATED AFTER MULTIPLE COMMANDS.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,40965,ANAND NAGAR NO.2,10499,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANTACRUZ POLICE QTRS,40468,AAJIWASAN HALL,26498,1) FPI MALFUNCTION AT SANTACRUZ WIRELESS S/S SW.NO.02222 (NOT GLOWN). 2) FPI MALFUNCTION AT SANTACRUZ WIRELESS S/S SW.NO.38413 (NOT GLOWN). 3) DMS OFFLINE AT JUHU TARA NO.1 S/S.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,KAJUPADA 4,36176,,,
185SQ.MM,PILC,11KV,HTCF SECTION,B K MISTRY ESTATE,5939,DEVEN INDUSTRIES,4703,1) FPI MALFUNCTION AT N M METAL S/S SW.NO.15266 (NOT GLOWN). 2)I B PATEL ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC AT GOREGAON STATION RD AND WESTERN EXPRESS HIGHWAY .,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS BEETA,35181,IRLA NO.1 (PLT),374,1) HEAVY TRAFFICE ON BARFIWALA ROAD & LINK ROAD . 2) DMS OFFLINE AT IRLA NO.1 (PLT) S/S. 3) FPI MALFUNCTION AT COSMOS BEETA S/S SW.NO.35181 (NOT GLOWN). 4) HEAVY TRAFFIC ON PARLE EAST WEST FLYOVER SV RD & PARLESHWAR RD.,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANIYAR DYE,2587,GANDHI EST,5181,1) HEAVY TRAFFIC ON ANDHERI GHATKOPAR LINK RD..,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30213,VIRVANI IND.NO.3,11736,,,
185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,VARDHMAN WARE HOUSE,10475,1)FAILED TO OPEN EVEREST S/S DMS SW.NO.17946 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI HILL 1,12089,VIKHROLI BUS DEPOT,13955,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,J.K.PRINTS,10978,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST NO.2,34884,HILL VIEW 2,15536,1) FPI MALFUNCTION AT EVEREST NO.2 S/S SW.NO.34884 (NOT GLOWN). 2) TRAFFIC DIVERSION DUE TO METRO WORK ON LBS ROAD.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDAVLI NO.1,2481,MATHURIA APARTMENT,7812,1)MATHURIA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL VIEW 2,15536,EVEREST NO.2,34884,1)FAILED TO OPEN GANGES INK S/S DMS SW.NO.15992 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANGES INK S/S DMS SW.NO.15992 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAMAJI SHAMJI S/S DMS SW.NO.05384 FAILED TO OPERATE FROM SCADA. EVEREST 100% SUPPLY RESTORED ON DG SET AT 21:00 HRS.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INTERNATIONAL ENGG,4683,PRESIDENTIAL TOWER,13770,1)FAILED TO CLOSE DAMODAR PARK 1 S/S DMS SW.NO.06094 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIKHROLI REC-STN SW.NO.30952 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEVAVY TRAFFIC ON LINK ROAD AND WESTERN EXP HIGHWAY(FOR EAST SQUAD). OPEARTION SQUAD WEST VEHICLE BREAKDOWN.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORIENTAL PALACE(H.O.P.),29783,MAKHIJA ROYALE,37301,1)FAILED TO OPEN ORIENTAL PALACE(H.O.P.) S/S DMS SW.NO.29785 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DARVESH GRAND S/S DMS SW.NO.38537 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ORIENTAL PALACE(H.O.P.) S/S SW.NO.29783 (NOT GLOWN).,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTILAL MODI ROAD,30922,IRANI WADI NO.1,5087,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNRISE,32579,N.L.COLLEGE,38800,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
185+300+240SQ.MM,XLPE,11KV,HTCF SECTION,SAI BABA,36138,MEGHANA APARTMENT NO.1,9202,1)YOGNITI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+300+240+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJENDRA KUNJ,18395,RAJENDRA NAGAR NO 2,37128,1) DMS OFFLINE AT SHREE GANESH CHS S/S. 2) FPI MALFUNCTION AT DATTAPADA S/S SW.NO.00955 (NOT GLOWN). 3) HEAVY TRAFFIC ON DATTAPADA . 4)OPEARTION SQUAD BUSY ON FEEDER TRIPPING AT SHIMPOLI REC-STN 11 KV-SWITCH: 34673.,,
185+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LUCKY SHOPPING,11527,AKURLI ROAD NO.1,13895,1)FAILED TO CLOSE KANDIVLI REC-STN SW.NO.16781 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,ASSISI NGR,28153,NIMBONI BAUG 3,19718,1)FAILED TO OPEN ASSISI NGR S/S DMS SW.NO.28153 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NIMBONI BAUG 3 S/S SW.NO.19718 FAILED TO OPERATE FROM SCADA. ALMEDA ARK 100% SUPPLY RESTORED ON LT BACKFEEDING AT 21:11 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
225SQ.MM,PILC,11KV,HTCF SECTION,DHARAMPAL,27049,KURLA VIHAR RD 2,2698,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON ANDHERI KURLA RD..,,
225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 3,2108,KURLA 5,2847,1)KURLA 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 3,2108,KURLA 5,2847,1)KURLA 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT KURLA STN RD S/S. 3) ACCESS PROBLEM AT SMITH S/S. 4) RESTORED AFTER LOAD RELIEVING.OPERATION CARRIED OUT ON FOOT.HEAVY TRAFFIC ON NEW MILL ROAD & KURLA STN ROAD..,,
225SQ.MM,PILC,11KV,HTCF SECTION,MAROL INDUSTRIES NO.4,38794,MAROL INDUSTRIES NO.5,4826,1)MAROL INDUSTRIES NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARAI CEMETRY,11408,REPUBLIC,2190,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,JUHU SCHEME NO.2,31723,V M ROAD NO.1,19317,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHOTWADI NO.2,39924,MILAN SUBWAY,19365,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)OPEARTION SQUAD BUSY ON FEEDER TRIPPING AT KANDIVLI REC-STN 11 KV-SWITCH: 16784 TRIPPED.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FERTILIZER CLY 3,16239,TROMBAY RESERVOIR,2830,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.2,31723,V M ROAD NO.1,19317,1) FPI MALFUNCTION AT VARDHAMAN S/S SW.NO.37711 (NOT GLOWN). 2) DMS OFFLINE AT JUHU SCHEME NO.2 S/S. 3) DMS OFFLINE AT V M ROAD NO.2 S/S. 4)FAILED TO CLOSE KAPOL CO OP NO.1 S/S DMS SW.NO.11489 FAILED TO OPERATE FROM SCADA. 5)SWASTIK CO-OP 1 S/S DMS SW.NO.06993 SWITCH MECHANISM PROBLEM. ISOLATION & RESTORATION DELAYED DUE TO A) EAST OPERATION SQUAD WAS DIVERTED AT GRAND HYATT FOR INSPECTION AS ITS LOAD BECOMES 0 ON SCADA. B) SWASTIK CO-OP SW NO 6993 FAILED TO ON FROM SCADA AS WELL AS ELECTRICALLY. OPERATED MECHANICALLY. ON SITE & SCADA INDICATIONS WERE NOT UPDATED. OPERATION SQUAD FROM BANDRA VILEPARLE & AMBIVALI USED FOR ISOLATION & RESTORATION.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHEET METAL,2751,PIGMENT,19238,HEAVY TRAFFIC ON ANDHERI KURLA RD KHERANI RD SAKI VIHAR RD.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACHARYA NGR 2,17316,GOOD RELATION,18288,1)FAILED TO OPEN GOOD RELATION S/S DMS SW.NO.18288 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKASH DARSHAN,9313,VAIBHAV PARADISE,37921,1)AKASH DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKASH DARSHAN,9313,VAIBHAV PARADISE,37921,1) AKASH DARSHAN CSS (DMS) SW. NO. 9313 INITIALLY FAILED TO OPERATE (OFF) FROM SCADA & THEN WENT OFFLINE AFTER 2ND COMMAND. THEN CAME ONLINE & OPERATED..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI CO-OP SOCIETY,29366,JUHU CROSS LANE,7104,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDIVLI EAST NO.1,30789,BANDIVLI EAST NO.2,26140,1)SHREYAS ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAJAS WEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ENGG.,9768,WELL WORTH 1,11883,1) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.10759 (GLOWN). 2) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.05312 (NOT GLOWN). 3) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.05313 (GLOWN). 4) ACCESS PROBLEM AT KUMAR IND S/S CONSUMER RESISTANCE CSS DOOR HAS BEEN BLOCKED BY CONSUMER. 5)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05313 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTENARRY HOSP 3,36907,PARMANU,7474,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.06711 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.06713 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.06714 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,1) DMS OFFLINE AT NARSIPADA S/S. 2)FAILED TO OPEN AKURLI ROAD EAST S/S DMS SW.NO.09380 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVANGINI,25373,NANDANVAN ANNEX,36990,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCLUSIVE SOCIETY,13311,ROOP KALA CHS,40447,1) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.12891 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.07505 (NOT GLOWN). 3)ROOP KALA CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.12891 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.07505 FAILED TO OPERATE FROM SCADA. 6) MAINAVENUE SW NO. 19811 OPERATED AFTER MULTIPLE COMMANDS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 3,2694,MONTEROSSA,31079,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 4,6404,DEEP LAKSHMI,29762,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 4 S/S SW.NO.06622 (NOT GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR HSG CLY 4 S/S SW.NO.06404 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREAT EASTERN LINK,18807,BHARAT IND. ESTATE,37321,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA ATRIUM,36273,MAROL INDUSTRIES NO.5,5343,1)KANAKIA ATRIUM S/S (DMS) WENT OFFLINE AFTER TRIPPING. MAROL INDUSTRIES NO.5 20% SUPPLY RESTORED ON LT BACKFEEDING AT 18:00 HRS. MAROL INDUSTRIES NO.5 60% SUPPLY RESTORED ON DG SET AT 18:30 HRS. MAROL INDUSTRIES NO.5 100% SUPPLY RESTORED ON DG SET AT 19:15 HRS. MAROL INDUSTRIES NO.5 20% SUPPLY RESTORED ON LT BACKFEEDING AT 18:00 HRS. MAROL INDUSTRIES NO.5 60% SUPPLY RESTORED ON DG SET AT 18:30 HRS. MAROL INDUSTRIES NO.5 100% AT 19:15 HRS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN KRUPA,35936,SUMANGAL APARTMENT,6449,MULTIPLE 33KV HT CABLE FAULT IN SANTACRUZ WEST AREA (SARASWATI ROAD 20MVA-1 SARASWATI ROAD 20MVA- 2 AND KHAR 20MVA-1 INCOMING CABLE FAULT)..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAIN STREET MALL,29996,ST MARTINS ROAD,2781,1) DMS OFFLINE AT BHOIWADA ROAD S/S. 2) FPI MALFUNCTION AT MAIN STREET MALL S/S SW.NO.29996 (NOT GLOWN). 3)FAILED TO OPEN BANDRA SAHAKARI BHANDAR S/S DMS SW.NO.31591 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND NGR TEL EXCHANGE,28809,CORPORATE SQUARE,35772,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND NGR TEL EXCHANGE,28809,CORPORATE SQUARE,35772,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR TRANSIT CAMP,26183,PANT NGR 3,9296,1) FPI MALFUNCTION AT PANT NGR 3 S/S SW.NO.09296 (GLOWN). 2)NEELKANTH REGENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) NEELKANTH REGENT CSS OPERATED WHEN IT CAME ONLINE AFTER 5 MINS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28342,GOKUL DIVINE,19756,1)PRIME MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON SV ROAD BY WEST SQUAD.BOTH THE SQUAD USED.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,2058,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI HERITAGE,30336,RAJASHRI,10110,1)FAILED TO OPEN ANNAPURNA S/S DMS SW.NO.32701 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ANNAPURNA S/S DMS SW.NO.02679 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ANNAPURNA S/S DMS SW.NO.05631 FAILED TO OPERATE FROM SCADA. 4) FPI NOT INSTALLED AT SAI HERITAGE CSS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANTACRUZ REC,30708,HINDUSTAN PETROLIUM NO.2,11602,1)FAILED TO OPEN SANTACRUZ REC S/S SW.NO.30708 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TELLY GALY CROSS LANE,7593,ANDHERI EAST NO.1,38646,1)ANDHERI EAST NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,1)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHAWALI,26215,GOLF CLUB,2169,1) FPI MALFUNCTION AT WADHAWALI S/S SW.NO.26216 (NOT GLOWN). 2)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26216 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHAWALI,26215,GOLF CLUB,2169,1)FAILED TO CLOSE WADHAWALI S/S DMS SW.NO.26216 FAILED TO OPERATE FROM SCADA. 2)GOLF CLUB S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PARLE MARKET WEST S/S.,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BASANT VIKAS,10862,BASANT TALKIES,4285,1)BASANT VIKAS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BASANT VIKAS S/S SW.NO.10862 (NOT GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT TEERTH,7981,GOLF VIEW CHS,40137,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (NOT GLOWN). 3) DMS OFFLINE AT CHEMBUR NALINI S/S. 4)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06384 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DUKE,9153,UJAGAR TEXTILES,4843,1) FPI MALFUNCTION AT RUSTOM ICE FACTORY S/S SW.NO.04987 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANIYAR DYE,2590,KURLA VIHAR RD 2,2700,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02588 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 4) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02590 (GLOWN). 5) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02592 (GLOWN). 6) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S N D T,7246,SANTACRUZ NORTH NO.2,14870,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S N D T,7246,SANTACRUZ NORTH NO.2,14870,,,
,,,,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,1) FPI MALFUNCTION AT VILE PARLE EAST NO.1 S/S SW.NO.27072 (NOT GLOWN). 2) FPI MALFUNCTION AT VILE PARLE EAST NO.1 S/S SW.NO.27070 (NOT GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNRISE,32581,BHARAT OPTIMUS,40084,,,
225+300+240SQ.MM,XLPE,11KV,HTCF SECTION,HALL RD 2,14800,HALL ROAD AFIYA CHS,38273,1) DMS OFFLINE AT MHADA VINOBA BHAVE NGR S/S. 2) FPI MALFUNCTION AT HALL RD 2 S/S SW.NO.14800 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11271,TARA SINGH,6201,AUTO TRIP NOT APPEARED ON SCADA ON SW 12779.,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11271,TARA SINGH,6201,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AMRUT NGR 4,18750,SAINATH NGR 2,14509,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASHA KRISHNA,28132,DHANLAXMI,16749,1)FAILED TO OPEN ASHA KRISHNA S/S DMS SW.NO.28132 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASMITA ENCLAVE NO 1,12938,ASMITA ENCLAVE NO 2,18125,1) FPI MALFUNCTION AT ASMITA ENCLAVE NO 1 S/S SW.NO.12938 (NOT GLOWN). 2) FPI MALFUNCTION AT ASMITA ENCLAVE NO 1 S/S SW.NO.12939 (NOT GLOWN). 3)ASMITA ENCLAVE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BADRI NARAYANDHAM,9075,SAIJESAL,11413,1)KASTURI ESTATE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDRA TANK NO.1,7034,RIZVI CHAMBERS,10437,1) FPI MALFUNCTION AT BANDRA TANK NO.1 S/S SW.NO.07034 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA TANK NO.1 S/S SW.NO.04767 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI IND EST,36814,SHROFF TOWER,16523,1)FAILED TO OPEN BORIVALI IND EST S/S DMS SW.NO.36814 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BORIVALI IND EST S/S DMS SW.NO.36815 FAILED TO OPERATE FROM SCADA. 3)CHANDAVARKAR LANE NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHAKALA NO.1,2940,SATAM INDUSTRIAL ESTATE,37705,1) DMS OFFLINE AT CHAKALA NO.1 S/S. 2) FPI MALFUNCTION AT CHARAT SINGH COLONY NO.1 S/S SW.NO.14156 (GLOWN). 3)CHARAT SINGH COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHAKALA SOUTH,15493,CHAKALA NO.1,2941,1)FAILED TO CLOSE KRISHNA CASTLE S/S SW.NO.40422 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC NEAR CHAKALA SIGNAL..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE R.C.MARG S/S DMS SW.NO.05113 FAILED TO OPERATE FROM SCADA. 2)BORLA SOC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1)CHEMTEX 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KAILASH IND EST 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13297,YOGI NAGAR NO 1,9031,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DHOBIGHAT NO.3,15075,DIAMOND PARK,10649,1) FPI MALFUNCTION AT DIAMOND PARK S/S SW.NO.10649 (GLOWN). 2) EXCAVATION WAS IN PROGRESS ALONG THE ROUTE & SMOKE OBSERVED FROM EXCAVATED PIT AFTER RESTORATION OF DIAMOND PARK CSS. DIAMOND PARK CSS LT CABLES WERE ALSO FOUND DANAGED. DIAMOND PARK CSS 100% SUPPLY RESTORED AT 13:55 HRS AFTER ISOLATING DAMAGED LT CABLES. CABLE DAMAGED BY PRIVATE PARTY OPPOSITE DIAMOND PARK CSS..,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,1) FPI MALFUNCTION AT MUKADAM COMPOUND NO.2 S/S SW.NO.19020 (GLOWN). 2)MUKADAM COMPOUND NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SWAPNALOK S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION AND RESTORATION DELAYED DUE TO ONLY ONE OPERATION SQUAD AVAILABLE(WEST) IN NIGHT..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,EXISTING 11KV CABLE SECTION WAS DEAD BEETWEEN GORAI RSC 2 CSSS TO GORAI BUS DEPOT CSS..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)AIR BORIVALI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GORAI PROJECT NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND AIR BORIVALI S/S DMS SW.NO.14401 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 16,31370,GORAI RSC 4,19948,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOREGAON EAST NO.1,610,SURVE INDUSTRIAL ESTATE,26246,1)FAILED TO CLOSE - MULTIPLE COMMAND GOREGAON EAST NO.1 S/S DMS SW.NO.00610 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOYAL PLAZA,16094,NARMADA PARADISE,16995,1)FAILED TO OPEN NARMADA PARADISE S/S DMS SW.NO.16995 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HRISHIKESH,6353,DARVESH GRAND,38538,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,1) FPI MALFUNCTION AT JAISINGH BUSINESS CENTRE S/S SW.NO.28008 (NOT GLOWN). 2)SECURITY PERSONNEL WAS NOT AVAILABLE AT JAISINGH BUSINESS CENTRE CSS HENCE OPERATION SQUAD HAD TO JUMP OVER THE COMPOUND WALL.,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAYANAND KHIRA NO.1,472,JAYANAND KHIRA NO.2,17173,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI NAVPADA NO.2,14196,OSHIWARA SOUTH NO.1,1063,1)CASUARINA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT JOGESHWARI NAVPADA NO.1 S/S. 3) TRIPPED AT VERSOVA RECEIVING STATION S/S SW.NO.19089.,,
240SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI,30082,MINAR TOWER,16831,1) FPI MALFUNCTION AT MINAR TOWER S/S SW.NO.16830 (GLOWN). 2)FAILED TO OPEN FAIZAN APARTMENT S/S DMS SW.NO.16149 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KASTURI ESTATE NO 1,15390,BHAYANDAR SOCIETY,14383,1)BAGESHREE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) INITIALLY DMS FAILED TO OPERATE FROM SCADA AT BAGESHREE S/S SW 28605 (FAILED TO CLOSE).,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PILOT TEST HOUSE S/S SW.NO.07811 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAHAL INDUSTRIAL ESTATE NO.4,13990,MAHAL INDUSTRIAL ESTATE NO.3,9741,1) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.4 S/S SW.NO.13990 (NOT GLOWN). 2)FAILED TO CLOSE MAHINDRA VIVANTE S/S DMS SW.NO.39807 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MANGIRISH,11573,VAKOLA GAODEVI,14539,,,
240SQ.MM,PILC,11KV,HTCF SECTION,MATCH FACTORY,11947,KURLA 1,31998,,,
,,,,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NARAYAN GURU,6499,SAIKRIPA IND EST,16352,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVGHAR TEMPLE,11566,RAM GANGA APARTMENT,18611,1)FAILED TO OPEN WAMANRAO PALACE S/S DMS SW.NO.34646 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NAVGHAR TEMPLE S/S SW.NO.11565 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NAVGHAR TEMPLE S/S SW.NO.11566 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,NITYANAND BAUG,5306,WADHAWALI SOUTH,12016,1)FAILED TO OPEN NITYANAND BAUG S/S DMS SW.NO.05306 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT NITYANAND BAUG S/S SW.NO.05306 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,PARK SITE 2,6593,ANANDGADH,13458,1)PARKSITE SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON LBS ROAD.. 3) HILLI AREA ISOLATION CARRIED ON FOOT..,,
240SQ.MM,PILC,11KV,HTCF SECTION,RATAN JYOT,7346,SNEHDHARA,7349,1) OUTAGE OF SECTION BETWEEN SNEHDHARA TO SAIJYOT IN PROGRESS DURING TRIPPING. RESTORATION DONE AFTER NORMALISATION OF OUTAGE. .,,
240SQ.MM,PILC,11KV,HTCF SECTION,ROY APARTMENT,15336,AIRPORT AUTHORITY OF INDIA,40815,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) POWER TRANSFORMER TRIPPING AT SEEPZ DSS 20 MVA 1. 2)ISOLATION & RESORATION DONE AFTER FEEDER TRIPPING OF 16080 DURING RESTORATION OF POWER TRANSFORMER 3) S.D.F. NO.4 CSS CAME ONLINE AFTER TOGGLING SEVERAL TIMES.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHANKAR LANE NO.1,6774,SHANKAR LANE NO.2,7109,1)SHANKAR LANE SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SHANKAR LANE SOUTH S/S DMS SW.NO.18347 FAILED TO OPERATE FROM SCADA. AUTO TRIP APPEARED ON SCADA.BUT BREAKER FAILED TO OPEN..,FAILED TO OPEN,
240SQ.MM,PILC,11KV,HTCF SECTION,SILVER SPRING,16744,SOMNATH LANE,9230,1) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.11002 (NOT GLOWN). 2)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.10998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11000 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 5)AUTO TRIP NOT APPEAR ON SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1) DMS OFFLINE AT TATA HOUSING S/S. 2) DMS OFFLINE AT GURU NANAK HOSPITAL S/S. 3) HEAVY TRAFFIC ON SANTACRUZ BRIDGE VILEPARLE BRIDGE KALANAGAR SIGNAL S V ROAD & W E HIGHWAY. 3) DMS SWITCH NO.9928 OPEN COMMAND FAILURE APPEARED AT JAGAT VIDYA CSS BUT ACTUAL SWITCH WAS GOT OPENED & STATUS UPDATED AFTER SEVERAL STATUS CHECK AFTER THAT RESTORATION ON DMS WAS DONE. 4) FPI NOT WORKING AT VAIBHAV CHAMBERS CSS 5)ISOLATION DONE ON BKC ROAD BY WALK HEAVY TRAFFIC ON ROAD CONGESTED DUE TO METRO WORK.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,DERIS FOUND IN VAIBHAV CHAMBERS CSS PREMISES.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VEENA DALWAI,6412,OSHIWARA SOUTH NO.1,1065,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA R D P NO.2,14474,CHAITANYA HOUSING,14258,1)FAILED TO OPEN AMBIVLI REC-STN DMS SW.NO.38925 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VERSOVA R D P NO.2 S/S SW.NO.14475 (NOT GLOWN). 3)SHAHNAZ S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON LINK ROAD. 5)REST SUPPLY RESTORED AFTER RELIVING OPERATION DUE TO 120 SQ.MM CABLE CONSTRAINT..,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.2,6374,JAI VERSOVA,12473,1) HEAVY TRAFFIC ON D N NGR METRO RD. OPP RTO OFFICE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.2,6374,JAI VERSOVA,12473,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)GHATKOPAR SWITCH HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GHATKOPAR RESERVOIR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIRVANI IND.NO.1,32256,JAI BHARAT,5530,1)JAI BHARAT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GOREGAON SIMBA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN VIRVANI IND.NO.1 S/S DMS SW.NO.32257 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,YADAV NGR 2,14232,NARAYAN PROPERTIES 3,15759,1) HEAVY TRAFFIC ON CHANDIVALI RD. & KHERANI RD.. 2)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VEHICLE TYRE GOT PUNCTURED. SO ISOLATION CARRIED ON FEET. 3) FEEDER TRIPPING AT HINGWALA LANE REC-STN SW.NO.34310.,,
240+225SQ.MM,PILC,11KV,HTCF SECTION,SANTACRUZ (W) RLY QUARTERS,18841,TILAK ROAD NO.1,4927,,,
240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI POLICE QUARTERS,11588,KANDIVLI TELEPHONE EXCHANGE,7947,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,26658,TATA BURROUGH,14317,1) DMS OFFLINE AT ELEGANT S/S. 2) DMS OFFLINE AT NIHON S/S. 3) DMS OFFLINE AT M I D C NO.4 S/S. 4)ELEC MECH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) ACCESS PROBLEM AT ELEGANT S/S (SECURITY PERSON NOT ALLOWING TO ACCESS CSS ).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADVENT ATRIA,31970,BOMBAY TALKIES NO.4,9585,1)FAILED TO CLOSE - MULTIPLE COMMAND CHINCHAVLI REC-STN SW.NO.18616 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND ADVENT ATRIA S/S DMS SW.NO.31970 FAILED TO OPERATE FROM SCADA. 3)BOMBAY TALKIES NO.3 S/S DMS SW.NO.09584 SWITCH MECHANISM PROBLEM. 4) OPERATION SQUAD WAS BUSY IN NORMALIZATION OF HTC OUTAGE AT AFCO CSS (ERANGLE SIDE AREA) 5) ISOLATION AND RESTORATION WAS CARRIED OUT WITH THE HELP OF BORIVALI DIVISION DEVIDAS LANE DSS OPERATIONS SQUAD AND MALAD DIVISION HTM PERSON.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AERODROME COLONY,31962,PARANJPE SCHEME,373,1)PARANJPE SCHEME S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIR STAFF,12190,AIR WORKS,4225,1)AIR INDIA HOUSING COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TARFFIC AT NANAVATI HOSPITAL TO MILAN SUBWAY & AT WAKOLA SIGNAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAR INFOTECH,35865,BHULLAR VILLA,39948,LOADING CONSTRAIN ON RESTORATION POINT SINCE ONE SECTION KEPT DEAD BETWEEN ALI TALAO TO JAIN COMPOUND FOR SAFE GAURDING 4) RESTORATION DELAYED DUE TO LOADING CONSTRAIN ON BHYANDER WEST AREA DUE TO BREAKER 25325 ISSUE IN BHYANDER WEST R/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBIKA RESIDENCY,35004,CHINCHAVALI ROMELL DIVA,38090,1) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.04119 (GLOWN). 2)FAILED TO CLOSE TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CONQUEROR S/S SW.NO.41773 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LINKING ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMRUT NGR 4,18750,SAINATH NGR 2,14509,1)FAILED TO CLOSE - MULTIPLE COMMAND PARK SITE 1 S/S DMS SW.NO.10923 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT AMRUT NGR 4 S/S SW.NO.30423 (NOT GLOWN). 3) ACCESS PROBLEM AT AMRUT NGR 4 S/S UNAVAILABILTY OF STAIRES AT CSS DOOR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,1)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4442 FAILED TO OPERATE FROM SCADA. 2)ANDHERI WEST RAILWAY QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC IN ANDHERI SUBWAY DUE TO GOKHALE ROAD CLOSURE FOR BOTH SQUADS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANUGIRI,17596,BHARAT NGR 2,12373,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARADHANA HEIGHTS,41933,DATTAPADA WEST,36577,1) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.32930 (NOT GLOWN). 2) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.06817 (NOT GLOWN). 3) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37375 (NOT GLOWN). 4) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37376 (NOT GLOWN). 5)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)FAILED TO OPEN BORIVALI EAST NO 1 S/S DMS SW.NO.00756 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALKRISHNA,9765,GAUTAM APARTMENT NO.1,6024,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,1)MANTHAN DARSHI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FPI FAULTY AT BANDONGARI SWAMINARAYAN S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ADARSH LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON LINKING ROAD & SERVICE ROAD OF WESTERN EXPRESS HIGHWAY. ISOLATION & RESTORATION DELAYED DUE TO VILE PARLE SQUAD WENT TO MIDC FOR ARC SUIT MEASUREMENT..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 4,26190,BHAKTI PARK,37198,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT CINEMA,5811,MANTRI EMPIRE,37475,1)FAILED TO CLOSE KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA MARKET S/S DMS SW.NO.11226 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MANTRI EMPIRE S/S DMS SW.NO.37475 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT LBS RD. & NEW MILL RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NAGAR NO.1,9481,PATHAR NAGAR NO 2,38978,1)FAILED TO OPEN BHARAT NAGAR NO.1 S/S DMS SW.NO.09481 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NGR 2,12372,MAHATMA PHULE NGR,12151,1) FPI MALFUNCTION AT MAHATMA PHULE NGR S/S SW.NO.12151 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAWESHWAR SMRITI,40779,PHIROZSHAH ROAD,2951,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32034 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA BANK (TEMP),25804,NAMAN REALTORS,29619,1) DMS OFFLINE AT B.K. COMPLEX NO.4 S/S. SOUND OBSERVED IN CHAMBER NEAR OUTSIDE GATE OF NAMAN REALOTORS NO.2 CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA BANK (TEMP),25804,NAMAN REALTORS,29619,1) HEAVY TRAFFICON VAKOLA BRIDEGE MMRDA SIGNAL. 2. ALSO NO S/S WERE ON DMS.ALL OUTDOOR CUT.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAND TERRACE,6947,BAYVIEW NO. 2,26631,1) FPI MALFUNCTION AT CHAND TERRACE S/S SW.NO.06947 (NOT GLOWN). 2) FPI MALFUNCTION AT CHAND TERRACE S/S SW.NO.06945 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR 13TH ROAD,32086,CHEMBUR HSG.(E)1,2508,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR CASTLE,38342,TINA BLISS,32539,1) FPI MALFUNCTION AT CHEMBUR CASTLE S/S SW.NO.38342 (GLOWN). 2)FAILED TO CLOSE BORLA S/S DMS SW.NO.02821 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR EASTERN COURT,37095,VIJAY CINEMA,14739,1) FPI MALFUNCTION AT CHEMBUR EASTERN COURT S/S SW.NO.37095 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR GIS,37518,VANAMALI,29096,FPI NOT WORKING AT VANMALI S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR HSG.(E)1,2508,CHEMBUR 13TH ROAD,32086,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR SAPPHIRE,32754,QUARTER RD,13648,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHADWA RESIDENCY,32097,SAFAL HEIGHTS,29961,1). FPI FAULTY AT SAFAL HEIGHTS CSS SW. 29961.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINAR,32944,GOLDEN PEAK,29124,1) FPI MALFUNCTION AT CHINAR S/S SW.NO.32944 (NOT GLOWN). 2)FAILED TO OPEN AMBEDKAR ROAD NO.2 S/S DMS SW.NO.11375 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND GOLDEN PEAK S/S DMS SW.NO.29123 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHPOKALI ROAD,13534,BEAU PRIDE,37191,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.00840 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SWASTIC DYE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30645 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30644 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SUMAN NGR S/S DMS SW.NO.07897 FAILED TO OPERATE FROM SCADA. 4)CUTCH DYEING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)SUMAN NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.00493 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.00494 FAILED TO OPERATE FROM SCADA. 3). SUMAN NGR WENT OFFLINE AFTER ONE OPERATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL SHOPPING MALL,26555,LINK CORNER MALL,29004,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DARVESH GRAND,38537,THIRD ROAD (3RD),5999,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR CEMETRY,36996,BHIMWADI 2,16401,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR CEMETRY,36996,BHIMWADI 2,16401,1)DEONAR CEMETRY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JAY MAHARASHTRA NGR S/S. 3) DMS OFFLINE AT ARIES S/S. 4) DMS OFFLINE AT DEONAR ESTATE S/S. 5) DMS OFFLINE AT DHIRAJ IRON & STEEL S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,1)FAILED TO OPEN NEW MILL RD S/S DMS SW.NO.11667 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EMPRESA,38922,KOLDONGRI NO.2,28137,1)PARANJPE SCHEME S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)EMPRESA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT NEELKANTH COMPLEX S/S SW.NO.11896 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCEL PLAZA,34936,TIARA,34122,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGA SAGAR SOC,37402,SUPRABHAT,31338,1)FAILED TO OPEN VIKHROLI REC-STN SW.NO.11492 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUPRABHAT S/S SW.NO.31338 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAZDAR NORTH,32984,GREEN STREET,12306,,,
