Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,490,SARVODAY HOSPITAL,10113,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR TEL.EXCHANGE,16950,KAHN JASH RESIDENCY,41106,1)FAILED TO OPEN KAHN JASH RESIDENCY S/S SW.NO.41106 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KAHN JASH RESIDENCY S/S SW.NO.41105 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOD GIFT,14942,SAPNA RESIDENCY,34748,1) DMS OFFLINE AT OCEAN VIEW S/S. 2) DMS OFFLINE AT VARSOVA MACHHALIMAR S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR ROAD NO 2,31327,GOLIBAR SUBWAY NO. 2,29734,1)SANTA CITY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHIVALIK VENTURE NO. 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) PRIVATE LOCK TO THE SHIVALIK VENTURE CSS & TIME WAS TAKEN FOR KEY ARRANGEMENT 4)SECTION BETWEEN WILLINGDON GYMKHANA TO SAI PRASAD VIA SUBWAY (KHAR) WAS KEPT DEAD FOR CABLE SAFEGUARDING 5) LOAD RELIVING OPERATION WAS DONE & LOAD TAKEN ON SECTION (MAKERS TOWN TEMP CSS TO SHIVALIK VENTURE NO.2 CSS) WHICH WAS KEPT ON NO LOAD (SECTION WAS DEAD SINCE FEW DAYS) 6) FPI NOT WORKING AT GOLIBAR (N) NO.2 CSS 7)FPI NOT WORKING AT SANTA CITY CSS 8)FPI NOT WORKING AT GOLIBAR SUBWAY NO.2 CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON CHAITANYA,35515,OSHIWARA NO.2,6651,1)OSHIWARA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN OCEAN,34764,MARVE,12168,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUMPHA DARSHAN,9521,SONAL SIDDHI,30774,1)GANESH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9404,GAJRAJ,35172,1) DMS OFFLINE AT GAJRAJ S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GUNDAVLI NO.1 S/S DMS SW.NO.04733 FAILED TO OPERATE FROM SCADA. 2)CENTRAL PICTURES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6797,TANK PAKHADI NO.2,14807,1)TANK PAKHADI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.8,29044,FERRANI HOTEL,19797,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAILAXMI,30126,SARASWATI CHS,35080,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,1)FAILED TO OPEN KOLDONGRI NO.1 S/S DMS SW.NO.00856 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED DUE TO OPERATION SQUAD WAS AT GOLIBAR NO. 2 FOR INSPECTION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMNABAI NARSEE SCHOOL NO. 2,39199,JVPD 1,35050,1) HEAVY TRAFFIC NEAR VM ROAD VILE PARLE WEST 2) VILE PARLE SQUAD WAS AT MMRDA AREA FOR HTC OUTAGE 3) SWASTIK CO-OP NO.1 DMS SWITCH NO.11532 OPERATED AFTER MULTIPLE COMMANDS. DMS USED FOR ISOLATION AND RESTORATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI ANAND SOCIETY,31541,BEHRAM BAUG NO.2,10856,1) FPI MALFUNCTION AT BEHRAM BAUG NO.2 S/S SW.NO.10856 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN PINNACLE DREAM S/S SW.NO.31316 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PINNACLE DREAM S/S SW.NO.31318 FAILED TO OPERATE FROM SCADA. 3)V M ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) AS VM ROAD NO.1 DMS WERE OFFLINE LOADING CONSTRAINT WAS THERE DUE TO 120 SQ.MM SECTION- VM ROAD NO.2 TO SWASTIK CO-OP.NO.1. REST SUPPLY EXCEPT PINNACLE DREAM CSS WERE RESTORED AFTER VM ROAD 1 DMS CAME ONLINE. ALL SUPPLY RESTORED AT 3.20 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SAMATA NAGAR,32667,SUHASINI APARTMENT,11506,1)JUHU LANE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SUHASINI APARTMENT S/S SW.NO.11504 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K STAR MALL,30745,SHRI KRISHNA SOCIETY,32853,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMGAR NGR 1,4814,KURLA CREEK 4,4644,1) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (NOT GLOWN). 2) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04814 (NOT GLOWN). 3)FAILED TO OPEN AKASHDEEP S/S SW.NO.34540 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AKASHDEEP S/S SW.NO.34541 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR VAIBHAVLAXMI,38047,ABHAY SHIKSHAN SANSTHA,32300,1)FAILED TO OPEN KANNAMWAR VAIBHAVLAXMI S/S DMS SW.NO.38047 FAILED TO OPERATE FROM SCADA. 2)KANNAMWAR SHANTI NIKETAN (SHUTTER PROBLEM) S/S SW.NO.41476 SWITCH MECHANISM PROBLEM. 3) FPI MALFUNCTION AT KANNAMWAR VAIBHAVLAXMI S/S SW.NO.38046 (NOT GLOWN). CABLE DAMAGED BY AEML(SERVICE DEPT.) NEAR KANNAMWAR VAIBHAVLAXMI CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA NO.2,25215,KHAR KALPAK,40665,1)RAJ RISHI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GODAMBE APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1). MITHAGAR RD NO.2 SW. 2603 OPERATED AFTER GIVING MULTIPLE COMMANDS. 2). HEAVY TRAFFIC ON S V ROAD LIBERTY GARDEN RD KACHPADA RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10279 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) OPERATION SQUAD WAS BUSY IN LOAD READING AT NEW MILL ROAD CSS 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD DUE TO EXCAVATION WORK BY TATA POWER.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PREM INDUSTRIES NO.2 S/S SW.NO.13703 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD JOGESHWARI CAVES ROAD JIJAMATA ROAD & SERVICE ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHATMA PHULE NGR,12152,PANVEL RD 1,10955,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALAD S/S DMS SW.NO.00083 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL POLICE TRAINING CAMP,28175,WOODLAND ESTATE,32892,DMS AT MAROL POLICE TRAINING CAMP WENT OFFLINE AFTER GETTING SW.NO.28175 OPEN & TEST CHARGE WAS SUPPOSED TO BE TAKEN FROM THAT CSS AS FPI MALFUNCTION COULD HAVE BEEN TAKEN TIME FOR RESTORATION DUE TO MULTIPLE(4) LEGS AT STEEL MADE CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL POLICE TRAINING CAMP,28175,WOODLAND ESTATE,32892,1) FPI MALFUNCTION AT MAROL POLICE TRAINING CAMP S/S SW.NO.28177 (NOT GLOWN). 2)FAILED TO OPEN WOODLAND ESTATE S/S SW.NO.32892 FAILED TO OPERATE FROM SCADA. 3)WOODLAND ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SANGEET PLAZA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)MAROL POLICE TRAINING CAMP S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE ROAD NO.3,6076,ORLEM BLISS,19389,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR SYMPHONY,31049,SAGAR NAGAR,29489,1)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15100 FAILED TO OPERATE FROM SCADA. 3)OPERATION SQUAD BUSY AT GLUCOSE FOOD FOR CHECKING PHASING & NORMALIZING FAULT ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.3,13529,USHA DARSHAN,13139,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEEL KAMAL,9441,LABH SHRADDHA,34130,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEMINATH LUXARIA,40189,VERSOVA MHADA NO.3,32154,1) DMS OFFLINE AT NEMINATH LUXARIA S/S. 2) FPI MALFUNCTION AT PRIYANKA CHS S/S SW.NO.39902 (NOT GLOWN). 3) OPERATION SQUAD WAS AT JAWAHAR BAN AREA FOR LOAD READING. 4)HEAVY TRAFIC ON LINK ROAD 5) NARROW LANES TO REACH AT NEMINATH LUXARIA CSS HENCE ISOLATION DONE BY WALK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND BAUG,5306,WADHAWALI SOUTH,12016,1) FPI MALFUNCTION AT NITYANAND BAUG S/S SW.NO.05306 (NOT GLOWN). 2) FPI MALFUNCTION AT NITYANAND BAUG S/S SW.NO.05307 (NOT GLOWN). 3)COLLECTOR CLY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI PARK VIEW,28323,EVERSHINE MILLENIUM PARADISE,19976,1)OBEROI PARK VIEW S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) VASANT SAGAR NO. SWITCH NO.26208 OPERATED FROM SCADA AFTER MULTIPLE COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.1,1002,CHANDIWALA,32715,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARSI PANCHAYAT,2976,MISTRY APARTMENT,6478,1) DMS OFFLINE AT RAJ RATAN S/S. 2)FAILED TO OPEN A K APARTMENT S/S DMS SW.NO.18868 FAILED TO OPERATE FROM SCADA. 3)PARSI PANCHAYAT S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION & RESTORATION DELAYED AS FPI NOT WORKING AT MISTRI APPT CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATIL ESTATE,31562,GOLDEN NEST NO 3,30252,1) DMS OFFLINE AT PATIL ESTATE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PEARL PRODUCT,15423,GLUCOSE FOOD,26158,1)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00751 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00748 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,1) FPI MALFUNCTION AT VATSALATAI NAIK NGR 1 S/S SW.NO.15737 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAKASH,9758,PAWANHANS HOUSING COMPLEX,19281,1)FAILED TO OPEN MESCO AIRLINES S/S DMS SW.NO.17196 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT MESCO AIRLINES S/S. 3) ACCESS PROBLEM AT PAWANHANS HOUSING COMPLEX S/S. 4) FPI MALFUNCTION AT DEVRUP S/S SW.NO.04498 (NOT GLOWN). 5) FPI MALFUNCTION AT DEVRUP S/S SW.NO.32584 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJABWADI,26901,TROMBAY TOWNSHIP 2,17394,1) FPI MALFUNCTION AT PUNJABWADI S/S SW.NO.26901 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND MANDALA S/S DMS SW.NO.14389 FAILED TO OPERATE FROM SCADA. 3) TROMBAY TOWNSHIP (DMS) SW 17394 WENT IN DISTURB POSITION AFTRE GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJABWADI,26901,TROMBAY TOWNSHIP 2,17394,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJASTHAN VIDYARTHI GRIHA,39915,HOTEL KARL RESIDENCY,25092,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,32930,YASHWANT ARCADE,37376,1) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37375 (GLOWN). 2)OM SIDDHIVINAYAK CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT PANCHARATNA S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT VIKHROLI HILL 6 S/S SW.NO.15098 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFED POOL,18425,BUSINESS BAY,37272,1) FPI MALFUNCTION AT MILENIUM PARK S/S SW.NO.38392 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAGAR TECH PLAZA 2,29241,MILENIUM PARK,38392,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI NAKA 2,10126,PRANIK CHAMBERS,31648,1)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BHARAT CROWN S/S. 3). FPI NOT WORKING AT VIHAR RD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SHIVSHAKTI ESTATE S/S SW.NO.6428 FAILED TO OPERATE FROM SCADA. 2) SW.NO.6428 AT SHIVSHAKTI ESTATE CSS GOT OPEN AFTER MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN LELEWADI NO.2 S/S DMS SW.NO.14541 FAILED TO OPERATE FROM SCADA. 2)MITTAL INDUSTRIAL EST NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34782,SINGH ESTATE NO.1,4787,1) FEEDER TRIPPING AT GOREGAON REC-STN SW.NO.1506. 2)SHREEPAL INDUSTRIAL ESTATE S/S DMS SW.NO.05161 SWITCH MECHANISM PROBLEM. ISLOATOR SW.NO.5161 WAS NOT GETTING OPEN DUE TO MECHANICAL PROBLEM.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.2,10362,KALINA SHASTRI NGR NO. 3,37582,1) HEAVY TRAFFIC ON VAKOLA BRIDGE SANTACRUZ (EAST).. CABLE DAMAGED BY MCGM IN FRONT OF SHASHTRI NGR NO.2 CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI SHIKSHAN SANTHA,34932,SUPRABHAT,31337,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE KRISHNA GARDEN,31841,KASHI NORTH NO.1,39257,1)GREEN WOOD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE KASHI NORTH NO.1 S/S DMS SW.NO.02760 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUJEEVAN,36812,HANUMAN ROAD NO.1,1048,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)RUNWAL PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT CORPORATE PARK NO 2 S/S. 3) FPI MALFUNCTION AT SWASTIC DYE S/S SW.NO.04373 (NOT GLOWN). 4). SWASTIK DYE S/S SW. 4370 OPERATED AFTER GIVING MULTIPLE COMMANDS. 5). SWASTIK DYE S/S SW. 4372 OPERATED AFTER GIVING MULTIPLE COMMANDS. 6). SWASTIK DYE S/S SW. 4373 OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,1)FAILED TO CLOSE HARIYALI SOUTH S/S DMS SW.NO.04882 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GODREJ & BOYCE 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)HARIYALI CENTRAL 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA COLONY NO.2,4218,LALLUBHAI PARK NO.2,34039,1) FPI MALFUNCTION AT AMERSEY ROAD S/S SW.NO.04553 (NOT GLOWN). 2) FPI MALFUNCTION AT ANDHERI EXCHANGE S/S SW.NO.14451 (NOT GLOWN). 3) HEAVY TRAFFIC AT LINK RD. & D N NGR RD.. 4) ACCESS PROBLEM AT TATA COLONY NO.2 S/S ISOLATION CARRIED ON FEET DUE TO DEMOLISHED PROPERTY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR RAVIKIRAN,37443,HOUSING WEST 3,9561,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR SURYAKIRAN,35605,HOUSING WEST 4,30287,1)TILAK NGR SURYAKIRAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNNAT NAGAR NO.3,16587,MANGAL KRIPA,37456,1)FAILED TO CLOSE GOREGAON S/S DMS SW.NO.00457 FAILED TO OPERATE FROM SCADA. 2)MANGAL KRIPA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT UNNAT NAGAR NO.3 S/S DUE TO PRIVATE LOCK TO CSS COMPOUND SUPPLY RESTORATION DONE USING LADDER TO GET ACCESS INTO CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40876,SHANTI NIKETAN NO.2,16631,1)SHANTI NIKETAN NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI CLY 2,14053,SUDHA PARK,19783,1) FPI MALFUNCTION AT VIKHROLI CLY 2 S/S SW.NO.14053 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GODREJ TREES NO.1 S/S SW.NO.40844 FAILED TO OPERATE FROM SCADA. 2). FAILED TO OPEN GODREJ TREES NO.1 S/S SW.NO.39312 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,KASTURI ESTATE NO 1,32850,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. BHAKTI PARK NO.2 CSS SHIFTED TO NEW LOCATION AND OPERATION SQUAD WAS UNAWARE OF NEW LOCATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WARODA ROAD (PLT),5823,KYLEMORE,9657,1) DMS OFFLINE AT KYLEMORE S/S. 2) DMS OFFLINE AT BANDRA RECLAM CENTRAL NO.1 S/S. 3) DMS OFFLINE AT J.KUMAR INFRA (TEMP) S/S. 4) DMS OFFLINE AT BANDRA RECLAMATION WEST S/S. 5) DMS OFFLINE AT BANDRA RECLAM CENTRAL NO.1 S/S. 6)BANDRA RECLAM CENTRAL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)ST JOHN BAPTIST ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WARODA ROAD (PLT),5823,KYLEMORE,9657,1) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.09657 (GLOWN). 2) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.38839 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WARODA ROAD (PLT),5823,KYLEMORE,9657,1)BOMBILWADI REC-STN WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT WARODA ROAD (PLT) S/S SW.NO.05823 (NOT GLOWN). 3) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.09657 (GLOWN).,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MORBALI TALAV S/S SW.NO.10410 (GLOWN). 2)HARSHA KAUSHAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KARVEER NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN HARSHGIRI S/S DMS SW.NO.25923 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE NITYANAND APARTMENT S/S DMS SW.NO.18211 FAILED TO OPERATE FROM SCADA. 5) MANORAMA PARK TO PANCHAVATI DHAM SECTION KEPT DEAD FOR SAFEGUARDING 6) MIRA SQUAD WAS STUCK IN TRAFFIC. HE WAS ON THE WAY TO NITYANAND APPT FOR FEEDER RELIEVING.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.2,4363,TIRTH,35974,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DAFTARI ROAD NO.2 S/S SW.NO.12345 (GLOWN).,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KHERWADI EAST NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KHERWADI EAST NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ARAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) RESTORATION DELAYED AS FEEDER 35369 AND 30473 WAS RELIEVED BEFORE RESTORATION.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18979 (GLOWN). 2) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18980 (GLOWN). FAULT LOCATED 200 M FROM GRIT ESTATE.FAULT DUE TO LAND SLIDING.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GRIT EST S/S SW.NO.19334 (GLOWN). 2) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18979 (GLOWN). 3) HEAVY TRAFFIC AT SAHAKAR TALKIES SIGNAL AND CHED NGR JUNCTION.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14331,T.MANEKLAL,561,1)FAILED TO CLOSE PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR SAKINAKA SIGNAL NEAR SWASTIK HOTEL..,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVGI DONGAR,26348,SHEREY LANE,15168,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,MULTIPLE 33KV HT CABLE FAULT IN SANTACRUZ WEST AREA (SARASWATI ROAD 20MVA-1 SARASWATI ROAD 20MVA- 2 AND KHAR 20MVA-1 INCOMING CABLE FAULT)..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ABHILASHA,12529,SHANTI APARTMENT,16098,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ADARSH REGAL,37405,REVIERA TOWER,25828,1) DMS OFFLINE AT ORLEM NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ADARSH REGAL,37405,REVIERA TOWER,25828,1)FAILED TO CLOSE - MULTIPLE COMMAND REVIERA TOWER S/S DMS SW.NO.25830 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DOMNIC COLONY S/S DMS SW.NO.36078 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ADARSH REGAL S/S SW.NO.37405 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALI TALAO,30873,GOMESWADI,25313,1) FPI MALFUNCTION AT ALI TALAO S/S SW.NO.30873 (NOT GLOWN). 2)FAILED TO OPEN ALI TALAO S/S DMS SW.NO.30874 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ALI TALAO S/S DMS SW.NO.30873 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RATHODI HOSPITAL S/S DMS SW.NO.25310 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RATHODI HOSPITAL S/S DMS SW.NO.25309 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALI TALAO,30873,JAIN COMPOUND,42127,1)FAILED TO CLOSE RATHODI HOSPITAL S/S DMS SW.NO.25310 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT GOMESWADI S/S ACCESS PROBLEM AT GOMESWADI CSS AND JAIN COMPOUND CSS DUE TO ROAD CLOSURE. ISOLATION AND RESTORATION DONE BY OPERATION SQUAD ON FOOT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANA AVANT GARDE,40659,MASACHA PADA KIOSK,34267,1) DMS OFFLINE AT MASACHA PADA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI SEWAGE,5956,INDIAN OIL NAGAR,9563,1)FAILED TO OPEN INDIAN OIL NAGAR S/S DMS SW.NO.09563 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AMBIVLI REC-STN SW.NO.10205 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANTHONY ROAD,9566,MADHUBAN NO. 2,32174,1) DMS OFFLINE AT ANTHONY ROAD S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANTHONY ROAD,9566,MADHUBAN NO. 2,32174,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AUTO ACCESSERIES,7297,MUKESHWADI,31097,1)FAILED TO OPEN KURLA MAHAJAN SRA S/S DMS SW.NO.38080 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT AUTO ACCESSERIES S/S SW.NO.29868 (NOT GLOWN). 3) FPI MALFUNCTION AT AUTO ACCESSERIES S/S SW.NO.07297 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABREKAR NAGAR ACME NO-2,41266,CHARKOP EAST,11143,1) FPI MALFUNCTION AT BABREKAR NAGAR ACME NO-2 S/S SW.NO.41266 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABREKAR NAGAR ACME NO-2,41268,V KISHANCHAND,12650,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABREKAR NAGAR ACME NO-2,41268,V KISHANCHAND,12650,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA WORLI SEA LINK,34491,BANDRA RECLAMATION WEST,13985,1) FPI MALFUNCTION AT MOUNT MARY S/S SW.NO.05555 (NOT GLOWN). 2) FPI MALFUNCTION AT MOUNT MARY S/S SW.NO.02643 (NOT GLOWN). 3) FPI MALFUNCTION AT KADESHWARI MANDIR ROAD S/S SW.NO.14701 (NOT GLOWN). 4)FAILED TO CLOSE MOUNT MARY S/S DMS SW.NO.30837 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND MOUNT MARY S/S DMS SW.NO.05555 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED DUE TO OPERATION SQUAD WENT TO SANTACRUZ (W) AREA FOR OPERATIONS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAM BAUG SOUTH NO.2,25390,JAWAHAR BAN,36449,1) DMS OFFLINE AT BEHRAM BAUG SOUTH S/S. 2) DMS OFFLINE AT EVERSHINE EMBASSY S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAM BAUG SOUTH NO.2,25390,JAWAHAR BAN,36449,FAULT NORMALIZATION WAS PENDING FOR HTCF BETWEEN VERSOVA RDP NO. 2 TO CHAITANYA HSG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAM BAUG SOUTH,38671,MORYA BLUE MOON,38486,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BELASURA IND EST,6440,GANDHI EST,5181,1) FPI MALFUNCTION AT KURLA VIHAR RD 1 S/S SW.NO.02265 (NOT GLOWN). 2) HEAVY TRAFFIC ON ANDHERI KURLA RD . 3)FPI NOT INSTALLED AT MEXUS MULTIPLEX.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEVERLY PARK,17139,BHAIRAV RESIDENCY,36345,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT MOHAN SADAN S/S SW.NO.38270 (GLOWN). 2) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16729 (NOT GLOWN). CABLE DAMAGED BY MCGM ON MG ROAD AND GARODIA NGR ROAD JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAU PADMA TOWER,35230,ANNAPURNA ESTATE,34214,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MBMC S/S. 2) DMS OFFLINE AT GODAVARI INDUSTRIES S/S. 3) DMS OFFLINE AT BAGESHREE S/S. 4) FPI MALFUNCTION AT MBMC S/S SW.NO.18165 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BORGES COMPOUND,26572,TALAWADI,12549,1) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37664 (NOT GLOWN). 2) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37665 (NOT GLOWN). 3) HEAVY TRAFFIC ON UTTAN ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BRINDAVAN TOWER,10506,GREEN FIELD TOWER,12289,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.6,28955,KHERANI RD 1,9327,1) SQUAD WAS FIRST ON THE WAY TO KURLA FOR ISOLATION AND RESTORATION OF SAKI 11 KV FDR 3103 2) HEAVY TRAFFIC AT ANDHERI KURLA RD 3) HEAVY TRAFFIC AT CHANDIVALI FARM RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHANDIVALI REHAB HSG NO.3 S/S. 2) DMS OFFLINE AT CHANDIVALI REHAB HSG NO.2 S/S. 3) DMS OFFLINE AT CHANDIVALI REHAB HSG NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC NEAR IIT STAFF QUARTERS TO CHANDIVALI FARM ROAD . CABLE DAMAGAED BY BMC. SANGHARSH NAGAR IN FRONT OF WOODLAND HEIGHT SOCIETY GATE NEAR SHREEJI SWEETS AND DRYFRUITS SHOP..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1). FPI NOT INSTALLED AT WOODLAND HEIGHT CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR 13TH ROAD,32086,CHEMBUR HSG.(E)1,2508,1) HEAVY TRAFFIC ON G M LINK ROAD.2) OPERATION SQUAD WAS AT MAHUL FOR ANIK TRIPPING RESTORATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIBBER HOUSE,31902,SAKI NAKA 2,10128,1) DMS OFFLINE AT ANSA EST 1 S/S. CABLE DAMAGED BY BMC NEAR SAKINAKA SIGNAL NEAR SWASTIK HOTEL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI EAST NO.2,2428,TOWER 28,42029,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COATS,4592,CHANDIVALI QUARIES 4,7748,1) FPI MALFUNCTION AT COATS S/S SW.NO.04593 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.3,12936,DAMU NAGAR NO.2,11067,1) FPI MALFUNCTION AT DAMU NAGAR NO.3 S/S SW.NO.19956 (GLOWN). 2) DMS OFFLINE AT DAMU NAGAR NO.3 S/S. 3) ACCESS PROBLEM AT DAMU NAGAR NO.4 S/S ISOLATION AND RETORSTION CARRIED OUT ON FEET . 4) HEAVY TRAFFIC AT RAM SINGH ROAD DUE TO FESTIVAL RAM NAVANI .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ APARTMENT NO.2,34458,NATWAR NAGAR NO.2,13032,1)FAILED TO OPEN DHIRAJ APARTMENT S/S DMS SW.NO.14588 FAILED TO OPERATE FROM SCADA. 2) MCGM HAS BLOCKED THE ROAD FOR WORK FOR VEHICLES & DUE TO NARROW LANES ISOLATION CARRIED OUT BY FOOT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DIXIT ROAD NO.2,11796,VIMAL APARTMENT,6433,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DONGRI,13750,ANAND WADI,16491,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DRUG HOUSE,14548,NATIONAL LEATHER,2635,1)JANU PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KANDIVLI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.29150 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DRUG HOUSE,14548,NATIONAL LEATHER,2635,1)JANU PADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.29150 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DYMA ROAD,16232,BANDRA TERMINUS ROAD,39733,1)DYMA ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,E S I S HOSPITAL (ANDHERI),36292,INDIAN INST. OF PACKAGING,13719,1)LODHA ETERNIS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EKTA MAPPLE WOOD,38703,KUKREJA SEA GARDEN,37953,1)LINKING ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) BREAKER SW 39607 AUTO TRIP ALARM NOT APPEARED ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANDHI NAGAR NORTH,10464,K D COMPOUND,12797,1) ACCESS PROBLEM AT GANDHI NAGAR NORTH S/S SUB-STATION ACCESS ROAD TOO NARROW FOR VEHICLE OPERATIONS SQUAD HAD TO WALK FOR 15 MINUTES EACH WAY TO ACCESS THE SUB-STATION LOCATION OF SUB-STATION VERY CONGESTED. GANDHI NAGAR NORTH 40% SUPPLY RESTORED ON LT BACKFEEDING AT 16:20 HRS. GANDHI NAGAR NORTH 60% SUPPLY RESTORED ON LT BACKFEEDING AT 16:40 HRS. GANDHI NAGAR NORTH 90% SUPPLY RESTORED ON DG SET AT 17:45 HRS. GANDHI NAGAR NORTH 100% SUPPLY RESTORED ON DG SET AT 18:30 HRS. GANDHI NAGAR NORTH 40% SUPPLY RESTORED ON LT BACKFEEDING AT 16:20 HRS. GANDHI NAGAR NORTH 60% SUPPLY RESTORED ON LT BACKFEEDING AT 16:40 HRS. GANDHI NAGAR NORTH 90% SUPPLY RESTORED ON DG SET AT 17:45 HRS. GANDHI NAGAR NORTH 100% SUPPLY RESTORED ON DG SET AT 18:30 HRS. 3) KD COMPOUND CSS WAS ON DMS BUT UNDER LOTO SO REMOTE OPERATION WAS NOT POSSIBLE OPERATIONS SQUAD HAD TO WALK TILL CSS AND MANUALLY OPERATE THE SWITCH..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)LAGOON ROAD JKUMAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KHARODI LINK ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RSC 41 WEST S/S DMS SW.NO.30145 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RSC 41 WEST S/S DMS SW.NO.30144 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON RSC-41 ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN PATLON YARN S/S DMS SW.NO.19788 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARIAS DREAM PARK,13003,SHREE PARK BUILDING,30557,1)HARIAS DREAM PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT LOK PRAKASHAN NO 2 S/S SW.NO.35250 (GLOWN). 3) FPI MALFUNCTION AT LOK PRAKASHAN NO 2 S/S SW.NO.35251 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI NORTH 3,10622,HCC IT PARK NO 2,31718,1) FPI MALFUNCTION AT HARIYALI NORTH 3 S/S SW.NO.10622 (NOT GLOWN). 2). SPECIAL LOCK AT HARIYALI (N) NO.4 CSS. CABLE FOUND BURNT NEAR TAGORE NGR GROUP NO.5 OPP. SHIV SENA SHAKHA 119.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HERITAGE PARODY,30019,KANDIVLI NORTH NO.2,11992,1)PAREKH NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KANDIVLI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KANDIVLI NORTH NO.2 S/S DMS SW.NO.11992 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIRANANDANI ESTONIA,37077,CENTINARY HOSPITAL NO.2,36080,1)HIRANANDANI ESTONIA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL COMPETENT,7757,WAVES HOTEL,42190,1)FAILED TO CLOSE MAROL CHURCH ROAD NO.3 S/S DMS SW.NO.12903 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAROL CHURCH ROAD NO.3 S/S DMS SW.NO.12901 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,I A C COLONY NO.1,27091,I A C COLONY NO.2,26095,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IBIS HOTEL,34424,AMBEWADI NO.3,17979,1) ACCESS PROBLEM AT IBIS HOTEL S/S ACCESS NOT GIVEN BY CONSUMER. 2) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34425 (NOT GLOWN). 3) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34424 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIRA NGR SHIVNERI 2,42154,SHIVSHAHI NO.3,34526,1) DMS OFFLINE AT SHIVSHAHI NO.3 S/S. 2) SQUAD WAS BUSY AT CHEMBUR R/S FOR TAKING SUBSTATION KEYS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRALOK NO 5,29604,MBMC APARTMENT,41782,1)NARMADA GAGAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)INDRALOK NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND EXCELLENCY HEIGHTS S/S SW.NO.41705 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND EXCELLENCY HEIGHTS S/S SW.NO.41704 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND INDRALOK NO 5 S/S SW.NO.29603 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND INDRALOK NO 5 S/S SW.NO.29604 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34526,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ITI,19210,SANJAY NAGAR NO.3,13830,1)FAILED TO CLOSE GANESH NAGAR MHADA REC-STN SW.NO.3704 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SANJAY NAGAR NO.3 S/S SW.NO.10471 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SANJAY NAGAR NO.3 S/S SW.NO.13830 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39030,I T C HOTEL,17297,1)NEERAV PROPERTIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN NEERAV PROPERTIES S/S DMS SW.NO.39452 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAIRAJ NAGAR,39320,VASTU DEEP TOWER,36088,1)VISHRAMYOG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JAIRAJ NAGAR S/S. 3) DMS OFFLINE AT VAZIRA VILLAGE NORTH S/S. 4) DMS TOGGLING AS ONLINE/OFFLINE AT VISHRAM YOG CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANU PADA,10547,DRUG HOUSE,14546,1)JANU PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ASHOK NAGAR FALGUNI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KALPATARU GARDEN NO.2 S/S DMS SW.NO.35505 FAILED TO OPERATE FROM SCADA. 4)FPI NOT INSTALLED AT JANU PADA S/S SW.NO. 10547.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR BAN,36449,BEHRAM BAUG SOUTH NO.2,25390,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR NO.2,795,ASHOKA SHOPPING,11954,1)ASHOKA SHOPPING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)POLYCHEM NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN JAWAHAR NAGAR NO.2 S/S DMS SW.NO.00795 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT ASHOKA SHOPPING S/S SW.NO.11954 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR NO.2,795,ASHOKA SHOPPING,11954,1) FPI MALFUNCTION AT ASHOKA SHOPPING S/S SW.NO.11954 (GLOWN). 2) DMS OFFLINE AT POLYCHEM NO.1 S/S. 3)FAILED TO CLOSE PIRAMAL NAGAR NO.2 S/S DMS SW.NO.16018 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAJUPADA 2,9175,KAMANI ENGG,9130,1) HEAVY TRAFFIC AT ANDHERI KURLA RD 2) KAJUPADA NO.4 SW NO.15969 RESTORATION DONE BY SQUAD BY WALK DUE TO ONE WAY ACCESS AND HEAVY TARFFIC AT KAJUPADA PIPELINE RD AS EXCAVATION WORK WERE IN PROGRESS. 3) HEAVY TRAFFIC AT KALE MARG 4) KAJUPADA NO.4 DT SWITCH 36177 100% SUPPLY RESTORED AFTER NORMALISING DEAD SECTION KURLA NORTH NO.3 TO KAJUPADA NO.4 5) KURLA R/S OFFLINE WHILE CHARGING DEAD SECTION KURLA (N) NO.3 TO KAJUPADA NO.4 AS SCADA PERMIT WERE RUNNING IN PROGRESS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA PARK,12317,BHAYANDAR VILLAGE NO 2,10487,1) DMS OFFLINE AT DIVINE SHERATON PLAZA S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND D J MARKET S/S DMS SW.NO.11829 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND D J MARKET S/S DMS SW.NO.11831 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT TEENA TOWER S/S SW.NO.35939 (NOT GLOWN). 5) FPI MALFUNCTION AT TEENA TOWER S/S SW.NO.35940 (NOT GLOWN). 6) FPI MALFUNCTION AT KAMALA PARK S/S SW.NO.12317 (NOT GLOWN). 7) FPI MALFUNCTION AT KAMALA PARK S/S SW.NO.12319 (NOT GLOWN). NO FAULT AFTER TESTING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMANI OIL,2960,UNIVERSAL BUSINESS CENTER,30584,1) DMS OFFLINE AT BHARAT CROWN S/S. CABLE DAMAGED BY CABLE LAYING GROUP ON SHETTY CHEMICAL ROAD 10MTRS FROM STREET LIGHT POLE LGD 009 005.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.5,2074,TRISHALA SOCIETY,30198,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.5 S/S DMS SW.NO.02074 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KANNAMAWAR NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GODREJ CREEK S/S SW.NO.26202 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KEDARNATH TOWER,34101,YARI ROAD,6411,1)FAILED TO CLOSE MOUNT S/S DMS SW.NO.06395 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON J P ROAD & SEVEN BUNGLOW ROAD. 3)OPERATION SQUAD WAS MOVED TO CRITICARE HOSPITAL CSS FOR CHECKING INCREASED COMPLAINTS BEFORE TRIPPING 4)ISOLATION WAS CARRIED OUT AFTER CONFIRMATION WITH TNP PERSONNEL WORKING AT VERSOVA DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KENORITA GARMENT HUB,38948,JOGESHWARI CAVES ROAD NO.1,2921,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHADI 3,27037,ASHA KRISHNA,28133,1)FAILED TO OPEN SHANGRILA S/S SW.NO.19059 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN L.T.NGR S/S DMS SW.NO.14703 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAKI NAKA 1 S/S DMS SW.NO.06855 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHADI 3,27037,ASHA KRISHNA,28133,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHANNA APT,9617,SAMARPAN,38865,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHANNA APT,9617,SAMARPAN,38865,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHAR RAILWAY QUARTERS,9683,NIRMALNAGAR,25028,1) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.09683 (NOT GLOWN). 2) HEAVY TRAFFIC ON SANTACRUZ SIGNAL AND KHAR RAILWAY QUATERS LANE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1) DMS OFFLINE AT AIR FORCE COLONY NO. 2 S/S. FAULT LOCATED INSIDE METRO BARRICATE NEAR UTTAR BHARTIYA SANGH CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NORTH,25721,KHOTKUWA ROAD NORTH NO.2,40155,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KIROL RD,12577,SAHANEY KIRKWOOD,30592,1) FPI NOT WORKING AT SAHANEY KIRKWOOD CSS 2) FPI NOT WORKING AT KURLA CARSHED CSS SW 37494. CABLE DAMAGED BY BMC ON KIROL RD NEAR DMART INSIDE NALA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31447,NAVAL DEPOT,16008,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35439,PRATAP NAGAR NO 4,32626,1) FPI MALFUNCTION AT KANAKIA ZILLION S/S SW.NO.36615 (NOT GLOWN). 2)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OPPOSITE PETROL PUMP OPPOSITE KAMRAN HOTEL ON LBS RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA MAHAJAN SRA,38080,AUTO ACCESSERIES,29868,1) HEAVY TRAFFIC ON LBS ROAD AND NEW MILL RPAD . 2)AUTO ACCESSERIES S/S DMS SW.NO.07299 SWITCH MECHANISM PROBLEM. 3) OPERATION SQUAD WAS BUSY IN CHIRAG NAGAR AREA FOR OPERATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD BUSY ON FAULT NORMALIZATION OPERATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAKE HOMES 2,28105,LAKE HOMES,26942,1) FPI MALFUNCTION AT CHANDIVALI QUARIES 3 S/S SW.NO.27050 (NOT GLOWN). 2)FAILED TO OPEN CHANDIVALI QUARIES 3 S/S DMS SW.NO.19666 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON SAKI VIHAR ROAD ANDHRI KURLA LOAD & CHANDIVALI ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LEELA BUSINESS PARK,25960,KONDIVITA ROAD NO.2,36274,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOGITECH PARK,26401,SAKI NAKA 4,28741,1)FAILED TO CLOSE SAKI NORTH 2 S/S DMS SW.NO.15485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PIGMENT S/S DMS SW.NO.19238 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON ANDHERI KURLA ROAD SAKI VIHAR ROAD AND KHERANI ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOWER APPA PADA,11279,LOWER APPAPADA NO-02,40439,1)FAILED TO OPEN ANANDWADI NO.2 S/S DMS SW.NO.18590 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LOWER APPAPADA NO-02 S/S SW.NO.40440 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)M I D C NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MADHUNIKETAN,31736,RAJ PIPALA,34334,CABLE SECTION UPGRADATION JOB TAKEN FOR SECTION BETWEEN SERENITY APPT CSS TO EXCLUSIVE SOC CSS. SUPPLY RESTORED AFTER TAKING NEW SECTION BETWEEN UDAYBHANU TO MAIN AVENUE CSS INTO SERVICE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHARASHTRA WEIGH BRIDGE,31515,KURLA SOUTH 1,2444,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALAD BILLABONG SCHOOL,32202,BAFHIRA NAGAR NO.4,29922,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.2,11618,GAIKWAD NAGAR MHADA NO.1,40837,1) FPI MALFUNCTION AT GAIKWAD NAGAR MHADA NO.1 S/S SW.NO.40837 (GLOWN). 2)KHARODI SOUTH NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1) FPI MALFUNCTION AT MALVANI COLONY NO.5 S/S SW.NO.13072 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND MALVANI COLONY NO.5 S/S DMS SW.NO.13072 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MALVANI COLONY NO.5 S/S DMS SW.NO.14606 FAILED TO OPERATE FROM SCADA. 4) TRAFFIC ON LINK ROAD AND MALWANI BRIDGE DUE TO GANAPATI PANDAL CONSTRUCTION ACTIVITY ON ROUTE. 5) ACCESS PROBLEM AT MALWANI MHADA PUMP S/S CONSUMER REPRESENTATIVE NOT AVAILABLE TO OPEN S/S PREMICES DOOR AND S/S DOOR ALSO RUSTED AND FAILED TO OPEN EASILY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI SUDERSHAN LAND,41485,MALWANI VILLAGE LOTUS,41788,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANKHURD TELE.EXCH.,17770,TELEPHONE WORK SHOP,2739,1) FPI MALFUNCTION AT TELEPHONE WORK SHOP S/S SW.NO.02739 (GLOWN). 2)FAILED TO CLOSE UDAYGIRI S/S DMS SW.NO.12096 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON CHHEDA NGR JUNCTION .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAZGAON DOCK,16419,GANESH PATIL NGR,16441,1) DMS OFFLINE AT KHETAN IND S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HANJAR NAGAR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEGHWADI RECEIVING,31467,JIJAMATA ROAD NO.2,6131,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,BHIMNAGAR MANKHURD,41827,1) FEEDER TRIPPING AT KURLA REC-STN SW.NO.28197. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 3)RESTORATION DONE AFTER CLEARANCE TAKEN FROM SCADA PERSON WORKING AT ASHA PICTURE CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,BHIMNAGAR MANKHURD,41827,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD RECEIVING STATION,38723,SHIVSHAHI 2,29342,1) FPI MALFUNCTION AT SHIVSHAHI 2 S/S SW.NO.29342 (GLOWN). 2)FAILED TO CLOSE PANVEL RD 1 S/S DMS SW.NO.10955 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD RECEIVING STATION,38730,BHIMNAGAR MANKHURD,41827,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14002 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLIONAIRE HERITAGE,40045,ETERNIA,37896,1) FPI MALFUNCTION AT MILLIONAIRE HERITAGE S/S SW.NO.40045 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LION PENCILS NO.1 S/S. 2) FPI MALFUNCTION AT SHYAM UPVAN S/S SW.NO.38665 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE LION PENCILS NO.1 S/S DMS SW.NO.38789 FAILED TO OPERATE FROM SCADA. 2) OPERATION SQUAD WAS BUSY IN LOAD READING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITHIBAI COLLEGE,32287,SANGHAVI COLLEGE,17761,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MOHILI VILLEGE 2,11840,LAXMI NARAYAN 3,6969,1) FPI MALFUNCTION AT ASHA KRISHNA S/S SW.NO.28130 (NOT GLOWN). 2) FPI MALFUNCTION AT MOHILI VILLEGE 2 S/S SW.NO.11840 (NOT GLOWN). 3). OPERATION SQUAD WAS AT HTC OUTAGE AT PENINSULA TECHNOPARK NO.2 CSS. 4). HEAVY TRAFFIC AND NARROW LANES AT MOHILI VILLAGE PIPELINE AND KHERANI RD CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MOHIT EXIM,26915,BAY VIEW,26564,1)FAILED TO CLOSE BAY VIEW S/S DMS SW.NO.26562 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE BAY VIEW S/S DMS SW.NO.26563 FAILED TO OPERATE FROM SCADA. 3). HEAVY TRAFFIC AT MITH CHOWKY SIGNAL & CHARKOP NAKA SIGNAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MUKESHWADI,31099,EASTERN SMELTING,26667,1) FPI MALFUNCTION AT AUTO ACCESSERIES S/S SW.NO.07297 (NOT GLOWN). 2) HEAVY TRAFFIC ON LBS RD.. 3) SMOKE OBSERVED AT AUTO ACCESSORIES & MUKESHWADI CSS. ISOLATION & RESTORATION DONE AFTER INSPECTION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MURDHE TALAV,40704,WALCHAND NAGAR,40955,1)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN MORVA CEMETERY S/S DMS SW.NO.37662 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT WALCHAND NAGAR S/S. 4) SF6 LOW AT MORVE CEMETRY S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N.S.ROAD NO.5,19784,MITHIBAI COLLEGE,32285,1) HEAVY TRAFFIC ON LINK RD . 1)FPI NOT WORKING AT N.S.ROAD NO.5 S/S. FAULT LOCATED BEHIND MITHIBAI COLLEGE CSS. ISOLATION & RESTORATION DELAYED DUE TO ISOLATION CARRIED ON FEET BY SQUAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NANDJYOT 1,4457,MANIYAR DYE,2592,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NATWAR PAREKH 1,39911,G.M.LINK ROAD NO.1,42011,1) DMS OFFLINE AT NATWAR PAREKH 4 S/S. 2) DMS OFFLINE AT DEONAR NORTH 1 S/S. 3) FPI FAULTY AT NATWAR PAREKH NO.4 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NEELAM FINANCE,35125,GHATKOPAR EAST 1,7687,1) FPI MALFUNCTION AT NEELAM FINANCE S/S SW.NO.35125 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NOVA ROSE,32569,ANTHONY ROAD,9568,1)FAILED TO CLOSE BOMBILWADI REC-STN SW.NO.30383 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHINCHPOKALI ROAD S/S SW.NO.13534 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NOVA ROSE S/S SW.NO.32569 (NOT GLOWN). CABLE DAMAGED BY MCGM INFRONT OF ARYA VIDYA MANDIR ON ST. ANDREWS ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MALVANI MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE MALVANI COLONY NO.5 S/S DMS SW.NO.36366 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MALVANI COLONY NO.5 S/S DMS SW.NO.36366 FAILED TO OPERATE FROM SCADA. 3) SQUAD WAS IN ERANGLE AREA AT TIME OF TRIPPING 4) DMS AT AZMI NGR NO.2 WAS TOGGLING AT THE TIME OF TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANCHSHIL RESIDENCY,19293,KANDIVALI KESAR ASHISH,36894,1) FPI MALFUNCTION AT PANCHSHIL RESIDENCY S/S SW.NO.19293 (NOT GLOWN). 2) FPI MALFUNCTION AT PANCHSHIL RESIDENCY S/S SW.NO.19291 (NOT GLOWN). 3) DMS OFFLINE AT PANCHSHIL RESIDENCY S/S. 3) FPI NOT WORKING AT 10TH CENTRAL MALL S/S SW 32953 & SW 32955.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANT NAGAR YASHASWATI,40010,PANT NGR BHAGIRATH,39583,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARLE SQUARE,36389,KAMDAR SHOPPING,9045,1)MAHANT ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PARLE EAST SHOPPING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PARLE SQUARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC AT LINKING ROAD. 5) HEAVY TRAFFIC NEAR PARLE MARKET AREA. BOTH BANDRA & MIDC SQUAD USED FOR ISOLATION AND RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PEARL HARMONY,40901,DAWOOD BAUG LANE,14025,1) DMS OFFLINE AT PEARL HARMONY S/S. 2) DMS OFFLINE AT I C I C I TOWER NO.2 S/S. 3) DMS OFFLINE AT MADHUBAN SOCIETY S/S. CABLE DAMAGE BY PRIVATE BUILDER INSIDE PEARL HARMONY BUILDING COMPOUND..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,1)FAILED TO CLOSE CHEMBUR NORTH 1 S/S DMS SW.NO.10837 FAILED TO OPERATE FROM SCADA. 2)POSTAL CLY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3). FPI NOT WORKING AT POSTAL COLONY NO.2 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,1) FPI MALFUNCTION AT POWAI HSG 5 S/S SW.NO.15777 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,1) FPI MALFUNCTION AT POWAI HSG 8 S/S SW.NO.13287 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 5,17736,BOMBAY STONE RMC PLANT,30988,1) HEAVY TRAFFIC ON SAKI VIHAR ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAFIQUE NGR MEDICAL CENTER,41415,SANT NIRANKARI,40333,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA NEST,19636,SHELDON,30971,1) FPI MALFUNCTION AT LAKE HOMES S/S SW.NO.26942 (NOT GLOWN). 2) FPI MALFUNCTION AT LAKE HOMES S/S SW.NO.26941 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHUL EDUCATION SOCIETY,31089,WAMANRAO PALACE,34644,1)MAHAVIR DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BALAJI IND EST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SOLANKI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT WAMANRAO PALACE S/S. 5)FAILED TO OPEN - MULTIPLE COMMAND NAVGHAR TEMPLE S/S SW.NO.11565 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE SITA NAGAR S/S DMS SW.NO.09610 FAILED TO OPERATE FROM SCADA.,,
