Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHUL EDUCATION SOCIETY,31089,WAMANRAO PALACE,34644,1)WAMANRAO PALACE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SOLANKI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN NAVGHAR TEMPLE S/S SW.NO.11565 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAILWAY COLONY IRLA,29106,GOLDEN VIEW,32717,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAILWAY COLONY IRLA,29106,GOLDEN VIEW,32717,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,REHAB HSG 3,42091,INDIRA NGR SHIVNERI 4,42150,1) DMS OFFLINE AT SHIVSHAHI NO.3 S/S. 2) DMS OFFLINE AT MHADA MANKHURD S/S. 3) HEAVY TRAFFIC ON INDIRA NGR GULLY ROAD . 4) CHEMBUR OPERATION SQUAD TEAM MEMBERS (MAZDOOR) REFUSED TO COME FOR ISOLATION 5) TILAK NGR OPERATION SQUAD WAS BUSY IN ATTENDING POWER TRANSFORMER TRIPPING AT SAHAKR NGR DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,REHAB HSG. NO.3,42091,SHIVSHAHI NO.3,34526,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RICHI RICH,17565,GHODBUNDER EAST,19117,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL ENCLAVE,37906,AKRUTI HUBTOWN,39888,1) DMS OFFLINE AT R K SINGH ROAD S/S. 2) HEAVY TRAFFICE ON PIPELINE ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC ON ANDHERI KURLA RD SAKI VIHAR RD. 2). KURLA OPERRATION SQUAD WAS BUSY ON ANOTHER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI PARK,38386,VASUNDHARA APARTMENT NO 2,17283,1)BROADWAY AVENUE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VIJAY PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAVGAN,39662,NAVSENA,9170,1)SAVGAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)NAVSENA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)VERSOVA PUSHPAK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)VERSOVA PUSHPAK CSS WENT OFFLINE AFTER GIVING CLOSE COMMAND TO SW.NO.37388. 5) SW.NO. 39662 AT SAVGAN CSS WAS ACTUALLY GOT OPEN ON SITE AFTER GIVING COMMAND FROM SCADA BUT STATUS WAS NOT UPDATED ON SCADA AS CSS WENT OFFLINE AFTER MULTIPLE COMMANDS 6) SW.NO. 9170 AT NAVSENA CSS WAS ACTUALLY GOT OPEN ON SITE AFTER GIVING COMMAND FROM SCADA BUT STATUS WAS NOT UPDATED ON SCADA AS CSS WENT OFFLINE AFTER MULTIPLE COOMANDS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHALIBHADRA GRAM,17501,SANGHVI TOWER,15243,1) FPI MALFUNCTION AT SANGHVI TOWER S/S SW.NO.15243 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTI NAGAR EAST,10004,DELTA REFRIGERATION,11543,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAI SANKUL,32636,NG COMPLEX,19640,1)RAJ TARANG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT RAJESH S/S SW.NO.10789 (GLOWN). 3) DMS OFFLINE AT HARSHGIRI S/S. 4) HEAVY TRAFFIC ON SHIV VALLABH ROAD DUE TO GANESH FESTIVAL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI NOT INSTALLED AT SPARC NO.1 CSS 2) SPARC NO.1 CSS SW NO.18764 SWITCH MECHANISM PROBLEM 3) HEAVY TRAFFIC AT GM LINK RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FPI NOT INSTALLED AT SPARC 1 S/S SWITCH:18765.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SHIVAJI NGR SCHOOL 1 S/S DMS SW.NO.10768 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIVAJI NGR SCHOOL 1 S/S DMS SW.NO.10770 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI BATCHING PLANT,34386,VANIKARAN,36054,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDDHARTH NAGAR MANAV MANDIR,39077,MANGAL KARNI,7428,1)SIDDHARTH NAGAR MANAV MANDIR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SIDDHARTH NAGAR MANAV MANDIR S/S SW.NO.39076 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDHARTH NAGAR RECEIVING STATION,25023,CORPORATE PARK NO 2,31303,1) FPI MALFUNCTION AT CORPORATE PARK NO 2 S/S SW.NO.31303 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDHARTH NAGAR RECEIVING STATION,25023,CORPORATE PARK NO 2,31303,1) FPI MALFUNCTION AT CORPORATE PARK NO 2 S/S SW.NO.31303 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SILVERLINE RESIDENCY,31944,ROYAL TOWER,17873,1)FAILED TO CLOSE - MULTIPLE COMMAND SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 2) SWITCH MECHNISM PROBLEM AT SILVERLINE RESIDENCY SW NO 31944 (NOT GETTING OFF PROBLEM). 3) FPI NOT WORKING AT ROYAL TOWER CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SLAUGHTER HOUSE 2,11620,SLAUGHTER HOUSE 1,4041,1) FPI MALFUNCTION AT SLAUGHTER HOUSE 2 S/S SW.NO.11620 (NOT GLOWN). 2) DMS OFFLINE AT NIMBONI BAUG 1 S/S. 3)FAILED TO OPEN SLAUGHTER HOUSE 1 S/S DMS SW.NO.04547 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SLAUGHTER HOUSE 1 S/S DMS SW.NO.04041 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SLAUGHTER HOUSE 2 S/S DMS SW.NO.11620 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SLAUGHTER HOUSE 2 S/S DMS SW.NO.30812 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT NIMBONI BAUG 1 S/S SPECIAL LOCK AT CSS. KEY AVAILABLE AT CHEMBUR DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SMITH,4921,MHADA VINOBA BHAVE NGR,39289,1)SMITH S/S DMS SW.NO.05116 SWITCH MECHANISM PROBLEM. 2)SMITH S/S DMS SW.NO.04919 SWITCH MECHANISM PROBLEM. 3)SMITH S/S DMS SW.NO.04920 SWITCH MECHANISM PROBLEM. ALL SWITCHES WERE NOT GETTING ON. 2). HEAVY TRAFFIC ON HALL RD AND LBS RD. 3). PRIVATE LOCK AND GUARD NOT AVAILABLE FOR APPROX. 30 MINUTES AT SMITH CSS. 4). HALL RD NO.3 DT TRIPPED DURING ISOLATION. 5). ALL FPI FAULTY AT SMITH CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 1,13980,SECTOR 8 SOUTH,11231,1)SECTOR NO 3 S/S DMS SW.NO.17419 SWITCH MECHANISM PROBLEM. 2)FAILED TO CLOSE SHEETAL NAGAR NO 3 S/S DMS SW.NO.11844 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHEETAL NAGAR NO 3 S/S DMS SW.NO.32952 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT SUKH ANGAN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUCHIDHAM NO.2,28553,GENERAL VAIDYA MARG,9009,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUCHIDHAM NO.2,28553,RIDDHI GARDEN,26570,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38747,GAODEVI SOCIETY,39239,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38754,BEHRAMBAUG JAMATKHANA,37949,1) DMS OFFLINE AT LODHA BEL AIR NO2 S/S. 2) DMS OFFLINE AT MAYFAIR ASTRAL S/S. 3) DMS OFFLINE AT BEHRAM BAUG NO.2 S/S. 4) DMS OFFLINE AT EXCELL INDUSTRIES S/S. 5)JOGESHWARI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)MEHER BAUG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)BEHRAMBAUG JAMATKHANA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8) LOADING CONSTRAINT DUE TO EXISTING 11 KV SECTION BETWEEN GOREGAON DSS 1531 TO MEHAR BAUG WAS KEPT DEAD FOR SAFEGUARDING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38754,BEHRAMBAUG JAMATKHANA,37949,1)MEHER BAUG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)LODHA BEL AIR NO2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN MEHER BAUG S/S DMS SW.NO.05231 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38754,BEHRAMBAUG JAMATKHANA,37949,1)SURA MADINA CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BEHRAM BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT BEHRAMBAUG JAMATKHANA S/S SW.NO.37949 (GLOWN). MEHAR BAUG FPI NOT WORKING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI VIVEKANAND,36693,S V COLLEGE,36908,1) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI VIVEKANAND,36693,S V COLLEGE,36908,1) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI VIVEKANAND,36693,S V COLLEGE,36908,1) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAN MILL,34345,BOMBAY POTTERIES,5883,1)FAILED TO OPEN BOMBAY POTTERIES S/S DMS SW.NO.05883 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,13081,TAGORE NGR ROHINI,39652,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,THE BOMBAY ST.PAUL SOC,35437,RUBY CHS,40694,1)FAILED TO CLOSE ST ANDREWS ROAD S/S DMS SW.NO.32429 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TIFR,12509,CHEETA CAMP 5,32786,1) FPI MALFUNCTION AT TIFR S/S SW.NO.12508 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KURAR SV PALACE S/S SW.NO.42373 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KURAR VILLAGE NO.2 S/S. 2) SWITCHGEAR MECHANISM ISSUE AT BHIM NAGAR NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,1)KALINA GLORIA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI FAULTY AT KAPADIA NGR NO.1 SW NO.11015 3) FPI FAULTY AT KAPADIA NGR NO.2 SW NO.10644.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,USHA OFFSET,14913,MECHELONICS,13406,1)USHA OFFSET S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)INITIALLY WATCHMAN WAS NOT COMPOUND GATE AT A.Z. METAL S/S 2) TRAFFIC ON S.V. AND M.G. ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UTTAR BHARTIYA SANGH,17985,KHERWADI GANESH DARSHAN,41621,1)FAILED TO OPEN SETHIA GRANDEUR S/S SW.NO.39542 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UTTAR BHARTIYA SANGH,17985,KHERWADI GANESH DARSHAN,41621,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLAB BAUG LANE 3,28703,PANTNAGAR GANESH,35790,1)VALLAB BAUG LANE 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VANIKARAN,36056,CHEETA CAMP CEMETERY,39954,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIDEOCON ATITHI,25573,GANNON,11988,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIHAR RD 1,32903,PIGMENT,2865,1)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PIGMENT S/S DMS SW.NO.07795 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PIGMENT S/S DMS SW.NO.02867 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT VIHAR RD 1 S/S. CABLE DAMAGED BY AEML CABLE LAYING GROUP ON SAKI VIHAR RD OPP STATE BANK OF INDIA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GOKUL ARCADE S/S. 2)FAILED TO OPEN PARLESHWAR SOCIETY S/S SW.NO.16482 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANISHA APARTMENTS S/S DMS SW.NO.27001 FAILED TO OPERATE FROM SCADA. 4) FPI NOT WORKING AT ALOK APPT.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIMAL APARTMENT,6431,DIXIT ROAD NO.1,12917,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHAL NAGAR,36110,LOURDES COLONY,32601,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WALL STREET,38600,ANDHERI ROAD,2412,1)FAILED TO OPEN WALL STREET S/S DMS SW.NO.38600 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT VAZIR GLASS NO.1 S/S. ISOLATION AND RESTORATION DELAYED DUE TO ANDHERI RD SW NO:L2412 WENT INTO DISTRUB POSITION AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WHITE CITY,40568,VICKERS SPERRY NO.1,26339,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE TILAK NAGAR REC-STN SW.NO.31980 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TILAK NAGAR REC-STN SW.NO.33054 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON TELEPHONE EXCHANGE,14725,MAHESH NAGAR,4978,1)GOREGAON TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT GOREGAON TELEPHONE EXCHANGE S/S SW.NO.14725 (NOT GLOWN). 3) FPI MALFUNCTION AT GOREGAON TELEPHONE EXCHANGE S/S SW.NO.34580 (GLOWN). 5)GOREGAON TELEPHONE EXCHANGE S/S OPERATED AFTER GIVING MULTIPLE COMAND..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARASHTRA POLICE QTSS NO.3,12932,AURIGAE RESIDENCY,36491,1)FAILED TO CLOSE GOKUL GARDEN NO.2 S/S DMS SW.NO.14939 FAILED TO OPERATE FROM SCADA.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARASWATI ROAD,7507,SIMRAN,39951,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMJEEVI NGR,16019,POSTAL CLY,17554,1)FAILED TO CLOSE CHEMBUR NORTH 1 S/S DMS SW.NO.10837 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN POSTAL CLY S/S DMS SW.NO.17554 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON AMAR MAHAL JUNCTION AND FLY OVER HEAVY TRAFFIC ON TILAK NAGAR RAILWAY STATION SERVICE ROAD.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,CHOGLE NAGAR,17483,DESHMUKH RESIDENCY,16057,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,KAKAD PARADISE,37997,PENKARPADA,12430,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE PRATHAMESH,38929,HANUMAN SOCIETY,19016,1)FAILED TO OPEN AZAD SOCIETY S/S SW.NO.14192 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AZAD SOCIETY S/S SW.NO.14192 FAILED TO OPERATE FROM SCADA. 3)KURAR VILLAGE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT KURAR VILLAGE NO.3 S/S SW.NO.07526 (GLOWN).,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,NEW AAREY,7089,AAREY UNIT NO.5,37672,1)AAREY UNIT NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AAREY UNIT NO.6 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,RNP PARK,17684,SATYAM APARTMENT NO 2,35431,1)CHANDRESH REGENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI RSC 16,31371,GORAI RSC 29,17642,1)GORAI RSC 29 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON,409,CORPORATE ARENA,30496,1)FAILED TO CLOSE ACCORD CLASSIC S/S DMS SW.NO.37862 FAILED TO OPERATE FROM SCADA. 2)AAREY CROSS ROAD NO. 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) OEPRATION SQUAD WAS STUCK IN TRAFFIC NEAR DHARAVLI VILLAGE IN ERANGLE AREA DUE TO FIRE BRIGADE VEHICLES MOVEMENT. OPERATION SQUAD WAS SENT TO DHARVALI VILLAGE DUE TO FIRE COMPLAINT..,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHANDRA LANE CENTRAL,5966,RAMCHANDRA LANE NO.3,39110,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIGHNAHARTA,34846,WADHWA NEST,37324,1)FAILED TO OPEN VIGHNAHARTA S/S DMS SW.NO.34846 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHARTIYA VIDYA BHAVAN S/S DMS SW.NO.37472 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM 10 M BEHIND VIDYABHAVAN CSS. RESTORATION DELAYED BECAUSE OPERATION SQUAD WAS AT MIDC DSS FOR ATTENDING VEHICLE TYRE PROBLEM..,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,LOKMANYA,9348,KADAM WADI NO.3,11783,,,
300+120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,SILVER ANKLET NO.2,12418,SHINYA MAHADEV,35644,1)SILVER ANKLET NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHANTI NIKETAN NO.2 S/S SW.NO.16631 (NOT GLOWN). 3) FPI MALFUNCTION AT DEEPALI APARTMENT S/S SW.NO.11101 (NOT GLOWN). VERSOVA VILLAGE NO.2 100% AT 00:45 HRS. SQUAD WAS BUSY IN ANOTHER OPERATION.,,
300+120+240SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,1)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MATHURIA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POONAM ESTATE NO 3,40791,RASHMI PARK,16958,1) ACCESS PROBLEM AT POONAM ESTATE NO 3 S/S CSS IN BUILDING BASEMENT AREA. 2) FEEDER TRIPPING AT BHAYANDAR REC-STN SW.NO.12225. 3) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33087. 4) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33088.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON NORTH,288,ANMOL PRIDE,34572,1)FAILED TO OPEN POLYCHEM NO.1 S/S DMS SW.NO.31392 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GOREGAON NORTH S/S SW.NO.00288 (NOT GLOWN).,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,MANSI HERITAGE,35479,MASACHA PADA KIOSK,34264,1) DMS OFFLINE AT MASACHA PADA S/S. 2) FPI FAULTY (NOT WORKING) AT MASHACHAPADA KIOSK S/S 3) POWER TRANSFORMER TRIPPING AT GHODBUNDER R/S 20 MVA-1.,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BABULAL AVASTHI COMPOUND,28623,PAHADI NO.2,6256,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.L.COLLEGE,38800,SUNRISE,32579,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURESH SADAN,38495,TULJAI,32454,TAKING CLEARANCE FROM HTM PERSON AND OPERATION SQUAD..,,
300+185SQ.MM,XLPE,11KV,HTCF SECTION,GAIWADI NO.2,41481,PIRAMAL NAGAR NO.1,9690,,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIDHAM,16802,CARTER ROAD NO 8,37309,,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTILAL MODI ROAD,30922,IRANI WADI NO.1,5087,1)FAILED TO OPEN - MULTIPLE COMMAND KANDIVLI REC-STN SW.NO.16777 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND IRANIWADI GOHIL MANSION S/S SW.NO.41322 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND IRANIWADI GOHIL MANSION S/S SW.NO.41321 FAILED TO OPERATE FROM SCADA. 4)CHITRA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+185+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ODHAV NAGAR,6470,PREMJEE NAGAR,15070,1)FAILED TO OPEN PREMJEE NAGAR S/S DMS SW.NO.15070 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON S V ROAD..,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJAT DHAVLGIRI,5574,SAURABH,11709,1)KANJI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RANI SATI ABT,36265,QUARRY ROAD NO.2,2891,1)FAILED TO CLOSE QUARRY ROAD NO.2 S/S DMS SW.NO.04422 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A.K. PLAZA,28393,UDYOG NAGAR NO.1,5109,1)FAILED TO CLOSE CHINCHAVLI SOUTH NO.2 S/S DMS SW.NO.06759 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT UDYOG NAGAR NO.2 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIR MARVE,26780,MALWANI POLICE QUARTERS,32993,1)MALWANI POLICE QUARTERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. MALWANI POLICE QUARTERS 30% SUPPLY RESTORED ON LT BACKFEEDING AT 10:15 HRS. MALWANI POLICE QUARTERS 30% SUPPLY RESTORED ON LT BACKFEEDING AT 10:25 HRS. MALWANI POLICE QUARTERS 30% SUPPLY RESTORED ON LT BACKFEEDING AT 10:50 HRS. MALWANI POLICE QUARTERS 10% SUPPLY RESTORED ON LT BACKFEEDING AT 11:30 HRS. CABLE DAMAGE BY PRIVATE PARTY INSIDE MARVE POLICE QUATERS..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBIKA RESIDENCY,35004,CHINCHAVALI ROMELL DIVA,38090,1) FPI MALFUNCTION AT CHINCHVALI SOLITAIRE S/S SW.NO.41655 (NOT GLOWN). 2) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.04119 (GLOWN). 3)CHINCHVALI SOLITAIRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06900 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANUGIRI,17596,BHARAT NGR 2,12373,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARADHANA HEIGHTS,41933,DATTAPADA WEST,36577,1) DMS OFFLINE AT OM SIDDHIVINAYAK CHS S/S. 2) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37375 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.09681 (GLOWN). 2) ROAD CLOSURE WAS AT DHARAVI JUNCTION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BELIRAM IND EST,28833,MONITORING,28053,1) HEAVY TRAFFIC IN SHAILENDRA NGR AREA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEST IMPERIAL HEIGHT NO.1,35214,GOREGAON BEST CNG,32131,1) OSHIVWARA DSS S/W NO. 40313 BREAKER TRIPPING & ON/OFF INDICATIONS NOT UPDATED ON SCADA. 2) ISOLATION & RESTORATION DONE AFTER ALL BREAKER INDICATIONS CROSS CHECK AT OSHIWARA DSS. 3) DMS FAILED TO OPERATE AT GOREGAON SEWAGE SS S/W NO. 28858 ( NOT GETTING ON )..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BIMBISAR NAGAR,30770,BOMBAY HOUSING NO.2,19623,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DESAI ROAD S/S SW.NO.2356 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) CRYSTAL HEIGHT CSS DMS LATE OPERATED FROM SCADA. 3) FPI NOT WORKING AT RAI DONGARI CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADASAHEB,35818,SHREE HARI SOCIETY,28121,FPI NOT INSTALLED AT SHREE HARI SOCIETY CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DISCOVERY TOWER,18921,DATTAPADA EAST NO 3,35226,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIVYA PARK,13265,KHARODI NO.2,7859,1)KHARODI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON SV ROAD AND LINK ROAD IN MALAD WEST AREA.. 3) JANKALYAN NAGAR DSS SW.NO. 40295 TRIPPED ON SITE BUT DID NOT UPDATED ON SCADA. 4) ISOLATION AND RESTORATION DONE BY HTM PERSON..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FORTUNE CLASSIC,32705,FIFTEENTH (15TH) ROAD NO.2,19420,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAMBERS RESIDENCY,35007,KHETAN HOUSING,38349,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV GALAXY NO 1,17746,POONAM ESTATE NO 1,36787,1)FAILED TO CLOSE SHANTI PARK NO 2 S/S DMS SW.NO.31159 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHANTI PARK NO 2 S/S DMS SW.NO.31161 FAILED TO OPERATE FROM SCADA. 3) FPI FAULTY / NOT WORKING AT POONAM ESTATE NO.1 CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHP CORPN.1,11872,POWAI HSG 4,13644,1)FAILED TO CLOSE ADI SHANKARACHARYA MARG 2 S/S DMS SW.NO.14909 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI RSC 4,19947,BEACH CLASSIC,31420,1)ROSE MERRY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KANTI MADUVAN S/S. 3) DMS AT EKSAR SOUTH S/S SW.NO. 9287 DELAYED OPERATED FOR 2ND TIME.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.1,610,SURVE INDUSTRIAL ESTATE,26246,1)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON EAST NO.1 S/S DMS SW.NO.00610 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON EAST NO.1 S/S DMS SW.NO.00407 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SONAVALA ESTATE NO.1 S/S DMS SW.NO.00716 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SONAVALA ESTATE NO.1 S/S DMS SW.NO.01050 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GOREGAON EAST NO.1 S/S DMS SW.NO.00610 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN STREET NO. 2,34348,PODAR SCHOOL NO 2,39670,1)FAILED TO OPEN GREEN STREET NO. 2 S/S DMS SW.NO.34348 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFICE ON KHAR SIGNAL.. 3) FPI MALFUNCTION AT GREEN STREET NO. 2 S/S SW.NO.34346 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9404,GAJRAJ,35172,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYASH,4317,KANDIVALI AVIRAHI ARCADE,37279,1)KANDIVALI AVIRAHI ARCADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND E S I S HOSPITAL (KANDIVLI) S/S DMS SW.NO.06066 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND AKURLI ROAD NO.1 S/S DMS SW.NO.29151 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL ROAD NO. 2,35647,RACHANA APARTMENT,17385,1)SOMANATH LANE TO SILVER SPRING SECTION DEAD FOR SAFEGAURDING. 2) SQUAD WAS BUSY IN RESTORATION OF SANTACRUZ DSS 30464 TRIPPING.3)SOMNATH LANE CSS HTC LOAD RESTORED ON HIS OWN DG SET..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39032,BAMANWADA VILLAGE,16320,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAGAT VIDYA,9928,VAIBHAV CHAMBERS,25824,1) HEAVY TRAFFIC NEAR KALANAGAR SIGNAL. 2)VAIBHAV CHAMBERS CSS AFFECTED DUE TO 11 KV SECTION BETWEEN TATA HOUSING TO VAIBHAV CHAMBER KEPT DEAD UNDER ASSET MANAGMENT. SUPPLY RESTORED AFTER CHARGING THE SECTION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOYCELENE APARTMENT,11047,BANDRA GYMKHANA,30168,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAPOL CO OP NO.1,11489,VARDHAMAN,37711,1)FAILED TO OPEN KAPOL CO OP NO.1 S/S DMS SW.NO.11491 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT KAPOL CO OP NO.1 S/S WATCHMAN UNAVAILABLE AT GATE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,39257,SHREE KRISHNA GARDEN,31841,1)FAILED TO OPEN GREEN WOOD S/S SW.NO.17147 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GREEN WOOD S/S SW.NO.17149 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT KASHI NORTH NO.1 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,39257,SHREE KRISHNA GARDEN,31841,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR JEEVAN DEEP,36764,7TH ROAD,32495,1) FPI MALFUNCTION AT HINDUJA HOSPITAL S/S SW.NO.34446 (NOT GLOWN). 2) DMS OFFLINE AT JOY RESIDENCY S/S. 3)EIGHTH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)7TH ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) AUTO TRIP ALARM NOT APPEARED ON SCADA..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LALJI SHOPPING CENTRE,10618,INDRAPRASTA SHOPPING,10723,1)RAILWAY BORIVALI WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI FAULTY / NOT WORKING AT INDRAPRASTHA SHOPPING CENTRE CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PREM INDUSTRIES NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ON PUMP HOUSE ROAD. FPI NOT WORKING AT MAJAS NO. 2 CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD RECEIVING STATION,38732,SHIVNERI,30190,1)YASHWANTRAO CHAVAN NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DAHISAR SUBWAY NO 2 S/S DMS SW.NO.07489 FAILED TO OPERATE FROM SCADA. 2)PENKARPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KASHIMIRA ESTATE NO. 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT MASACHA PADA S/S. 3) DMS OFFLINE AT MISQUETTA WADI S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANDAKUVAR CHS,42242,KENT TOWER,18377,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE NORTH NO.2,7586,DEVANGINI,25375,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATIL ESTATE,31562,GOLDEN NEST NO 3,30252,1)PATIL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) BHAINDER OPERATION SQUAD WAS BUSY FOR O/H LINE INSPECTION AT GORAI KIOSK S/S DUE TO ERANGLE DSS 25590 FEEDER TRIPPING AND TEST CHARGE STOOD OK..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PEARL HEIGHT NO.2,32124,SILVER ANKLET NO.1,9132,1)SAI DEVALAYA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PANCHDHARA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT NIRMAN COTTAGE S/S. 4) DMS OFFLINE AT MOUNT S/S. 5) FPI MALFUNCTION AT PANCHDHARA S/S SW.NO.09364 (GLOWN). 6)FISHERIES INSTITUTE S/S SW.NO.35358 SWITCH MECHANISM PROBLEM. 7)FISHERIES INSTITUTE S/S SW.NO.35355 SWITCH MECHANISM PROBLEM.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POOJA NAGAR NO 2,12183,LEGACY,41888,1)UNIQUE PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GEETA NAGAR PHASE 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)POOJA NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)NG PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PREM NAGAR NO.2,10398,VASARI HILL,10353,FPI NOT UPDATED ON DMS AT VASARI HILL S/S SW. NO. 14775..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIZVI PARK,10035,SAI BABA,36140,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFED POOL,18425,BUSINESS BAY,37272,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAGAR TECH PLAZA 2,29241,MILENIUM PARK,38392,1) EXCAVATION AND HEAVY VEHICLE PARKED IN NARROW LANE ALONG THE WAY TOWARDS SATYA NGR NO 2 CSS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANGHVI EXOTICA,36061,DAHISAR SUBWAY NO 1,6988,1)DAHISAR SUBWAY NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND RIDDHI SIDDHI APARTMENT S/S DMS SW.NO.16601 FAILED TO OPERATE FROM SCADA. 3)PARAG NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)DAHISAR SUBWAY NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI FAULTY (NOT WORKING) AT SANGHAVI EXOTICA S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANTACRUZ REC,30708,HINDUSTAN PETROLIUM NO.2,11602,1)FAILED TO CLOSE SANTACRUZ REC-STN SW.NO.30480 FAILED TO OPERATE FROM SCADA. 2)SANTACRUZ REC S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARASWAT COLONY ROAD,14576,TALMIKI ROAD NO. 2,35016,1)MENOTI MAHAL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATHYE COLLEGE,26853,SUJEEVAN,36810,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SS CLUTCH,38816,RAMDEV PLAZA,38285,1) GHODBUNDER R/S 20 MVA-2 POWER TRANSFORMER TRIPPING . SS CLUTCH CSS SUPPLY RESTORED AFTER ATTENDING GHODBUNDER R/S 20 MVA-2 BUSBAR FLASHOVER ABNORMALITY. AEML DG SET AVILABLE ON SS SLUTCH CSS BUT HT CONSUMER AT SS SLUTCH CSS NOT REQUIRED AEML DG SET FOR SUPPLY RESTORATION. HT CONSUMER AT SS SLUTCH CSS SUPPLY RESTORED ON HIS DG SET.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN STATION ROAD NO.1 S/S DMS SW.NO.30444 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUMAN ENCLAVE,31884,NARMADA ESTATE,11116,1)SITA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAHAVIR DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SOLANKI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)NAVGHAR TEMPLE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) DMS INDICATION ISSUE AT MEHTA IND. ESTATE & SITA NAGAR 6) FPI FAULTY(NOT WORKING) AT NARMADA ESTATE .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRTY THIRD ROAD (33RD),26905,KHAR EXCHANGE,1011,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR SARVMANGAL,37897,SANT NAMDEO,27040,1) DMS OFFLINE AT TILAK NGR SARVMANGAL S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI KRUPA,31123,YOGI RATNA BUILDING,34564,1)EKSAR NILKAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN EKSAR NILKAMAL S/S SW.NO.37002 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT DHARAMDAS S/S NO ACCESS DUE TO BLDG DEMOLISHING WORK. 4) FPI NOT WORKING AT YOGI RATNA BUILDING S/S. 5) OPERATION SQUAD WAS BUSY AT CHARKOP NUVO DIAMOND S/S TO ATTEND THE VOLTAGE FLUCTUATION COMPLAINT RECEIVED BY HT CONSUMER VIA KAM..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WARODA ROAD (PLT),5823,KYLEMORE,9657,1) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.09657 (GLOWN). 2) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.38839 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1) DMS OFFLINE AT G H HIGH SCHOOL S/S. 2)BORIVALI EAST NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YOGNITI,37728,JAYANAND KHIRA NO.2,14164,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AAREY CROSS LANE,5427,SUMIT SAMARTH,38040,1)FAILED TO CLOSE SAMANT S/S DMS SW.NO.28792 FAILED TO OPERATE FROM SCADA. 2) RESTORATION DELLAYED DUE TO HEAVY TRAFFIC ON LINK ROAD AND N.G ROAD. RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN FAULT NORMALISATION AT KIE DSS..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMAN ADARSH CHS,37526,NATASHA MANOR,17231,1)EKSAR NILKAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC NEAR DAHISAR CHECK NAKA ON W.E.H..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,1)FAILED TO CLOSE SWAPNALOK APARTMENT S/S DMS SW.NO.26066 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VEENA MALL S/S DMS SW.NO.26262 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VEENA MALL S/S DMS SW.NO.26261 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,1) FPI MALFUNCTION AT CLOTH MARKET S/S SW.NO.31782 (NOT GLOWN). 2) FPI MALFUNCTION AT CLOTH MARKET S/S SW.NO.10918 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CRYSTAL SHOPPING MALL,26555,LINK CORNER MALL,29004,1)LINK CORNER MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PADMAVATI NAGAR S/S SW.NO.06518 (GLOWN). 2)FAILED TO OPEN PADMAVATI NAGAR S/S SW.NO.06518 FAILED TO OPERATE FROM SCADA. 3)PADMAVATI NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ERANGLE SOUTH,32385,BHATI VILLAGE NO.2,40797,1) FEEDER TRIPPING AT K.I.E. REC-STN SW.NO.35885. 2) FEEDER TRIPPING AT ERANGLE REC-STN SW.NO.25589. BHATI VILLAGE NO.2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 13:17 HRS. REATORATION DELAYED DUE TO ONGOING SECTION OUTAGE BETWEEN BHATI VILLAGE NO.2 TO MACHHIMAR SOCIETY S/S. CABLE DAMAGED BY AEML OUTSOURCING CONTRACTOR NEAR MANISSA STUDIO BUNGALOW GATE..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GANGOTRI,14752,VASANT GALAXY,25087,1)VASANT GALAXY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT VASANT GALAXY S/S SW.NO.25087 (SELECT).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAZDAR NORTH,32984,GREEN STREET,12306,1) DMS OFFLINE AT GAZDAR NORTH S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INASWADI,13480,MARVE ROAD TAKSHASHILA,39690,1) HEAVY TRAFFIC ON MARVE ROAD NEAR MALWANI CHURCH..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.8,29044,FERRANI HOTEL,19797,1)FAILED TO OPEN FERRANI HOTEL S/S DMS SW.NO.19797 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE FERRANI HOTEL S/S DMS SW.NO.28251 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.8,29044,FERRANI HOTEL,19797,1)FERRANI HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)INTERFACE BUILDING NO.11 S/S DMS SW.NO.26923 SWITCH MECHANISM PROBLEM.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.8,29044,FERRANI HOTEL,19797,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JET AIRWAYS NO.2,26001,VAKOLA GAODEVI,14538,1)AIR WORKS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT VAKOLA EAST S/S. OPERATION SQUAD(ONLY ONE SQUAD AVAILBLE) REACHED JUHU AERODROME(JUHU WEST) INSTEAD OF AERODROME NO:1(KALINA EAST) AND ALSO TOOK 15 MINUTES IN ENTRY AT JUHU AERODROME S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,39257,SHREE KRISHNA GARDEN,31841,1)GREEN WOOD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT RAVI MHADA REC-STN SW.NO.38205. 3) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33087. 4) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33088.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LEGACY,41887,SANGHVI EMPIRE,25120,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MANORAMA PARK,13202,PANCHVATI DHAM,29008,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RADHA GRAM,7992,BHAVYA HEIGHTS,28556,1) DMS OFFLINE AT BHAVYA HEIGHTS S/S. 2)FAILED TO OPEN RADHA GRAM S/S DMS SW.NO.07992 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RAJESHWARI SOCIETY,18573,DYNA CRAFT,10054,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN A. G. PARK S/S SW.NO.36049 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,TILAK NGR EKTA CHS,38941,TILAK NGR EAGLE,41274,1)TILAK NGR EKTA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD TELEPHONE EXCHANGE,4123,MALAD SUBWAY,9013,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,1) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 2) DMS OFFLINE AT AVON S/S.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN BOMBAY TALKIES NO.3 S/S DMS SW.NO.06322 FAILED TO OPERATE FROM SCADA. 2)BOMBAY TALKIES NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MECHANICAL PACKING S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VILE PARLE TELEPHONE EXCHANGE S/S. 2)NEEL KAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,BHATI VILLAGE,14312,MADH VILLAGE NO.2,16264,,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240+4001SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL PARK,16150,PARAG NAGAR,17773,1)PARAG NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ANAND NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)NL ARYAVARTA NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT DAHISAR SUBWAY NO 1 S/S. 5)FAILED TO OPEN - MULTIPLE COMMAND DAHISAR SUBWAY NO 2 S/S DMS SW.NO.07489 FAILED TO OPERATE FROM SCADA. 6) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33087. 7) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.33088.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKER TOWN (TEMP),31994,SHIVALIK VENTURE NO. 2,35315,1)HANUMAN TEKDI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. ADDITIONAL 10 MINTS FOR ENTRY AT MAKER TOWN TEMP.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT PENINSULA TECHNOPARK 2 S/S. 2) RESTORATION DELAYED AS KURLA 20 MVA 1 WAS UNDER OUTAGE & MULTIPLE ABNORMALITIES..,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JUHU TEMPLE S/S.,,
300+400SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MAROL MAROSHI ROAD NO.3 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KETKIPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT WORKING AT WAGHDEVI NGR S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT WAGHJI LANE S/S. 2)FAILED TO CLOSE DERASAR LANE 1 S/S DMS SW.NO.02615 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA CORPORATE PARK,35640,CHARKOP NUVO DIAMOND,41952,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA COLONY,15699,ITI,19211,1)KASTURBA COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KASTURBA COLONY S/S SW.NO.15699 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.2,36317,ORLEM SUNRISE,37962,1)KHARODI LINK ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VASTU PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN MALAD SEWAGE S/S DMS SW.NO.04165 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MALAD SEWAGE S/S DMS SW.NO.04166 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.05914 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02685 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LARSEN & TOUBRO,31234,NXTRA CSS,41806,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY SHOPPING,11527,AKURLI ROAD NO.1,13895,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MAKER TOWN (TEMP),31994,SHIVALIK VENTURE NO. 2,35315,1) DMS OFFLINE AT HANUMAN TEKDI NO.1 S/S. 2) FPI MALFUNCTION AT SHIVALIK VENTURE NO. 2 S/S SW.NO.35315 (GLOWN). 3) HEAVY TRAFFIC NEAR VAKOLA JUNCTION SANTACRUZ EAST DUE TO METRO WORK.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,39581,MANIYAR DYE,2588,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02589 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,39581,MANIYAR DYE,2588,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02589 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KANAKIA CCI REC-STN SW.NO.33195 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHAKALA REC-STN SW.NO.11916 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MADHUBAN INDUSTRIAL ESTATE S/S DMS SW.NO.05937 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND DATTA MANDIR ROAD.,,
300+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKUR PAKHADI,9273,CLUBIHOUSE,34617,1) DMS OFFLINE AT LAXMI NARAYAN NAGAR NO 2 S/S. 2) FPI MALFUNCTION AT THAKUR PAKHADI S/S SW.NO.09273 (NOT GLOWN). 3) FPI MALFUNCTION AT THAKUR PAKHADI S/S SW.NO.09274 (NOT GLOWN).,,
300+70+150SQ.MM,XLPE,11KV,HTCF SECTION,THAKUR PAKHADI,9273,CLUBIHOUSE,34617,1) FPI MALFUNCTION AT CLUBIHOUSE S/S SW.NO.34617 (GLOWN).,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN NAGAR RECEIVING STATION,40292,BABREKAR NAGAR SHAKTI,38588,1)FAILED TO OPEN BABREKAR NAGAR SHAKTI S/S DMS SW.NO.38587 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BABREKAR NAGAR SHAKTI S/S DMS SW.NO.38588 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON ORLEM SIGNAL CHURCH TO MALWANI FIRE BRIGADE ROUTE.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN NAGAR RECEIVING STATION,40292,BABREKAR NAGAR SHAKTI,38588,1)FAILED TO OPEN BABREKAR NAGAR SHAKTI S/S DMS SW.NO.38588 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BABREKAR NAGAR SHAKTI S/S DMS SW.NO.38587 FAILED TO OPERATE FROM SCADA. 3)BABREKAR NAGAR SHAKTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,SRIKANT STUDIO,41431,SUPREME EPITOM,40260,1)FAILED TO OPEN SRIKANT STUDIO S/S DMS SW.NO.41430 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUPREME EPITOM S/S SW.NO.40260 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SUPREME EPITOM S/S SW.NO.40259 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SRIKANT STUDIO S/S DMS SW.NO.41431 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BANDRA TERMINUS REC-STN SW.NO.31885 FAILED TO OPERATE FROM SCADA. 2) LOADING CONSTRAINT DUE TO EXISTING MULTIPLE 33KV CABLE FAULT BETWEEN TATA DHARAVI EHV TO SANTACRUZ DSS.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1). HCC IT PARK DSS SW. 31262 31264 33150 FAILED TO OPEN FROM SCADA. 2). WATER LOGGING AT KAMANI SIGNAL. 3). SLOW ENTRY PROCEDURE AT HCC IT PARK DSS.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHEMBUR NORTH 1 S/S DMS SW.NO.10837 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ORCHID SUBARBIA S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE RNA ROYAL PARK REC-STN SW.NO.34729 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RSC SECTOR 6 S/S DMS SW.NO.17846 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RSC SECTOR 6 S/S DMS SW.NO.17847 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RSC 52 S/S DMS SW.NO.38521 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN RSC 52 S/S DMS SW.NO.38519 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN RSC 52 S/S DMS SW.NO.38520 FAILED TO OPERATE FROM SCADA. 7)GANESH NAGAR SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALAD REC-STN SW.NO.29570 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MALAD REC-STN SW.NO.18443 FAILED TO OPERATE FROM SCADA. 3) BOTH BUSCOUPLER DID NOT OPERATED FROM SCADA SO ALL SUPPLY RESTORE FROM 11 KV OUTGOING FEEDER..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHINCH BUNDER REC-STN SW.NO.25356 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BOMBAY TALKIES NO.3 S/S DMS SW.NO.06322 FAILED TO OPERATE FROM SCADA. 3) BOMBAY TALKIES NO. 3 SWITCH NO. 9584 OPERATED LATE FROM SCADA 4) CHINCHBUNDER R/S BREAKER NO. 25350 OPERATED LATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,MULTIPLE 33KV HT CABLE FAULT IN SANTACRUZ WEST AREA (SARASWATI ROAD 20MVA-1 SARASWATI ROAD 20MVA- 2 AND KHAR 20MVA-1 INCOMING CABLE FAULT).,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT V M ROAD NO.2 S/S. 2) DMS OFFLINE AT JUHU SCHEME NO.2 S/S. 3)FAILED TO OPEN MESCO AIRLINES S/S DMS SW.NO.17194 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MESCO AIRLINES S/S DMS SW.NO.17194 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
