Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN UPAVAN S/S DMS SW.NO.11251 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHINCHAVLI SOUTH NO.2 S/S DMS SW.NO.35152 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UDYOG NAGAR NO.2 S/S DMS SW.NO.04788 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KHERWADI EAST NO.1 S/S. 2)FAILED TO CLOSE STATE TRANSPORT ROAD NO.2 S/S DMS SW.NO.06647 FAILED TO OPERATE FROM SCADA. 3) LOADING CONSTRAINT DUE TO EXISTING 33KV HTCF BETWEEN TATA DHARAVI EHV TO SANTACRUZ DSS 20 MVA 2..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)SANTACRUZ REC-STN WENT OFFLINE AFTER TRIPPING. 2)ARAM S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DHARAMJYOT S/S DMS SW.NO.06246 FAILED TO OPERATE FROM SCADA. 2)KHAR EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SHERLY VILLAGE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DANDA S/S. 2) TRANSFORMER TRIPPING AT SARASWATI RD. REC-STN 20 MVA-2..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE 18TH ROAD KHAR S/S DMS SW.NO.38009 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DANDA S/S DMS SW.NO.00540 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND CHEMBUR NORTH 1 S/S DMS SW.NO.31685 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHEMBUR NORTH 1 S/S DMS SW.NO.10837 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MUNJAL NGR S/S SW.NO.19505 (GLOWN).,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.00304 FAILED TO OPERATE FROM SCADA.,,
400+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
4000SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI VILLAGE NO 1,13697,MANORI TANK,19017,1) DMS OFFLINE AT MANORI VILLAGE NO 1 S/S. 2) CULVEM VILLAGE TO JAMES LOBO CABLE SECTION KEPT DEAD FOR SAFEGAURDING . SUPPLY RESTORED AFTER TAKING ABOVE CABLE SECTION INTO SERVICE..,,
70SQ.MM,PILC,11KV,HTCF SECTION,SYLVEX,18934,SONAL INDUSTRIES,4727,1)FAILED TO OPEN VAIBHAV IND 3 S/S SW.NO.16388 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHANDIVALI RD 1 S/S DMS SW.NO.05477 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TUNGVE 1 S/S DMS SW.NO.41566 FAILED TO OPERATE FROM SCADA. 4)ISOLATION DIVERTED ON ANOTHER FEEDER DUE TO PREMIUM CONUSMER( NETMAGIC) 5)HRAVY TRIFFIC ON SAKI VIHAR & CHANDIVALI RD. 6)ISOLATION CARRIED OUT ON FOOT BY OPERATION SQUAD DUE TO VEHICLE ACCESS PROBLEM (NARROW LANE) AT SYLVEX S/S.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,CHOGLE NAGAR,17483,DESHMUKH RESIDENCY,16057,1)DESHMUKH RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN DESHMUKH RESIDENCY S/S DMS SW.NO.16055 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DESHMUKH RESIDENCY S/S DMS SW.NO.16056 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT SHIV VALLABH ROAD NO 1 S/S TILES PILED IN FRONT OF S/S DOOR. SAME HAS BEEN REMOVED & FURTHER SUPPLY RESTORED..,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARIES,16295,JAY MAHARASHTRA NGR,18036,1)JAY MAHARASHTRA NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHANJI UDYOG NAGAR,14712,LION PENCIL NO.2,37779,1) DMS OFFLINE AT PENKARPADA S/S. 2) DMS OFFLINE AT CHAITANYA HOSPITAL S/S. 3)FAILED TO OPEN ISCON MIRA S/S DMS SW.NO.38340 FAILED TO OPERATE FROM SCADA. 4) ON WESTERN EXPRESS HIGHWAY . 5) DMS TOGGLING AS ONLINE/OFFLINE AT CHAITANYA HOSPITAL CSS & ISKON MIRA CSS 6) ISKON MIRA CSS DMS LATE OPERATED.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHANJI UDYOG NAGAR,14712,LION PENCIL NO.2,37779,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ONGC,16977,INDIAN OIL 4,40678,1) DMS OFFLINE AT POLYCHEM PUMP S/S.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ONGC,16977,INDIAN OIL 4,40678,1) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28034 (NOT GLOWN). 2) FPI MALFUNCTION AT ONGC S/S SW.NO.16977 (NOT GLOWN). 3) FPI MALFUNCTION AT ONGC S/S SW.NO.16943 (NOT GLOWN). 4) DMS OFFLINE AT POLYCHEM PUMP S/S. 5) ACCESS PROBLEM AT INDIAN OIL 1 S/S. 6) ACCESS PROBLEM AT ONGC S/S. 7) ACCESS PROBLEM AT INDIAN OIL 4 S/S.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ONGC,16977,INDIAN OIL 4,40678,1)FAILED TO OPEN POLYCHEM PUMP S/S DMS SW.NO.28035 FAILED TO OPERATE FROM SCADA.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,1) FPI MALFUNCTION AT TRIMURTI S/S SW.NO.25953 (NOT GLOWN). 2) FPI MALFUNCTION AT TRIMURTI S/S SW.NO.25954 (NOT GLOWN).,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL WEST,10641,CRESCENT EXOTICA,38425,1) FPI MALFUNCTION AT MAROL WEST S/S SW.NO.10641 (NOT GLOWN).,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHAVATI NO 1,14048,NAITODI VILLAGE,5483,1)EKSAR NILKAMAL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAITODI VILLAGE,5483,PANCHAVATI NO 1,14048,,,
70+150SQ.MM,XLPE,11KV,HTCF SECTION,GORAI VILLAGE,1774,GORAI VILLAGE NO 2,14361,1) DMS OFFLINE AT NAIDU HOUSE S/S.,,
70+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASALPHA VILLEGE 3,10274,GHATKOPAR HILL,11465,1) DMS OFFLINE AT HOME GUARD S/S. 2) RESTORATION DONE AFTER RELEIVING OPERATION ON KOHINOOR DSS SW NO 31447.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANI BHAVAN,32069,STATION AVENUE,4960,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE SONAL SIDDHI S/S DMS SW.NO.30774 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM 100 % SUPPLY RESTORED AFTER ATTENDING RELAY ABNORMILITY BY HTM TEAM. 30% SUPPLY RESTORED ON LT BACKFEEDING AT 01:30 HRS. 40% SUPPLY RESTORED ON LT BACKFEEDING AT 01:40 HRS.,,
,,,,,,,,,,
,,,,,,,,SUSPECTED RELAY MALFUNCTION INSPECTION DONE BY HTM PERSON AND RELAY BYPASSED AND TEST CHARGE STOOD OK AT 18:15 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN WAS BUSY ON FIRE AND SHOCK COMPLAINT FOR REMOVING FUSE AND ALSO SUBSTATION DOOR WAS STUCK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVAL GARRISON,14780,DALMIA,813,1) FPI MALFUNCTION AT DALMIA S/S SW.NO.00812 (GLOWN). 2) FPI MALFUNCTION AT NAVAL GARRISON S/S SW.NO.14780 (NOT GLOWN). 3)FAILED TO OPEN DALMIA S/S DMS SW.NO.00813 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN HINDUSTAN KOHINOOR 2 S/S DMS SW.NO.14083 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT HINDUSTAN KOHINOOR 2 S/S. CABLE DAMAGED BY PRIVATE PARTY NERA NAVAL GARRISON CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA RECLAMATION NO.1,6678,MUMBAI EDUCATION TRUST (MET),14031,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INCOME TAX NO.2,9931,JAGAT VIDYA,9926,1)KAMGAR BHAVAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)M M T C S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)INCOME TAX NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT M M T C S/S SW.NO.15313 (NOT GLOWN). 5) FPI MALFUNCTION AT M M T C S/S SW.NO.15311 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI INDUSTRIES NO.1,7694,PATEL CORPORATE PARK,31488,1) FPI MALFUNCTION AT JOGESHWARI INDUSTRIES NO.1 S/S SW.NO.07693 (NOT GLOWN). 2) FPI MALFUNCTION AT JOGESHWARI INDUSTRIES NO.1 S/S SW.NO.07694 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA DAIRY,5192,KAMGAR NGR 1,5214,1) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.10566.,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I D C NO.7,16756,RITU ICE,12162,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PRATAP MANE,11310,BHAMSHA APARTMENT,12356,FEEDER MADE ON AFTER TAKING PERSONS EVACUATED FROM DAMAGE SITE. DMS USED FOR ISOLATION AND RESTORATION. BHAMSHA APARTMENT 60% SUPPLY RESTORED ON LT BACKFEEDING AT 17:20 HRS. BHAMSHA APARTMENT 100% SUPPLY RESTORED ON DG SET AT 18:50 HRS.,SUPPLY RESTORATION DELAYED AS FEEDER MADE ON AFTER TAKING PERSONS EVACUATED FROM DAMAGE SITE,
120SQ.MM,PILC,11KV,HTCF SECTION,SALASAR TOWER,26230,NUTAN LAYOUT,11111,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SATYA DARSHAN,11966,NANDKISHOR INDUSTRIES,6284,1)SATYA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN SATYA DARSHAN S/S DMS SW.NO.11966 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SATYA DARSHAN S/S DMS SW.NO.11964 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT RASSAZ CASTLE S/S. FPI WAS NOT WORKING AT NANDKISHOR IND ESTATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TUNGVE GAVTHAN,37371,VAIBHAV IND 3,16387,1)CLIPWALA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE CLIPWALA S/S DMS SW.NO.05313 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.05312 (NOT GLOWN). 4). FPI FAULTY AT TUNGVE GAVTHAN CSS. 5). BHATIA ENGG CSS LOCK KEY BROKEN WHILE OPENING. CABLE DAMAGED BY AEML LTM DEPT NEAR CLIPWALA COMPOUND NEAR MACHCHI MARKET.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVGI DONGAR,26348,SHEREY LANE,15168,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C NO.3,15021,EXOTIC,30055,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 20,10734,R S C 15,14568,1) DMS OFFLINE AT R S C 20 S/S. 2) DMS OFFLINE AT R S C 15 S/S. 3)FAILED TO CLOSE R S C 15 S/S DMS SW.NO.30007 FAILED TO OPERATE FROM SCADA. 4)TRISHALA SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) HEAVY TRAFFIC ON SHANKAR LANE RD & CHARKOP MARKET.. CABLE DAMAGED BY CABLE LAYING VENDOR TEAM OPPOSITE TO PARICHAY & PRATHARNA SOC ON POST OFFICE GULLY NEAR R.S.C-15 SUBSTATION..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAZON PARK,13024,MANAS MOTI,15617,1) FPI FAULTY AT YOGI NGR.NO.2 S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28723,HALL RD 1,15317,HEAVY TRAFFIC ON HALAV POOL ROAD AND NEARBY INTERNAL ROADS. CABLE DAMAGED BY MCGM NEAR SHIV MANDIR NEAR HALL RD CSS..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANISHA APARTMENTS,27001,OM NAMASHIVAY,38637,1) FPI MALFUNCTION AT MANISHA APARTMENTS S/S SW.NO.27001 (NOT GLOWN). 2)FAILED TO OPEN MANISHA APARTMENTS S/S DMS SW.NO.27003 FAILED TO OPERATE FROM SCADA. 3)EXCAVATION ALONG ISOLATION ROUTE NEAR MANISHA APPT. CABLE DAMAGED BY PRIVATE PARTY INSIDE OM NAMASHIVAY CHS..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,1)ANAND WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT GHODBUNDER REC-STN SW.NO.41714. 3) OPERATION SQUAD WAS BUSY IN ANOTHER WORK AT KHARI EAST NO. 2 S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIGHNAHARTA,34846,WADHWA NEST,37324,1)FAILED TO OPEN VIGHNAHARTA S/S DMS SW.NO.34846 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHARTIYA VIDYA BHAVAN S/S DMS SW.NO.37474 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY GANESH NAGAR,15640,AAREY PUMP,6729,1) FPI MALFUNCTION AT AAREY PUMP KIOSK S/S SW.NO.38675 (NOT GLOWN). 2) AAREY GUEST HOUSE KOISK NO.2 SWITCH NO.17176 MADE OFF AFTER MULTIPLE STATUS CHECK GIVEN FROM SCADA 3) ISOLATION AND RESTORATION DONE AFTER CLEARENCE TAKEN FROM PRIVATE PARTY AT JOB SITE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALMEDA ARK,36924,RAJEE COMPLEX,11685,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND WADI ROAD,11560,APPAPADA SEGMENT,37505,1)ADARSH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1) SECURITY PERSONNEL WAS NOT AVAILABLE AT AWWA MILITARY HOSTEL CSS 2)FPI NOT WORKING AT AWWA MILITARY HOSTEL CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOLY CROSS ROAD,12916,VRISHI COMPLEX,17842,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KIROL EAST 1,40036,JOLLY GYMKHANA,18786,1) DMS OFFLINE AT KIROL EAST 1 S/S. 2) DMS OFFLINE AT JOLLY GYMKHANA S/S. 3) DMS OFFLINE AT KIROL EAST 2 S/S. 4) FPI NOT WORKING AT SAHANEY KRIKWOOD S/S.CABLE DAMAGED BY MCGM NEAR JOLLY GYMKHANA S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL PIPE LINE,18912,QUTUBI MANZIL,28082,1) DMS OFFLINE AT MAROL PIPE LINE S/S. 2)ANERI AKRUTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT MAROL PIPE LINE S/S SW.NO.18912 (NOT GLOWN). 4) HEAVY TRAFFIC ON A) MIDC CENTRAL ROAD B) ANDHERI KURLA ROAD C) MAROL MAROSHI ROAD.. ISOLATION & RESTORATION DELAYED DUE TO 5) ISOLATION DONE BY FOOT TOWARDS MAROL PIPE LINE CSS FROM QUTUBI MANZIL CSS DUE TO HEAVY TRAFFIC & NARROW GULLY 6) FPI NOT WORKING AT QUTUBI MANZIL CSS..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRADNYA CHS,40393,PRATHMESH HORIZON,17920,1)SAMRUDHI S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM ON GORAI ROAD IN FRONT OF GORAI SAMRUDHI APPARTMENT.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WELLINGTON CATHOLIC GYMKHANA,12175,SAIPRASAD,16604,1)FAILED TO OPEN WELLINGTON CATHOLIC GYMKHANA S/S DMS SW.NO.12175 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT GOLIBAR CIRCLE SANTACRUZ EAST 3) VEHICLE ACCESS PROBLEM TO SAIPRASAD & KHERWADI (N) NO.2 CSS DUE TO HEAVY TRAFFIC SO SQUAD WENT THERE BY WALKING..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR HOUSING,5033,DEV ASHISH IND EST,11733,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PLEASANT PARK NO 1,17017,SHREE SHASHWAT NO 1,36152,1)VINAYAK TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RUSHAB PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE RUSHAB PLAZA S/S DMS SW.NO.30736 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 5) TRAFFIC DUE TO EXCAVATION WORK ON PLEASANT PARK ROAD.. 6) INITIALLY ALL DMS S/S ARE OFFLINE DURING TRIPPING 7) FPI NOT INSTALLED AT PLEASANT S/S..,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,KAJUPADA 4,36176,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 1,12088,MAHAJAN SILK MILLS,5911,1)VIKHROLI HILL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VIKHROLI BUS DEPOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3). VIKHROLI HILL NO.6 ALL SWITCHES WENT IN DISTURB POSITION AFTER TIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (SELECT). 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (SELECT). 3)FAILED TO OPEN BHARAT TEERTH S/S DMS SW.NO.07981 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MMRDA ON SION TROMBAY RD. NEAR LUCKY RESTAURANT.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DUKE,9153,UJAGAR TEXTILES,4843,1) FPI MALFUNCTION AT RUSTOM ICE FACTORY S/S SW.NO.04987 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,DIAMOND PARK,10651,SILVER THREAD,14897,1)DIAMOND PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT DIAMOND PARK S/S DUE TO EXCAVATION ALONG ROUTE AND NEAR S/S. CABLE DAMAGED BY PRIVATE PARTY.NEAR DIAMOND PARK S/S DURING FOUNDATION WORK OF BUILDING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SILVER SPRING,16744,SOMNATH LANE,9230,1) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.11002 (NOT GLOWN). 2)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.10998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DUNHILL APARTMENT,11193,SAGAR ELIGANCE,28800,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,1)FAILED TO CLOSE - MULTIPLE COMMAND BHARAT NAGAR NO.1 S/S DMS SW.NO.09481 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND BHARAT NAGAR NO.1 S/S DMS SW.NO.09482 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BHARAT NAGAR NO.3 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL VALLEY,39560,CHAKALA NO.2,15496,SECTION KEPT DEAD BETWEEN KRISHNA CASTLE & CHAKALA (S).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR 2,25143,RAFIQ NGR ANGANWADI,37818,1) DMS OFFLINE AT DURGA SANGH S/S. RAFIQ NGR ANGANWADI 20% SUPPLY RESTORED ON LT BACKFEEDING AT 14:45 HRS. CABLE DAMAGED BY MCGM NEAR RAFIQ NGR ANGANWADI S/S. 100 % SUPPLY RESTORED ON DG SET AT 17:00 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATELLITE PARK,14602,RITU PARADISE NO 2,38149,1)FAILED TO OPEN VRINDAVAN APARTMENT S/S SW.NO.30340 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VRINDAVAN APARTMENT S/S SW.NO.30339 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.25325. 4) ACCESS PROBLEM AT SATELLITE PARK S/S BLDG DEMOLISHISHING WORK MATERIAL KEPT IN FRONT OF SATELITE PARK S/S DOOR. HTM ARRANGED GANG TO REMOVE THE SAME & THEEAFTER SUPLY RESTORED.. 5) OPERATION SQUAD WAS EARLIER MOVED TO BHAYANDER WEST AREA TO ISOLATE & RESTORE THE SUPPLY OF BHAYANDER WEST REC STN SW 25325.,,
300SQ.MM,PILC,11KV,HTCF SECTION,SHAH BRIGHT,38906,NAHAR WATER LILY,38279,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ADITYA HERITAGE,35586,CHUNABHATTI 4,10899,1). OPERATION SQUAD WAS BUSY AT CHIKUWADI SCRAP AREA DUE TO MAJOR FIRE. 2). CHUNABHATTI NO.2 SW. 32882 OPERATED AFTER GIVING MULTIPLE COMMANDS. CABLE DAMAGED BY PRIVATE PARTY INSIDE SAPTRISHI SOCIETY COMPOUND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)J P ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC AT RTU SIGNAL ON LINK ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND MBMC S/S DMS SW.NO.18165 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GODAVARI INDUSTRIES S/S DMS SW.NO.18755 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BAGESHREE S/S. CABLE DAMAGED NEAR BHRAMHA MANDIR AMBEDKAR ROAD UTTAN ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BORGES COMPOUND,26572,TALAWADI,12549,1)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KESHAV SHRISTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37665 (NOT GLOWN). 4) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37664 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BRITTO WARE HOUSE,19378,SAI SHRADHA,25697,1) DMS OFFLINE AT BRITTO WARE HOUSE S/S. 2) FPI MALFUNCTION AT SAI SHRADHA S/S SW.NO.25697 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI QUARIES 1,26077,ZINIA,28405,1) FPI MALFUNCTION AT ZINIA S/S SW.NO.28405 (GLOWN). 2). FPI FAULTY AT CHANDIVALI QUARIES 1 CSS SW. 26079. CABLE DAMAGED BY MCGM NEAR ST LT POLE NO.LGD 013/061 OPP. JAMAICA BLDG.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR NORTH 2,13022,FINE ARTS,10448,1) FPI MALFUNCTION AT NATRAJ (CINEMA) S/S SW.NO.07608 (GLOWN). 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.02181 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHEMBUR INDOOR S/S SW.NO.11529 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON AMAR MAHAL SIGNAL 5) VEHICLES PARKED AT TILAK NGR OFFICE NEAR OPERATION SQUAD VAN .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.4,26646,DAMU NAGAR NO.3,19956,1) FPI MALFUNCTION AT DAMU NAGAR NO.3 S/S SW.NO.19956 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DONGRI,13750,ANAND WADI,16491,1) DMS OFFLINE AT ANAND WADI S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAIKWAD NAGAR MHADA NO.2,41222,KHARODI SOUTH NO.3,26639,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANGA COMPLEX,30946,CONCORD,17059,1)GEETA NAGAR PHASE 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)UNIQUE PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)CONCORD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,GAURAV RESIDENCY PHASE 2,29848,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SATELLITE TOWER S/S SW.NO.40157 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC ROAD DEPT. IN FRONT OF RYAN SCHOOL NEAR AAREY BHASKAR GARDEN GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RAM MANDIR ROAD NO.1 S/S DMS SW.NO.02086 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUNTECK CITY TOWER B S/S DMS SW.NO.39834 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SUNTECK CITY TOWER B S/S SW.NO.39835 FAILED TO OPERATE FROM SCADA. 4) ON MARVE ROAD AS SQUAD WAS AT MALWANI HOSPITAL CSS ON FIRE COMPLAINT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ICC,13661,TUNGVE 2,7478,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,26127,AJMERA SUMMIT,36789,1)FAILED TO CLOSE KALINA SOUTH NO.1 S/S SW.NO.40227 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT WINDSOR S/S. 3)FAILED TO CLOSE GODREJ BKC REC-STN SW.NO.3620 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC IN FRONT OF AJMERA SUMMIT S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ALL INDIA GLASS S/S. CABLE DAMAGED BY MCGM OPP.KURLA R/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA VIHAR RD 1,2265,BELASURA IND EST,6438,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOURDES COLONY NO.2,37480,ORLEM NO.1,664,1)VISHAL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) USHMA NGR. S/S SW.NO. 11080 WENT INTO DISTURB POSITION AFTER GIVING OPEN COMMAND BUT LATER IT WAS UPDATED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NAVKETAN INDUSTRIES S/S. 2) DMS OFFLINE AT VAIBHAV INDUSTRIAL EST NO.1 S/S. 3) DMS OFFLINE AT MALINI APARTMENT S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,BHIMNAGAR MANKHURD,41827,1) DMS OFFLINE AT TROMBAY 4 S/S. 2)FAILED TO OPEN CHEETA CAMP 4 S/S SW.NO.29381 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEETA CAMP 4 S/S SW.NO.16377 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHEETA CAMP 4 S/S SW.NO.16376 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY METRO 300 METERS FROM MHADA MANKHURD DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NG ESTATE,28654,GOVIND NAGAR NO 2,17745,1)FPI NOT WORKING AT SEEMA REGENCY CSS. 2) OPERATION SQUAD DID NOT LOCAT GOVIND NAGAR NO 2 CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POLYTEX,32472,HOME GUARD,4649,1)FAILED TO OPEN KURLA IND 2 S/S DMS SW.NO.07677 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON NARI SEVA SADAN RD OPP TRIMURTI BAR OPP. HONDA SHOWROOM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI HSG 3,13040,CRYSTAL PALACE,17854,1) FPI MALFUNCTION AT POWAI HSG 3 S/S SW.NO.13040 (NOT GLOWN). 2)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13040 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13041 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13042 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR CRYSTAL PALACE BUILDING GATE OPP. POWAI ELECTRONICS SHOP.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUN CITY HSG,25841,SUNCITY HOUSING NO 2,30941,1) FPI MALFUNCTION AT SUN CITY HSG S/S SW.NO.25841 (NOT GLOWN). 2)FAILED TO OPEN SUNCITY HOUSING NO 2 S/S DMS SW.NO.30941 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SUNCITY HOUSING NO 2 S/S DMS SW.NO.30942 FAILED TO OPERATE FROM SCADA. 4) TEST CHARGE TAKEN AFTER CLEARANCE FROM HTM.. CABLE DAMAGED BY HTM NEAR SUN CITY HSG NO.2 CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,USHA OFFSET,14913,MECHELONICS,13406,1) HEAVY TRAFFIC ON MARVE ROAD. CABLE DAMAGED BY AEML CABLE LAYING GROUP IN FRONT OF MECHALONICS S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZYNOVA HOSPITAL,40549,KARANI LANE,36446,1)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00489 FAILED TO OPERATE FROM SCADA. 2) KARANI LANE S/S WAS TOGGLING CONTINUOUSLY AND SW.36446 OPERATED AFTER MULTIPLE COMMANDS 3) TRAFFIC ON LBS ROAD. CABLE DAMGED BY MCGM ON JUNCTION OF MG ROAD AND LBS ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI NO.4,12140,DINDOSHI WEST,13654,1)N K INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DINDOSHI NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) AUTO TRIP INDICATION OF DINDOSHI REC-STN SW.NO. 40922 DID NOT GOT RESET AFTER FEEDER TRIPPING CABLE DAMAGED BY SAINATH SOCIETY DURING BOREWELL WORK EXCAVATION INSIDE SOCIETY PREMISES..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MISQUETTA WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT MASACHA PADA S/S. 3)GREEN VALLEY STUDIO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL COURT NO. 2,36784,BANDRA BAZAR ROAD NO.1,39164,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV HEM,38525,TILAK ROAD NO.2,14138,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.1,7455,RNA GRANDEUR,38135,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARAS BAUG,4974,ASHA PICTURE,14007,1)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14002 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14007 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MANDALA S/S DMS SW.NO.14390 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML CABLE LAYING GROUP OPP ASHA PICTURE CSS..,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT UNION PARK 2 S/S SW.NO.42050 (GLOWN). CABLE DAMAGED BY METRO INFRONT OF CROMA SHOWROOM ON SION TROMBEY ROAD..,,
400SQ.MM,XLPE,11KV,HTCF SECTION,ERANGLE SOUTH NO-02,41555,BHATI VILLAGE,14313,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,MULTIPLE 33KV HT CABLE FAULT IN SANTACRUZ WEST AREA (SARASWATI ROAD 20MVA-1 AND KHAR 20MVA-1 INCOMING CABLE FAULT)..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)SANTACRUZ REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SANTACRUZ REC-STN SW.NO.30475 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. CABLE DAMAGED BY MCGM OPPOSITE TO PF OFFICE ON SERVICE ROAD.,,
70+120SQ.MM,XLPE,11KV,HTCF SECTION,BASANT RUBBER,2524,POLYSHOOR PLASTICS,10013,1) ACCESS PROBLEM AT POLYSHOOR PLASTICS S/S PRIVATE LOCK AT CSS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE S/S IS ON DMS. UNDERTAKING LETTER SUBMITTED BY CONSUMER AND LOAD TAKEN SYSTEM NORMALISED TRIPPED DUE TO HT CONSUMER SIDE ABNORMALITY.,,
,,,,,,,,1) UNAVAILABLE OF CONSUMER TECHNICAL REPRESENTATIVE 2) TRAFFIC ON W-E HIGHWAY. TEST REPORT REQUIRED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE AND OPERATION SQUAD WAS BUSY AT POISAR AREA ON LOAD READING ACTIVITIES.. TEST REPORT SUBMITTED AND SYSTEM NORMALIZED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . MTNL SECTOR 5 100% SUPPLY RESTORED ON DG SET AT 06:09 HRS. SUPPLY RESTORE D ON CONSUMER S DG . TR REQUIRED. DT SWITCH MADE ON AFTER SUBMITTING TR AT 12:38 HRS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS FIRST BUSY IN SECTION SAFEGUARDING NORMALISATION AT JUHU. TEST REPORT REQUIRED FROM CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGE STOOD OK AT 17:07HR.CONSUMER TR RECEIVED AND MADE ON.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . LOAD TAKEN BY HT CONSUMER AFTER SUBMITTING UNDER TAKING LETTER.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK AT 04:18 HRS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.AEML SIDE TEST CHARGE STOOD OK AT 05:03HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE AT AEML STOOD OK AT 09:11HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,O/H LINE INSPECTION BY HTC. TEST REPORT SUBMITTED AND SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED BY HT CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE CONSUMER SUPPLY RESTORED ON CONSUMER DG SET AT 19:00 HRS . TEST REPORT SUBMITTED AND SYSTEM NORMALIZED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,AAREY COLONY GATE CLOSED BY POLICE. CONSUMER SUBMITTED TR SYSTEM NORMALISED.. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 16:30 HRS. TEST CHARGE DELAYED DUE TO UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,SUPPLY RESTORATION DELAYED DUE TO AAREY COLONY GATE CLOSED BY POLICE,
,,,,,,,,,,
,,,,,,,,1) TIME TAKEN TO REACH THE CSS DUE TO BARRIGATING AT NORMAL ENTRY POINT OF ANDHERI SPORTS COMPLEX 2)HEAVY TRAFFIC ON LINK ROAD J P ROAD 3) TEST CHARGE WAS SUPPOSED TO BE TAKEN AFTER BYPASSING THE RELAY AS PER HTM INSTRUCTION DUE TO HISTORY OF C & S RELAY MALFUNCTIONING. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 18:08 HRS. CONSUMER RESTORED HIS SUPPLY ON HIS OWN DG SET AT 17:46 HRS.AEML TEST CHARGE TAKEN AT 18:58 HRS.STOOD OK. SYSTEM NORMALISED..,,
,,,,,,,,BREAKER MECHANISM PROBLEM OPERATION SQUAD SENT DIRECTLY AND REPORTED AT 15:05,,
,,,,,,,,HEAVY TRAFFIC AT MARVE ROAD .TEST CHARGE DELAYED DUE TO UNAVAILIBILITY OF CONSUMER REPRESENTATIVE. BREAKER MECHANISM ABNORMALILITY ATTEND BY HTM PERSON .TEST CHARGE STOOK OK AT16:31.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HTC BTI APPEAR ON SCADA. OPERATION SQUAD REPORTED AT 04:50 HRS. T.R SUBMITTED BY HTC & SYSTEM NORAMLISED.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,RADHAGRAM CSS COMPLAINTS WERE ALSO INCREASING. SO SQUAD WAS FIRST ON THE WAY TO RADHAGRAM CSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATIONS SQUAD WAS BUSY AT OM SADACHAR CHS CSS FOR BYPASSING FIRE ALARM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG..,,
,,,,,,,,ACCESS PROBLEM AT S/S AS BUNDLE OF CEMENT BAGS LYING OUTSIDE THE SUBSTATION DOOR.HTM PERSON ARRANGED.ALSO BACKFEEDING NOT POSSIBLE.,,
,,,,,,,,SQUAD WAS BUSY AT SAHAKAR NGR R/S & SPECIAL LOCK AT DEONAR NORTH 2 S/S KEY NOT AVAILABLE WITH SQUAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD WAS BUSY ON LOAD READING ACTIVITY AT KANDIVALI EAST 2) TRAFFIC ON W-E-HIGHWAY..,,
,,,,,,,,THOROUGH INSPECTION CARRIED OF DRY TYPE DT..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON JVLR..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS WAITING FOR HT FITTER GANG TO REPORT ON SITE.PERMIT TAKEN & OFS REPLACED..,,
,,,,,,,,FITTER GANG NOT AVAILABLE.,,
,,,,,,,,THERE WAS POLICE CHECKING (NAKABANDI) AT CHHEDA NGR JUNCTION.,,
,,,,,,,,LT BREAKER NOT GETTING ON DUE BREAKER MECHANISM PROBLEM.,SUPPLY RESTORATION DELAYED DUE TO LT BREAKER NOT GETTING ON DUE BREAKER MECHANISM PROBLEM,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS ISSUE TO THE TRANSFORMER YARD.,,
,,,,,,,,ACCESS PROBLEM AT S/S.SECURITY GAURD NOT AVAILABLE.S/S IS ON DMS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON CEASOR ROAD.NO ABNORMALITY FOUND TEST CHARGE TAKEN. STOOD OK AT 16:12 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BACKFEEDING NOT POSSIBLE.FITTER GANG REACHED SITE 13:10 HR..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,ACCESS PROBLEM AT . NO LOAD TEST CHARGE STOOD OK AT 07:19 HRS TRIPPED DUE TO HT CONSUMER SIDE ABNORMALITY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DIPAK SILVERINE CSS SW 14843 FAILED TO OPERATE (FAILED TO OPEN) & GOT OPEN AFTER MULTIPLE COMMANDS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)NATAKWALA LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GANESH KRUPA CHS NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN KORA KENDRA NO 2 S/S DMS SW.NO.16946 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KORA KENDRA NO 2 S/S DMS SW.NO.16948 FAILED TO OPERATE FROM SCADA.5)1)KASTURI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CIRCUIT BREAKER 6530 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,I S I,7695,MAROL TELEPHONE EXCHANGE,14449,,,
,,11KV,,CHAVLI VILLAGE,38586,UTTAN VIVIDH LAKSHY VIDYALAY,13211,1) DMS OFFLINE AT UTTAN VIVIDH LAKSHY VIDYALAY S/S. 2)SAFALE VILLAGE NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHAVLI VILLAGE S/S DMS SW.NO.38586 SWITCH MECHANISM PROBLEM. SW 38586 AUTOMATICALLY GOT EARTHED ON SITE AFTER GIVING OFF COMMAND. ALSO SUSPECTED CONDUCTOR ABNORMALITY BETWEEN MARVE TO MANORI VILLAGE VIA SHAMIM FARM..,,
,,11KV,,,,,,,,
,,11KV,,ANAND WADI ROAD,11561,ADARSH ROAD,5851,1)APPAPADA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) SMALL ROAD IN APPAPADA AREA AND GRABAGE VEHICLE WAS COLLECTING GRABAGE NO VEHICLE MOVEMENT .,,
,,11KV,,BANDIVLI,19879,AMIT NAGAR,19319,,,
,,11KV,,BANDRA TANK NO.1,4769,BANDRA TANK NO.2,15271,1) BANDRA TANK NO.3 DMS WENT OFFLINE AFTER GIVING COMMAND TO SWITCH NO 15115. 2) ACCESS PROBLEM- BANDRA TANK NO.2 CSS.WATCHMAN NOT AVAILABLE AT PREMISES 3) FPI NOT WORKING AT BANDRA TANK NO.2 CSS. 1) 11 KV SECTION BETWEEN BANDRA TANK NO.1 S/S SWITCH:04769 TO BANDRA TANK NO.2 S/S SWITCH:15271. DMS USED FOR ISOLATION AND RESTORATION.,,
,,11KV,,,,,,1) FPI MALFUNCTION AT NAVAL HSG 2 S/S SW.NO.13300 (NOT GLOWN). 2) DMS OFFLINE AT GOLDEN OAK S/S. 3) HEAVY TRAFFIC AT ANDHERI-KURLA ROAD..,,
,,11KV,,KANDIVLI INDUSTRIES NO.2,41123,DIAMOND PROCESSING,12727,,,
,,11KV,,AZAMI COMPD,18151,DURGA MATA MANDIR,9826,1)FAILED TO OPEN DURGA MATA MANDIR S/S DMS SW.NO.09826 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GILBERT COMPOUND S/S SW.NO.36690 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHANDIVALI HSG 3 S/S SW.NO.14707 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT AZAMI COMPD S/S SW.NO.18151 (NOT GLOWN).,,
,,11KV,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND DINDOSHI NO.4 S/S DMS SW.NO.12140 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT DINDOSHI NO.4 S/S SW.NO.12138 (NOT GLOWN). 3) FPI MALFUNCTION AT ACME AMEY S/S SW.NO.26175 (NOT GLOWN).,,
,,11KV,,,,,,,,
,,11KV,,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)LOKMANYA PAN BAZAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,11KV,,IRLA SOUTH,9297,VINAYAK,32958,1) HEAVY TRAFFIC ON S V ROAD..,,
,,11KV,,,,,,,,
,,11KV,,INDRA DARSHAN NO.2,15151,INDRA DARSHAN NO.1,15341,1) DMS OFFLINE AT RUSHI TOWER S/S. 2) DMS OFFLINE AT INDRA DARSHAN NO.2 S/S. 3) DMS OFFLINE AT ARMY WELFARE NO.1 S/S. 4) DMS OFFLINE AT GUJRAT BHAVAN S/S. 5) DMS OFFLINE AT AMBIVLI HOUSING NO.2 S/S.,,
,,11KV,,KOHINOOR MALL NO 2,32037,KOHINOOR COMMERCIAL NO.2,34757,,,
,,11KV,,KOHINOOR MALL NO 2,32037,KOHINOOR COMMERCIAL NO.2,34757,,,
,,11KV,,,,,,,,
,,11KV,,MAHINDRA PARK 2,19436,KURLA IND 1,750,1)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00750 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00751 FAILED TO OPERATE FROM SCADA. 3). TRAFFIC ON LBS RD. 4). KURLA OPERATION SQUAD VEHICLE BREAKDOWN. 5). HIRANANDANI SQUAD AND KURLA SQUAD BOTH WERE BUSY AT HTC OUTAGES AT ADI SHANKARACHARYA MARG NO.2 AND UNIVERSAL DYEING.,,
,,11KV,,KURLA TERMINUS 2,12333,ARADHYA TOWER,37123,,,
,,11KV,,,,,,1)SAKI NAKA 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)L.T.NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)L.T.NGR S/S DMS SW.NO.06014 SWITCH MECHANISM PROBLEM. L.T.NGR 30% SUPPLY RESTORED ON LT BACKFEEDING AT 05:45 HRS. L.T.NGR 60% SUPPLY RESTORED ON DG SET AT 11:30 HRS. L.T.NGR 100% SUPPLY RESTORED ON DG SET AT 17:03 HRS. DT ABNORMALITY AT LOKMANYA TILAK NGR CSS SW 6014.,,
,,11KV,,MOHILI VILLEGE 2,11839,MOHILI VILLEGE 3,18297,1) HEAVY TRAFFIC AT ANDHERI-KURLA RD. ADI SHANKARACHARYA MARG SAKI-VIHAR RD. & KHERANI RD.. 2)ASHA KRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,1)FAILED TO OPEN NANAVATI HOSPITAL S/S DMS SW.NO.32767 FAILED TO OPERATE FROM SCADA. NANAVATI HOSPITAL 50% SUPPLY RESTORED ON LT BACKFEEDING AT 22:15 HRS. NANAVATI HOSPITAL 100% SUPPLY RESTORED ON DG SET AT 00:35 HRS. 2) FPI NOT INSTALLED AT NANAVATI HOSPITAL CSS SW NO.16949,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,PHIROZSHAH ROAD NO.2,15611,KHOTWADI SOUTH,9082,1) ACCESS PROBLEM AT PHIROZSHAH ROAD NO.2 S/S WATCHMAN NOT AVAILABLE AT PREMISES MAIN GATE..,,
,,11KV,,,,,,1) ACCESS PROBLEM AT RHYTHM TOWER S/S DOOR LOCK JAMMED SOTHAT IT HAS BEEN BROKEN TO ENTER IN CSS PREMISES.. RHYTHM TOWER 90% SUPPLY RESTORED ON LT BACKFEEDING AT 06:00 HRS. RHYTHM TOWER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:20 HRS. 2) CSS( NAYA NAGAR TECH. SCHOOL) HANDLE NOT AVAILABLE AT OPERATION SQUAD SO MIRA SQUAD WENT ON SITE. RYTHEM TOWER DT SW 32544 ( DT NOT TRIPPED).,,
,,11KV,,DANDA,538,ROSE GARDEN HOTEL,10540,1)FAILED TO CLOSE TWENTIETH ROAD (20TH) S/S DMS SW.NO.31881 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE FIFTEENTH ROAD (15TH ROAD) S/S DMS SW.NO.13170 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DANDA S/S DMS SW.NO.07958 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JUHU TARA NO.1 S/S DMS SW.NO.05410 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,DINDOSHI VASAHAT,32607,RYAN SCHOOL,26867,,,
,,11KV,,,,,,1)FAILED TO OPEN SHIVDHAM S/S DMS SW.NO.06151 FAILED TO OPERATE FROM SCADA. ORION APARTMENT 50% SUPPLY RESTORED ON LT BACKFEEDING AT 07:25 HRS. NOTE: 1) 20TH ROAD & ROSE GARDEN HOTEL 100% SUPPLY RESTORED ON DG SET AT 06:50 & 7:30 HRS RESPECTIVLY . 2) IRA CHHAYA (100%) AND ORION (50%) SUPPLY RESTORED ON LT B/F AT 07:45 & 7:25 HRS RESPECTIVLY.,,
,,11KV,,,,,,1) DMS OFFLINE AT STANVAC PUMP S/S. 2) DMS OFFLINE AT MHADA COLONY S/S. 3) DMS OFFLINE AT AYODHYA NGR S/S. STANVAC PUMP 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:00 HRS. 4) NAGABABA NGR(DMS) SW 25462 OPERATED AFTER MULTIPLE COMMAND.,,
,,11KV,,SWAPNASHIL,25579,HANUMAN ROAD NO.2,4038,1) DMS OFFLINE AT VYANKATESH TALKIES S/S. 2)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37420 FAILED TO OPERATE FROM SCADA. 4)HANUMAN ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,11KV,,,,,,1)SHAH BRIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING. SYNCHRONICITY 90% SUPPLY RESTORED ON LT BACKFEEDING AT 02:00 HRS. SYNCHRONICITY 100% SUPPLY RESTORED ON DG SET AT 04:15 HRS.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,1) BREAKER 14330 FAILED TO CLOSE. 2) DIFFERENTIAL PROTECTION ALARM NOT APPEARED ON SCADA AT BCC..,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT PRAKASH S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND SARASWATI RD. REC-STN SW.NO.35795 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO TREE FALLING ON XMER..,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT SUVIDHA PARK S/S. 2) DMS OFFLINE AT KASHI NORTH NO.1 S/S.,,
,,,,,,,,1)CHINCHAVLI WEST NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LINK HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE - MULTIPLE COMMAND CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17026 FAILED TO OPERATE FROM SCADA. 4) CHINCHBUNDER DSS WENT OFFLINE DURING TRIPPING.,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND CPWD MALWANI RECEIVING STATION S/S SW.NO.39619 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CPWD MALWANI RECEIVING STATION S/S SW.NO.39621 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND CPWD MALWANI RECEIVING STATION S/S SW.NO.39622 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND CPWD MALWANI RECEIVING STATION S/S SW.NO.39624 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND POOJA PRINTS S/S DMS SW.NO.36741 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE - MULTIPLE COMMAND ALI TALAO S/S DMS SW.NO.30874 FAILED TO OPERATE FROM SCADA. 7) OLTC PRV TRIP INDICATION NOT UPDATED ON SCADA..,,
,,,,,,,,1)SWAMI SAMARTH NAGAR RECEIVING STATION S/S WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN RUNWAL ELEGANTE NO.1 S/S DMS SW.NO.38158 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RUNWAL ELEGANTE NO.1 S/S DMS SW.NO.38159 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,SEEPZ DSS CIRCUIT BREAKERS WERE TOGGLING OFFLINE / ONLINE & DSS WENT OFFLINE.,WENT OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)VERSOVA MHADA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)APANA GHAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SWAMI SAMARTH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)KHOTWADI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)MILAN SUBWAY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)DHIRAJ RESIDENCY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)JUHU TARA NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. VERSOVA RECEIVING STATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 22:40 HRS. 8) 11 KV TRAFFO BREAKER SW.NO.40862 FAILED TO GET OPEN 9)DC SUPPLY GOT UNHEALTHY & ALL BREAKERS OF THE 20 MVA 1 BUS WENT OFFLINE .,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) 11KV FEEDER TRIPPING AT GHODBUNDER R/S SW.NO .12779.,,
,,,,,,,,1)FAILED TO OPEN KURLA REC-STN SW.NO.14628 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KURLA IND 1 S/S DMS SW.NO.00751 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HOME GUARD S/S SW.NO.37806 FAILED TO OPERATE FROM SCADA. 4) FAILED TO OPEN HOME GUARD S/S SW.NO.4651 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)BHOIWADA ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DANDA CSS DMS SWITCH NO.7958 OPERATED AFTER MULTIPLE COMMANDS 3) GODAMBE APPT SWITCH NO.30715 OPERATED AFTER MULTIPLE COMMAND. BANDRA REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 10:40 HRS..,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND NAHAR SHAKTI REC-STN SW.NO.36758 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND NAHAR SHAKTI REC-STN SW.NO.36756 FAILED TO OPERATE FROM SCADA.,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)SANTACRUZ R/S SW NO.30473 FAILED TO CLOSE FROM SCADA 2) SUBHASH NGR S/S DMS WENT OFFLINE..,WENT OFFLINE,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,INCOMING SUPPLY FAILED ALARM NOT APPEARED ON SCADA..,,
,,,,,,,,INCOMING SUPPLY FAILED ALARM NOT APPEARED ON SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
