Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT STANVAC PUMP S/S.,,
,,,,,,,,1)BOSTON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY & DUE TO ONE WAY L&T LANDMARK & ZAGDAPADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT STANVAC PUMP S/S. NO FAULT AFTER TESTING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) CRYSTAL POINT MALL TO SHITLA DEVI SECTION WAS DEAD FOR CABLE SAFEGUARDING. 2) FPI MALFUNCTION AT SHRAMSAFALYA CSS. 3) AT KARACHI CITIZEN CSS SW.NO.10017 FAILED TO OPEN FROM SCADA 4) AT KARACHI CITIZEN CSS SW.NO.10019 FAILED TO OPEN FROM SCADA . 5 ) GULISTAN CSS SW.NO. 4313 FAILED TO CLOSE FROM SCADA. 6) DMS OFFLINE AT H.M.SUBURBAN PARK NO.2 CSS. SHITLA DEVI CSS 30 % SUPPLY RESTORED ON LT BACKFEEDING AT 09:30 HRS. 80% B/F GIVEN AT 10:00 HRS 100% B/F GIVEN AT 10:10 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MALVANI COLONY NO.3 S/S DMS SW.NO.36133 FAILED TO OPERATE FROM SCADA. MALVANI HOSPITAL SS RESTORED AT 14:14 HRS. AFTER LOAD DECREASING..,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,1)SHIVAJI NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) SHIVAJI NGR 2 S/S (DMS) WAS TOGGLING EVEN AFTER IT CAME ONLINE 3) SHIVAJI NGR NO.1 S/S (DMS) SW. STATUS WAS NOT UPDATED ON SCADA..,,
,,,,,,,,KURLA TERMINUS CSS SW NO.12001 FAILED TO CLOSE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) BREAKER DID NOT TRIPPED AT GORGAON TEL EXCHNAGE S/S SW NO. 14726 2) OZONE NO 2 S/S FAILED TO OPERATE BY SCADA 3) GOREGAON TELPHONE EXCHANGE S/S FAILED TO OPERATE BY SCADA.,SUPPLY RESTORATION DELAYED DUE TO 1) BREAKER DID NOT TRIPPED AT GORGAON TEL EXCHNAGE S/S SW NO,
,,,,,,,,HEAVY TRAFFIC ON LBS ROAD AND TEST CHARGE TAKEN AFTER CONFIRMATION FROM HTC..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) WINDSOR S/S WAS OFFLINE 2) DANI WOOLTEX S/S WAS OFFLINE 3) KALINA SOUTH NO.5 S/S WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,1)JUHU TELECOM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JUHU TELECOM NO.2 S/S. 3) HEAVY TRAFFIC ON DANDA VILLAGE INTERNAL ROAD.4) FPI NOT INSTALLED AT DANDA VILLAGE CSS.,,
,,220KV,,,,,,1.) 220KV AAREY DSS SW 14324 FAILED TO CLOSE FROM SCADA. 2.) AAREY GARDEN KIOSK DMS OFFLINE. 3.) AAREY PUMP CSS WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,DMS FAILED TO OPERATE (OPEN) AT DANDA VILLAGE NO. 3 CSS SW 16024..,,
,,,,,,,,DATA ACQUISITION AT JOLLY GYMKHANA CSS (DMS) BLOCKED FOR SCADA ABNORMALITY.,,
,,,,,,,,,,
,,,,,,,,1)RADHASWAMI SATSANG S/S (DMS) WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,1) CHANDIVALI DSS SW 31004 NOT OPERATED FROM SCADA 2) NAHAR INTERNATIONAL SCHOOL (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,MAHUL W T STATION CSS SW 2964 FAILED TO TRIP.,,
,,,,,,,,,,
,,,,,,,,1) TIME TAKEN FOR ENTRY IN SEEPZ PREMISES.,,
,,,,,,,,1) GHATKOPAR SOUTH NO 2 (DMS) SW 31294 NOT OPERATED FROM SCADA.,,
,,11KV,,,,,,11 KV BREAKER 11434 OF VILEPARLE R/S FAILED TO ON FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,: 1) SAI CHAND S/S WENT OFFLINE AFTER TRIPPING. 2) VIRWANI IND NO.3 SW:11736 FAILED TO OPEN FROM SCADA. 3) AGRO IND SW: 2985 FAILED TO OPEN FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT AMBEDKAR NGR SRA S/S 2) ACCESS ISSUE AT NAVAL DEPOT S/S ( GATE PASS FORMALITIES TOOK TIME) 3) TEST CHARGE TAKEN AFTER ISOLATING HTC SIDE FAULTY CABLE.,,
,,,,,,,,1) KURLA TERMINUS SW.12001 FAILED OPERATE FROM SCADA.,,
,,,,,,,,1) KURLA TERMINUS SW.12001 FAILED OPERATE FROM SCADA 2) KURLA TERMINUS SW.12000 OPERATED AFTER MULTIPLE COMMANDS FROM SCADA.,,
,,,,,,,,1)VIKAS INDUSTRIES NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.10125 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VIKAS INDUSTRIES NO 2 S/S DMS SW.NO.11183 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,1)RADHARAMAN TOWER CSS OFFLINE 2)INDRALOK RESIDENCY CSS WENT OFFLINE AFTER GIVING COMMOND..,,
,,,,,,,,,,
,,,,,,,,SAPTASHRUNGI CSS WAS OFFLINE AFTER FEEDER TRIPPNG CAME ONLINE AFTER SOME TIME & WITH AUTO TRIP..,,
,,,,,,,,,,
,,,,,,,,UNAVAILABLITY OF FUSEMAN.,,
,,,,,,,,ACCESS PROBLEM AT . DEMONTE LANE S/S AND FULL INSPECTION DONE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT GANG NOT AVAILABLE FOR ISOLATION.TRIPPED DUE TO LT FAULT IN CKT 7 & 8..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD REACHED AT WRONG LOCATION WITH GIS.. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 10:34 HRS.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,LT BREAKER NOT GETTING ON..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,HTCF SECTION,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD WAS FIRST ON THE WAY TO BANDRA 11 KV TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) TRAFFIC ON LINKING ROAD 2)DEBRIS WAS KEPT IN FRONT OF LT PANEL & DIFFICULT TO OPERATE LT BREAKER & FUSE INSERTION & REMOVAL DUE TO NARROW SPACE IN FRONT OF LT PANEL ALL S/R AT 00:20 HRS.,,
,,,,,,,,FUSEMAN REACHED LATE AT SITE.,,
,,,,,,,,,,
,,,,,,,,CONTACTS MECHANISM ISSUE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB WAS NOT GETTING ON.,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC AT SANTACRUZ CHEMBUR LINK RD 2) HEAVY TRAFFIC AT SONAPUR LANE 3) HEAVY TRAFFIC AT MASRANI RD AS EXCAVATION WERE IN PROGRESS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,THERE WAS TRAFFIC ON R.C. MARG AND SECURITY GUARD WAS NOT AVAILABLE IN THE PREMISES WHERE SUBSTATION IS LOCATED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF FUSEMAN ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,INTERNAL ROADS ARE CLOSED INSIDE LOKMANYA AREA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WRONG TAGGING COMPLAINT OF GAURAV GARDEN NO.3 S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON ..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT CSS PANEL FOR REMOVING FUSES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT ANDHERI KURLA RD AND SAKI NAKA JUNCTION.,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD BUSY ON DT TRIPPING AT BHARUCHA ROAD CSS.2)MULTIPLE NO SUPPLY COMPLAINTS ON BORIVALI DIVISION..,,
,,,,,,,,1) PRIVATE LOCK AT CSS. 2) LT BREAKER MECHANISM PROBLEM 3) HEAVY TRAFFIC ON JOGESHWARI VIKHROLI LINK ROAD AND LBS ROAD. SUPPLY RESTORED AFTER ATTENDING LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,HEAVY TRAFFIC AT ANDHERI KURLA ROAD AND KHERANI ROAD.ALL SUPPLY RESTORED AFTER ATTENDING LT BREAKER MECHANISM PROBLEM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,1)OPERATION SQUAD PHONE WAS NOT REACHABLE 2) LT PANEL DOOR WAS NOT OPENING AS DOOR WAS CLOSED ON NUT BOLTS. 3) LT BREAKER WAS NOT GETTING ON 4) FUSEMAN WAS BUSY ON FIRE/SHOCK COMPALINT HENCE SUPERVISOR TEAM WAS MOVED WHICH WAS NOT ACTUALLY MOVED CAME TO KNOW AFTER SEVERAL FOLLOW UP 5)100 % BF POSSIBLE WAS PRIMARY INFORMATION GIVEN BY LT OFFICER 6) DT SWITCH WAS NOT GETTING ON AFTER ATTENDING LTB NOT GETTING ON PROBLEM TC TAKEN STOOD OK AT 02:11 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ROAD ACCESS PROBLEM TOWARDS SUBSTATION AS CONSTRUCTION WORK WERE IN PROGRESS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)KESAR RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. KESAR RESIDENCY 50% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS. KESAR RESIDENCY 100% SUPPLY RESTORED ON DG SET AT 15:40 HRS.,,
,,,,,,,,,,
,,11KV,,DANDA VILLAGE NO.2,14672,JUHU TELECOM HOUSING,14544,1) FPI MALFUNCTION AT JUHU TELECOM HOUSING S/S SW.NO.14544 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU TELECOM NO.2 S/S SW.NO.17666 (NOT GLOWN).,,
,,11KV,,HARIYALI CENTRAL 3,31623,TAGORE NGR SCHOOL,10430,,,
,,11KV,,SHIVAJI NGR SCHOOL 1,32417,SHIVAJI NGR 7,12283,1) HEAVY TRAFFIC AT SHIVAJI NAGAR AREA (SHIVAJI NGR RD). SHIVAJI NGR 5 40% SUPPLY RESTORED ON LT BACKFEEDING AT 18:16 HRS. SHIVAJI NGR 5 80% SUPPLY RESTORED ON LT BACKFEEDING AT 19:00 HRS. SHIVAJI NGR 5 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:15 HRS. SHIVAJI NGR NO.5 CSS POLE MOUNTED ABNORMALITY (Y PHASE JUMPER BURNT) GOD NO.1446.,,
,,33KV,,,,,,,,
,,11KV,,KUMKUM APARTMENT,9418,DAHISAR RAILWAY QUARTERS,9493,1) DMS OFFLINE AT VISHWASRAO RESIDENCY S/S. 2)FAILED TO OPEN KUMKUM APARTMENT S/S DMS SW.NO.09419 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KUMKUM APARTMENT S/S DMS SW.NO.18251 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,1)DINDOSHI REC-STN WENT OFFLINE AFTER TRIPPING. SUPPLY REST.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DELAY IN VEHICLE AVAILABILITY FOR FITTER GANG. Y PH 800 A SDF REPLACED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1 ) AARYAVARTA NO. 2 SS DMS FAILED TO OPERATE FROM SCADA. 2) CHAKRAVARTI ASHOK CSS DMS FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,1) OP.SQD COULD NOT FOUND CSS LOCATION,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SCADA VENDOR WAS NOT AUTHORISED TO DO OPERATION ON SWITCHGEAR & HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) GEETA NAGAR PHASE 4 DMS WENT OFFLINE AFTER GIVING COMMOND. 2) DMS OFFLINE AT POONAM COMPLEX CSS.,,
,,,,,,,,,WENT OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRTAFFIC ON LINK ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD BUSY ON OTHER COMPLAINTS 2) ALL SUPPLY RESTORED AFTER CHANGE R PHASE 800 A SDF..,,
,,,,,,,,,,
,,,,,,,,1 ) GOREGAON HOUSING NO. 4 S/W 18966 NOT GETTING ON FROM SCADA. 2) BHAGAT SINGH NO. 1 DMS SS OFFLINE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,COMPARTMENT DOOR CLOSING MECHANISM PROBLEM. SUPPLY RESTORED AFTER ATTENDING DOOR CLOSING MECHANISM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,AUTO-CHANGEOVER SCHEME AT CHPL CSS FAILED TO OPEN..,FAILED TO OPEN,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) FEEDER TRIPPING AT BHAYANDAR REC-STN SW.NO.12225. 2)BHAYANDAR WEST REC-STN WENT OFFLINE AFTER TRIPPING. 3)MORVA CEMETERY S/S DMS SW.NO.13779 SWITCH MECHANISM PROBLEM. 4) DMS OFFLINE AT DONGRI S/S. 5) DMS OFFLINE AT ANAND WADI S/S. 6) DMS OFFLINE AT UTTAN VIVIDH LAKSHY VIDYALAY S/S. 7) DMS OFFLINE AT ALI BAUG S/S. 8) DMS OFFLINE AT CHOWK VILLAGE NO 2 S/S. 9) 11KV SECTION KEPT DEAD FOR SAFEGUARDING BEWTEEN BHAYANDER WEST NO.1 CSS TO MURDHE VILLAGE CSS. FEEDER KEPT OFF AS BHAYANDER WEST REC STN 20 MVA-2 33KV BKR 33088 WAS GETTING TRIPPED WHEN 25325 WAS MADE ON..,,
,,11KV,,,,,,1)FAILED TO OPEN MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.31683 FAILED TO OPERATE FROM SCADA. NO ABNORMALITY FOUND BY RSM DEPT. AFTER INSPECTION..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,1) DMS FAILED TO OPERATE GET CLOSE AT K.P.SANGHAVI CSS SW.NO.28285 2)DMS FAILED TO OPERATE GET CLOSE AT KANAKIA RAINFOREST NO. 2 SW.NO. 39482 3) DMS OFFLINE AT VIJAY NGR APPT CSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) FEEDER TRIPPING AT VIKHROLI REC-STN SW.NO.9320. 2) ACCESS PROBLEM AT KURLA REC-STN DUE TO MOB AT KURLA DSS. TRIPPED DUE TO 11 KV HTCF ON FEEDER KURLA 14628. (TRAFO PULLED OFF DUE TO SW.NO.14628 NOT TRIPPED).,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND KANDIVLI REC-STN SW.NO.16777 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN..,,
,,,,,,,,FUSEMAN REACHED LATE ON SITE.,,
,,,,,,,,,,
,,,,,,,,WRONG TAGGING OF CONSUMERS. NO ABNORMALITY FOUND AFTER INSPECTION.,,
,,,,,,,,TRAFFIC ON GOREGAON STATION ROAD..,,
,,,,,,,,MIRA AND BHAYANDER OPERATION SQUAD WERE BUSY IN TRIPPING IN BHAYANDER WEST AREA. TEST CHARGE TAKEN BY HTM TEAM.,,
,,,,,,,,,,
,,,,,,,,MECHANISM PROBLEM OF LTB (LTB NOT GETTING ON). TEST CHARGE TAKEN. STOOD OK. ALL S/R.,SUPPLY RESTORATION DELAYED DUE TO MECHANISM PROBLEM OF LTB (LTB NOT GETTING ON),
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD WAS BUSY ON DT TRIPPING AT VAIBHAV NIKETAN CSS.,,
,,,,,,,,FITTER GANG WAS BUSY AT BHAGATSINGH NAGAR NO.3 FOR ATTENDING LT PANEL ABNORMALITY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ONLY ONE OPERATION SQUAD IN NIGHT AND SQUAD WAS AT OMKAR DSS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.06SQ.MM,PILC,11KV,HTCF SECTION,PANT NGR 1,5992,GHATKOPAR HSG CLY 1,7307,1)WAGHJI LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DERASAR LANE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GHATKOPAR HSG CLY 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.06+70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLIPWALA,10759,ICC,13659,1) DMS OFFLINE AT LARSEN & TOUBRO S/S. 2) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.10759 (NOT GLOWN). 3) FPI MALFUNCTION AT FILE FACTORY S/S SW.NO.00382 (GLOWN). 4) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.10759 (NOT GLOWN).,,
0.06+70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KILLIK EST,2653,TUNGVE CENTRAL,7482,1) DMS OFFLINE AT BHARAT CROWN S/S. 2) FPI MALFUNCTION AT KAMANI OIL S/S SW.NO.02960 (GLOWN). 3) DT TRIPPED AT NETMAGIC DC5 S/S SW.NO.39843. 4) HEAVY TRAFFIC ON SAKI NAKA JUNCTION. 5)FAILED TO CLOSE TUNGVE CENTRAL S/S DMS SW.NO.07483 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN TUNGVE CENTRAL S/S DMS SW.NO.07482 FAILED TO OPERATE FROM SCADA.,,
0.06+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON NO.2,13778,GOREGAON NORTH,31794,1) DMS OFFLINE AT POLYCHEM NO.1 S/S. 2)FAILED TO OPEN GOREGAON NORTH S/S DMS SW.NO.31794 FAILED TO OPERATE FROM SCADA.,,
0.1+0.15+120SQ.MM,PILC,11KV,HTCF SECTION,GAVAN VILLEGE KIOSK,7725,POLYCHEM PUMP,28034,1) DMS OFFLINE AT CHEMICAL TERMINAL S/S.,,
0.1+0.15+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.1+0.15+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
0.1+0.15+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1) ACCESS PROBLEM AT INDIAN OIL 1 S/S FORMALITIES TO ENTER INSIDE INDIAN OIL PREMISES TOOK TIME.,,
0.1+0.15+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1) DMS OFFLINE AT POLYCHEM PUMP S/S.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,AMBADA VILLEGE,39397,MAHUL (W.T.STATION),2965,1)FAILED TO OPEN CHEMICAL TERMINAL S/S DMS SW.NO.04300 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMICAL TERMINAL S/S DMS SW.NO.04301 FAILED TO OPERATE FROM SCADA.,,
,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.1,1002,CHANDIWALA,32715,,,
0.15+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.1,1002,CHANDIWALA,32715,1)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED AS OPERATION SQUAD WAS UNABLE TO LOCATE PEARL PALACE S/S..,,
0.15+150+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9264,GAFOOR KHAN ESTATE,29966,1) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (NOT GLOWN).,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS BEETA,35181,IRLA NO.1 (PLT),374,1) FPI MALFUNCTION AT COSMOS BEETA S/S SW.NO.35181 (NOT GLOWN). 2)ANDHERI SOUTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN ANDHERI EXCHANGE S/S DMS SW.NO.14451 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ANDHERI EXCHANGE S/S DMS SW.NO.14453 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOHINOOR COMPLEX,9366,GHARTANPADA,28164,1) FPI MALFUNCTION AT GHARTANPADA S/S SW.NO.28163 (GLOWN). 2)FAILED TO CLOSE SHREEJI DIAMOND S/S DMS SW.NO.16068 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEGHANA APARTMENT NO.1,9202,SAI BABA,36138,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT HASANABAD ROAD S/S. 3)MEGHANA APARTMENT NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.15+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GEEKEY EXIM,17101,OSHIVRA BRIDGE,804,1) FPI MALFUNCTION AT GEEKEY EXIM S/S SW.NO.17101 (NOT GLOWN). 2)FAILED TO CLOSE GOREGAON HOUSING NO.3 S/S SW.NO.13900 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN OSHIVRA BRIDGE S/S DMS SW.NO.00804 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT JOGESHWARI TELEPHONE EXCH S/S.,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.1,1002,CHANDIWALA,32715,1)GOREGAON HOUSING NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)OSHIVRA BRIDGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON S V ROAD. ISOLATION RESTORATION DELAYED DUE TO FPI NOT INSTALLED AT CHANDIWALA CSS..,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA NO.1,1002,CHANDIWALA,32715,1) DMS OFFLINE AT OSHIVRA BRIDGE S/S. 2)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GOREGAON HOUSING NO.3 S/S SW.NO.13900 FAILED TO OPERATE FROM SCADA.,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.2+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANSA EST 1,5659,FILE FACTORY,382,1) DMS OFFLINE AT ANSA EST 1 S/S. 2)KIMATRAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE FILE FACTORY S/S DMS SW.NO.09858 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PIGMENT S/S DMS SW.NO.07795 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE ICC S/S DMS SW.NO.31939 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON ANDHERI KURLA ROAD AND SAKI VIHAR ROAD .,,
0.3+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AJANTA CHS,40437,COTTAGE LANE,9104,1) DMS OFFLINE AT MADHU PARK S/S. 2)FAILED TO OPEN AJANTA CHS S/S SW.NO.40437 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AJANTA CHS S/S SW.NO.40436 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT AJANTA CHS S/S FOLDABLE PLATFORM AVAILABLE BUT DEBRIS ON PLATFORM.,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
1000+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ABHISHEK NO.2,19477,ABHISHEK APARTMENT,13682,1)ABHISHEK APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FOUR BUNGLOW ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT ABHISHEK NO.2 S/S SW.NO.19477 (NOT GLOWN). 4)TIME TAKEN BY OPERATION SQUAD TO FIND ABHISHEK NO.2 CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ADARSH LANE,13602,SHANTILAL COMPOUND,18306,1) FPI MALFUNCTION AT ADARSH LANE S/S SW.NO.13602 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANAND NO.1,18567,OSHIWARA TRANSIT CAMP NO 1,19970,1) HEAVY TRAFFIC ON LINK ROAD & RAGHVENDRA MANDIR ROAD. 2) FPI MALFUNCTION AT MEGA MALL S/S SW.NO.29550 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,AZAMI COMPD,18151,DURGA MATA MANDIR,9826,1) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07928 (NOT GLOWN). 2) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07930 (NOT GLOWN). 3) DMS OFFLINE AT CHANDIVALI HSG 2 S/S. 4) DMS OFFLINE AT DURGA MATA MANDIR S/S. 5)FAILED TO OPEN CHANDIVALI HSG 1 S/S DMS SW.NO.07930 FAILED TO OPERATE FROM SCADA. 6). ISOLATION CARRIED WITHOUT VEHICLE BECAUSE OF EXCAVATION WORK ON KHERANI RD & CHANDIVALI RD. CABLE DAMAGED BY MCGM NEAR JUNCTION OF DURGA MANDIR GULLY.,,
120SQ.MM,PILC,11KV,HTCF SECTION,B.H.E.L,14295,DIA STAR,11284,1) FPI MALFUNCTION AT DIA STAR S/S SW.NO.11284 (GLOWN). 2) OPERATION SQUAD WRONGLY WENT TO BHEL CSS FOR RESTORATION INSTEAD OF AASHAY DIAMOND CSS. .,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA (W) RAILWAY QUARTERS,18927,KHAR PUMPING,4117,1) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04566 (NOT GLOWN). 2) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04567 (NOT GLOWN). 3)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04568 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHIM NAGAR NO.2,18146,NEIGHBOURHOOD,18168,1) ACCESS PROBLEM AT BHIM NAGAR NO.2 S/S SPECIAL LOCK AT BHIM NAGAR NO.2 S/S KEY NOT AVAILABLE WITH OPERATION SQUAD. 2) FPI MALFUNCTION AT BHIM NAGAR NO.2 S/S SW.NO.18145 (NOT GLOWN). 3) FPI MALFUNCTION AT BHIM NAGAR NO.2 S/S SW.NO.18146 (NOT GLOWN). 4) FPI MALFUNCTION AT NEIGHBOURHOOD S/S SW.NO.18168 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,BINDRA COMPLEX,17982,ROOF TOP,12158,1) DRIVER OF OPERATION SQUAD WAS HAVING MEAL WHICH WAS INFORMED BY OPERATION SQUAD AFTER ASKING SEVERAL TIMES REGARDING HIS WHEREABOUTS. 2) FPI NOT WORKING AT BILQUEES APARTMENT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI HSG 3,14707,AZAMI COMPD,18153,1)FAILED TO OPEN - MULTIPLE COMMAND CHANDIVALI HSG 2 S/S DMS SW.NO.11348 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON CHANDIVALI ROAD ADI SHANKARACHARYA MARG KHERANI ROAD AND JUNGLESHWAR MANDIR ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDRESH REGENCY,17725,RAMDEV PARK NO 2,25448,1) DMS OFFLINE AT ASHA NAGAR NO 3 S/S. 2)ARADHANA IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)CHANDRESH REGENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT CHANDRESH REGENCY S/S SW.NO.17725 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR WEST 2,5802,SINDHI SOCI.GYMKHANA,15283,1)CHEMBUR WEST 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND CHEMBUR WEST 3 S/S DMS SW.NO.04692 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KOKAN NGR 2 S/S DMS SW.NO.15902 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND REPUBLIC S/S DMS SW.NO.02190 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON DIAMOND CIRCLE ROAD .,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.4,13495,CHINCHAVLI ROAD NO.3,31665,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR THEATRE,7289,RAMKUVAR THAKUR ROAD,12603,1) DMS OFFLINE AT RAMKUVAR THAKUR ROAD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVKI NAGAR,9356,LAXMI NARAYAN NAGAR NO 2,7040,1) LOADING CONTRAINTS DUE TO ANOTHER 11KV HT CABLE FAULT IN SAME AREA 2) RESTORATION DONE AFTER LOAD RELEIVING OPERATIONS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13295,NAITODI VILLAGE,5481,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARMA NAGAR,13295,NAITODI VILLAGE,5481,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON MARVE ROAD SIGNAL.,,
120SQ.MM,PILC,11KV,HTCF SECTION,FATIMA APARTMENT,17793,MISQUETTA WADI,31413,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GANDHI NAGAR NO.2,5965,RAJIV NAGAR,18082,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAURAV HOMES,19101,PANCHRATNA PARK,14111,1)RAJ HORIZON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHREE SAI SNEHA COMPLEX S/S. 3) DMS OFFLINE AT GAURAV HOMES S/S. 4)FAILED TO OPEN SEVEN SQUARE ACADEMY S/S SW.NO.34063 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT GOLDEN NEST SIGNAL ON KASHI MIRA ROAD DUE TO METRO WORK.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAURAV HOMES,19101,PANCHRATNA PARK,14111,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9534,SAMARPAN,13238,1)FAILED TO OPEN SAMARPAN S/S DMS SW.NO.13238 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9534,SAMARPAN,13238,1)SAMARPAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. FAULT LOCATED NEAR ENTRANCE OF JAGRUTI NGR METRO STATION OPP. SAMARPAN CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI PROJECT NO 2,25550,GORAI RSC 20,16762,1)GORAI RSC 20 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI PUMPING,10350,GORAI RSC 6,16882,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN WOOD,17148,MANALI VILLAGE,25085,1) DMS OFFLINE AT GREEN WOOD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN WOOD,17148,MANALI VILLAGE,25085,1)MASACHA PADA EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MASACHA PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN WOOD,17148,MANALI VILLAGE,25085,1) MASHACHA PADA CSS (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HINDU MAHA SABHA,18673,LAXMI SHOPPING CENTRE,7518,1)M.G.RD 5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. LAXMI SHOPPING CENTER CSS (990KVA) SUPLLY RESTORED AFTER SEPARATING DOUBLE BOX AT 4TH ROAD CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ISKON HOTEL,6692,GANDHIGRAM,7414,1)ISKON HOTEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)LOHTSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT ISKON HOTEL S/S SW.NO.31765 (NOT GLOWN). 4) HEAVY TRAFFIC ON LINKING ROAD & JUHU ROAD. SUSPECTED CABLE DAMAGED BY TATA POWER NEAR ISKON BUILDING MAIN GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI INDUSTRIES NO.1,16277,VAISHALI NAGAR NO.3,16584,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI SPORTS CLUB,16305,JOGESHWARI MMRDA NO.2,25306,1) HEAVY TRAFFIC ON JVLR..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TARA NO.4,9057,JUHU TARA NO.1,9058,1)FAILED TO CLOSE JUHU TARA NO.1 S/S DMS SW.NO.05410 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 1,5042,ABHAY SHIKSHAN SANSTHA,5991,1) FPI MALFUNCTION AT KANNAMAWAR NGR 1 S/S SW.NO.05041 (NOT GLOWN). 2) HEAVY TRAFFIC ON JVLR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMWAR NGR(C) 2,12083,KANNAMWAR NGR(E) 1,6807,1)RAIGAD KANNAMWAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TAGORE NGR. REC-STN SW.NO.10570 FAILED TO OPERATE FROM SCADA. 3). OPERATION SQUAD WAS BUSY AT REHAB HSG NO.1 S/S FOR DG DISCONNECTION. 4). FPI FAULTY AT KANNAMWAR NGR (E) NO.1 S/S SW. 6807.CABLE DAMAGED BY BMC NEAR PRAGATI VIDYALAYA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMWAR NGR(C) 2,12083,KANNAMWAR NGR(E) 1,6807,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.1,11002,KANT WADI NO.2,13122,1)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11000 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.10998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SOMNATH LANE S/S DMS SW.NO.09229 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10998 (NOT GLOWN). 6) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10999 (GLOWN). 7) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.11002 (NOT GLOWN). 8) FPI MALFUNCTION AT KANT WADI NO.2 S/S SW.NO.13120 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.2,13120,SILVER SPRING,16746,1) FPI MALFUNCTION AT SILVER SPRING S/S SW.NO.16746 (GLOWN). 2) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10998 (NOT GLOWN). 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SOMNATH LANE S/S DMS SW.NO.09230 FAILED TO OPERATE FROM SCADA. 5) ST ANDREWS RD CLOSED DUE TO EXCAVATION ONE WAY ENTRY .,,
120SQ.MM,PILC,11KV,HTCF SECTION,KOLOVARY VILLAGE NO.2,10461,SHASTRI NAGAR NO.2,10361,1) DMS OFFLINE AT SHASTRI NAGAR NO.2 S/S. 2) HEAVY TRAFFIC ON SANTACRUZ SIGNAL.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KOSAN GAS,687,BOMBAY IND,17996,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA VATIKA,17146,DAHISAR SUBWAY NORTH,16610,1)GOYAL COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.1,14540,SAIWADI,14684,1) FPI MALFUNCTION AT LELEWADI NO.1 S/S SW.NO.14540 (NOT GLOWN). 2)KONDIVITA ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SAIWADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SWAROOP CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)MISTRY COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.2,14541,LELEWADI NO.3,15233,1)SWAROOP CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PRAJAKTA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SAIWADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT KONDIVITA ROAD NO.2 S/S SW.NO.00815 (NOT GLOWN). 5) FPI MALFUNCTION AT KONDIVITA ROAD NO.2 S/S SW.NO.00817 (NOT GLOWN). 6) FPI MALFUNCTION AT SAIWADI S/S SW.NO.14686 (NOT GLOWN). 7) FPI MALFUNCTION AT LELEWADI NO.2 S/S SW.NO.14541 (SELECT). 8)FAILED TO OPEN LELEWADI NO.2 S/S DMS SW.NO.14541 FAILED TO OPERATE FROM SCADA. LELEWADI NO.3 90% SUPPLY RESTORED ON LT BACKFEEDING AT 10:40 HRS. LELEWADI NO.3 100% SUPPLY RESTORED ON DG SET AT 11:30 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOTUS CLY,14283,DURGA SANGH,13528,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALAD WELFARE CENTRE,15079,ORLEM SOUTH,10995,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALVANI CHURCH NO.2,19925,I N S HAMALA,4252,1)FAILED TO CLOSE I N S HAMALA S/S DMS SW.NO.12853 FAILED TO OPERATE FROM SCADA. 2) LOADING CONSTRAINT DUE TO ERANGAL DSS 20 MVA-1 XMER TRIPPED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALVANI CHURCH NO.2,19925,I N S HAMALA,4252,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALVANI CHURCH NO.2,19925,I N S HAMALA,4252,1)I N S HAMALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE GANESH NAGAR MHADA REC-STN SW.NO.3713 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN I N S HAMALA S/S DMS SW.NO.04250 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE I N S HAMALA S/S DMS SW.NO.12853 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT I N S HAMALA S/S SW.NO.04252 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANALI VILLAGE,25083,MASACHA PADA EAST,28668,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL FIRE BRIGADE,9818,GARDEN HOTEL,14688,1)FAILED TO CLOSE MAROL SOUTH NO.1 S/S DMS SW.NO.06407 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL NORTH NO.4,16049,BHAWANI NAGAR NO.2,13219,1)BHAWANI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT MAROL NORTH NO.4 S/S SW.NO.16049 (NOT GLOWN). 3) HEAVY TRAFFIC ON MILITARY ROAD AND SERVICE ROAD. ALSO EXCAVTION IN FRONT MAROL NORTH NO. 4 S/S.. VEHICLE PARKED IN FRONT OF OPERATION SQUAD VEHICLE IN MIDC. CABLE DAMAGED BY MCGM STORM WATER DEPT OPP KOKILA APPT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MERCURY APARTMENT,19260,GORAI PUMPING,10352,1)FAILED TO OPEN - MULTIPLE COMMAND PRANAM S/S DMS SW.NO.14650 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,N.G.SUNCITY,25630,VAIBHAV NAGAR,12102,NO LT BACKFEEDING WAS AVAILABLE & NO DG ACCESS DUE TO NARROWLANE.. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) FEEDER TRIPPING AT 220KV AAREY REC-STN SW.NO.14327.,SUPPLY RESTORATION DELAYED DUE TO NO LT BACKFEEDING WAS AVAILABLE & NO DG ACCESS DUE TO NARROWLANE,
120SQ.MM,PILC,11KV,HTCF SECTION,N.S.ROAD NO.5,19786,SWASTIK CO-OP 2,9478,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NANDAGHANSHYAM,10924,OLYMPUS INDUSTRIAL ESTATE,13381,1)RADHAKRISHANA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN JIJAMATA ROAD NO.1 S/S DMS SW.NO.07379 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NANDAGHANSHYAM S/S DMS SW.NO.10924 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT NANDAGHANSHYAM S/S NARROW LANE TO REACH NANDGHANSHYAM CSS & TRAFFIC WAS IN THAT LANE.. 5)NANDGHANSHYAM CSS OPERATED MECHANICALLY. 6) RADHEKRISHNA NGR CSS OPERATED AFTER MULTIPLE STATUS CHECK & COMMANDS. 7) ISOLATION & RESTORATION CARRIED OUT AFTER CONFIRMATION WITH HTM PERSON PRESENT AT NANDGHANSHYAM CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATIONAL CRATES,15624,PHOENIX METAL,14851,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW RANGASHARDA,19036,BANDRA RECLAMATION NO.1,6681,1) FPI MALFUNCTION AT BANDRA RECLAMATION NO.1 S/S SW.NO.06678 (GLOWN). 2) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09800 (NOT GLOWN). 4)FAILED TO OPEN BANDRA RECLAMATION NO.4 S/S DMS SW.NO.09800 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIGOS NO.2,13410,AR-EX LABORATORIES,17619,1) DMS OFFLINE AT AR-EX LABORATORIES S/S. 2) HEAVY TRAFFIC ON AAREY ROAD & GOREGAON CHECK NAKA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,NL COMPLEX,17153,RIDDHI SIDDHI APARTMENT,11519,1) FPI MALFUNCTION AT NL COMPLEX S/S SW.NO.17151 (NOT GLOWN). 2) FPI MALFUNCTION AT NL COMPLEX S/S SW.NO.17153 (NOT GLOWN). 3) FPI MALFUNCTION AT RIDDHI SIDDHI APARTMENT S/S SW.NO.16601 (GLOWN). 4) FPI MALFUNCTION AT SHIV TOWER S/S SW.NO.12154 (GLOWN). 5)NL ARYAVARTA NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) DMS OFFLINE AT RIDDHI SIDDHI APARTMENT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NL COMPLEX,17153,RIDDHI SIDDHI APARTMENT,11519,1)FAILED TO OPEN NL COMPLEX S/S SW.NO.17153 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NL COMPLEX S/S SW.NO.17151 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.3,17466,MANIHAR NAGAR NO.1,26620,1) ACCESS PROBLEM AT P M G P NO.3 S/S (S/S COMPOUND GATE WAS LOCKED ON PRIVATE LOCK AND PRIVATE LOCK WAS BROKEN BY FITTER GANG). 2) DMS OFFLINE AT P M G P NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARAG NAGAR,17772,ANAND NAGAR NO 1,7166,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,,,
120SQ.MM,PILC,11KV,HTCF SECTION,POONAM SAGAR COMPLEX NO 2,19913,SECTOR 9 EAST,17749,1) FPI FAULTY AT SECTOR 9 (E) SW 17751.,,
120SQ.MM,PILC,11KV,HTCF SECTION,R.B.MEHTA MARG,18587,GARODIA NGR 4,18572,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAGHAVENDRA MANDIR ROAD NO.1,14372,MEHER BAUG NO.2,14822,1)FAILED TO OPEN OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19970 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19971 FAILED TO OPERATE FROM SCADA. 3) PRIVATE VEHICLES PARKED IN FRONT OF OPERATION SQUAD VEHICLE AT AMBIVALI DSS. 4) FPI NOT INSTALLED AT RAGHAVENDRA MANDIR RD. NO.3 CSS. 5) ACCESS PROBLEM AT RAGHAVENDRA MANDIR ROAD NO.2 S/S NARROW LANE ISOLATION DONE BY WALK. 6) ACCESS PROBLEM AT RAGHAVENDRA MANDIR ROAD NO.1 S/S NARROW LANE ISOLATION DONE BY WALK.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA ESTATE NORTH,17432,RAHEJA ESTATE NO 1,17033,1)BORIVALI RESERVOIR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT RAHEJA ESTATE NORTH S/S SW.NO.17432 (NOT GLOWN). NO FAULT AFTER TESTING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHUL COMPLEX,31340,MULJI NAGAR NO 2,10533,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJIV NAGAR,18084,DNYANESHWAR NAGAR NO.2,17800,FPI NOT INSTALLED AT DNYANESHWAR NGR NO. 2 CSS AND RAJIV NGR CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,1)MITHAGAR ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ARISTO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)BANGUR NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN BANGUR NAGAR NO.2 S/S DMS SW.NO.19161 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BANGUR NAGAR NO.2 S/S DMS SW.NO.35811 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN LAXMI INDUSTRIAL ESTATE NO.3 S/S DMS SW.NO.17913 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAVI INDUSTRIES,6347,PRATAP BRIGHT STEEL,4583,,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z WEST NO.2,5849,S D F NO.2,38917,1) DMS OFFLINE AT S E E P Z WEST NO.2 S/S. 2)FAILED TO OPEN S E E P Z NORTH NO.1 S/S DMS SW.NO.09496 FAILED TO OPERATE FROM SCADA. 3)S D F NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DUE TO MULTIPLE ABNORMALITIES,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z WEST NO.2,5849,S D F NO.2,38917,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAGAR APARTMENT NO 2,18327,POOJA NAGAR NO 1,30939,1)OMKAR RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)POOJA NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN - MULTIPLE COMMAND SAIJESAL S/S DMS SW.NO.30911 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAGAR PARK,30416,AMRUT NGR 2,10988,1)AMRUT NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE RIFLE RANGE 2 S/S DMS SW.NO.11329 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT AMRUT NGR 2 S/S SW.NO.10986 (GLOWN). 4) HEAVY TRAFFIC ON LBS ROAD KAILASH INDUSTRIAL ESTATE ROAD AND AMRUT NGR . CABLE DAMAGED BY BMC NEAR AMRUT NGR BUS STOP OPPOSITE SAGAR MEDICAL ON GHATKOPAR INDUSTRIAL ESTATE ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SATYA NAGAR NO 1,7848,MULJI NAGAR NO 2,6549,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SEEMA REGENCY,17404,GOVIND NAGAR NO 2,17743,1)GEETA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KANUNGO ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT SEEMA REGENCY S/S SW.NO.17404 (NOT GLOWN). 4) FPI MALFUNCTION AT SEEMA REGENCY S/S SW.NO.17402 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9094. 2) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.16080.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR 2,9541,SHIVAJI NGR SCHOOL 2,9543,1) DMS OFFLINE AT SHIVAJI NGR 2 S/S. 2) FPI MALFUNCTION AT SHIVAJI NGR 2 S/S SW.NO.05847 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,13860,SHIVAJI NGR 4,1437,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRAMJEEVI NGR,16019,POSTAL CLY,17554,1) DMS OFFLINE AT CHEMBUR NORTH 1 S/S. 2) DMS OFFLINE AT STATION AVENUE S/S. 3)FAILED TO OPEN SPECTRA SHRAMJIVI NGR S/S DMS SW.NO.38705 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHAPURA IND EST 2,5625,DAMODAR PARK 1,11224,1)FAILED TO OPEN VIKHROLI SOUTH 3 S/S DMS SW.NO.04663 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI SOUTH 3 S/S DMS SW.NO.05405 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER PARK,32840,JANGID COMPLEX,11977,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SINDHI SOCI.GYMKHANA,15285,HARIKUNJ,19325,1)CHEMBUR JYOTI HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,STEEL CRETE,9854,POWAI RD 2,29437,1)POWAI 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)STEEL CRETE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT POWAI 4 S/S SW.NO.10860 (NOT GLOWN). 4) FPI MALFUNCTION AT POWAI 4 S/S SW.NO.14664 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,TEJPAL 1,12660,TEJPAL 2,28079,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TIRUPATI PLAZA,12426,SWARNA,7361,1)FAILED TO OPEN TIRUPATI PLAZA S/S DMS SW.NO.12426 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY 4,12561,ASHA PICTURE,14004,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TULSI BAUG,14000,CHARAT SINGH COLONY NO.1,14156,,,
120SQ.MM,PILC,11KV,HTCF SECTION,U T I NO.2,12329,BHAWANI NAGAR NO.1,7420,1) FPI MALFUNCTION AT COSMOS PARK S/S SW.NO.11691 (NOT GLOWN). 2) FPI MALFUNCTION AT COSMOS PARK S/S SW.NO.12298 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,U T I NO.2,12329,BHAWANI NAGAR NO.1,7420,,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15564,S D F NO.2,6148,1) ACCESS PROBLEM AT S D F NO.4 S/S SECURITY CHECK AT SEEPZ.,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15565,E R T L,15682,1) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9094. 2) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9092. NO FAULT AFTER TESTING.SECTION CHARGED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,UNIVERSITY CAMPUS NO.2,17635,FORENSIC LABORATORY,14916,1)FAILED TO OPEN UNIVERSITY CAMPUS NO.1 S/S DMS SW.NO.09895 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,USHA DARSHAN,13140,ANAND NO.3,13800,1)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT USHA DARSHAN S/S SW.NO.13140 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,VEERA BROTHERS,2065,ASTER,19859,1) FPI MALFUNCTION AT AMBIVLI REC-STN SW.NO.19553 (GLOWN). 2) FPI MALFUNCTION AT VEERA BROTHERS S/S SW.NO.02065 (NOT GLOWN). 3) DMS OFFLINE AT AMBIVLI INDUSTRIES NORTH S/S. 4)OPERATION SQUAD WAS SENT AT ENORCON S/S TO CHECK TWO PHASES NOT GETTING COMPLAINT..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA,7069,LUMIERE,12611,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIHAR RD 1,32903,PIGMENT,2865,1)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BHARAT CROWN S/S. 3) ACCESS PROBLEM AT VIHAR RD 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIHAR RD 1,32903,PIGMENT,2865,1) DMS OFFLINE AT BHARAT CROWN S/S. 2) DMS OFFLINE AT SAKI EST 4 S/S. 3)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT VIHAR RD 1 S/S PRIVATE LOCK AT S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI BUS DEPOT EAST,5672,HIGHWAY LIGHT,34126,1)VIKHROLI BUS DEPOT EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,WEAPON DEPOT,5509,MANDALA,14390,1)FAILED TO OPEN SARAS BAUG S/S DMS SW.NO.04974 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14009 FAILED TO OPERATE FROM SCADA. 3)WEAPON DEPOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,WEAPON DEPOT,5509,MANDALA,14390,,,
120++150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HVPS SCHOOL,35127,EKDANT SOCIETY,28282,1) DMS OFFLINE AT ANAND NO.3 S/S. 2) ACCESS PROBLEM AT EKDANT SOCIETY S/S SECURITY GUARD WAS NOT AVAILABLE. ALSO AT HVPS SCHOOL SECURITY GUARD WAS NOT AVAILABLE.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,AMISH PARK,31972,ARUN DAYA HEIGHTS,40419,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY KIOSK,11539,IMPERIUM,31630,1)FAILED TO OPEN VIJAY NAGAR APARTMENT NO.1 S/S DMS SW.NO.06766 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE S E E P Z EAST NO.2 S/S DMS SW.NO.05126 FAILED TO OPERATE FROM SCADA. 3)MAROL WEST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT AAREY KIOSK S/S SW.NO.11539 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYA ARCADE,29765,KUMAR APT,15796,1)FAILED TO OPEN HAZARI BAUG S/S DMS SW.NO.10798 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KUMAR APT S/S SW.NO.15796 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.1,28860,BHAGATSINGH NAGAR NO.3,34127,1) HEAVY TRAFFICE ON S V ROAD MARVE ROAD BANGUR NAGAR JUNCTION & LINK ROAD.. DUE TO ROAD ASCESS PROBLEM FOR OPERATION SQUAD VEHICLE ISOLATION WAS DONE BY WALKING APPX. 500 M. RESTORATION DONE AFTER DETAILLED INSPECTION OF DT & LT PANEL..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDULAL PARK,10333,TRIMURTI,25954,1)ROYAL RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHANDULAL PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS WAS OFFLINE AT MBMC AS RTU SUPPLY MCB KEPT OFF W.R.T. LOTO PROCESS..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITRAVANI,25337,PIMPARI PADA,13542,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOWK VILLAGE NO 1,12043,CHOWK VILLAGE NO 2,14887,1) DMS OFFLINE AT CHOWK VILLAGE NO 2 S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND DHARAVI DEVI S/S DMS SW.NO.17972 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MORVA CEMETERY S/S DMS SW.NO.13781 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,11939,HARIJAN VIJAY,25195,1) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.30644 (NOT GLOWN). 2) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.11939 (NOT GLOWN). 3) ACCESS PROBLEM AT HARIJAN VIJAY S/S MATERIAL KEPT IN S/S NOT ACCESS TO SWGR.. 4)CUTCH DYEING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR RIVER,16412,RADHARAMAN APARTMENT,26408,1)FAILED TO OPEN - MULTIPLE COMMAND DAHISAR NORTH S/S DMS SW.NO.16443 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND DAHISAR NORTH S/S DMS SW.NO.16444 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND BHAKTIDHAM S/S DMS SW.NO.14972 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE LAXMAN TOWER S/S SW.NO.35359 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.2,11068,HILL VIEW PARK,28360,1) FPI MALFUNCTION AT DAMU NAGAR NO.2 S/S SW.NO.11068 (NOT GLOWN). 2)FAILED TO OPEN DAMU NAGAR NO.2 S/S DMS SW.NO.32047 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAMU NAGAR NO.2 S/S DMS SW.NO.11068 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.2,5965,RAJIV NAGAR,18082,1)FAILED TO OPEN GANDHI NAGAR NO.2 S/S DMS SW.NO.05965 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANDHI NAGAR NO.2 S/S DMS SW.NO.09778 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VISHWA KIRAN S/S DMS SW.NO.09863 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE VISHWA KIRAN S/S DMS SW.NO.37752 FAILED TO OPERATE FROM SCADA. 5) ISOLATON AND RESTORATIO DEIVERTED TO KALANAGAR R/S FDR SW NO.6528 TO AVOID VOLTAGE FLUCTUATION TO GRAND HYATT BUS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GEETA NAGAR,29609,SEEMA REGENCY,17402,1) WATCHMAN NOT AVAILABLE INITIALLY AT N.G. ESTATE S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHANSHYAM ENCLAVE,36100,ADARSH KALA KENDRA NO.2,28172,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR EAST 1,7688,MAHARASTRA POLICE QTRS,11095,1) DMS OFFLINE AT MAHARASTRA POLICE QTRS S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLEN GATE,15543,PWD HSG 2,15557,1) SQUAD WAS SENT TO CHECK MULTIPLE CSS FOR SUPPLY AVAILABILITY TO ISOLATE THE FAULTY SECTION AS FEEDER WAS NOT TRIPPED .,,
,,,,,,,,,,
