Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOMES IND EST,25879,MAHAVIR IND.EST,5008,1) FPI MALFUNCTION AT MAHAVIR IND.EST S/S SW.NO.05008 (GLOWN). 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD AND SAKI NAKA JUNCTION . CABLE DAMAGED BY MCGM CC ROAD DEPT NEAR MAHAVIR IND CSS GATE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDAVLI NO.2,5320,PARSHWADEEP,26526,1) FPI MALFUNCTION AT GUNDAVLI NO.1 S/S SW.NO.02483 (NOT GLOWN). 2)FAILED TO OPEN CENTRAL PICTURES S/S DMS SW.NO.05622 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GUNDAVLI NO.1 S/S DMS SW.NO.02483 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GUNDAVLI NO.1 S/S DMS SW.NO.02481 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MATHURIA APARTMENT S/S DMS SW.NO.12045 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN MATHURIA APARTMENT S/S DMS SW.NO.07812 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURU VIHAR,34219,LAXMI NARAYAN NAGAR NO 2,7041,1) FPI MALFUNCTION AT LAXMI NARAYAN NAGAR NO 2 S/S SW.NO.07041 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARBHANJI LANE,30807,RAJAWADI 2,7539,1)HARBHANJI LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TILAK NAGAR REC-STN SW.NO.19822 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIJAN VIJAY,25193,SHRAMIK HSG SCTY,15819,1)FAILED TO CLOSE SWASTIC DYE S/S DMS SW.NO.04371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CUTCH DYEING S/S DMS SW.NO.11939 FAILED TO OPERATE FROM SCADA. 3) FPI NOT INSTALLED AT HARIJAN VIJAY CSS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,9939,GODREJ CREEK,26202,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL VIEW PARK,28359,N.G.SUNCITY,25629,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HIRA PANNA,6937,MODEL INDUSTRIAL COLONY,31411,1)FAILED TO OPEN DINDOSHI EAST NO.2 S/S DMS SW.NO.05110 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL TOWER,25845,ROSY BLUE,31863,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI INDUSTRIES NO.1,7694,PATEL CORPORATE PARK,31488,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,40231,JEWEL TOWER,25847,1) DMS OFFLINE AT LOTUS MID TOWN S/S. 2)KALINA SOUTH NO. 6 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR SANTACRUZ SIGNAL.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHMIRA ESTATE NO.2,17884,KASHMIRA ROAD EAST,7740,1) DMS OFFLINE AT KASHMIRA ROAD EAST S/S. 2)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKDARSHAN,15673,CUSTOM COLONY,18608,1) FPI MALFUNCTION AT LOKDARSHAN S/S SW.NO.15673 (NOT GLOWN). 2) SECURITY GUARD NOT AVAILABLE AT LOKDARSHAN BULDING GATE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKHANDWALA SHOPPING CENTRE,12281,VICKERS SPERRY NO.1,26341,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL NORTH NO.2,9628,MILITARY ROAD NO.1,10718,1) FPI MALFUNCTION AT MILITARY ROAD NO.1 S/S SW.NO.10718 (GLOWN). 2) FPI MALFUNCTION AT MILITARY ROAD NO.2 S/S SW.NO.13541 (GLOWN). 3)FAILED TO OPEN K B M COMPOUND S/S DMS SW.NO.15406 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAGARDAS ROAD EAST,17676,STATE BANK NO.3,7164,1)NAGARDAS ROAD EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT NAGARDAS ROAD NO.1 S/S SW.NO.17687 (NOT GLOWN). 3) FPI MALFUNCTION AT NAGARDAS ROAD EAST S/S SW.NO.17675 (NOT GLOWN). 4)FAILED TO OPEN - MULTIPLE COMMAND NAGARDAS ROAD NO.1 S/S DMS SW.NO.00429 FAILED TO OPERATE FROM SCADA. 5)NAGARDAS ROAD NO.1 S/S DMS SW.NO.17687 SWITCH MECHANISM PROBLEM.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANAK CHAMBER,32480,AMBIVLI WEST NO.2,5240,FPI NOT INSTALLED AT NANAK CHAMBERS S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEHRU NGR 2,7088,KRANTI NGR2,17688,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NG ESTATE,19302,GEETA NAGAR PHASE 6,13073,1)KANUNGO ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PANCHRATNA PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT NG ESTATE S/S SW.NO.19302 (NOT GLOWN). 4)GEETA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NG ESTATE,19304,OSTWAL ORBIT,32030,1) FPI MALFUNCTION AT SEEMA REGENCY S/S SW.NO.17402 (NOT GLOWN). 2)GEETA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ACCESS PROBLEM AT N.G. ESTATE S/S DUE TO TREE FALLEN INFRONT S/S 4) FPI FAULTY AT OSTWAL ORBIT S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORKEY,4895,SARJU I.T.PARK,31546,1)M I D C NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT SARJU I.T.PARK S/S SUBSTATION LOCK WAS NOT OPENING AT SARJU I.T.PARK CSS.. 3)FPI NOT WORKING AT SARJU I.T.PARK CSS 4) METRO WORK IS ON MIDC ROAD NO.7 HENCE OPERATION SQUAD NEED TO TAKE ANOTHER ROUTE..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM NO.1,5514,ORLEM WEST,25667,1) FPI MALFUNCTION AT ORLEM NO.1 S/S SW.NO.00664 (NOT GLOWN). 2) FPI MALFUNCTION AT ORLEM NO.1 S/S SW.NO.05514 (NOT GLOWN). 3) FPI MALFUNCTION AT VISHAL NAGAR S/S SW.NO.36110 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALI PUMP HOUSE,18659,U-TAN SEA RESORT,34778,1)CHOWK VILLAGE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT PALI PUMP HOUSE S/S SW.NO.18659 (NOT GLOWN). 2) FPI MALFUNCTION AT PALI PUMP HOUSE S/S SW.NO.18659.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,1)DHEERAJ KAVERI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATIKSHA,9437,RAMCHAYA APARTMENT,30579,1) FPI MALFUNCTION AT PRATIKSHA S/S SW.NO.09439 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 18,13626,R S C 20,10733,1)TRISHALA SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE R S C 15 S/S DMS SW.NO.30007 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE R S C 15 S/S DMS SW.NO.14568 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA ESTATE NO 1,17032,GORAKSHADHAM,29883,1)FAILED TO OPEN SADGURU NAGAR NO 2 S/S DMS SW.NO.17838 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SADGURU NAGAR NO 2 S/S DMS SW.NO.17840 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SHUB SARITA S/S DMS SW.NO.39095 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT RAHEJA ESTATE NO 1 S/S SW.NO.17032 (NOT GLOWN). 5) FPI FAULTY AT RAHEJA ESTATE SW.NO. 17034 6) FPI FAULTY AT GORAKSHA DHAM SW. NO.29883.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJESHREE HOTEL,39173,SARVODAY ENCLAVE,29806,1) DMS OFFLINE AT SHREYAS BUILDING S/S. 2) FPI MALFUNCTION AT SHREYAS BUILDING S/S SW.NO.37658 (NOT GLOWN). 3) FPI MALFUNCTION AT SHREYAS BUILDING S/S SW.NO.37656 (NOT GLOWN). 4) FPI MALFUNCTION AT MUKUND TOWER S/S SW.NO.29858 (NOT GLOWN). 5) FPI MALFUNCTION AT MUKUND TOWER S/S SW.NO.29856 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RANGNATH KESKAR ROAD,29875,BAGWE ROAD,16013,1)FAILED TO OPEN - MULTIPLE COMMAND GURUKUL TOWER S/S DMS SW.NO.15961 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND AMRUT S/S DMS SW.NO.15474 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT RANGNATH KESKAR ROAD S/S SW.NO.29875 (NOT GLOWN). 4) FPI MALFUNCTION AT RANGNATH KESKAR ROAD S/S SW.NO.29877 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RYAN SCHOOL,26866,DOORDARSHAN SOCIETY,18282,1) DMS OFFLINE AT SWAPNALOK S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S E E P Z NO.2,31166,MAHAL PICTURE,7194,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SADANAND NAGAR,14274,BOMBAY AMUSEMENT RIDES,32364,1)BHAYANDAR WEST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAI CEMETERY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT DONGRI S/S. 4)LOADING CONSTRAINT DUE TO 11KV HTCF SECTION BETWEEN MURDHE TALAV S/S SWITCH:40704 TO WALCHAND NAGAR S/S SWITCH:40955 VIA RAIPADA S/S SWITCH:10483..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI RATH TOWER,30638,BHAYANDAR VILLAGE NO 2,10484,1) DMS OFFLINE AT BHAYANDAR VILLAGE NO 2 S/S. 2) OPERATIONS SQUAD WAS BUSY IN OPERATIONS AT JAY PRECISION NO.2 S/S FOR HT CONSUMER OUTAGE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI RATH TOWER,30638,BHAYANDAR VILLAGE NO 2,10484,1) FPI MALFUNCTION AT BHAYANDAR VILLAGE NO 2 S/S SW.NO.10484 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI RATH TOWER,30638,BHAYANDAR VILLAGE NO 2,10484,1)FAILED TO OPEN BHAYANDAR VILLAGE NO 2 S/S DMS SW.NO.10485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAYANDAR VILLAGE NO 2 S/S DMS SW.NO.10486 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT BHAYANDAR VILLAGE NO 2 S/S SW.NO.10484 (GLOWN). 4) 220KV GORAI REC-STN SWITCH : 220GOI12 TRIPPING AT THE SAME TIME.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.1,11386,ADARSH DUGDHALAYA,15895,1)ADARSH VIHAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ADARSH DUGDHALAYA S/S SW.NO.15895 (GLOWN). 3) ADARSH VIHAR S/S DMS WAS OFFLINE INITIALLY.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO.1,11386,ADARSH DUGDHALAYA,15895,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAMIANA,9944,SONAPUR LANE 1,7380,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVLING NO 2,18315,OMKAR RESIDENCY,34430,1)POOJA NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT SHIVLING NO 2 S/S VEHICLE WAS PARKED IN FRONT OF S/S MAIN DOOR. 3) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32036 (NOT GLOWN). 4) LOAD RELEIVING DONE FOR RESTORATION OF SUPPLY..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUDEO APARTMENT,12845,SHIV KRIPA,14444,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUDEO APARTMENT,12845,SHIV KRIPA,14444,1)SHIV KRIPA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) SW.NO. 10039 AT MINAL APPT CSS GOT OPENED AFTER SEVERAL COMMANDS FAILURE. NO FAULT AFTER TESTING SECTION TAKEN IN SERVICE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY ESTATE NO.1,5397,JAGADAMBA,10459,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIRVANI IND.NO.1,4658,VIRVANI IND.NO.2,6962,1)FAILED TO OPEN VIRVANI IND.NO.2 S/S DMS SW.NO.06962 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SYNTHOFINE CHEMICAL NO.1 S/S DMS SW.NO.11393 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VRINDAWAN STUDIO,29842,MAMTA PARADISE,31642,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WORLD BANK,15630,RESHAM,9370,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.3,14017,ST.LAURENCE SCHOOL,31607,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.3,14017,ST.LAURENCE SCHOOL,31607,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY GARDEN KIOSK,16980,AAREY UNIT NO.22,26298,1) DMS OFFLINE AT AAREY GARDEN KIOSK S/S. 2) DMS OFFLINE AT AAREY PUMP S/S. 3) FPI MALFUNCTION AT AAREY GARDEN KIOSK S/S SW.NO.16980 (NOT GLOWN). AAREY UNIT NO.22 70% SUPPLY RESTORED ON DG SET AT 04:45 HRS.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BAGWE ROAD,16013,RANGNATH KESKAR ROAD,29875,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,CHOWK VILLAGE NO 1,12043,CHOWK VILLAGE NO 2,14887,1) DMS OFFLINE AT DHARAVI DEVI S/S. 2)FAILED TO OPEN MORVA CEMETERY S/S DMS SW.NO.13781 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,1) DMS OFFLINE AT JUHU SOUTH (INDOOR) S/S. 2) DMS OFFLINE AT JUHU TARA NO.1 S/S. 3)FAILED TO CLOSE PANDYA LANE NO.2 S/S DMS SW.NO.17345 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN B K PATEL MAIDAN S/S DMS SW.NO.13773 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.00274 (NOT GLOWN). 6) ACCESS PROBLEM AT JUHU AERODROME NO.2 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHAR PUMPING,14243,JAI BHARAT SOCIETY,15836,1)FIDAI CINEMA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PANCHSHEEL APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE COMET S/S DMS SW.NO.12947 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04566 (NOT GLOWN). 5) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04568 (NOT GLOWN). 6) FPI MALFUNCTION AT KHAR PUMPING S/S SW.NO.14243 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHAR PUMPING,14243,JAI BHARAT SOCIETY,15836,1)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.13086 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04566 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04568 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND COMET S/S DMS SW.NO.12947 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE WELLINGTON CATHOLIC GYMKHANA S/S DMS SW.NO.12175 FAILED TO OPERATE FROM SCADA. 6)PANCHSHEEL APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)DARVESH GRAND S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.13086 (NOT GLOWN). 9) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04566 (NOT GLOWN). 10) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04568 (NOT GLOWN). 11) FPI MALFUNCTION AT KHAR PUMPING S/S SW.NO.14243 (NOT GLOWN). CABLE DAMAGED BY MCGM OUTSIDE JAY BHARAT SOCIETY SUBSTATION..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,LOKHANDWALA SHOPPING CENTRE,12281,VICKERS SPERRY NO.1,26341,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,NG ESTATE,19304,OSTWAL ORBIT,32030,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,PADMAVATI IND.ESTATE,13229,HOMETEL,30159,1)FAILED TO OPEN VINOD IND.ESTATE S/S DMS SW.NO.14680 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VINOD IND.ESTATE S/S DMS SW.NO.14681 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT CHINCHAVLI WEST NO.1 S/S SW.NO.28931 (NOT GLOWN). ISOLATION & RESTORATION IS DELAYED DUE TO 1) VINOD IND ESTATE S/S 11 KV SW NO. 14680 & 14681 NOT GETTING OFF FROM SCADA 2) FPI MALFUNCTION AT CHINCHAVALI WEST S/S FPI MALFUNCTION 11 KV SW NO. 28931 & 28932 (NOT GLOWN)..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,PALM PHARMA,16513,SHALIMAR TEXTIL,7699,,,
,,11KV,,,,,,PLANNED MAINTENANCE ACTIVITY AT DIAMOND PROCESS S/S & SWITCH MECHANISM ABNORMALITY AT KANDIVALI IND NO.2 S/S 11 KV SW NO. 2454 (SWGR MAKE: MG)..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,PALM SPRING NO.3,28184,ACCORD NIDHI,29886,1) HEAVY TRAFFIC ON MARVE ROAD JUNCTION & LINK ROAD.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,RAJESHREE HOTEL,39173,SARVODAY ENCLAVE,29806,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,STAR RESIDENCY,34361,AMBOLI NO.2,2757,,,
120+150+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI CENTRAL NO.3,7329,UPAVAN,11251,1)FAILED TO OPEN UPAVAN S/S DMS SW.NO.11251 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHINCHAVLI EAST NO.3 S/S DMS SW.NO.17634 FAILED TO OPERATE FROM SCADA.,,
120+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.36214 FAILED TO OPERATE FROM SCADA.,,
120+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OCEANGRAPHY,18335,6 7 8 GAZDHAR,38517,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PADMAVATI COMPLEX,18594,SHUBH SHANTI COMPLEX,36779,1)FAILED TO OPEN MHATRE PLAZA S/S DMS SW.NO.11073 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MHATRE PLAZA S/S DMS SW.NO.11074 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MHATRE PLAZA S/S DMS SW.NO.11075 FAILED TO OPERATE FROM SCADA. 4)ORCHID SUBARBIA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX NO.2,34023,NAGARDAS CROSS ROAD,12396,1) ACCESS PROBLEM AT NAGARDAS CROSS ROAD S/S DEBRIS OUTSIDE S/S DOOR.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,1) DMS OFFLINE AT OM GAGANGIRI S/S. 2) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19356 (GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1)FAILED TO CLOSE VARSHA NGR 2 S/S DMS SW.NO.12507 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,1) DMS OFFLINE AT SUDAMA IND EST S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,1)FAILED TO CLOSE VISHAL IND EST S/S DMS SW.NO.12385 FAILED TO OPERATE FROM SCADA. 2) OPERATION SQUAD WAS BUSY IN OTHER ACTIVITY AT SHAILESH IND. 3)LOAD RELEIVING DONE FOR RESTORATION.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1)VERSOVA PUMPING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT DEEPALI APARTMENT S/S SW.NO.11101 (NOT GLOWN). 3) AT VERSOVA PUMPING CSS SW.NO.14833 DID NOT OPERATED ELECTRICALLY HENCE OPERATED MECHANICALLY. 4) VERSOVA DSS 40876 AUDIBLE TRIPPING ALARM DID NOT COME..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAKE COLONY NO.1,4858,SURYADARSHAN NO 2,40848,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDER EAST,19116,MIDAS RESORT,35247,1)GHODBUNDER EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. MIDAS RESORT 100% SUPPLY RESTORED ON DG SET AT 09:50 HRS. MIDAS RESORT RADIAL S/S AFFECTED.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOBINDDHAM,39046,THIRD ROAD (3RD),6001,1)GOBINDDHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI NOT WORKING AT THIRD ROAD (3RD) S/S SW.NO.06001 & 30975.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN EAGLE,19169,SILENT PARK,28219,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28721,SHAHID JITESH,35493,1) HEAVY TRAFFIC ON KALE MARG AND PREMIER ROAD.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALL RD 1,15317,HALAV POOL,28723,1)FAILED TO OPEN HALL RD 1 S/S DMS SW.NO.15317 FAILED TO OPERATE FROM SCADA. FEEDER TRIPPED WHILE CHARGING SECTION AFTER REPAIRING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ILFS HOUSE,35000,CHANDIVALI HSG (N) 4,15522,1) FPI MALFUNCTION AT PARAMOUNT HOTEL NO 2 S/S SW.NO.16842 (NOT GLOWN). 2) FPI MALFUNCTION AT ILFS HOUSE S/S SW.NO.35000 (NOT GLOWN). 3)PARAMOUNT HOTEL NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE CHANDIVALI ICE & COLD S/S DMS SW.NO.05392 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON HIRANANDANI RD. & CHANDIVALI RD..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU LANE GARDEN,13709,SILVER BEACH NO.2,35482,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,40231,JEWEL TOWER,25847,1)FAILED TO CLOSE GODREJ BKC REC-STN SW.NO.3620 FAILED TO OPERATE FROM SCADA. AS CB WAS OFFLINE AT THE TIME OF TRIPPING..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,1)TWIN STAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTUR PARK NO 4,38043,KASTUR PARK NO 3,17030,1) FPI MALFUNCTION AT KASTUR PARK NO 3 S/S SW.NO.17030 (GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,1) FPI MALFUNCTION AT KHERWADI NORTH NO.2 S/S SW.NO.04606 (GLOWN). 2) FEEDER TRIPPING AT MMRDA REC-STN SW.NO.18100.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,1)FAILED TO OPEN KARMAYOGI INDUSTRIAL ESTATE S/S SW.NO.10343 FAILED TO OPERATE FROM SCADA. 2)VAKOLA SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIDO CINEMA,25640,JUHU TELECOM NO.2,30136,1) ACCESS PROBLEM AT LIDO CINEMA S/S LIDO CINEMA GATE WAS LOCKED AND WATCHMEN NOT PRESENT.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PREM JYOT,18965,ARYAMAN TRANSIT,36019,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPAK PETROL PUMP,25232,MAJASWADI BUS DEPOT,12314,1) FPI MALFUNCTION AT MAJASWADI BUS DEPOT S/S SW.NO.12314 (GLOWN). 2) DMS AT MAJSAWADI BUS DEPOT CSS OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIDDHARTH RESIDANCY,37036,SHANKARALAYA,29841,1)FAILED TO CLOSE CHHEDA NGR 2 S/S DMS SW.NO.04914 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SAIKRIPA IND EST S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER SPRING,16744,SOMNATH LANE,9230,1)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SOMNATH LANE S/S DMS SW.NO.09229 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKMAN STEEL,4983,HARIAS DREAM PARK,13004,1)FAILED TO CLOSE SHANTI PARK NO 2 S/S DMS SW.NO.31159 FAILED TO OPERATE FROM SCADA.,,
120+150+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AAREY GARDEN KIOSK S/S. 2) DMS OFFLINE AT AAREY PUMP S/S.,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LEELA LACE,5519,LELEWADI NO.3,15234,1) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05517 (GLOWN). 2) DMS OFFLINE AT SAIWADI S/S.,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LEELA LACE,5519,LELEWADI NO.3,15234,1) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05517 (GLOWN).,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,JANGID TOWER,12524,JANGID COMPLEX,11472,1) DMS OFFLINE AT JANGID TOWER S/S. 2)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VEHICLE NOT AVAILABLE AT MIRA R/S SQUAD CARRIED OUT ALL THE OPERATIONS ON HIS BIKE. 3) MULTIPLE TRIPPING IN SAME AREA - ANOTHER FEEDER TRIPPING AT BHAYANDER REC-STN SW. NO. 15784.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,RAJPUTANA,25735,KAMRAJ NGR,19177,1) FPI MALFUNCTION AT KAMRAJ NGR S/S SW.NO.19176 (GLOWN). 2) DMS OFFLINE AT NALANDA S/S.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,WASHI RD EAST,16187,R.C.MARG WEST,13314,1) FPI MALFUNCTION AT WASHI RD EAST S/S SW.NO.16187 (NOT GLOWN). 2) FPI MALFUNCTION AT WASHI RD EAST S/S SW.NO.16188 (GLOWN). 3)R.C.MARG WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16186 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN WASHI GAVTHAN S/S DMS SW.NO.30502 FAILED TO OPERATE FROM SCADA. 7) WASHI RD EAST SW.16188 GOT OPENED ON DMS BUT STATUS NOT UPDATED ON SCADA 8) R.C. MARG WEST ISOLATION DONE BY WALK AS ROAD WORK IS IN PROGRESS.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODEV GARDEN,32193,BADRI NARAYANDHAM,9074,1)FAILED TO CLOSE - MULTIPLE COMMAND SAIJESAL S/S DMS SW.NO.11413 FAILED TO OPERATE FROM SCADA. 2) FPI FAULTY (NOT WORKING) AT VINU INDS S/S AND BADRI NARAYAN DHAM S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FALCON CREST,16834,YOGI NAGAR CENTRAL,17361,1)JAIRAJ NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN NAITODI VILLAGE S/S DMS SW.NO.05481 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NAITODI VILLAGE S/S DMS SW.NO.05482 FAILED TO OPERATE FROM SCADA.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)JAISWAL CHAMBERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE I.V. CENTRE S/S DMS SW.NO.30867 FAILED TO OPERATE FROM SCADA.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIBABA GOKUL NAGAR,10763,KADAMWADI SRA A5,39704,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY GANESH NAGAR,15640,AAREY PUMP,6729,1) HEAVY RAIN ON ANDHERI KURLA RD MAROL MAROSHI ROAD & AAREY ROAD.. ISOLATION & RESTORATION ALSO DELAYED DUE TO 1) OPERATION SQUAD WAS AT HUL R/S FOR LOTO OPERATION. 2) TREE FALLEN DOWN ON ROAD IN BETWEEN AAREY PUMP KIOSK TO MODERN BAKERY & ALSO ON THE ROAD TOWARDS AAREY GANESH NAGAR..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI ROAD NORTH NO.1,17206,KALPATARU VATIKA,30215,1) DMS OFFLINE AT KANDIVALI AVIRAHI ARCADE S/S. 2) 1) HEAVY TRAFFIC ON WEH AND AKURLI ROAD. KALPATARU VATIKA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:20 HRS. KALPTARU VATIKA NO-02 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:20 HRS. SUPPLY RESTORATION DELAYED AS TO 3 NOS OF SUBSTATION BECAME RADIAL DUE TO 11KV HTCF BETWEEN AKURLI ROAD NORTH NO.2 TO KALPATARU VATIKA S/S.,SUPPLY RESTORATION DELAYED AS TO 3 NOS OF SUBSTATION BECAME RADIAL DUE TO 11KV HTCF BETWEEN AKURLI ROAD NORTH NO,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI ROAD NORTH NO.1,17206,KALPATARU VATIKA,30215,1)E S I S HOSPITAL (KANDIVLI) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT AKURLI ROAD NO.1 S/S. CABLE DAMAGE BY AEML CABLE LAYING GROUP IN FRONT OF KALPATARU VATIKA TOWER MAIN GATE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI VILLAGE NO.2,34046,CEASOR ROAD NO.1,38418,1)CEASOR ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FORTUNE APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT RUKMINI VAIBHAV S/S. 4) ACCESS PROBLEM AT RUKMINI VAIBHAV S/S TOOK EXTRA 10 MINUTED TO OPEN SOCIETY PRIVATE LOCK.. 5)FAILED TO CLOSE SILVER MIST S/S DMS SW.NO.19546 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT CEASOR ROAD NO.1 S/S SW.NO.38419 (GLOWN). 7) FPI MALFUNCTION AT SILVER MIST S/S SW.NO.19546 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WIRELESS,5048,JUHU LANE NO.4,11790,1) FPI NOT GLOWN AT JVPD SHOPPING CENTER SW NO.41009 2) FPI NOT WORKING AT JUHU HOUSING CSS..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,APPAPADA NO.2,14364,GANDHI NAGAR NO.4,11378,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1) FPI MALFUNCTION AT B J ROAD (BANDRA) S/S SW.NO.07059 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA RECLAMATION WEST,15681,J.KUMAR INFRA (TEMP),38532,1) FPI MALFUNCTION AT ST JOHN BAPTIST ROAD S/S SW.NO.06821 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.15681 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA RECLAMATION WEST,15681,J.KUMAR INFRA (TEMP),38532,1)BANDRA RECLAMATION WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.13983 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.15681 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY IND,17994,POLYCHEM NO.2,41343,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY IND,17996,HPCL,26150,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI RESERVOIR,29228,RAHEJA ESTATE NORTH,17430,1)BORIVALI RESERVOIR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RAHEJA ESTATE NO 1 S/S SW.NO.17033 SWITCH MECHANISM PROBLEM.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI COMPLEX NO.1,13226,SHREEDHAM SPLEDOUR,39501,1) S V ROAD NEAR GOREGAON LINK ROAD JUNCTION. CABLE DAMGED BY MCGM ON NEW LINK ROAD NEAR OSHIWARA SANDIPANI SHIKSHAK SOCIETY..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR BUS STOP,13726,ARVINDO RESORT,38573,1) FPI MALFUNCTION AT ARVINDO RESORT S/S SW.NO.38573 (GLOWN). 2)FAILED TO CLOSE GHODBUNDER NORTH NO.2 S/S SW.NO.17672 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN NEST PHASE 6,18023,PANCHRATNA PARK,14111,1) FPI MALFUNCTION AT SARVODAYA COMPLEX S/S SW.NO.18600 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON ASMI DREAMS,37351,CITY TOWER,13516,1) FPI MALFUNCTION AT CITY TOWER S/S SW.NO.13516 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN LAND APARTMENT,12566,DIPTI BAMANPURI,38476,1)FAILED TO CLOSE SAHAR PLAZA REC-STN SW.NO.36236 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE M.I.D.C. REC-STN SW.NO.17817 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NEELKANTH PLAZA S/S SW.NO.14209 (GLOWN). 4) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28723,HALL RD 1,15317,1)FAILED TO CLOSE SONAPUR LANE 1 S/S DMS SW.NO.07380 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HALL RD 1 S/S DMS SW.NO.15317 FAILED TO OPERATE FROM SCADA. HALAV POOL 10% SUPPLY RESTORED ON LT BACKFEEDING AT 23:20 HRS. 3) DUE TO MULTIPLE EXCAVATED ROUTES PARTIAL ISOLATION CARRIED ON FEET.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI NORTH 3,10622,HARIYALI CENTRAL 3,40185,ACCESS PROBLEM AT HARIYALI(N) NO.3 S/S DUE TO DEBRIS KEPT ON S/S DOOR.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HELIX TOWER,39486,SANGHANI EST,10866,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10388,ULTIMATE PARADISE,35281,1) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10388 (NOT GLOWN). 2) DMS OFFLINE AT IC COLONY NO 1 S/S. 3)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 4) FEEDER TRIPPING AT GHODBUNDER REC-STN SW.NO.12779.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10388,ULTIMATE PARADISE,35281,1) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10390 (NOT GLOWN). 2) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10388 (NOT GLOWN). 3)SILVERLINE RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FPI FAULTY AT ULTIMATE PARADISE S/S SW.NO.35281. 5) RELAY VALUES LATELY UPDATED ON SCADA..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10388,ULTIMATE PARADISE,35281,1)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31946 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10390 (NOT GLOWN). 4) FPI MALFUNCTION AT IC COLONY EAST S/S SW.NO.10388 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10388,ULTIMATE PARADISE,35281,1)IC COLONY EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R R INTERNATIONAL COLLEGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN SILVERLINE RESIDENCY S/S DMS SW.NO.31944 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SILVERLINE RESIDENCY S/S DMS SW.NO.31946 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI MMRDA NO.1,25301,POONAM NAGAR NO.1,14113,1) FPI MALFUNCTION AT JOGESHWARI MMRDA NO.1 S/S SW.NO.25301 (NOT GLOWN). 2) HEAVY TRAFFIC ON JVLR. 3)ISOLATION DONE BY WALKING AS EXCAVATION WORK IS GOING ALONG THE JVLR 4)OPERATION SQUAD MISTAKENLY REACHED TO POONAM NGR MMRDA NO.1 CSS INSTEAD OF JOGESHWARI MMRDA NO.1.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA CENTRAL NO.1,12757,KALINA SOLITAIR,38051,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA ZILLION,36617,MASOOD EST,35679,1) FPI MALFUNCTION AT KANAKIA ZILLION S/S SW.NO.36617 (NOT GLOWN). 2) FPI MALFUNCTION AT KANAKIA ZILLION S/S SW.NO.36613 (NOT GLOWN). 3)FAILED TO CLOSE TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT MASOOD EST S/S S/S INSIDE BMC PREMISES AND KEYS OF PROPERTY WERE WITH PUBLIC TOILET REPRESENTATIVE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA DAIRY,5195,NEHRU NGR AMRAPALI,37006,1) DMS OFFLINE AT KURLA DAIRY S/S. 2) DMS OFFLINE AT KURLA CREEK 2 S/S. 3)NEHRU NGR AMRAPALI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE KAMGAR NGR 1 S/S DMS SW.NO.04814 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAGATHANE NO 1,7902,MAGATHANE NO 2,17109,1) DMS OFFLINE AT MAGATHANE NO 2 S/S. 2)DEVIPADA SRA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SADGURU NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHALAXMI HEIGHT,34035,KANDIVLI SOUTH,2144,1) TRAFFIC ON MARVE ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL MAROSHI ROAD NO.3,9486,S D F NO.3,6288,1)S D F NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN SEEPZ REC-STN SW.NO.7151 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED DUE TO 11 KV BREAKER 7151 FAILED TO OPEN DURING TRIPPING HENCE TRANSFORMER BREAKER 7150 TRIPPED. FEEDER SUPPLY RESTORED AFTER POWER TRANSFORMER SUPPLY RESTORATION..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MATRU SMRUTI,36640,PATKAR BLOCK,25666,1) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04568 (NOT GLOWN). 2)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04568 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04566 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.13086 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE COMET S/S DMS SW.NO.12945 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO MULTIPLE 11KV FAULTS..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIMBONI BAUG 1,5510,BHAGYAWAN,14457,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIRLON B7,34335,NIGOS NO.2,13412,FPI NOT WORKING AT NIGOS IND NO.2 S/S. DMS USED FOR RESTORATION.,SUPPLY RESTORATION DELAYED DUE TO FPI NOT WORKING AT NIGOS IND NO,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9317,CNG GHATKOPAR DEPOT,1340,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARINEE ADNEY,36902,HOLY CROSS ROAD,12392,1)MANDPESHWAR NORTH NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NILANGI APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DAHISAR WEST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT PARINEE ADNEY S/S. 5)BUENA VISTA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)SWAYAM NIKETAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R.K.POLYMER,15629,CHANDIVALI ICE & COLD,10744,1)FAILED TO CLOSE F.F.CAMBEL S/S DMS SW.NO.04591 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJGAD CHS,32005,SUMAN NGR,7897,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIVERO,37598,LUMIERE,12609,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19060,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI PARAMOUNT,38975,DSOUZA NGR 1,18419,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATELITE CLASSIC,18964,JOGESHWARI(E) RAILWAY QTRS,18928,ENTRY ISSUE AT THE GATE OF SATELLITE CLASSIC SUBSTATION.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYAM SHIVAM,15999,KRISHNA STHAL,14945,1)FAILED TO CLOSE MUNSHI COMPOUND S/S DMS SW.NO.17699 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST PAUL ROAD NO.1,2090,B J ROAD (BANDRA),7059,SIMULTENIOUS TRIPPING OF PALI DSS 20 MVA-1.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER NAGAR NO.3,38473,KRISHNA RESIDENCY,19600,1) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.3 S/S SW.NO.17024 (NOT GLOWN). 2) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.3 S/S SW.NO.31664 (NOT GLOWN). 3)FAILED TO OPEN KALPATARU PLAZA S/S DMS SW.NO.34249 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.31664 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR CEMETERY,41265,KANNAMAWAR NGR 2,5020,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANAJI NAGAR,11653,RIZVI SRA 7A,38253,1)RIZVI SRA 7A S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND TANAJI NAGAR S/S DMS SW.NO.11653 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TANAJI NAGAR S/S DMS SW.NO.11060 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT TANAJI NAGAR S/S SW.NO.11060 (NOT GLOWN). 5) FPI MALFUNCTION AT TANAJI NAGAR S/S SW.NO.11653 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TUREL PAKHADI NO.2,5272,SITA KUNJ,34599,1) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.06900 (NOT GLOWN). 2) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.06899 (NOT GLOWN). RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN OPERATION FOR HTC PLANNED OUTAGE AT AFCO CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,U T I NO.2,12330,BLOSSOM,9892,1)MULTIWELD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAROL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)MAROL MAROSHI ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN MAROL MAROSHI ROAD NO.1 S/S DMS SW.NO.30443 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MAROL MAROSHI ROAD NO.1 S/S DMS SW.NO.02364 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT U T I NO.2 S/S SW.NO.12329 (GLOWN). 7) OPERATION SQUAD WAS SENT TO SARVODAYA DSS TO LOWER THE TAP DUE TO TAP STUCK UP ISSUE. 8) LOTS OF FLIES & INSECTS WERE INSIDE UTI NO.2 CSS.HENCE IT WAS DIFFICULT FOR OPERATION SQUAD TO OPERATE THE SWITCHES.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UTKARSH,40134,MAHAKALI ROAD NO.2,12384,1) FPI MALFUNCTION AT UTKARSH S/S SW.NO.40134 (NOT GLOWN). 2) ACCESS PROBLEM AT MAHAL PICTURE S/S ISOLATION DONE BY WALKING DUE TO NARROW LANE & NO OF VEHICLES PARKED ON THE ROAD.. 3) ACCESS PROBLEM AT UTKARSH S/S ISOLATION DONE BY WALKING DUE TO NARROW LANE & NO OF VEHICLES PARKED ON THE ROAD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UTKARSH,40134,MAHAKALI ROAD NO.2,12384,1) HEAVY TRAFFIC ON MIDC CENTRAL ROAD & JVLR. 2) NO VEHICLE ACCESS TO UTKARSH CSS HENCE ISOLATION & RESTORATION IS DONE BY WALK..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VEDA,17421,BHAKTIDHAM,14969,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,1) DMS OFFLINE AT DEONAR QTRS S/S. 2) FPI MALFUNCTION AT VICTORY FLASK S/S SW.NO.02984 (NOT GLOWN). 3)DEONAR QTRS S/S DMS SW.NO.07631 SWITCH MECHANISM PROBLEM. DEONAR QTRS 30% SUPPLY RESTORED ON LT BACKFEEDING AT 08:50 HRS. DEONAR QTRS 100% SUPPLY RESTORED ON DG SET AT 12:00 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,1) FPI MALFUNCTION AT VICTORY FLASK S/S SW.NO.02984 (NOT GLOWN). 2)DEONAR QTRS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)DEONAR QTRS S/S DMS SW.NO.07631 SWITCH MECHANISM PROBLEM. 4) SW. 7631 (NOT GETTING ON) ISSUE ATTENDED BY FITTER AND THEN SUPPLY RESTORED.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYA BHAVAN,19044,BHARTIYA VIDYA BHAVAN,37474,1)H M SCHOOL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE VIGHNAHARTA S/S DMS SW.NO.34846 FAILED TO OPERATE FROM SCADA. 3) FPI NOT INSTALLED AT VIYABHAVAN S/S..,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ANAND NO.2,35051,ANAND NO.4,19575,ONGOING CONSTRUCTION WORK AT MEGA MALL. ALSO DUE TO CRANE PULLEY FALLEN IN THE WAY OF OPERATION SQUAD VEHICLE WHILE GOING FOR ISOLATION..,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI WIRELESS,5048,JUHU LANE NO.4,11790,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR MONALISA,35983,CHEMBUR WEST 2,9883,1) FPI MALFUNCTION AT SINDHI SOCI.GYMKHANA S/S SW.NO.15285 (GLOWN). 2)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.04365 FAILED TO OPERATE FROM SCADA. 3)CHEMBUR JYOTI HEIGHTS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MAGATHANE NO 1,7902,MAGATHANE NO 2,17109,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MAHESHWAR JYOT,35681,SHETH ELEGANCE,31788,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MATRU SMRUTI,36640,PATKAR BLOCK,25666,1) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04568 (NOT GLOWN). 2) FPI MALFUNCTION AT MATRU SMRUTI S/S SW.NO.36640 (NOT GLOWN). 3)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.04568 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN FIDAI CINEMA S/S DMS SW.NO.13086 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND COMET S/S DMS SW.NO.12947 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTI VIHAR,17791,POONAM VIHAR,26504,1)FAILED TO OPEN POONAM VIHAR S/S DMS SW.NO.26504 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SHANTI VIHAR S/S SW.NO.17791 (NOT GLOWN).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,TANAJI NAGAR,11653,RIZVI SRA 7A,38253,1)FAILED TO OPEN - MULTIPLE COMMAND TANAJI NAGAR S/S DMS SW.NO.11653 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND TANAJI NAGAR S/S DMS SW.NO.11060 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON TANAJI NGR S/S ROAD..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBAWADI,15105,MITHCHOWKY LOTUS,37065,1) DMS OFFLINE AT ORLEM NO.1 S/S. 2)MITHCHOWKY LOTUS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN VISHAL NAGAR S/S DMS SW.NO.36110 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAMUNDA PARADISE,36803,PARLE NORTH NO.2,7585,1)JEEVAN VIKAS ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KANJI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN PARLE NORTH NO.2 S/S DMS SW.NO.07585 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PARLE NORTH NO.2 S/S DMS SW.NO.07586 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PARLE NORTH NO.2 S/S DMS SW.NO.07588 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT CHAMUNDA PARADISE S/S DUE TO DEBRIES DUMPED IN FRONT OF SUBSTATION.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,1) DMS OFFLINE AT GOLDEN NEST NO 1 S/S.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ECO HOUSE,34189,ACME AMEY,26175,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXPRESS MALL NO.2,34908,HEAVEN KORES NO.2,9251,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAILASH CHANDRA,5102,NIVATIA ROAD NO.1,5318,1)FAILED TO OPEN NIVATIA ROAD NO.2 S/S DMS SW.NO.10379 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NIVATIA ROAD NO.2 S/S DMS SW.NO.10377 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE NIVATIA ROAD NO.2 S/S DMS SW.NO.10379 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GINI APARTMENT S/S DMS SW.NO.18676 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA,9348,KADAM WADI NO.3,11783,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALVANI MHADA NO.10,39765,NEW BABREKAR NAGAR,26852,ANOTHER HTCF BETWEEN MALWANI MHADA NO.5 S/S TO NEW BABREKAR NGR. S/S.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAHAR NAGAR,14529,LIBERTY GARDEN WEST,12691,1) FPI MALFUNCTION AT NAHAR NAGAR S/S SW.NO.14529 (NOT GLOWN). 2) FPI MALFUNCTION AT NAHAR NAGAR S/S SW.NO.14531 (NOT GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALVANI MHADA NO.10,39765,1)FAILED TO CLOSE NEW BABREKAR NAGAR S/S SW.NO.26852 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFICE ON MARVE ROAD SIGNAL & MITHCHOWKI SIGNAL.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 23,15029,RSC 44 SOUTH,38061,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMBAUGH LOTUS,38138,CHINCHAVLI ROAD NO.3,31664,1)RAMBAUGH LOTUS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHINCHAVLI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI NAGAR SHOPPING NO 2,38113,SHANTI NAGAR SOUTH,11326,1)SHANTI NAGAR SHOPPING NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) AUTO TRIP DID NOT APPEARED ON SCADA WHILE FEEDER TRIPPING.,FEEDER TRIPPING,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SITA KUNJ,34597,LIBERTY GARDEN SOUTH NO.2,19893,1)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKMAN STEEL,4983,HARIAS DREAM PARK,13004,1)FAILED TO OPEN BROADWAY AVENUE S/S DMS SW.NO.17411 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SHYAM COMPLEX S/S.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.3 KIOSK,18019,AGRO INDUSTRIES,2986,1)FAILED TO OPEN - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.18065 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.18066 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO RELAY ACTION NOT UPDATED ON SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,GREEN VALLEY STUDIO,38415,CLASSIC PRECI TECH,34485,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,1) ACCESS PROBLEM AT MALAD RESERVOIR STUDIO S/S S/S INSIDE PRIVATE PROPERTY AND PREMISES GATE WAS LOCKED AND NO PERSONNEL WAS AVAILABLE NEARBY.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,PARAG NAGAR,17771,NL ARYAVARTA NO 1,39893,1)FAILED TO OPEN PARAG NAGAR S/S SW.NO.17771 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PARAG NAGAR S/S SW.NO.17772 (GLOWN).,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,SHYAM SADAN,36284,JAYSHIKHA,36393,WEST SQUAD WAS BUSY DISCONNECTING PRIVATED DG(MEGHANA APPT) AND EAST SQUAD WAS CALLED FOR ISOLATION.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,VICKMAN STEEL,4983,HARIAS DREAM PARK,13004,1)SHANTI PARK NO.2 (DMS) WENT OFFLINE 2) FPI MALFUNCTION AT VIKMAN STEEL CSS SW NO 4983 (NOT GLOWN)..,,
120+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FALCON CREST,16834,YOGI NAGAR CENTRAL,17361,,,
120+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+70+150+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON NO.2,13778,GOREGAON NORTH,31794,1)FAILED TO OPEN GOREGAON NORTH S/S DMS SW.NO.31794 FAILED TO OPERATE FROM SCADA.,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,DANDA VILLAGE NO.1 (PT),35774,DANDA VILLAGE NO.3,16024,1) HEAVY TRAFFIC AT BANDRA DSS GATE & ON 15TH RD. 2) VEHICLE U-TURN RESTRICTIONS ON RAM MANDIR RD NEAR DANDA VILLAGE NO.1 CSS. DMS USED FOR ISOLATION AND RESTORATION. NO FAULT AFTER TESTING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON,409,CORPORATE ARENA,30496,1) GOREGAON S/S 11 KV SW NO. 408 82 409 & 457 NOT OPENED FROM SCADA 2) FPI MALFUNCTION AT GOREGAN S/S 11 KV SW NO. 82 (GLOWN) 3) ACCESS PROBLEM AT CORPORATE ARENA S/S AS COMPLEX FIBER NETWORK AT THE ENTRANCE OF S/S & S/S LOCK WAS RUSTY ( S/S LOCK BROKEN BY SQUAD) 4) SAIBABA ENCLAVE S/S WENT OFFLINE AFTER TRIPPING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,LIVING ESSENCS,31510,WHISPERING PALM,13870,1)FAILED TO CLOSE - MULTIPLE COMMAND SPRING LEAF NO.2 S/S DMS SW.NO.29217 FAILED TO OPERATE FROM SCADA. RESTORATION DONE AFTER INSPECTION OF WATER LEVEL IN ADJACENT AREA.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,RAM PRATIKSHA TOWER,38569,JYOTI PARK NO 2,26056,1)INDRALOK NO 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAM PRATIKSHA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SHREYAS BUILDING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN GOPAL DARSHAN BUILDING S/S DMS SW.NO.38380 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOPAL DARSHAN BUILDING S/S DMS SW.NO.38381 FAILED TO OPERATE FROM SCADA. 6)MULTIPLE CABLE FAULT ON SADGURU REC-STN 11 KV-SWITCH: 38233 FEEDER..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,RAMEE EMERALD,28906,SECOND ROAD (2ND),29235,1) HEVAY TRAFFIC ON KHAR ROAD.ALSO WATCHMAN WAS NOT PRESENT AT BANDRA R/S EXIT GATE.TOOK 15MINT TO LEAVE FROM BANDRA R/S. 2) DMS OFFLINE AT KHAR SOUTH S/S. 3)NIVAN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,TUREL PAKHADI NO.1,6899,TUREL PAKHADI NO.2,5271,1)TUREL PAKHADI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,UTTAN VIVIDH LAKSHY VIDYALAY,13212,JIDICIARY ACADEMY,32312,,,
150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHRUV PARK,28144,VASANT VIEW,31527,,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,HANUMAN TEKDI NO.2,40965,1) DMS OFFLINE AT KHANDWALA COMPOUND S/S. 2)FAILED TO OPEN RADHA GRAM S/S DMS SW.NO.07990 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GAJRAJ S/S SW.NO.35170 FAILED TO OPERATE FROM SCADA. 4)BHAVYA HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. FAULT PINPOINTED ON WEH NEAR RGHQ AT BMC PILING WORK SITE..,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FAIRMONT SHREM,39445,NEERAV PROPERTIES,39451,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 28,17287,RSC 41 NORTH,38894,1) DMS OFFLINE AT RSC 41 NORTH S/S. 2) DMS OFFLINE AT RSC 71 EAST S/S. 3) DMS OFFLINE AT RSC 41 S/S. 4) DMS OFFLINE AT RSC 39 S/S.,,
185+0.15+240SQ.MM,PILC,11KV,HTCF SECTION,OSHIVRA BRIDGE,803,OSHIWARA NO.1,1003,1)OSHIVRA BRIDGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA.,,
185+225+240SQ.MM,PILC,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,1) FPI MALFUNCTION AT GHATKOPAR RESERVOIR S/S SW.NO.16939 (GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR TEL.EXCHANGE S/S SW.NO.05539 (GLOWN). 3) HEAVY TRAFFIC ON LBS RD.,,
185+225+240SQ.MM,PILC,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,,,
