Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,VARDHMAN WARE HOUSE,10475,1)EVEREST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SURYA NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10475 (GLOWN). 4) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04889 (NOT GLOWN). 5) FEEDER TRIPPING AT 220KV AAREY REC-STN SW.NO.14328. 6) HEAVY TRAFFIC ON LBS ROAD AND SAKI VIHAR ROAD.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI HILL 1,12089,VIKHROLI BUS DEPOT,13955,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATEL ICE FACTORY,9278,HINDUSTAN PAPER,5017,1) FPI MALFUNCTION AT HINDUSTAN PAPER S/S SW.NO.05017 (GLOWN). 2) FPI MALFUNCTION AT SAFED POOL S/S SW.NO.14038 (GLOWN). 3) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALELI,17048,VIKHROLI,29706,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26862 (NOT GLOWN). 2) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26865 (NOT GLOWN). 3)FAILED TO OPEN DAHISAR TELEPHONE EXCHANGE S/S DMS SW.NO.26862 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,1) DMS OFFLINE AT G H HIGH SCHOOL S/S. 2) ACCESS PROBLEM AT G H HIGH SCHOOL S/S SECURITY GAURD UNAVAILABLE AT SITE. 3) AT BORIVALI EAST S/S SW 756 OPERATED AFTER MULTIPLE COMMANDS.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA ROYALE,37302,HRISHIKESH,6351,1) DMS OFFLINE AT HRISHIKESH S/S. 2)FAILED TO CLOSE - MULTIPLE COMMAND WELLINGTON CATHOLIC GYMKHANA S/S DMS SW.NO.12175 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT HRISHIKESH S/S SW.NO.06351 (GLOWN).,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHATRE PLAZA,11074,DAHANUKAR WADI NO.1,28160,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,BANDRA BUS DEPOT,31397,BANDRA TANK NO.3,15113,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,FERTILIZER CLY 3,16240,TROMBAY RESERVOIR,2830,1) FPI MALFUNCTION AT PANJARPOLE 1 S/S SW.NO.32428 (NOT GLOWN). 2) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.26762.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,JUHU SCHEME NO.2,31723,V M ROAD NO.1,19317,1) FPI MALFUNCTION AT KAPOL CO OP NO.1 S/S SW.NO.11491 (NOT GLOWN). 2) FPI MALFUNCTION AT VARDHAMAN S/S SW.NO.37711 (NOT GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND KAPOL CO OP NO.1 S/S DMS SW.NO.11489 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,PANJARPOLE 1,32428,FERTILIZER CLY 3,16238,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SWAPNASHIL,25581,PARLE EAST SHOPPING,5496,1)FAILED TO OPEN PARLE EAST SHOPPING S/S DMS SW.NO.05496 FAILED TO OPERATE FROM SCADA. 2)PARLE EAST SHOPPING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SWAPNASHIL,25581,PARLE EAST SHOPPING,5496,1)RAMA RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN PARLE EAST SHOPPING S/S DMS SW.NO.05496 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND PARLE EAST MARKET S/S DMS SW.NO.07989 FAILED TO OPERATE FROM SCADA. 4) OPERATION SQUAD WAS AT MMRDA OFFICE FOR LUNCH DURING TRIPPING..,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHARAI CEMETRY,11408,REPUBLIC,2190,1) FEEDER TRIPPING AT MAHUL SRA REC-STN SW.NO.3614.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKALIBAI SCHOOL,18025,BAJAJ ROAD,5083,1)FAILED TO CLOSE GOKUL NEMIELLA S/S DMS SW.NO.37165 FAILED TO OPERATE FROM SCADA. 2) SIMULTENIOUS TRIPPING OF JUHU R/S 28489.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI CAVES ROAD NO.1,2922,JOGESHWARI CAVES ROAD NO.3,12533,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANJARPOLE 1,32428,FERTILIZER CLY 3,16238,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SORTING OFFICE,10840,ELBEE COURIERS,19120,1) DMS OFFLINE AT ELBEE CURRIERS S/S. 2)VISHNU CINETONE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAPNASHIL,25579,HANUMAN ROAD NO.2,4038,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 2,17614,ATUR PARK,16836,1)SRIKANT STUDIO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT SRIKANT STUDIO S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANGOLIMALA,30632,GULRAJ NO.2,39202,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BASANT TALKIES,4283,GOLF CLUB,2168,1) FPI MALFUNCTION AT BASANT VIKAS S/S SW.NO.10862 (NOT GLOWN). 2)FAILED TO CLOSE BASANT VIKAS S/S DMS SW.NO.10863 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHREE SUNDER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06383 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06384 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN RESERVE BANK 2 S/S SW.NO.38805 FAILED TO OPERATE FROM SCADA. 8). ACCESS PROBLEM BECAUSE OF TRASH OUTSIDE SHIRKANT STUDIO S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIMPLE,38385,SHIVAI PLAZA,29939,1) DMS OFFLINE AT MAROL CO-OP NO.4 S/S. 2)MAROL CO-OP NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. FAULTY SECTION COULD NOT BE ISOLATED DUE TO ACCESS DENIED BY CONSUMER AT DIMPLE S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FERTILIZER STAFF,835,R.C.MARG,9043,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLOBAL VECTRA,30857,MESCO AIRLINES,17194,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL DIVINE,19756,PRIME MALL,28342,1)FAILED TO OPEN - MULTIPLE COMMAND IRLA TELEPHONE EXCHANGE S/S DMS SW.NO.38016 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT GOKUL DIVINE S/S APPROCH ROAD TO S/S DIGGED UP NO VEHICLE ACESS TO S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL DIVINE,19756,PRIME MALL,28342,1)PRIME MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)IRLA TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT PRIME MALL S/S ACESS PROBLEM DUE TO COVID CHECK.. 4) FPI MALFUNCTION AT GOKUL DIVINE S/S SW.NO.19756 (NOT GLOWN). 5) MOBILE NETWORK ISSUE AT PRIME MALL CSS..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS HEIGHT,31738,IFFCO,32926,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IBIS HOTEL,34424,AMBEWADI NO.3,17979,1)VILE PARLE EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34425 (NOT GLOWN). 3) FPI MALFUNCTION AT AMBEWADI NO.3 S/S SW.NO.17979 (GLOWN). NO CONSUMER CONNECTED AT TAJ FLIGHT KITCHEN.FAULTY SECTION NOT ISOLATED DUE TO ACCESS PROBLEM AT TAJ FLIGHT KITCHEN (DEBRIS IN FRONT OF CSS DOOR).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU AERODROME NO.1,4454,JUHU AERODROME NO.3,25637,1)FAILED TO CLOSE MESCO AIRLINES S/S DMS SW.NO.17196 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAJURIA ROAD,15926,TRIKAMDAS ROAD,18698,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTWADI NO.2,13556,KHOTWADI SOUTH,9080,1)DHIRAJ RESIDENCY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHOTWADI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE - MULTIPLE COMMAND SAI BABA S/S DMS SW.NO.36141 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT YOGNITI S/S. ISOLATION AND RESTORATION DELAYED DUE TO LOADING CONSTRAINT OF EXISTING HTCF 1) SANTACRUZ 30476 TO JAMNA MAHAL 2) 64 GREEN TO YOGNITI.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA ROYALE,37302,HRISHIKESH,6351,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9296,PANT NGR TRANSIT CAMP,26183,1) TRAFFIC DUE TO EXCAVATION ON 90 FT. RD..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9296,PANT NGR TRANSIT CAMP,26183,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATAP NAGAR PUMP HOUSE,15517,JOGESHWARI CAVES ROAD NO.1,2923,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,1)JOGESHWARI CAVES ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S N D T,7246,SANTACRUZ NORTH NO.2,14870,1)S N D T S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) STATE TRANSPORT RD NO. 2 DMS KEPT OFFLINE UNDER LOTO 3) LOADING CONSTRAINT DUE TO MULTIPLE CABLE FAULTS IN SAME CLUSTER..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)AKRUTI ORCHID 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE VIJAY SYNTHETICS S/S DMS SW.NO.05897 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT AKRUTI ORCHID 2 S/S SW.NO.29035 (GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIVAM CENTRIUM S/S SW.NO.37619 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANKALPITA,32947,SIXTEENTH ROAD (16TH ROAD),12211,1)SIXTEENTH ROAD (16TH ROAD) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT UNION PARK NO.1 S/S. 3) FPI MALFUNCTION AT SIXTEENTH (16TH) ROAD NO 2 S/S SW.NO.31336 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAVOY CHAMBER,34808,STATE TRANSPORT ROAD NO.2,6647,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NATRAJ (CINEMA) S/S SW.NO.07608 (GLOWN). 2)FAILED TO CLOSE JEEVAN BAHAR S/S DMS SW.NO.02721 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE NATRAJ (CINEMA) S/S DMS SW.NO.07608 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 4,26757,NEW SAI SRUSHTI,35122,1)FAILED TO OPEN UNION PARK 4 S/S DMS SW.NO.26757 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT TERITEX S/S SW.NO.16392 (GLOWN). 2)FAILED TO CLOSE CLIPWALA S/S DMS SW.NO.05313 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ANSA EST 1 S/S DMS SW.NO.05659 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADHAWALI,26215,GOLF CLUB,2169,1) FPI MALFUNCTION AT WADHAWALI S/S SW.NO.26215 (NOT GLOWN). 2) FPI MALFUNCTION AT WADHAWALI S/S SW.NO.26216 (NOT GLOWN). 3). WADHAVALI S/S BOTH SWITCHES OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHARMEE ENCLAVE S/S.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT TEERTH,7981,GOLF VIEW CHS,40137,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2) DMS OFFLINE AT SUNNY EST S/S.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH CHS,37539,MILAN CO-OP,31763,1) DMS OFFLINE AT GDC HOUSE NO.2 S/S. 2) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06649 (NOT GLOWN). STATE TRANSPORT ROAD NO.1 40% SUPPLY RESTORED ON DG SET AT 21:05 HRS. STATE TRANSPORT ROAD NO.1 100% SUPPLY RESTORED ON DG SET AT 21:50 HRS. MILAN CO-OP 100% SUPPLY RESTORED ON DG SET AT 18:34 HRS. SANTACRUZ NORTH NO.2 30% SUPPLY RESTORED ON DG SET AT 22:30 HRS. SANTACRUZ NORTH NO.2 100% SUPPLY RESTORED ON DG SET AT 23:35 HRS.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJDEEP,9429,KURLA AL-SABA,37932,1) FPI MALFUNCTION AT MAHILA ASHRAM S/S SW.NO.04913 (NOT GLOWN). 2)FAILED TO OPEN MAHILA ASHRAM S/S DMS SW.NO.04913 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S N D T,7246,SANTACRUZ NORTH NO.2,14870,1) DMS OFFLINE AT STATE TRANSPORT ROAD NO.1 S/S. 2) DMS OFFLINE AT S N D T S/S. 3) DMS OFFLINE AT DEVRUP S/S. 4)FAILED TO OPEN TAGORE ROAD S/S DMS SW.NO.25979 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT DEVRUP S/S SW.NO.04500 (NOT GLOWN). 6) RESTORATION DELAY DUE TO LOADING CONSTRAINT DUE TO HTCF BETWEEN KAMALA SPACES S/S. TO STATE TRANSPORT RD NO.2 S/S..,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S N D T,7246,SANTACRUZ NORTH NO.2,14870,1)JUHU TARA NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)S N D T S/S (DMS) WENT OFFLINE AFTER TRIPPING. SANTACRUZ NORTH NO.2 100% SUPPLY RESTORED ON DG SET AT 16:30 HRS. MAHESH CHS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:15 HRS. STATE TRANSPORT ROAD NO.1 100% SUPPLY RESTORED ON DG SET AT 17:55 HRS. GDC HOUSE NO.2 100% SUPPLY RESTORED ON DG SET AT 14:15 HRS. MILAN CO-OP 100% AT 14:15 HRS.,,
225+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAINATH MARKET,4128,MALAD SUBWAY,9015,1)FAILED TO OPEN SAINATH MARKET S/S DMS SW.NO.04128 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAINATH MARKET S/S DMS SW.NO.14824 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.04123 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MALAD REC-STN SW.NO.29560 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11271,TARA SINGH,6201,1) FPI MALFUNCTION AT A G NAGAR S/S SW.NO.11271 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA. 3) SWITCH NO. 14858 AT AG NAGAR S/S WENT IN DISTURBED POSITION AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)WADHAWALI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)GOLF CLUB S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)WADHAWALI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26215 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ANUGIRI,17596,BHARAT NGR 2,12373,1) FPI MALFUNCTION AT MAHATMA PHULE NGR S/S SW.NO.12151 (GLOWN). 2) DMS OFFLINE AT ANUGIRI S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BARVE NGR SCHOOL,13587,HORSE SHOE VALLEY,5464,1)BARVE NGR SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT RIFLE RANGE 3 S/S. 3)FAILED TO CLOSE ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.32477 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHARAT NAGAR NO 5,19093,AMAR IND EST,31979,1)BHARAT NAGAR NO 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHARI PLINTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT KHARI PLINTH NO 2 S/S. 4)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VEHICLE NOT AVAILABLE AT MIRA R/S SQUAD CARRIED OUT ALL THE OPERATIONS ON HIS BIKE. 5) MULTIPLE TRIPPING IN SAME AREA - ANOTHER FEEDER TRIPPING AT SHANTI STAR MIRA REC-STN SW.NO.35038..,,
240SQ.MM,PILC,11KV,HTCF SECTION,BIRLA LANE,19350,JUHU CENTAUR HOTEL NO.2,13371,1) DMS OFFLINE AT BIRLA LANE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI,7938,CHANDIVALI HSG 1,7929,1) FPI MALFUNCTION AT CHANDIVALI S/S SW.NO.07938 (NOT GLOWN). 2) FPI MALFUNCTION AT POWAI HSG 3 S/S SW.NO.13040 (NOT GLOWN). 3) FEEDER TRIPPING AT MAHUL SRA REC-STN SW.NO.3608. 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD SAKI NAKA SIGNAL ADI SHANKARACHARYA MARG 3) DUE TO EXCAVATION WORK ON CHANDIVALI ROAD NO VEHICLE ACCESS TO CHANDIVALI S/S ISOLATION CARRIED OUT BY WALKING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR HOSP.,16550,SWASTIC PARK 2,11072,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR NORTH 1,31685,SHELL CLY RD,17970,1)CHEMBUR NORTH 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.02726 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR PARIJAT,15229,RAVALPADA,7729,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR PARIJAT,15229,RAVALPADA,7729,1) DMS OFFLINE AT RAVALPADA S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 1,39361,DAHISAR SUBWAY NO 2,7488,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 1,39361,DAHISAR SUBWAY NO 2,7488,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 1,39361,DAHISAR SUBWAY NO 2,7488,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,FIFTEENTH (15TH) ROAD NO.2,19418,TWENTIETH ROAD (20TH),10922,1)FIFTEENTH (15TH) ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT TWENTIETH ROAD (20TH) S/S SW.NO.10922 (GLOWN). 3) 20TH RD CSS SW NO.10886 OPERATED AFTER MULTIPLE COMMANDS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,FIFTEENTH (15TH) ROAD NO.2,19418,TWENTIETH ROAD (20TH),10922,OPERATION SQUAD WAS BUSY ON ANOTHER TRIPPING..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARI SHIVAM,9842,ANDHERI WEST,14967,1)ANDHERI GAOTHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE ANDHERI GAOTHAN S/S DMS SW.NO.05803 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,1) ACCESS PROBLEM AT HARIYALI NORTH 4 S/S SPECIAL LOCK AT S/S ... KEY AVAILABLE AT TAGORE NAGAR DSS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HETAL ARCH,26116,ZAKERIA ROAD,10814,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAYANAND KHIRA NO.2,17173,JAYANAND KHIRA NO.1,472,1)JAYANAND KHIRA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KAMALA SPACES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GDC HOUSE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)MAHESH CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO CLOSE SARASWATI RD. REC-STN SW.NO.35802 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JUHU WIRELESS,25365,DYNAMIX MALL,25834,1) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.33002. 2) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.33001.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAILASH IND EST 2,13962,KAILASH IND EST 3,15134,1). ACCESS PROBLEM AT PARKSITE REHAB HSG S/S. 2). SLIGHT TRAFFIC ON LBS RD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,1) FPI MALFUNCTION AT KAMALA RAMAN NGR 2 S/S SW.NO.31249 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,KANU MAMA,6842,AKURLI ROAD EAST,9378,1)BALAJI IND.ESTATE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KOHINOOR INDUSTRIES,7704,KALE RUBBER,14646,1)FAILED TO OPEN KOHINOOR INDUSTRIES S/S DMS SW.NO.07704 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KOHINOOR INDUSTRIES S/S DMS SW.NO.07705 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KOHINOOR INDUSTRIES S/S DMS SW.NO.07706 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KYLEMORE,9655,MEHBOOB,342,1) DMS OFFLINE AT MEHBOOB S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,1) FPI MALFUNCTION AT LAXMI NGR 4 S/S SW.NO.28855 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NGR 4,28857,VIKHROLI BUS DEPOT EAST,5661,1) FPI MALFUNCTION AT LAXMI NGR 4 S/S SW.NO.28857 (NOT GLOWN). 2) SW.6570 AUTO TRIP DID NOT APPEAR ON SCADA SCREEN 3)SW.6570 WAS SHOWING ON ON SCADA WHEREAS ON SITE IT WAS ACTUALLY TRIPPED 4) HEAVY TRAFFIC ON LBS RD.. FEEDER TRIPPING CAME IN KNOWLEDGE WHILE ATTENDING NO-SUPPLY COMPLAINTS OF LAXMI NGR NO.4 S/S FIRST COMPLAINT RECIEVED AT 15:11 HRS NO. OF COMPLAINTS : 03 INFORMED BY CMC AT 15:52 HRS OPERATION SQUAD REPORTED AT 16:20 HRS ISOLATION DONE ON CHHEDA NGR R/S SW.18832.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA WEST NO.1,12560,APANA GHAR NO.1,6865,1) FPI MALFUNCTION AT LOKHANDWALA WEST NO.1 S/S SW.NO.12560 (NOT GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA WEST NO.1 S/S SW.NO.11953 (NOT GLOWN). 3) DMS OFFLINE AT APANA GHAR NO.1 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAHINDRA PARK 2,19436,KURLA IND 1,750,1) FPI MALFUNCTION AT MAHINDRA PARK 2 S/S SW.NO.19436 (NOT GLOWN). 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19436 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19434 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00751 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT KURLA IND 2 S/S PRIVATE LOCK IN CSS KEYS KEPT AT ANOTHER OFFICE OF THE CONSUMER.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MALVANI HOSPITAL,10370,MALVANI COLONY NO.5,36366,1)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10370 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10371 FAILED TO OPERATE FROM SCADA. 3)MALVANI HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MILITARY ROAD NO.2,14872,K B M COMPOUND,15406,1) HEAVY TRAFFIC ON MAROL MAROSHI ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MUNJAL NGR,40144,CHEMBUR NORTH 1,2726,1)FAILED TO OPEN CHEMBUR NORTH 1 S/S DMS SW.NO.02726 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN STATION AVENUE S/S DMS SW.NO.04960 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON AMAR MAHAL SIGNAL .,,
240SQ.MM,PILC,11KV,HTCF SECTION,NALANDA,15687,GHATKOPAR EAST 3,10941,1)FAILED TO OPEN NALANDA S/S DMS SW.NO.15687 FAILED TO OPERATE FROM SCADA. GHATKOPAR EAST 3 20% SUPPLY RESTORED ON LT BACKFEEDING AT 18:50 HRS. GHATKOPAR EAST 3 40% AT 19:50 HRS. GHATKOPAR EAST 3 60% AT 20:50 HRS. GHATKOPAR EAST 3 100% SUPPLY RESTORED ON DG SET AT 05:30 HRS. GHATKOPAR EAST 3 S/S AFFECTED DUE TO EXISTING HTCF BETWEEN GHATKOPAR EAST 4 S/S TO GHATKOPAR EAST 3 S/S..,,
,,,,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,39911,DEONAR NORTH 1,5703,1)NATWAR PAREKH 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT NATWAR PAREKH 1 S/S SW.NO.39911 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVGHAR TEMPLE,11566,RAM GANGA APARTMENT,18611,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 2,15217,NARENDRA PARK,12590,1)FAILED TO OPEN NAYA NAGAR NO 2 S/S DMS SW.NO.15217 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEW MILL RD,11668,KURLA MARKET,11225,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ODHAV NAGAR NORTH,5818,SHREE ADINATH TOWER,18313,1)GREEN VIEW S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,PARKSITE REHAB HSG,30927,VIKHROLI HILL 6,15099,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PARLE EAST SHOPPING,5498,SUKH SAGAR,9669,1) OPERATION SQUAD WAS AT FOOD AND DRUG CSS FOR LOAD READING. .,,
240SQ.MM,PILC,11KV,HTCF SECTION,ROY APARTMENT,15336,AIRPORT AUTHORITY OF INDIA,40815,1)FAILED TO OPEN AIRPORT CONTROL TOWER S/S SW.NO.12856 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAKI EST 5,16859,SAKI EST 2,29672,1) FPI MALFUNCTION AT VIHAR RD. REC-STN SW.NO.29280 (GLOWN). 2) FPI MALFUNCTION AT SAKI EST 2 S/S SW.NO.29672 (GLOWN). 3) DMS OFFLINE AT KRISLON S/S. 4)KRISLON S/S DMS SW.NO.05059 SWITCH MECHANISM PROBLEM. 5) KRISLON S/S SW.5059 OPERATED AFTER 2 MINS OF COMMAND GIVEN FROM DMS 6) KRISLON S/S SW.5059 CLOSE STATUS NOT UPDATING ON SCADA 7) HEAVY TRAFFIC ON ANDHERI KURLA ROAD SAKI VIHAR ROAD & D P ROAD NO.9 . 6) ISOLATION DIVERTED ON MAROL R/S F-3730 TO AVOID VOLTAGE FLUCTUATION TO PREMIUM CONSUMERS FED FROM VIHAR R/S 11 KV BUS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SANTOSHI MATA NAGAR,14318,OBERAI FLIGHT KITCHEN,12487,1)FAILED TO CLOSE ASCOT CENTRE S/S DMS SW.NO.19874 FAILED TO OPERATE FROM SCADA. 2)BLUE DART S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT ASCOT CENTRE S/S CARD PUNCHING WAS REQUIRED FOR GUARD AT ASCOT CENTRE CSS. FPI NOT WORKING AT SANTOSHI MATA NAGAR CSS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHASTRI IND EST,37873,KHARI EAST NO 1,11130,1)SHASTRI IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.11130 (GLOWN). 3) HEAVY TRAFFIC ON D.P. ROAD. DELAY TO UPDATE FPI STATUS AT SHASTRI IND EST..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWASTIC CHAMBER,12750,CORPORATE PARK NO 2,31304,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWASTIC CHAMBER,12750,CORPORATE PARK NO 2,31304,1)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04370 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04373 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SWASTIC DYE S/S SW.NO.04373 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1)TATA HOUSING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. (INITIALLY OPERATED & THEN WENT OFFLINE. AGAIN CAME ONLINE & OPERATED). 2) FPI NOT WORKING AT VAIBHAV CHAMBERS S/S..,WENT OFFLINE,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TEMPLE VIEW NO.2,12657,HEAVEN KORES NO.1,10050,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIDYA SAGAR,11108,TEMPLE VIEW NO.1,10349,1)FAILED TO OPEN HEAVEN KORES NO.1 S/S DMS SW.NO.10050 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HEAVEN KORES NO.1 S/S DMS SW.NO.10050 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI CLY 1,10610,VIKHROLI BUS DEPOT EAST,5671,1) FEEDER TRIPPING AT HINGWALA LANE REC-STN SW.NO.34311. 2) FPI MALFUNCTION AT VIKHROLI CLY 2 S/S SW.NO.14053 (NOT GLOWN). 3)VIKHROLI BUS DEPOT EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00483 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LARSEN & TOUBRO S/S. 2)FAILED TO OPEN CLIPWALA S/S SW.NO.5312 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CLIPWALA S/S SW.NO.5314 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHANDIVALI ICE & COLD S/S SW.NO.5391 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON SAKI VIHAR RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1). CONSUMER SECURITY WAS NOT AVAILABLE AT L&T INFOTECH S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAROL MAROSHI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SANGEET PLAZA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACKRUTI CITY,39323,KHERWADI CENTRAL NO.3,36395,1)ACKRUTI CITY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT KHERWADI NORTH NO.2 S/S SW.NO.04606 (GLOWN). 3) FPI MALFUNCTION AT KHERWADI NORTH NO.2 S/S SW.NO.36214 (GLOWN). 4)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S DMS SW.NO.04607 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OUTSIDE AKRUTI CITY CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACKRUTI CITY,39323,KHERWADI CENTRAL NO.3,36395,1)FAILED TO CLOSE KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36394 FAILED TO OPERATE FROM SCADA. 2)ACKRUTI CITY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT KHERWADI CENTRAL NO.3 S/S SW.NO.36395 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,1)YAGNIK NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION & RESTORATION DELAYED DUE TO 1) EXISTING HTCF BETWEEN MAJAS (W) TO AMBOLI NO. 4 2) EXISTING ABNORMALITY AT SW NO 31153 OF NACHIKET S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28034 (GLOWN). 2)GANNON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE POLYCHEM NO.2 S/S DMS SW.NO.01027 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARC INDUSTRIES NO. 2,30177,EVERSHINE EMBASSY,35761,1) ON LINK ROAD AND BEHRAMBAUG ROAD. 2) FPI MALFUNCTION AT ARC INDUSTRIES NO. 2 S/S SW.NO.30177 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASCOT CENTRE,35892,AIR INDIA,6534,1) DMS OFFLINE AT ASCOT CENTRE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,1)ASPHALT PLANT S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY CABLE LAYING GROUP NEAR VITT BHATTI CORNER ON WESTERN EXPRESS HIGHWAY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,1)FAILED TO OPEN MANTHAN DARSHI S/S DMS SW.NO.29532 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MEHR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KL REGALIYA S/S SW.NO.39908 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KL REGALIYA S/S SW.NO.39909 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,1) DMS OFFLINE AT 124 VIRAJ S/S. 2) DMS OFFLINE AT HRISHIKESH S/S. 3) DMS OFFLINE AT BANDRA NORTH S/S. 4) BANDRA RECEIVING WAS OFFLINE AT THE TIME OF TRIPPING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NGR 2,12372,MAHATMA PHULE NGR,12151,1) FPI MALFUNCTION AT MAHATMA PHULE NGR S/S SW.NO.12151 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BKC METRO,39431,I C I C I OFFICE,15037,1) ACCESS PROBLEM AT I C I C I OFFICE S/S TOOK 40 MINUTES TO MAKE VERIFICATION PASS AND TO ENTER THE PREMISE. 2)BKC METRO S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GEETA NEEL S/S DMS SW.NO.06722 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA BANK (TEMP),25804,NAMAN REALTORS,29619,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CELESTIA HEIGHT,25990,MIND SPACE,19927,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR MAYUR PANKH,38260,CHEMBUR GANGAVIHAR,37482,1)CHEMBUR GANGAVIHAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN CHEMBUR AMARVILLA S/S DMS SW.NO.38546 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR OLD,6467,AKSHAY APARTMENT,29111,1)V R MEDICARE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR YASH SIGNATURE,41336,UDAYGIRI,32294,1) PRIVATE LOCK APPLIED ON CHEMBUR YASH SIGNATURE CSS PREMISES.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)CUTCH DYEING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE SAIDEEP S/S DMS SW.NO.18945 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SAIDEEP S/S DMS SW.NO.18946 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SWASTIC DYE S/S DMS SW.NO.04371 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT SUMAN NGR S/S. 6) ACCESS PROBLEM AT SWASTIC DYE S/S PRIVATE LOCK IN THE PREMISES WHERE S/S IS LOCATED AND NO SECURITY GUARD WAS AVAILABLE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL,26049,GULDEV SAGAR,25199,1) DMS OFFLINE AT NEELDHARA S/S. 2) FPI MALFUNCTION AT CRYSTAL S/S SW.NO.26049 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL SHOPPING MALL,26555,LINK CORNER MALL,29004,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,12836,SURANA HOSPITAL,30206,1)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.12836 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.11939 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30644 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30645 FAILED TO OPERATE FROM SCADA. 5)SAIDEEP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RAJ SAHYOG BUILDING S/S. 2)FAILED TO CLOSE GREEN VIEW S/S SW.NO.13828 FAILED TO OPERATE FROM SCADA. 3)LOADING CONSTRINTS DUE TO MULTIPLE FAULT IN SAME POCKET.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,1) FPI MALFUNCTION AT DAYALDAS ROAD S/S SW.NO.12133 (NOT GLOWN). 2) FPI MALFUNCTION AT DAYALDAS ROAD NO. 2 S/S SW.NO.30428 (NOT GLOWN). 3)FAILED TO CLOSE VARA LAXMI S/S DMS SW.NO.35400 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PLUTO APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHARIVLI VILLAGE,19343,AKSA NO.2,12615,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DUNHILL APARTMENT,11193,SAGAR ELIGANCE,28800,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DUNHILL APARTMENT,11193,SAGAR ELIGANCE,28800,1)GRANDBAY S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED MCGM NEAR KEYLMORE S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EIGHTH ROAD,16118,PRIME PRESIDENCY,34888,1)ELITE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HINDUJA HOSPITAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)7TH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)EIGHTH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGLE SOUTH,32386,BHATI VILLAGE NO.2,40797,1)FAILED TO CLOSE PASCOL WADI S/S DMS SW.NO.06948 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GALA COMP,36271,KANAKIA ATRIUM,4193,1)KANAKIA ATRIUM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ANDHERI ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT KANAKIA ATRIUM S/S SW.NO.04193 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17003,EVERSHINE WOODS NO 1,31963,1)EVERSHINE WOODS NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MERRY GOLD NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)EVERSHINE WOODS NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT WORKING AT EVERSHINE WOOD NO.1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHP CORPN.1,11872,POWAI HSG 4,13644,1)FAILED TO CLOSE HIRANANDANI REC-STN SW.NO.26370 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHP CORPN.1,11872,POWAI HSG 4,13644,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,1) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.26159 (NOT GLOWN). 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19436 FAILED TO OPERATE FROM SCADA. 4). KURLA ESTATE NO.1 SW. 748 OPERATED AFTER GIVING MULTIPLE COMMANDS. 5). GURUNANAK S/S ISOLATOR SWITCHES IN DISTURB POSITION ON DMS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ARAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AKASH DARSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM NEAR ANANDVAN GARDEN GATE ANAND NAGAR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR NO.1,2403,ANAND MANGAL,28165,1) ACCESS PROBLEM AT GOLIBAR NO.1 S/S VEGETABLE HAWKER ON THE S/S DOOR. 2) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.13094 (NOT GLOWN). 3) FPI MALFUNCTION AT ADARSH LANE S/S SW.NO.13602 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACESS PROBLEM ON SERVICE RD DUE TO EXCAVATION WORK..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN NAITODI VILLAGE S/S DMS SW.NO.05481 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON GOKHALE COLLEGE ROAD NEAR SAMARTH BANQUETS HALL..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORE ROAD,13455,POLYCHEM NO.1,25291,1) DMS OFFLINE AT POLYCHEM NO.1 S/S. 2) DMS OFFLINE AT PIRAMAL NAGAR NO.1 S/S. 3) SQUAD WAS BUSY IN LOAD READING IN KANDIVALI WEST AREA(RONIT ARCADE S/S).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT CAMA REC-STN SW.NO.28226. 2) HEAVY TRAFFIC ON BEHRAM BAUG RD. S.V. ROAD & CHINCHAVLI SIGNAL. 3) RESTORATION DONE AFTER LOAD RELEAVING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN OCEAN,34764,MARVE,12168,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULDEV SAGAR,25201,PEOPLES COSMOPOLITAN,25068,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAMERA PARK,17541,SANJAY NAGAR NO.2,10166,1)PATHANWADI WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN HAMERA PARK S/S DMS SW.NO.17541 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9404,GAJRAJ,35172,1)FAILED TO CLOSE GAJRAJ S/S SW.NO.35170 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 2,10872,HCC IT PARK NO 1,31705,1) FPI MALFUNCTION AT HARIYALI CENTRAL 2 S/S SW.NO.10872 (NOT GLOWN). 2)FAILED TO CLOSE HARIYALI CENTRAL 2 S/S DMS SW.NO.10872 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE HARIYALI CENTRAL 2 S/S DMS SW.NO.10873 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT HARIYALI CENTRAL 3 S/S DEBRIS KEPT IN FRONT OF S/S RIGHT SIDE DOOR WELDING REQD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HRISHIKESH,6353,DARVESH GRAND,38538,1) DMS OFFLINE AT DARVESH GRAND S/S. 2)FAILED TO CLOSE MAKHIJA ROYALE S/S DMS SW.NO.37302 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IMPERIAL HEIGHT,32085,SAI POOJA,12668,1) DMS OFFLINE AT SIXTEENTH ROAD (16TH ROAD) S/S. 2) DMS OFFLINE AT UNION PARK NO.1 S/S. 3) FPI MALFUNCTION AT SIXTEENTH ROAD (16TH ROAD) S/S SW.NO.12211 (GLOWN). 4) FPI NOT WORKING AT 16TH RD CSS SW NO 5954 16TH ROAD NO 2 CSS SW NO 31336 SANKALPITA CSS SW NO 32945.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA NORTH,32899,IRLA TELEPHONE EXCHANGE,38015,1) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07718 (NOT GLOWN). 2) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.32899 (NOT GLOWN). 3) HEAVY TRAFFIC ON D N NAGAR & JUHU CIRCLE (AS ROADS ARE NARROW DUE TO METRO ONGOING WORK)..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,1)JUHU CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.05256 (NOT GLOWN). 3) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.11012 (NOT GLOWN). 4) HEAVY TRAFFIC ON HANUMAN RD AND JUHU EAST WEST BRIDGE .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,DMS FRTU MCB MADE OFF AT JAISHIKHA S/S AS PER LOTO PROCESS DUE TO 11KV HTCF..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SAHYADRI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KESAR RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)LILAC GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT KANDIVLI INDUSTRIES NO.7 S/S SW.NO.13461 (GLOWN). 5) ACCESS PROBLEM AT KANDIVLI INDUSTRIES NO.7 S/S S/S BUILDING GATE LOCKED & SECURITY PESRON NOT AVAILBLE AT GATE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA NORTH NO.2,16807,JET AIRWAYS NO.2,26002,OPERATION SQUAD BUSY AT MAKERS R/S FOR INSPECTION OF WATER LEAKAGE ON SWITHGEAR. DUE TO ACESS PROBLEM AT AIRWORKS S/S ISOLATION COULD NOT BE DONE. AIRWORKS HT CONSUMER RESTORED ITS SUPPLY ON OTHER FEEDING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMALA SPACES,35137,STATE TRANSPORT ROAD NO.2,6646,1)FAILED TO CLOSE SARASWATI RD. REC-STN SW.NO.35802 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT STATE TRANSPORT ROAD NO.1 S/S. 3) DMS OFFLINE AT MAHESH CHS S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANE ROAD NO.2,28733,ROCK DALE,36377,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHANDUBHAI DESAI ROAD,34014,VILE PARLE WEST,2011,1)HIRANYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VILE PARLE TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT KHANDUBHAI DESAI ROAD S/S SW.NO.34014 (NOT GLOWN). 4)FAILED TO CLOSE - MULTIPLE COMMAND SARASWATI ROAD S/S DMS SW.NO.12891 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND SARASWATI ROAD S/S DMS SW.NO.07505 FAILED TO OPERATE FROM SCADA. 6) FPI NOT WORKING AT VILE PARLE WEST & KHANDUBHAI DESAI ROAD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,1)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10371 FAILED TO OPERATE FROM SCADA. 2) SQUAD WAS AT SAI CORPORATE PARK FOR DT TRIPPING AT THE TIME OF CPWD TRIPPING 3) EXCAVATION WORK ON ROAD SO SQUAD REACHED AT MALVANI HOSPITAL S/S ON FOOT,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOTAK MAHINDRA,39815,BANK OF BARODA NO. 2,31639,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMKUM APARTMENT,18251,RAJARAM TAWDE ROAD,32178,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA MARKET,11226,JAINAM HEIGHT,34107,1) DMS OFFLINE AT KURLA MARKET S/S. 2)NEW MILL RD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)KURLA MARKET S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN MANTRI EMPIRE S/S DMS SW.NO.37475 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON KURLA MARKET ROAD AND LBS ROAD. 5). FPI FAULTY AT JAINAM HEIGHT S/S SW. 34107.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1)FAILED TO OPEN EMBEE S/S DMS SW.NO.28004 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMAN KRISHNA APARTMENT,13443,SURESHWARI IT PARK NO 1,38898,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHATMA PHULE NGR,12152,PANVEL RD 1,10955,1)FAILED TO OPEN MAHATMA PHULE NGR S/S DMS SW.NO.12151 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAHATMA PHULE NGR S/S DMS SW.NO.12152 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DEONAR HSG.1 S/S DMS SW.NO.07601 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL POLICE TRAINING CAMP,28175,WOODLAND ESTATE,32892,1) FPI MALFUNCTION AT WOODLAND ESTATE S/S SW.NO.32891 (NOT GLOWN). 2)MAROL MAROSHI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE MAROL S/S SW.NO.13161 FAILED TO OPERATE FROM SCADA. 4)SANGEET PLAZA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) LATER CAME ONLINE DUE TO WHICH COVID CARE CENTRE RESTORATION TOOK 7 MINS TIME.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR HILLCREST,37281,VIKHROLI HILL 6,15098,1)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15177 FAILED TO OPERATE FROM SCADA. 3)VIKHROLI BUS DEPOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT VIKHROLI HILL 6 S/S SW.NO.15098 (GLOWN). 5) FPI MALFUNCTION AT MAYFAIR HILLCREST S/S SW.NO.37281 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KASHIMIRA ESTATE NO. 1 S/S SW.NO.40251 (GLOWN). 2) FPI MALFUNCTION AT KASHIMIRA ESTATE NO. 1 S/S SW.NO.40249 (GLOWN). 3) OPERATION SQUAD WAS BUSY IN LOAD READING IN DAHISAR AREA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHINI HEIGHTS,34975,KHAR SOUTH,720,1) KHAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HRISHIKESH S/S (DMS) OFFLINE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N K INDUSTRIES,7542,DINDOSHI NO.5,5489,1)DINDOSHI NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT DINDOSHI NO.1 S/S. 3) WRONG OPERATION BY SYSTEM CONTROLLER.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATWAR PAREKH 2,25679,MAHAVIR PLATINUM,30698,1)FAILED TO CLOSE NALANDA S/S DMS SW.NO.32311 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT KAMRAJ NGR S/S SINGLE LANE ROAD AVAILABLE TO ACCESS S/S WITH ONE-WAY LONG ROUTE TO GET OUT OF LANE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW GAGANGIRI CHS,36809,TRIMURTI KRUPA,31125,SQUAD WAS AT DHARKHADI S/S FOR NORMALISING OUTAGE OPERATIONS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM TOWER,13447,LAKSHACHANDI COLOUMBIA,37538,1)FAILED TO CLOSE N.L.COLLEGE S/S DMS SW.NO.38799 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHARATNA,9044,RAILWAY BORIVALI WEST,37596,1)PANCHARATNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT PANCHARATNA S/S VEHICLE PARKING IN FRONT OF S/S DOOR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE SQUARE,36389,KAMDAR SHOPPING,9045,1) FPI MALFUNCTION AT KAMDAR SHOPPING S/S SW.NO.09045 (GLOWN). 2) FPI MALFUNCTION AT SUKH SAGAR S/S SW.NO.09667 (NOT GLOWN). CABLE DAMAGED BY MCGM OPP PARLE SQUARE SHOPPING MALL..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)POISAR REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN LOKHANDWALA SHOPPING CENTRE S/S DMS SW.NO.16236 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POOJA NAGAR NO 2,12183,SANGHVI EMPIRE,25120,1)FAILED TO OPEN GEETA NAGAR PHASE 4 S/S DMS SW.NO.36945 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POOJA NAGAR NO 2,12183,SANGHVI EMPIRE,25120,1)FAILED TO OPEN CONCORD S/S DMS SW.NO.17059 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT POOJA NAGAR NO 2 S/S DUE TO PRIVATE LOCK ON BOTH GATE.. 3) HANDLE ISSUE FOR EATON HOLEC SWGR WITH BHYANDER OPERATION SQUAD. 4) N.G. PLAZA S/S WENT OFFLINE AFTER TRIPPING CAME ONLINE AFTER STATUS CHECK GIVEN TO S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPA VIHAR,15740,DAULAT NAGAR CEMETERY,12682,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA GRAM,7992,BHAVYA HEIGHTS,28556,1)RADHA GRAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KHANDWALA COMPOUND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)VAKOLA GAODEVI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN BHAVYA HEIGHTS S/S DMS SW.NO.28556 FAILED TO OPERATE FROM SCADA. 5)VAKOLA GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJU INDUSTRIAL ESTATE,9980,PENKARPADA NO 2,17786,1) FPI MALFUNCTION AT RAJU INDUSTRIAL ESTATE S/S SW.NO.09980 (NOT GLOWN). 2)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RASHTRIYA METAL,30614,NANDA DEEP,5329,1)NANDA DEEP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT RASHTRIYA METAL S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RASHTRIYA METAL,30614,NANDA DEEP,5329,SCADA SYSTEM (REMOTE CONNECTION) WENT OFFLINE.,WENT OFFLINE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,SUPPLY FAILURE AT CONTROL CENTER DUE TO FLUCTUATION CAUSED BY TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.B.& T,26149,SARIPUT NAGAR NO 2,29430,1)TACHE JEWELLERIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAHAKALI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. SARIPUT NAGAR NO 2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:55 HRS. BOTH CABLES DAMAGED BY METRO NEAR SARIPUT NAGAR NO. 2 S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAGAR TECH PLAZA 2,29241,MILENIUM PARK,38392,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI NOT INSTALLED AT WELLINGTON BUSINESS PARK & M G M CSS. 2)FAILED TO OPEN MAROL SOUTH NO.3 S/S DMS SW.NO.09935 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MAROL SOUTH NO.3 S/S DMS SW.NO.09937 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)STATE BANK NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)STATE BANK NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SANTA CITY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SARASWAT COLONY ROAD S/S SW.NO.14578 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWAT COLONY ROAD S/S SW.NO.38412 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARASWATI ROAD,7505,SAVOY RESIDENCY,31579,1) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.07505 (NOT GLOWN). 2) FPI MALFUNCTION AT SARASWATI ROAD S/S SW.NO.12891 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARIPUT NAGAR NO 2,29432,SARIPUT NAGAR,14212,1)MAHAKALI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SARIPUT NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)TACHE JEWELLERIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) ISOLATION AT SARIPUT NGR S/S ONE BY WALK 5)ISOLATION & RESTORATION DONE AFTER CONFIRMATION WITH HT ASSET CARE TEAM AS EXCAVATION WORK WAS IN PROGRESS IN NEARBY AREA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATHYE COLLEGE,26853,SUJEEVAN,36810,1)FAILED TO OPEN HANUMAN ROAD NO.1 S/S DMS SW.NO.01048 FAILED TO OPERATE FROM SCADA. 2)SONARI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
