Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAVEEJAY,30142,RUBY CHS,40693,1) ACCESS PROBLEM AT RUBY CHS S/S RUSTED LOCK. LOCK BROKEN TO GAIN ACCESS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHITLA DEVI,25431,SHRAMSAFALYA,34915,1)SHITLA DEVI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHITLA DEVI,25431,SHRAMSAFALYA,34915,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHITLA DEVI,25431,SHRAMSAFALYA,34915,1) DMS OFFLINE AT SHITLA DEVI S/S. 2)FAILED TO CLOSE GULISTAN NO.1 S/S DMS SW.NO.31715 FAILED TO OPERATE FROM SCADA. 3)DEBRIS PRESENT IN FRONT OF SHITLADEVI S/S. 4)SW.NO.31715 AT GULISTAN CSS NOT GOT CLOSE FROM SCADA & ELECTRICALLY .5) 11 KV SECTION BETWEEN VEDIKA VILLA TO KARACHI CITIZEN WAS DEAD UNDER OUTAGE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV ASTHANA,38032,ST. RITTA,37915,1) FPI MALFUNCTION AT SHIV ASTHANA S/S SW.NO.38032 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV ASTHANA,38032,ST. RITTA,37915,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DEONAR CEMETRY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE DEONAR HSG.1 S/S DMS SW.NO.31626 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT DEONAR CEMETRY S/S SW.NO.36996 (GLOWN). 4) FPI MALFUNCTION AT SHANBAUG STRORAGE S/S SW.NO.19701 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE HARI SOCIETY,28119,SUNIL NIWAS,6361,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRENIK SIROYA,28619,OBERAI FLIGHT KITCHEN,12489,1)ASCOT CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HOTEL CORP OF INDIA (H C I) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS AT BLUE DART CSS OPERATED AFTER COMMAND FAILURE ACKNOWLEDGEMENT 4)ISOLATION & RESTORATION DONE AFTER CONFIRMATION WITH SITE PERSON WORKING ON JOINTING OF EXISTING HTCF BETWEEN SANTOSHI MATA NGR CSS TO OBERAI FLIGHT KITCHEN. 5) HTC AT OBERAI FLIGH KITCHEN HAS RESTORED HIS SUPPLY ON HIS DG IMMEDIATELY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATE TRANSPORT ROAD NO.2,6649,GDC HOUSE NO.2,37542,1) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06649 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUKUR WADI NO 2,38691,G H HIGH SCHOOL,19064,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPRABHAT,31337,SHIVAJI SHIKSHAN SANTHA,34932,1)VALLAB BAUG LANE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)NEELKANTH TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) AS 11KV TRAFO BREAKER TRIPPED ALONG WITH FEEDER ISOLATION DIVERTED ON CHEDA NGR R/S SW 18832.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1) ACCESS PROBLEM AT VAIBHAV CHAMBERS S/S ACCESS PROBLEM AS WATCHMAN WAS NOT AVAILABLE AND ENTRANCE IS BLOCKED WITH CONSTRUCTION DEBRIS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR EAGLE,41274,TILAK NGR EKTA CHS,38941,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHAMAN,37713,N.S. ROAD NO. 3,32299,1)FAILED TO CLOSE KAPOL CO OP NO.1 S/S DMS SW.NO.11489 FAILED TO OPERATE FROM SCADA. 2)V M ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT KAPOL CO OP NO.1 S/S. 4) VARDHAMAN CSS DMS WENT INTO DISTURBED MODE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUNDHARA APARTMENT NO 2,12070,VIJAY PARK NO 2,32072,1) FPI MALFUNCTION AT VIJAY PARK NO 2 S/S SW.NO.32074 (GLOWN). 2) BROADWAY AVENUE S/S WENT OFFLINE AFTER GIVING COMMAND BUT AFTER SOMETIME IT CAME ONLINE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)VATSALATAI NAIK NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA R S C 6,15383,KDA QUARTERS,32978,1)KDA QUARTERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40876,SHANTI NIKETAN NO.2,16631,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI FIRE BRIGADE,39811,GHATKOPAR NORTH 2,14975,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT LAXMI SHOPPING CENTRE S/S. 2)FAILED TO OPEN C.G.STAFF CLY S/S DMS SW.NO.13837 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN C.G.STAFF CLY S/S DMS SW.NO.13837 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC OPPOSITE VEER MEDICAL STORE ON SHAHIR KIRAN KHARAT MARG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)C.G.STAFF CLY S/S DMS SW.NO.13839 SWITCH MECHANISM PROBLEM. ATTENDED BY OPERATION SQUAD AND SUPPLY RESTORED.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WOODLAND ESTATE,32891,MAROL MAROSHI BUS DEPOT,14333,1)MAROL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) TRAFFIC ON MAROL MAROSHI RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHOMANGAL,39055,DEV PLAZA,28101,1)ETERNIA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DEV PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT RUKMINI VAIBHAV S/S. 4)FAILED TO OPEN FORTUNE APARTMENT S/S DMS SW.NO.38304 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,37375,OM SIDDHIVINAYAK CHS,40715,1)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BORIVALI EAST NO 1 S/S DMS SW.NO.00756 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.06817 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YOGNITI,37728,JAYANAND KHIRA NO.2,14164,1)YOGNITI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JAYANAND KHIRA NO.2 S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PARMANU S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE KHARDEO NGR 1 S/S DMS SW.NO.09279 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1). PARMANU S/S WENT OFFLINE AFTER TRIPPING 2). K STAR MALL S/S WENT OFFLINE AFTER TRIPPING 3). GHATLA VILLAGE S/S WENT OFFLINE AFTER TRIPPING 4). KHARDEO S/S WENT OFFLINE AFTER TRIPPING.DMS USED FOR RESTORATION.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14976,GHATKOPAR POLICE CLY,16501,1) DMS OFFLINE AT NALANDA S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18350,THAKKARBAPA CLY.3,9750,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PARLE EAST MARKET S/S. 2)PARLE SQUARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FPI NOT WORKING AT VAKOLA (N) S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.3,9750,LOKMANYA PAN BAZAR,18350,1) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.18350 (GLOWN). 2) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.18351 (GLOWN). 3) FPI MALFUNCTION AT LOKMANYA PAN BAZAR S/S SW.NO.19002 (GLOWN). 4) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S. 5)FAILED TO CLOSE EVERARD S/S DMS SW.NO.11380 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE EVERARD S/S DMS SW.NO.12316 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE EVERARD S/S DMS SW.NO.16161 FAILED TO OPERATE FROM SCADA.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIRVANI IND.NO.1,32257,PATHANWADI WEST,31634,1)FAILED TO CLOSE VIRVANI IND.NO.1 S/S DMS SW.NO.05168 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIRVANI IND.NO.1 S/S DMS SW.NO.32256 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR EAST 4,25912,GHATKOPAR EAST 3,10940,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MARUTI BUSINESS CENTRE S/S. 2) DMS OFFLINE AT PREM INDUSTRIES NO.2 S/S. 3) HEAVY TRAFFIC ON 1) PUMP HOUSE RD 2) SERVICE ROAD 3) JOGESHWARI CAVES ROAD 4) SUBHASH ROAD..,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,64 GREEN,39306,YOGNITI,37727,1)KAMALA SPACES S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MANKHURD VILLEGE S/S SW.NO.02610 (GLOWN). 2)FAILED TO CLOSE CHEETA CAMP 4 S/S DMS SW.NO.16376 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AIR FORCE COLONY NO. 2,35752,ASHIRWAD,36828,1) DMS OFFLINE AT MUDRA HOUSE S/S. 2) FPI MALFUNCTION AT KALPATARU CORPORATE PLAZA S/S SW.NO.25543 (NOT GLOWN). 3) FEEDER TRIPPING AT KALANAGAR REC-STN SW.NO.6531.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT BHARDA WADI NO.2 S/S SW.NO.40199 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASHA 1,5863,ASHA 2,6063,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA RECLAM CENTRAL NO.1,13896,BANDRA RECLAM CENTRAL NO.2,14892,1) DMS OFFLINE AT LILAVATI HOSPITAL S/S. 2)BANDRA RECLAM CENTRAL NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) BOMBILWADI DSS PARAMETERS WERE OFFLINE. CABLE DAMAGED BY BMC NEAR BANDRA RECLAIMATION CENTRAL NO. 1 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAKTIDHAM,14970,RAJ SARITA,31051,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16729 (NOT GLOWN). 2) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16731 (NOT GLOWN). 3)MOHAN SADAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SINDHUWADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1)FAILED TO OPEN BHARAT GLASS S/S DMS SW.NO.16729 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHARAT GLASS S/S DMS SW.NO.16731 FAILED TO OPERATE FROM SCADA. SUSPECTED CABLE FAULTY OPP. KRISHNA COMPLEX DUE TO CEMENT-CONCRETE ROCK FELL ON CABLE DURING TREE REMOVAL ACTIVITY BY BMC.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 3,26239,SIDDESHWAR APPARTMENT,31899,1)FAILED TO OPEN BHAYANDAR WEST NO 3 S/S DMS SW.NO.26239 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAYANDAR WEST NO 3 S/S DMS SW.NO.11389 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC DURING GUTTER WORK OPPOSITE TO BHAYANDER WEST NO. 3 S/S NEAR VALLABH RESIDENCY BUILDING ON BAKERY ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MURDHE CEMETERY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAI CEMETERY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHIM NAGAR NO.1,10519,APPAPADA NO.1,10522,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CENTER PLAZA,35656,BACHANI NAGAR,16515,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHAITANYA HOSPITAL,18147,ISCON MIRA,38340,1)CHAITANYA HOSPITAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KALPATARU SRISHTI NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDAVARKAR LANE NO 3,37486,BORIVALI SHOPPING CENTRE,5238,1)CHANDAVARKAR LANE NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE SHROFF TOWER S/S DMS SW.NO.16524 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR DAHISAR CHECK NAKA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.2,28752,CHANDIVALI QUARIES 2,26082,1) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.12 S/S VEHICLES PARKED IN FRONT OF CSS. 2)CHANDIVALI REHAB HSG NO.1 S/S SW.NO.28756 SWITCH MECHANISM PROBLEM. 3)CHANDIVALI QUARIES 2 S/S SW.NO.26080 SWITCH MECHANISM PROBLEM. 4) FPI NOT WORKING AT CHANDIVALI REHAB HSG.12 CSS CHANDIVALI REHAB HSG. NO.8 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.3 S/S PRIVATE LOCK AT S/S + EXCAVATION ON THE WAY TO S/S. 2) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.2 S/S EXCAVATION ON THE WAY TO S/S. 3) FPI MALFUNCTION AT CHANDIVALI REHAB HSG NO.3 S/S SW.NO.29713 (GLOWN). 4)FAILED TO OPEN CHANDIVALI REHAB HSG NO.2 S/S DMS SW.NO.28753 FAILED TO OPERATE FROM SCADA. 5) KURLA OPERATION SQUAD WAS BUSY ON ANOTHER OPERATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND CHANDIVALI VIJAY IND S/S DMS SW.NO.39090 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR HSG.(E)1,2507,JEEVAN BAHAR,2723,1)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S DMS SW.NO.02509 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHEMBUR HSG.(E)1 S/S SW.NO.02509 (NOT GLOWN). 3) FPI MALFUNCTION AT CHEMBUR HSG.(E)1 S/S SW.NO.02507 (NOT GLOWN). 4) ACCESS PROBLEM AT ARK PROVISIONS S/S CSS DOOR WAS BOLTED. 5) HEAVY TRAFFIC AT GHATLA VILLAGE & SION TROMBAY RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NADIADWALA COLONY S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COATS,4594,CHANDIVALI QUARIES 1,26079,1) FPI MALFUNCTION AT COATS S/S SW.NO.04592 (GLOWN). CABLE DAMAGED BY PRIVATE PARTY NEAR COATS S/S GATE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CORPORATE PARK NO 2,31305,CORPORATE PARK,12924,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CORPORATE PARK NO 2,31305,CORPORATE PARK,12924,1) DMS OFFLINE AT CORPORATE PARK NO 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CRYSTAL PLAZA,15844,SURESH SMRUTI,13961,1) DMS OFFLINE AT CRYSTAL PLAZA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DACHKULPADA,37457,MISQUETTA WADI,31415,1)HYDRODYNE INDIA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DACHKULPADA,37457,MISQUETTA WADI,31415,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAFTARI ROAD NO.2,12345,CENTER PLAZA,35658,1) DELAYED FPI APPEARED AT DAFTARI ROAD NO.2 SWITCH NO. 12345 2) BACHHANI NGR DMS SWITCH 16515 OPERATED AFTER MUTIPLE STATUS CHECK COMMAND 3) BACHHANI NGR DMS S/S SWITCH NO. 4077 OPERATED AFTER STATUS CHECK GIVEN TO SWITCH..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR COVID HOSPITAL NO 3,40546,DAHISAR CHECKPOST,15464,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.4,26646,DAMU NAGAR NO.3,19956,1)DAMU NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP CHS,36522,PRATIK,36373,1)JESAL APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN PEARL RESIDENCY S/S SW.NO.41258 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT DEEP CHS S/S PRIVATE LOCK BY SOCIETY.. 4)PRATIK S/S SW.NO.36371 SWITCH MECHANISM PROBLEM. CABLE DAMAGED BY MCGM OPPOSITE TO DEEP CHS NEAR APNA GLASS STORE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR NORTH 1,5702,RAMAN MAMA NGR,13269,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR PUMPING,30820,SHIVAJI NGR SOUTH 2,9744,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR PUMPING,30820,SHIVAJI NGR SOUTH 2,9744,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHANANJAY,31321,TILAK NAGAR RATNADEEP,40636,1) FPI MALFUNCTION AT TILAK NGR SHREE S/S SW.NO.34838 (GLOWN). 2) ACCESS PROBLEM AT DHANANJAY S/S VEHICLES WERE PARKED IN FRONT OF S/S DOOR. 3) ACCESS PROBLEM AT TILAK NAGAR RATNADEEP S/S VEHICLES WERE PARKED IN FRONT OF S/S DOOR.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI VASAHAT,32607,RYAN SCHOOL,26867,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26666,PENINSULA TECHNOPARK 2,29938,1)FAILED TO OPEN KURLA MAHAJAN SRA S/S DMS SW.NO.38080 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MANTRI EMPIRE S/S DMS SW.NO.37475 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND NEW MILL RD S/S DMS SW.NO.11667 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA. 7) HEAVY TRAFFIC ON LBS ROAD . CABLE DAMAGED BY BMC NEAR SWAN MILL R/S GATE ON OPPOSITE EASTERN SMELTING S/S BLDG.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EIGHTH ROAD,39465,LALIT KUNJ,37060,1)ELITE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)7TH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)EIGHTH ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT HINDUJA HOSPITAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MALVANI COLONY NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26752,JMS BUSINESS CENTRE,40388,1)JMS BUSINESS CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN AMBIVLI WEST NO.3 S/S DMS SW.NO.15534 FAILED TO OPERATE FROM SCADA. 3) JMS BUSINESS CENTRE CSS CAME ONLINE AFTER SEVERAL STATUS CHECKS & ACB WAS SHOWING OFF WHEN CSS CAME ONLINE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GLOBAL CHAMBERS,19680,BEHRAM BAUG NO.1,9290,1) FPI MALFUNCTION AT GLOBAL CHAMBERS S/S SW.NO.19680 (NOT GLOWN). 2) FPI MALFUNCTION AT BEHRAM BAUG NO.1 S/S SW.NO.09290 (GLOWN). 3)KHATRI HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON BEHRAM BAUG ROAD. 6)ISOLATION WAS DONE AFTER CONFIRMATION WITH HT MAINTENANCE ENGINEER WORKING AT PARIJAT APPT S/S ( DT OUTAGE )WHICH WAS ON SAME FEEDER..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GORASWADI ROAD NO.2,37911,ADARSH VIHAR,11856,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT ESTATE,36183,ANANT BUILDING,32418,1)GAJANAN PARADISE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT ESTATE,36183,ANANT BUILDING,32418,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARICHAND TEXTILE,30276,SILK PRINTING,17092,1) DMS OFFLINE AT GEOFEERY MANNERS S/S. 2)FAILED TO CLOSE VIKHROLI INDUSTRIES S/S DMS SW.NO.00828 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VIKHROLI INDUSTRIES S/S DMS SW.NO.10758 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.00828 (NOT GLOWN). 6)SF6 PRESSURE LOW AT VIKHROLI INDUSTRIES SUB STATION 7)RESTORATION OF FAULT DONE AFTER CONFIRMATION OF FAULT ON ISLOLATED SECTION AS RESTORATION POINT IS ON ASHA NO 2 S/S HAVING NETMAGIC DC 4 PREMIUM CONSUMER..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 3 S/S SW.NO.26995 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR HSG CLY 3 S/S DMS SW.NO.02695 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND GHATKOPAR HSG CLY 3 S/S DMS SW.NO.02694 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HORSE SHOE VALLEY,5466,ASALPHA EAST,5350,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IBIS HOTEL,34424,TAJ FLIGHT KITCHEN,5504,1)FAILED TO CLOSE VILE PARLE EAST NO.2 S/S DMS SW.NO.39086 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT AMBEWADI NO.3 S/S SW.NO.17979 (GLOWN). 3) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34424 (NOT GLOWN). 4) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34425 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL BKC,39521,SIGNIYA PEARL,38394,1)SIGNIYA PEARL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29643 (NOT GLOWN). 3)KALANAGAR REC-STN WENT OFFLINE AFTER TRIPPING. 4) KALANAGAR R/S 7039 BREAKER INDICATION STATUS UPDATED VERY LATE ON SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34526,1) FPI MALFUNCTION AT SHIVSHAHI NO.3 S/S SW.NO.34526 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IRIS NO 2,39906,POOJA PARK,28938,1)FAILED TO CLOSE VINAY NAGAR S/S DMS SW.NO.37330 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT VINAY NAGAR S/S. 3) FPI NOT INSTALLED AT POOJA PARK S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAGADAMBA,10456,INTERFACE BUILDING NO.11,26926,1)FAILED TO OPEN FERRANI HOTEL S/S DMS SW.NO.19795 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAI NAGAR,17524,SWETA SHELTER,12497,1) FPI MALFUNCTION AT JANKALYAN NAGAR BLISS S/S SW.NO.37318 (NOT GLOWN). 2) HEAVY TRAFFIC ON SV ROAD AND MARVE ROAD.. 3) OPERATION SQUAD WAS BUSSY FOR LOTO OPERATION AT DHEERAJ MALL S/S 4) S/S COMPOUND GATE OF JANKALYAN NAGAR BLISS S/S WAS LOCKED BY PRIVATE LOCK AND WATCHMAN WAS NOT NEAR THE GATE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANGID RAVI,18186,PATEL ESTATE,28408,1)FAILED TO CLOSE VINAYAK TOWER S/S DMS SW.NO.38075 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI WEST BRIDGE,39913,AMBOLI NO.4,13208,1) FPI MALFUNCTION AT JOGESHWARI WEST BRIDGE S/S SW.NO.39913 (NOT GLOWN). 2) HEAVY TRAFFIC ON VEERA DESAI RD. AND S.V. ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,KATIYANA RESIDENCY,31119,1) DMS OFFLINE AT K P SANGHVI S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALPANA,9264,GAFOOR KHAN ESTATE,29966,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALPANA,9266,AGRA RD 2,40342,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAPASWADI,26684,D N NAGAR NO.2,6933,1) ACCESS PROBLEM AT D N NAGAR NO.2 S/S ACCESS DENIED FROM FRONT SIDE HEANCE SQUAD TAKES ANOTHER ROUTE FOR BACK ENTRY.. NO FAULT AFTER TESTING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASTURI ESTATE NO 2,18465,KASTURI VANDANA COMPLEX,37262,1)VIKAS INDUSTRIES NO.2 CSS DMS FAILED TO OPERATE ON SCADA 2) KHARI VILLAGE CSS WENT OFFLINE AFTER TRIPPING 3)TRAFFIC ISSUE WHEN SQUAD GOING TO HUNUMAN NAGAR NO 3 CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHADI 3,27037,ASHA KRISHNA,28133,1)KHADI 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SAKI NAKA 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT KHADI 3 S/S MATERIAL KEPT IN FRONT OF SUBSTATION DOOR..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHETAN IND,460,MAZGAON DOCK,16417,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM,36445,SONY MONY,26046,1)FAILED TO OPEN NANAVATI HOSPITAL S/S DMS SW.NO.32767 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON GOKHALE BRIDGE ANDHERI..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR MAULI OMKAR,38830,PATHANWADI PARADISE,39598,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA CREEK 2,2384,KUNJ KANYA CHS,37384,1)S.G.BARVE MARG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). KURLA CREEK NO.2 S/S FRTU OFF UNDER LOTO POLICY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA CREEK 2,2384,KUNJ KANYA CHS,37384,1) FPI MALFUNCTION AT S.G.BARVE MARG S/S SW.NO.07199 (NOT GLOWN). 2) FPI MALFUNCTION AT KURLA CREEK 2 S/S SW.NO.02384 (NOT GLOWN). 3) FPI MALFUNCTION AT KURLA CREEK 2 S/S SW.NO.02382 (NOT GLOWN). 4)S.G.BARVE MARG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)KUNJ KANYA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)FAILED TO OPEN S.G.BARVE MARG S/S DMS SW.NO.07200 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN S.G.BARVE MARG S/S DMS SW.NO.07201 FAILED TO OPERATE FROM SCADA. 8). KURLA CREEK NO.2 S/S FRTU OFF UNDER LOTO POLICY. CABLE DAMAGED MY MCGM(WATER WORKS) NEAR NEHRU NGR BLDG NO.29.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA MERIDIA,38507,ANAND NIWAS,36727,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,L&T INFOTECH PARK,26593,LARSEN & TOUBRO,31232,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,L&T RMC PLANT (SUNDERBAUG),31109,SANJAY NGR 1,9189,1) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.10203 (NOT GLOWN). 2) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.06903 (NOT GLOWN). 3)FAILED TO OPEN CHOKSI MILL S/S DMS SW.NO.12272 FAILED TO OPERATE FROM SCADA. 4)MAHINDRA PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LBS MARG 2,9144,AGRA RD 1,7531,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LBS MARG 2,9144,AGRA RD 1,7531,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LINK VIEW,15791,GANPAT PATIL NAGAR,30979,1) DMS OFFLINE AT LAXMAN KRISHNA APARTMENT S/S. 2) DMS OFFLINE AT BORIVLI SEWAGE S/S. 3) DMS OFFLINE AT LINK VIEW S/S. 4)SHALINI SADAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FPI MALFUNCTION AT LINK VIEW S/S SW.NO.15791 (NOT GLOWN). 6) FPI MALFUNCTION AT LINK VIEW S/S SW.NO.15790 (NOT GLOWN). 7) FPI NOT WORKING AT GANPAT PATIL NGR. S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LINK VIEW,15791,GANPAT PATIL NAGAR,30979,1)FAILED TO OPEN LINK VIEW S/S DMS SW.NO.15791 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VEDA S/S SW.NO.17423 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LINK VIEW,15791,GANPAT PATIL NAGAR,30979,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOTUS,35807,CHITRA LEKHA,11397,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,M H A D A OFFICE,15554,KHERWADI SOUTH NO.1,2196,1)FAILED TO OPEN M H A D A OFFICE S/S SW.NO.15554 FAILED TO OPERATE FROM SCADA. 2)CHETNA COLLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION & RESTORATION DELAYED DUE TO BARRICADES ON SERVICE ROAD DUE TO MCGM DRAINAGE WATER WORK. ALSO OPERATION SQUAD WAS ON THE WAY TO LOAD READING AT PITTIE CHAMBERS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHAVIR NAGAR NO.1,19722,KAMALVAN SOCIETY,37836,1)ANUKSHA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)RAJ ARCADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FEEDER TRIPPING AT SADGURU REC-STN SW.NO.38237.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KHETAN IND S/S SW.NO.00458 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI MHADA NO.5,28011,NEW BABREKAR NAGAR,26851,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANISH VIJAY,9902,ANIK VILLAGE 1,25492,1)FAILED TO CLOSE NAGABABA NGR 1 S/S DMS SW.NO.25463 FAILED TO OPERATE FROM SCADA. 2)LOADING CONSTRAINT DUE TO MULTIPLE FAULTS IN SAME AREA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANISH VIJAY,9902,ANIK VILLAGE 1,25492,1)MANISH VIJAY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,2897,VIJAY PRINT,349,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (NOT GLOWN). 3)NEERAV PROPERTIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY LT MAINTENANCE DEPT ON KAJUPADA PIPELINE ROAD OPP. 6-WAY LTP (GIS-12120105) NEAR KAJUPADA NO.2 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (NOT GLOWN). 3)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02588 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT KAJUPADA 2 S/S CUT TREE BRANCHES WERE KEPT AT THE S/S DOOR. 5) ACCESS PROBLEM AT KAJUPADA 4 S/S SPECIAL LOCK AT S/S. KEY AVAILABLE AT SAKI DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAROL NAKA NO.1,18492,METRO-3 MAROL,39434,1) FPI MALFUNCTION AT MAKWANA ROAD S/S SW.NO.34207 (NOT GLOWN). 2) FPI MALFUNCTION AT LITOLIER CHAMBERS S/S SW.NO.15061 (NOT GLOWN). 3)KUSHWAH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN LITOLIER CHAMBERS S/S DMS SW.NO.15061 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE LITOLIER CHAMBERS S/S DMS SW.NO.15061 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY METRO WORKS OUTSIDE MAROL NAKA S/S GATE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,METROPLEX,25693,RAJANPADA SOLITAIR PARK,35784,1) DMS OFFLINE AT BHAGAT GRANDUER S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,CHEETA CAMP 4,29381,1) DMS OFFLINE AT CHEETA CAMP 4 S/S. 2)FAILED TO OPEN TROMBAY 4 S/S DMS SW.NO.12563 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14004 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34099 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31026 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34098 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT GARDEN ESTATE S/S SW.NO.31023 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITTAL INDUSTRIAL EST NO.1,5933,MITTAL INDUSTRIAL EST NO.3,9539,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MURDHE CEMETERY,13789,RAI CEMETERY,14282,1)MURDHE CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE MORVA CEMETERY S/S DMS SW.NO.37663 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MURDHE CEMETERY S/S SW.NO.13787 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N M METAL,15268,B K MISTRY ESTATE,5941,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N.S.ROAD NO.5,19784,MITHIBAI COLLEGE,32285,1) FPI MALFUNCTION AT N.S.ROAD NO.5 S/S SW.NO.19784 (NOT GLOWN). 2) FPI MALFUNCTION AT N.S.ROAD NO.5 S/S SW.NO.31495 (NOT GLOWN). 3)FAILED TO CLOSE SANGHAVI COLLEGE S/S DMS SW.NO.17761 FAILED TO OPERATE FROM SCADA. 4) OPERATION SQUAD VEHICLE COULD MOVE OUT OF BANDRA DSS FOR INITIAL 10 MINS AS SECURITY GUARD AT BANDRA DSS LOCKED EXIT GATE & WENT TO ANOTHER GATE OF PREMISES..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAGABABA NGR 2,15300,CHEMBUR TRADING NO 3,30664,1) DMS OFFLINE AT CHEMBUR TRADING NO 3 S/S. 2) SPECIAL LOCK S/S KEYS WERE BROUGHT FROM CHEMBUR R/S BY TILAK NGR R/S SQUAD AS ONLY ONE LOCATION OF SQUAD IS OPERATING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAMAN REALTORS NO. 2,29945,INDIAN OIL BKC,26559,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAYA NAGAR NO 1,15823,RASSAZ SHOPPING MALL,25799,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NESCO RECEIVING STATION,39636,NIRLON B7,34340,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GOREGAON EAST NO.1 S/S DMS SW.NO.00407 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SONAVALA ESTATE NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NIRMAN COTTAGE,7387,VERSOVA PUMPING,14833,1)NIRMAN COTTAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT OCEAN VIEW S/S SW.NO.09389 (NOT GLOWN). 3) FPI MALFUNCTION AT OCEAN VIEW S/S SW.NO.09387 (NOT GLOWN). 4) FPI MALFUNCTION AT OCEAN VIEW S/S SW.NO.09662 (GLOWN). 5) HEAVY TRAFFIC ON VERSOVA VILLAGE ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM GANESH NGR,25996,NAGABABA NGR 1,25463,1) FPI MALFUNCTION AT OM GANESH NGR S/S SW.NO.25996 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM GANESH NGR,25996,NAGABABA NGR 1,25463,1)NAGABABA NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT OM GANESH NGR S/S SW.NO.25996 (NOT GLOWN). 3) HEAVY TRAFFIC ON RC MARG AND NAGABABA NGR ROAD. 4)FAILED TO CLOSE NAGABABA NGR 1 S/S DMS SW.NO.25463 FAILED TO OPERATE FROM SCADA. 5) FEEDER TRIPPING AT HIRANANDANI REC-STN SW.NO.26370.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR RECEIVING STATION,3645,SUMIT PRAMUKH ENCLAVE,40963,1)FAILED TO CLOSE - MULTIPLE COMMAND OMKAR RECEIVING STATION S/S SW.NO.3645 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORLEM SOUTH,31491,PARTH BUSINESS PARK,34970,1) DMS OFFLINE AT GURIYAPADA SRA S/S. 2)FAILED TO OPEN LOURDES HERITAGE S/S DMS SW.NO.26516 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AURIS SERENITY TOWER 1 REC-STN SW.NO.39752 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT ORLEM SOUTH S/S SW.NO.31491 (NOT GLOWN). 5) FPI MALFUNCTION AT ORLEM SOUTH S/S SW.NO.31490 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OZONE NO.1,31741,TECHNIPLEX NO.2,34829,1)GOREGAON TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT TECHNIPLEX NO.2 S/S. 3) ACCESS PROBLEM AT OZONE NO.2 S/S. CABLE DAMAGE BY MCGM NEAR MARINA MANZIL COMPLEX ON S V ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,SQUAD WAS IN CHINCHBUNDER DSS FOR WATERLOGGING INSPECTION AT THE TIME OF TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PALM PHARMA,16513,SHALIMAR TEXTIL,7699,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9318,PANT NGR 3,9294,1) DMS OFFLINE AT PANT NGR SCHOOL S/S. 2) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09318 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARSI PANCHAYAT,11793,GOPAL SADAN,15136,1) DMS OFFLINE AT PARSI PANCHAYAT S/S. 2) DMS OFFLINE AT SALSETTE PARSI NO.2 S/S. 3) DMS OFFLINE AT MAHAL INDUSTRIAL ESTATE NO.3 S/S. 4) DMS OFFLINE AT SUREN ROAD CENTRAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON,27035,PATGAON NO.2,34854,1) HEAVY TRAFFIC ON PATGON RD. .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON,27035,PATGAON NO.2,34854,1)PATGAON S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)M E S PUMP S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PASCOL WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATGAON,27035,PATGAON NO.2,34854,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHARE WADI,17978,P3 INFOTECH,37649,1) HEAVY TRAFFICE ON MARVE ROAD. CABLE DAMAGE BY LTM DEPT NEAR PATHAREWADI CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PEARL HARMONY,40901,DAWOOD BAUG LANE,14025,1) DMS OFFLINE AT DAWOOD BAUG LANE N0.5 S/S. 2) DMS OFFLINE AT PEARL HARMONY S/S. 3)FAILED TO OPEN ANDHERI NORTH S/S DMS SW.NO.02022 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ANDHERI NORTH S/S DMS SW.NO.02020 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN ANDHERI NORTH S/S DMS SW.NO.14201 FAILED TO OPERATE FROM SCADA. 6) FPI NOT INSTALLED AT DAWOOD BAUG LANE S/S. 7) CONSTRUCTION DEBRIS DUMPED INFRONT OF DAWOOD BAUG LANE S/S GATE. CABLE DAMAGED BY PRIVATE PARTY (PRIME BUILDERS) INFRONT PEARL HARMONY S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PLUTO APARTMENT,29533,VISHWAGANGA,34268,1)PLUTO APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S DMS SW.NO.32198 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE POISAR REC-STN SW.NO.14417 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POOJA ENCLAVE,30038,MANIHAR NAGAR NO.1,41436,1)MANIHAR NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE P M G P NO.2 S/S DMS SW.NO.13862 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SANJAY NAGAR NO.3 S/S SW.NO.10471 FAILED TO OPERATE FROM SCADA. 4)GANESH NAGAR MHADA REC-STN WENT OFFLINE AFTER TRIPPING. 5)FPI FAULTY AT POOJA ENCLAVE S/S 6) FPI FAULTY AT MANIHAR NGR. NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POOJA PARK,28938,IRIS NO 2,39906,1)IRIS NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VINAY NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)POOJA PARK S/S FPI NOT WORKING 4)IRIS NO 2 S/S FPI NOT WORKING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,1) FPI MALFUNCTION AT POWAI HSG 8 S/S SW.NO.13287 (GLOWN). 2) FPI MALFUNCTION AT POWAI HSG 5 S/S SW.NO.15777 (GLOWN). 3) ACCESS PROBLEM AT POWAI HSG 5 S/S BMC LOCK AT CSS PREMISES GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RADHA SWAMI SATSANG BEAS,38455,FIDAI CINEMA,4568,1) DMS OFFLINE AT FIDAI CINEMA S/S. 2) DMS OFFLINE AT COMET S/S. 3) FPI MALFUNCTION AT FIDAI CINEMA S/S SW.NO.04566 (GLOWN). 4)FPI NOT WORKING AT RADHA SWAMI SATSANG BEAS CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,REHAB HSG 3,26531,REHAB HSG 4,26541,1) FPI MALFUNCTION AT REHAB HSG 2 S/S SW.NO.25767 (NOT GLOWN). 2)FAILED TO OPEN REHAB HSG 2 S/S DMS SW.NO.25766 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON MARVE ROAD & NEW LINK ROAD & ALSO LINK ROAD WAS CLOSED FOR METRO WORK.. CABLE BURN NEAR DAHANUKARWADI LINK ROAD SIGNAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RSC SECTOR 6,17846,MAHAVIR NAGAR NO.2,11789,FPI NOT WORKING AT MAHAVIR NGR. NO. 2 S/S. CABLE DAMAGED BY METRO CONTRACTOR M/S. J. KUMAR NEAR SIGNAL TOWARDS CHARKOP OPPOSITE TO MAHAVIR NGR NO. 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RSC SECTOR 6,17846,MAHAVIR NAGAR NO.2,11789,HEAVY TRAFFIC ON LINK ROAD ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAHANEY KIRKWOOD,30591,KURLA CARSHED,37494,1) ACCESS PROBLEM AT KURLA CARSHED S/S CONSUMER PREMISES WAS LOCKED & SECURITY WAS NOT AVAILABLE ON SITE. 2) SQUAD WAS BUSY AT GHATKOPAR SW HOUSE S/S.. KURLA CARSHED 100% SUPPLY RESTORED ON DG SET AT 01:45 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAI ARPAN,36439,MAHUL MAMATA HEIGHT,37460,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31943,REHAB HSG 2,25766,1)FAILED TO OPEN REHAB HSG 2 S/S DMS SW.NO.25766 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN REHAB HSG 2 S/S DMS SW.NO.25767 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)PRATIRAKSHA NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AURAM APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)VAKOLA EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37847 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAPPHIRE HEIGHT,31834,SAIBABA GOKUL NAGAR,10763,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATISH APARTMENT,41332,MAHAGANPATI TOWER,31409,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT METRO-3 SEEPZ S/S PRIVATE LOCK AT S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SETHIA GRANDEUR,39541,AIR FORCE COLONY NO. 2,35753,1) DMS OFFLINE AT SETHIA GRANDEUR S/S. CABLE DAMAGED BY MCGM WATER WORKS DEPT TEACHERS COLONY SERVICE ROAD ON W.E.H NEAR OLD CONSRTUCTION BLDG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHAILESH INDUSTRIES,7901,DHIRAJ IND EST,11124,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,RELAY VALUES NOT UPDATED ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTISTAR SECTOR 1,29502,UNIQUE PARK,38841,1)FAILED TO CLOSE GEETA NAGAR PHASE 4 S/S DMS SW.NO.36947 FAILED TO OPERATE FROM SCADA. 2)GEETA NAGAR PHASE 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DEONAR CEMETRY S/S. 2) DMS OFFLINE AT DEONAR ESTATE S/S. 3) DMS OFFLINE AT ARIES S/S. 4) DMS OFFLINE AT JAY MAHARASHTRA NGR S/S. 5) ACCESS PROBLEM AT DEONAR CEMETRY S/S CSS GATE STUCK DUE TO METAL WIRE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI BATCHING PLANT,34386,VANIKARAN,36054,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHYAM UPVAN,38664,LION PENCILS NO.1,38789,1) FEEDER TRIPPING AT MIRA REC-STN SW.NO.18634.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDDHIVINAYAK TOWER NO 2,37437,BHAU PADMA TOWER,35229,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDHARTH NAGAR RECEIVING STATION,25023,CORPORATE PARK NO 2,31303,1) FPI MALFUNCTION AT CORPORATE PARK NO 2 S/S SW.NO.31303 (GLOWN). 2)FAILED TO OPEN CORPORATE PARK NO 2 S/S DMS SW.NO.31303 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CORPORATE PARK NO 2 S/S DMS SW.NO.31305 FAILED TO OPERATE FROM SCADA. FAULT LOCATED ON UMARSHI BAPPA CHOWK NEAR LTP NO. 08120224.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIERA TOWER,28627,KRANTI NAGAR NORTH,13621,1) DMS OFFLINE AT KRANTI NAGAR NORTH S/S. 2)SAIBABA GOKUL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3). HEAVY TRAFFIC ON W.E.H.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SILVER SARITA,18192,IRIS NO 2,39905,1)FAILED TO OPEN IRIS NO 2 S/S DMS SW.NO.39905 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SILVER SARITA S/S DMS SW.NO.18192 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SILVER SARITA,18192,IRIS NO 2,39905,1)SILVER SARITA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KASHI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)RAMDEV PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. IRIS NO 2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS. IRIS NO 2 S/S SUPPLY AFFECTED DUE HTCF B/W POOJA PARK SW NO. 28938 TO IRIS NO 2 SW NO 39906..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SILVER SARITA,18192,IRIS NO 2,39905,1)FAILED TO OPEN IRIS NO 2 S/S DMS SW.NO.39905 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN IRIS NO 2 S/S DMS SW.NO.39906 FAILED TO OPERATE FROM SCADA. 3)VINAY NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SITA NAGAR,9609,BHAYANDAR PUMP,6763,1)SITA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SITA NAGAR S/S SW.NO.09608 (GLOWN). 3) FPI MALFUNCTION AT SITA NAGAR S/S SW.NO.38161 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SLAUGHTER HOUSE 2,11620,SLAUGHTER HOUSE 1,4041,1) FPI MALFUNCTION AT SLAUGHTER HOUSE 2 S/S SW.NO.11620 (NOT GLOWN). 2) FPI MALFUNCTION AT SLAUGHTER HOUSE 2 S/S SW.NO.30812 (NOT GLOWN). 3)SLAUGHTER HOUSE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)BHIMWADI 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SONOO,30151,POOJA CASSA NO. 2,36652,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUMIT ARTISTA,39925,MHADA HIG,41234,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNDER SAROVAR,19104,VINAY NAGAR,37330,1)FAILED TO OPEN SUNDER SAROVAR S/S SW.NO.19104 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUNDER SAROVAR S/S SW.NO.19106 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,32415,AMBIVLI INDUSTRIES NO.1,7439,1) FPI MALFUNCTION AT YASHRAJ FILMS S/S SW.NO.19899 (NOT GLOWN). 2) FPI MALFUNCTION AT YASHRAJ FILMS S/S SW.NO.19902 (NOT GLOWN). ISOLATION AND RESTORATION DELAYED DUE TO MULTIPLE CABLE FAULTS ON SAME FEEDER. CABLE DAMAGED BY MCGM NEAR EMPIRE STUDIO ON VEERA DESAI ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI VIVEKANAND,36693,S V COLLEGE,36908,1)FAILED TO OPEN BHOLENATH RESIDENCY S/S DMS SW.NO.38370 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWASTIK VALUE HEIGHT,34445,AMAR HIMACHAL,7641,1)GHATKOPAR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT AMAR HIMACHAL S/S SW.NO.07639 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VIKHROLI SOUTH 3 S/S. 2) HEAVY TRAFFIC ON LBS ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,THAKUR MALL,29362,DB OZONE NO 5,40063,1)FAILED TO CLOSE - MULTIPLE COMMAND DB OZONE NO 1 S/S DMS SW.NO.38668 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,THAKUR MALL,29362,DB OZONE NO 5,40063,1)FAILED TO CLOSE DB OZONE NO 1 S/S DMS SW.NO.38668 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA EAST,4029,AERODROME NO.1,39758,1)AERODROME NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN AURAM APARTMENT S/S DMS SW.NO.38497 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.14178 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.14180 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VASANT GALAXY NO.2,29726,HARMONY MALL,36368,1)BANGUR NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28861 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VASUNDHARA APARTMENT NO 2,12070,VIJAY PARK NO 2,32072,1)BROADWAY AVENUE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE VINAYAK TOWER S/S SW.NO.38075 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SHANTI PARK NO 2 S/S SW.NO.31159 FAILED TO OPERATE FROM SCADA. 4)VIJAY PARK S/S SW.NO.12066 SWITCH MECHANISM PROBLEM. 5)VIJAY PARK S/S SW.NO.12067 SWITCH MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VASUPUJYA,34006,LAXMI INDUSTRIAL ESTATE NO.3,17913,1)MITHAGAR ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LAXMI INDUSTRIAL ESTATE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)BANGUR NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN MITHAGAR ROAD NO.3 S/S DMS SW.NO.06790 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MITHAGAR ROAD NO.3 S/S DMS SW.NO.06792 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN ARISTO S/S DMS SW.NO.37900 FAILED TO OPERATE FROM SCADA. 7) OPERATION SQUAD COULD NOT LOCATE VASUPUJA IND EASTATE CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIDEOCON ATITHI,25573,GANNON,11988,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND DAMODAR PARK 1 S/S DMS SW.NO.06094 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.1,27072,PARLE SQUARE,36391,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHNU DYING,30193,SINGH ESTATE NO.1,10737,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VRAJ BHOOMI,26998,SYMPHONY,30813,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WINMARK (TEMP),28319,PITTIE CHAMBERS,34788,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WINMARK (TEMP),28321,BANK OF BARODA QTRS.,28448,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YOGNITI,37728,JAYANAND KHIRA NO.2,14164,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZYNOVA HOSPITAL,40549,KARANI LANE,36446,1) OPERATION SQUAD WAS BUSY IN ATTENDING NETMAGIC PREMIUM CONSUMER HTC TRIPPING ISOLATION DONE BY TILAK NAGAR R/S SQUAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZYNOVA HOSPITAL,40549,KARANI LANE,36446,1) DMS OFFLINE AT KARANI LANE S/S. 2) HEAVY TRAFFIC ON LBS ROAD 3) ZYNOVA S/S WAS NOT EASILY ACCESSIBLE TO SQUAD.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+0.3SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IBSNOR,40959,LINKING ROAD NO.2,35583,1)GAZDAR NORTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GAZDAR NORTH S/S WATCHMEN NOT PRESENT AT GATE.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.3,17026,BOMBAY TALKIES (NEW),2308,1)RAMBAUGH LOTUS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KALPATARU PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17026 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.17024 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.31664 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE CHINCHAVLI ROAD NO.3 S/S DMS SW.NO.31665 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE CHINCHAVLI REC-STN SW.NO.18617 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 8) DMS OFFLINE AT BOMBAY TALKIES (NEW) S/S.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR STN RD,15798,DEVIKRIPA,34119,1)FAILED TO OPEN KHOKANI LANE S/S DMS SW.NO.14586 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GHATKOPAR HSG CLY 1 S/S DMS SW.NO.16372 FAILED TO OPERATE FROM SCADA. 3) OPERATION SQUAD WAS BUSY IN DG SET CONNECTION AT PWD QUARTERS AREA.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI(E) RAILWAY QTRS,18930,JAIRAM SMRUTI,37246,1)JAIRAM SMRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5021,KANNAMWAR MHADA NO. 2,40042,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MERCELINE TOWER,14041,VISHWASRAO RESIDENCY,36200,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR BHAVANA,36873,KURLA TERMINUS 1,12000,1)TILAK NGR GANGOTRI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA RECLAMATION WEST,15681,J.KUMAR INFRA (TEMP),38532,1)KYLEMORE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BANDRA RECLAMATION WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)BANDRA RECLAM CENTRAL NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.15681 (NOT GLOWN). CONSUMER RESTOERD LOAD ON HIS OWN DG SET.CABLE BURNT NEAR NALLAH NEAR ONGC NO.3 SUSBTATION..,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GARDEN ESTATE,31026,GALAXY HEIGHT,26588,1) DMS OFFLINE AT LAXMI INDUSTRIAL ESTATE NO.3 S/S. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31026 FAILED TO OPERATE FROM SCADA.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GARDEN ESTATE,31026,GALAXY HEIGHT,26588,1)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31023 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31026 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34098 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MITHAGAR ROAD NO.3 S/S DMS SW.NO.06791 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT GALAXY HEIGHT S/S SW.NO.26588 (GLOWN). 6) HEAVY TRAFFICE ON LINK ROAD.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GARDEN ESTATE,31026,GALAXY HEIGHT,26588,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYURESHWAR PARK,29779,GOLDEN NEST STP,38998,1)FAILED TO OPEN GOLDEN NEST STP S/S DMS SW.NO.38998 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MARUDHAR IND EST S/S DMS SW.NO.10841 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT JAI MATADI ESTATE S/S SW.NO.17339 (GLOWN).,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,GILBERT HILL NO.2,40609,LALANI DIVINE,35685,1) FPI MALFUNCTION AT GILBERT HILL NO.2 S/S SW.NO.40609 (NOT GLOWN).,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
