Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FALCON CREST,16834,YOGI NAGAR CENTRAL,17361,,,
300+120+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON NORTH,288,ANMOL PRIDE,34572,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,MASACHA PADA KIOSK,34264,MANSI HERITAGE,35479,1)MISQUETTA WADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MASACHA PADA EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT MASACHA PADA KIOSK S/S SW.NO.34266 (GLOWN).,,
300+150+120SQ.MM,XLPE,11KV,HTCF SECTION,GARDEN COURT,13087,CHOKSI MILL,12273,1)FAILED TO CLOSE MODI EST S/S DMS SW.NO.15546 FAILED TO OPERATE FROM SCADA.,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL INDUSTRIAL ESTATE,7668,CHAMUNDA CLASSIC,36320,1) DMS OFFLINE AT KAKAD PARADISE S/S. 2)PENKARPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI EAST NO 1,756,GANJAWALA LANE,2798,1) FPI MALFUNCTION AT BORIVALI EAST NO 1 S/S SW.NO.00756 (GLOWN).,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,1)BORIVALI EAST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,1) DMS OFFLINE AT BORIVALI EAST NO 1 S/S. 2) DMS OFFLINE AT G H HIGH SCHOOL S/S. 3) DMS OFFLINE AT DATTAPADA EAST S/S. 4) DMS OFFLINE AT NAKSHATRA BUILDING S/S. 5) DMS OFFLINE AT SAWANT ROAD S/S. 6) DMS OFFLINE AT GANJAWALA LANE S/S.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,4365,GULMARG,29358,1) ACCESS PROBLEM AT GULMARG S/S PRIVATE LOCK. 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,1)SHRADHANAND ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PARLE SQUARE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC ON MAHATMA GANDHI RD OPPOSITE STATIONARY POINT XEROX SHOP NEAR VILA PARLE (E) SUBSTATION..,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULSI NIWAS,40430,PRABHAT COLONY NO.1,34490,,,
300+225+185+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUSTOMJI PINNACLE,41225,CENTRAL FOOD GODOWN,2942,1) TRAFFIC ON EAST WEST RAILWAY CROSSING FLYOVER IN BORIVALI. 2) NO DMS S/S ON FEEDER.,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON HOUSING NO.1,764,GOREGAON HOSPITAL,13185,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A K TOWER,12195,GOVIND NAGAR WOODLAND,38094,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADUKIYA ROAD LA CITADEL,36480,SHREEJI DARSHAN,10628,1) OPERATION SQUAD WAS IN GORAGAON AREA FOR LOTO OPERATIONS. CABLE DAMAGED BY AEML CABLE LAYING GROUP INSIDE SHREEJI DHARSHAN CSS COMPOUND. DMS USED FOR ISOLATION AND RESTORATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATLANTA,36156,ITALIAN PRINTS,12163,1)FAILED TO CLOSE ATLANTA S/S DMS SW.NO.36157 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ITALIAN PRINTS S/S DMS SW.NO.12823 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ITALIAN PRINTS S/S SW.NO.12163 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATLANTA,36156,ITALIAN PRINTS,12163,1)FAILED TO OPEN ITALIAN PRINTS S/S DMS SW.NO.12163 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ITALIAN PRINTS S/S DMS SW.NO.12823 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ATLANTA S/S DMS SW.NO.36156 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AVENUE SUPERMART,31991,CHANDRESH ACCORD,15346,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATI VILLAGE NO.2,40796,MACHHIMAR SOCIETY,4023,1)FAILED TO OPEN BHATI VILLAGE NO.2 S/S DMS SW.NO.40796 FAILED TO OPERATE FROM SCADA. 2)MACHHIMAR SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFICE ON MARVE ROAD .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)LILAVATI HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BANDRA RECLAMATION WEST S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)LATA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GOYAL TRADE CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PREMJEE NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ODHAV NAGAR NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO CLOSE NITYANAND APARTMENT S/S DMS SW.NO.18213 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITTARANJAN NGR 2,31403,SHIV JYOTI,38265,1)FAILED TO OPEN - MULTIPLE COMMAND VIDYAVIHAR SURYA HOUSE S/S DMS SW.NO.37140 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SHIV JYOTI S/S DMS SW.NO.38265 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE NO 2,15670,DIAMODA,30074,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,1) FPI MALFUNCTION AT DADI ESTATE S/S SW.NO.04520 (NOT GLOWN). 2) FEEDER TRIPPING AT DEVIDAS LANE REC-STN SW.NO.35418.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DAHISAR WEST NO.3 S/S SW.NO.09515 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR SHANTI NAGAR,35764,HIGHWAY LIGHT NO 3,39739,1) FPI MALFUNCTION AT HIGHWAY LIGHT NO 3 CSS SW NO 39739 (GLOWN). 2) FPI MALFUNCTION AT SHANTI SLUM NO.2 CSS SW NO 13144 (NOT GLOWN) 3) OPERATION SQUAD USE GIS BUT COULD NOT FOUND SHANTI SLUM NO 2 CSS & DAHISAR SHANTI NGR NO 1 CSS.4) MIRA OPERATION SQUAD STUCKED IN HEAVY TRAFFIC AT DAHISAR CHECK NAKA..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36065 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PRABODHAN NAGAR S/S SW.NO.38867 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVIPADA SRA,38200,MAGATHANE NO 2,17108,1)FAILED TO OPEN DEVIPADA SRA S/S DMS SW.NO.38200 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DEVIPADA SRA S/S DMS SW.NO.38199 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SADGURU NAGAR NO 2 S/S. 4) DMS OFFLINE AT RAHEJA ESTATE WEST NO 2 S/S. 5)SADGURU NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. MAGATHANE NO 2 70% SUPPLY RESTORED ON LT BACKFEEDING AT 05:30 HRS. 100 % SUPPLY RESTORD AT 06:02 HRS AFTER CHARGING OF DEAD SECTION..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKSAR SOUTH,9287,KANTI MADUVAN,36767,1)KANTI MADUVAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KANTI MADUVAN S/S DMS SW.NO.36767 SWITCH MECHANISM PROBLEM.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ESKAY CLUB,34392,SURESHWARI IT PARK NO 1,38897,1)ESKAY CLUB S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)YOGI NAGAR CENTRAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.13345 (NOT GLOWN). 4) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.13347 (NOT GLOWN). 5) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.32729 (NOT GLOWN). 6) FPI MALFUNCTION AT YOGI NAGAR NO 2 S/S SW.NO.32731 (NOT GLOWN). 7) FPI MALFUNCTION AT ESKAY CLUB S/S SW.NO.34392 (NOT GLOWN). 8) FPI MALFUNCTION AT ESKAY CLUB S/S SW.NO.18135 (NOT GLOWN). 9) CG LUCY OIL TYPE SWITCHGEAR HANDLE NOT AVAILABLE WITH OPERATIONS SQUAD HENCE OPERATION COULD NOT BE DONE AT YOGI NAGAR NO.2 CSS 10) C&S SF6 SWITCHGEAR HANDLE NOT AVAILABLE ON SITE AS WELL AS WITH OPERATIONS SQUAD SO HANDLE WAS ARRANGED FROM ULTIMATE PARADISE CSS WHICH RESULTED IN DELAY IN OPERATION AT SURESHWARI IT PARK NO.1 CSS..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GEMS,17705,E S I S HOSPITAL (KANDIVLI),14223,1)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.06341 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.06344 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.25959 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BONANZA IND.ESTATE NO.2 S/S DMS SW.NO.12145 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT WADHWAN EAST S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJANAN COLONY,38439,KAKAJI NAGAR,7750,1) FPI MALFUNCTION AT JAWAHAR NAGAR HEMKUNJ S/S SW.NO.39222 (NOT GLOWN). 2) DMS OFFLINE AT KAKAJI NAGAR S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,1)GANDHI NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV CITY NO 1,17162,BEVERLY PARK,17138,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHP CORPN.2,15432,POWAI CUSTOM COLONY,32048,1)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13041 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13040 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN POWAI HSG 3 S/S DMS SW.NO.13042 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT SAKI NAKA JUNCTION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ANAND MANGAL S/S SW.NO.28165 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON SANTACRUZ SIGNAL ROAD AND NO DMS ON FEEDER TO RESTORE ONLINE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON HDIL R9,39277,GOREGAON HOUSING NO.2,9642,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYASH,4317,KANDIVALI AVIRAHI ARCADE,37279,1) DMS OFFLINE AT KANDIVALI AVIRAHI ARCADE S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39007,SAHAR ROAD WEST,6010,1)SAHAR ROAD WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,1)JUHU CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)JAYSHIKHA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)EAST WEST ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.05256 (NOT GLOWN). NO FAULT AFTER TESTING. SECTION IS CHARGED..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT IMP S/S. CABLE DAMAGED BY AEML CABLE LAYING GROUP INSIDE INDS. METER S/S GULLY.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1)FAILED TO OPEN RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA NORTH NO.2,16807,JET AIRWAYS NO.2,26002,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,MULTIPLE FAULTS IN SAME AREA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMALA SPACES,35137,STATE TRANSPORT ROAD NO.2,6646,1)STATE TRANSPORT ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)STATE TRANSPORT ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06646 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.4,2815,BABAREKAR NAGAR NO.2,26515,1) DMS OFFLINE AT BABAREKAR NAGAR NO.2 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KENT ESTATE,25566,SHAKTI NAGAR NO.1,14379,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHETAN HOUSING,38350,MAMLEDAR WADI ROAD NO.2,35589,1)FAILED TO OPEN KHETAN HOUSING S/S DMS SW.NO.38350 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAMLEDAR WADI ROAD NO.2 S/S DMS SW.NO.35590 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE LIBERTY GARDEN S/S DMS SW.NO.06784 FAILED TO OPERATE FROM SCADA. 4)MAMLEDAR WADI ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOT DONGRI NO.2,36260,INDRAPRASTHA,10030,1)FAILED TO OPEN QUARRY ROAD NO.2 S/S DMS SW.NO.31628 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN QUARRY ROAD NO.2 S/S DMS SW.NO.31629 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE INDRAPRASTHA S/S DMS SW.NO.10031 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05312 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05312 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT HCC REC-STN SW.NO.31267.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1)FAILED TO OPEN - MULTIPLE COMMAND LATHIA RUBBER S/S DMS SW.NO.10280 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAMLEDAR WADI ROAD NO.2,35590,ROYAL AMBER,31781,1)FAILED TO CLOSE MAMLEDAR WADI ROAD S/S DMS SW.NO.10321 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAMLEDAR WADI ROAD S/S DMS SW.NO.06893 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ECO PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BLUE FORTUNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT AGARWAL INDUSTRIES S/S SW.NO.25810 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,1)GUNDECHA INDUSTRIAL COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AKURLI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND AKURLI ROAD NO.1 S/S DMS SW.NO.05629 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND AKURLI ROAD NO.1 S/S DMS SW.NO.01023 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND AKURLI ROAD NO.1 S/S DMS SW.NO.13895 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON AKURLI ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PENKARPADA S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATAKWALA LANE NO 2,37964,KRISHNA NAGRI,25093,1) BORIVALI R/S WENT OFFLINE AFTER TRIPPING AND 2) ISOLATION AND RESTORATION DIVERTED ON 11KV GORAI R/S 35159 FEEDER.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHARATNA,9044,RAILWAY BORIVALI WEST,37596,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAMOUNT HOTEL,28638,MARVE,12167,1)FAILED TO OPEN MARVE S/S DMS SW.NO.12167 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PODAR SCHOOL NO 2,39670,GREEN STREET NO. 2,34348,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SAROVA TOWER F S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SAROVA TOWER F S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JANU PADA S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM ZAROKA,15020,BARFIWALA LANE NO.1,14990,1)FAILED TO OPEN B S E S MUNCIPAL HOSPITAL S/S DMS SW.NO.17540 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CENTRE SQUARE S/S DMS SW.NO.29220 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CENTRE SQUARE S/S DMS SW.NO.29221 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE AZAD LANE S/S DMS SW.NO.18503 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT RAM ZAROKA S/S SW.NO.15020 (NOT GLOWN). 6) ACCESS PROBLEM AT CENTRE SQUARE S/S WATCH MEN NOT AVAILABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIDDHI SIDDHI APARTMENT NO. 2,28823,UNNAT NAGAR NO.3,16589,1) FPI MALFUNCTION AT RIDDHI SIDDHI APARTMENT NO. 2 S/S SW.NO.28823 (NOT GLOWN). 2) DMS OFFLINE AT FILMISTAN S/S. 3)MANGAL KRIPA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON MARVE JUNCTION TO MALAD STATION ROAD.. 5)FAILED TO CLOSE - MULTIPLE COMMAND RIDDHI SIDDHI APARTMENT NO. 2 S/S DMS SW.NO.28823 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT FILMISTAN S/S FOUR WHEELER ACCESS PROBLEM AT FILMISTAN S/S SO SQUAD HAS TO WALK ON FOOT FOR 300 MTRS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROSHAN NAGAR ROAD,31879,ADITYA TOWER,18777,1)ADITYA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM ON CHANDAVARKAR LANE RD IN FRONT OF LIC OFFICE NEAR SHIVALAYA BUILDING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.R.P.F. NO.5,26052,S.R.P.F. NO.6,29377,1)BOMBAY HOUSING NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE MAHANANDA REC-STN SW.NO.7830 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE S.R.P.F. NO.5 S/S DMS SW.NO.26053 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN S.R.P.F. NO.5 S/S DMS SW.NO.26052 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE S R P F NO.1 S/S DMS SW.NO.12597 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHITLA DEVI,25431,SHRAMSAFALYA,34915,1)GULISTAN NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KARACHI CITIZEN S/S. 3) DMS OFFLINE AT SHITLA DEVI S/S. BREAKER FAILS TO OPERATE(OFF) MECHANICALLY AT CRYSTAL POINT MALL CSS. DUE TO METRO WORK NORMAL ROUTE WAS BLOCKED SO OPERATION SQUAD FOLLOWS ALTERNATE ROUTE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMJEEVI NAGAR NO.2,36038,SPECTRA SHRAMJIVI NGR,38704,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE HARI SOCIETY,28119,SUNIL NIWAS,6361,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE KRISHNA GARDEN,31841,KASHI NORTH NO.1,39257,1) DMS OFFLINE AT GREEN WOOD S/S. 2) DMS OFFLINE AT MASACHA PADA S/S. 3)FAILED TO CLOSE KASHI NORTH NO.1 S/S DMS SW.NO.02760 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURESHWARI IT PARK NO 2,41524,LAXMAN KRISHNA APARTMENT,13443,POWER TRANSFORMER TRIPPING AT GORAI R/S 25 MVA-1 AND 20 MVA-1.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)TILAK NGR RAVIKIRAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HOUSING WEST 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT TILAK NGR SARVMANGAL S/S. 4) DMS OFFLINE AT TILAK NGR EKTA CHS S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUNDHARA APARTMENT NO 2,12070,VIJAY PARK NO 2,32072,1) FPI MALFUNCTION AT VIJAY PARK NO 2 S/S SW.NO.32072 (GLOWN). 2) FPI MALFUNCTION AT VIJAY PARK NO 2 S/S SW.NO.32074 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40876,SHANTI NIKETAN NO.2,16631,1) DMS OFFLINE AT SILVER ANKLET NO.2 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BANDREKAR WADI NO.1,14635,MARUTI BUSINESS CENTRE,38915,1)SIDDHI VINAYAK NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON JVLR DUE TO METRO WORK.. NO FAULT AFTER TESTING. SYSTEM IS NORMALISED..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DEFINITY,35701,GOREGAON EAST NO.3,36599,1)MULTIPLE TRIPPING AT GOREGAON REC STN FDR : 1522 & K.I.E REC STN B.C 35877 GOT OPEN IN BETWEEN 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND STATION ROAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MAHARAJA TOWER S/S DMS SW.NO.19592 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LACHHIRAM PLAZA S/S DMS SW.NO.18261 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN INSPECTION AT DINDOSHI DSS.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DUNHILL APARTMENT,11193,SAGAR ELIGANCE,28800,1) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28480. ISOLATION DELAYED AS FEEDER WAS RELIEVED BEFORE RESTORING THE LOAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV GALAXY NO 1,17746,POONAM ESTATE NO 1,36787,1)FAILED TO OPEN SHANTI PARK NO 2 S/S DMS SW.NO.31161 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GOKUL VALLEY,39560,CHAKALA NO.2,15496,1)GOKUL VALLEY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT KRISHNA CASTLE S/S. 3) HEAVY TRAFFIC NEAR CHAKALA .,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GREEN STREET NO. 2,34346,BALAJI TOWER,34123,1)FAILED TO OPEN PRIME CLASSIC S/S SW.NO.40055 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,1) HEAVY TRAFFIC ON S.V ROAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,IRLA TELEPHONE EXCHANGE,38016,GOKUL DIVINE,19758,1) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.32899 (NOT GLOWN). 2)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4427 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3) DMS OFFLINE AT IRLA TELEPHONE EXCHANGE S/S. 4) DMS OFFLINE AT PRIME MALL S/S. 5) FPI FAULTY AT GOKUL DIVINE S/S AND PRIME MALL S/S.. 6) ACCESS PROBLEM AT PRIME MALL S/S PRIVATE LOCK AT S/S DOOR. .,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LINK HOUSE,29390,NIRLON SOCIETY,15441,1) FPI MALFUNCTION AT NIRLON SOCIETY S/S SW.NO.15441 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND BLUE HORIZON S/S DMS SW.NO.15877 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LINK HOUSE S/S SW.NO.29390 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO 4) SQUAD UNABLE TO LOCATE THE BLUE HORIZON SUBSTATION.,,
,,,,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MAROL CO-OP NO.2,28094,GOKUL NO 2,25132,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3135.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MODAK RUBBER,15172,JEWEL BUSINESS PARK,28522,1)MODAK RUBBER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,N-SQUARE,36631,SHRICHAND BAJAJ,39108,1) FPI MALFUNCTION AT SHRICHAND BAJAJ S/S SW.NO.39108 (GLOWN). 2) FPI MALFUNCTION AT N-SQUARE S/S SW.NO.36631 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,NARSIPADA,16201,DATTANI PARK,6978,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,OM SADAN,32488,SONOO,30152,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)PRANIK GARDEN S/S (DMS) WENT OFFLINE 2) FPI MALFUNCTION AT PUSHP MEET CSS 29944 (GLOWN) 3)FPI MALFUNCTION AT EAST WEST APPT CSS 19107 (GLOWN). SUSPECTED CABLE BURNT ON M G ROAD NEAR SANGHAVI INDUSTRIES CSS GATE.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,STATE TRANSPORT ROAD NO.2,6649,GDC HOUSE NO.2,37542,1) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06649 (NOT GLOWN). 2) FPI MALFUNCTION AT STATE TRANSPORT ROAD NO.2 S/S SW.NO.06647 (NOT GLOWN). 3)FAILED TO OPEN STATE TRANSPORT ROAD NO.2 S/S DMS SW.NO.06649 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIRVANI IND.NO.1,17591,ATLANTA,17088,,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1) DMS OFFLINE AT DAHISAR TELEPHONE EXCHANGE S/S. 2) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26862 (NOT GLOWN).,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26862 (NOT GLOWN). 2) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26865 (NOT GLOWN). 3) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26863 (NOT GLOWN).,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,DMS OFFLINE AT DAHISAR TEL EXCH CSS.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KHOTWADI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE JAMBLI GALI NO 2 S/S DMS SW.NO.19922 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AJANTA NO 3 S/S DMS SW.NO.37131 FAILED TO OPERATE FROM SCADA.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXPRESS MALL NO.2,40178,BANDONGRI SANTOSHI GANESH,38513,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHAITANYA NAGAR S/S DMS SW.NO.06224 FAILED TO OPERATE FROM SCADA.,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIRVANI IND.NO.1,32257,PATHANWADI WEST,31634,1)FAILED TO OPEN VIRVANI IND.NO.1 S/S DMS SW.NO.32257 FAILED TO OPERATE FROM SCADA. 2)PANDURANGWADI UTKARSH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ATLANTA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)N K INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MAROL MAROSHI ROAD NO.3 S/S DMS SW.NO.16326 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CPWD MALWANI RECEIVING STATION,39622,MALVANI COLONY NO.1,28533,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CPWD MALWANI RECEIVING STATION,39622,MALVANI COLONY NO.1,28533,1) FPI MALFUNCTION AT MALVANI COLONY NO.1 S/S SW.NO.25868 (GLOWN). CABLE DAMAGED BY MCGM 20 M WEST SIDE OS MALWANI COL NO.1 S/S.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MAROL MAROSHI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,CPWD MALWANI RECEIVING STATION,39619,KHARODI SOUTH NO.2,30174,1)FAILED TO CLOSE POOJA PRINTS S/S DMS SW.NO.36741 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)EKSAR SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FPI MALFUNCTION AT AMBEDKAR NAGAR CHS NO 2 SW NO 35992 (GLOWN) 2) KASTURI PARK NO 4 CSS (DMS) WENT OFFLINE 3) SHIMPOLI NIRANJAN (DMS) WENT OFFLINE.,WENT OFFLINE,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VAZIRA VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PRATHMESH PARADISE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VAZIRA VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUNCTION SQUARE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PRATHMESH TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON MHADA NO.1,11384,OBEROI MALL,28760,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOVANDI NORTH 2,4708,VICTORY FLASK,2982,1) FPI MALFUNCTION AT VICTORY FLASK S/S SW.NO.02982 (GLOWN). 2)FAILED TO CLOSE PAI PAPER IND S/S DMS SW.NO.32515 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,HIRANANDANI HERITAGE RECEIVING STATION,40089,MULJI NAGAR NO 1,39674,1)RAM NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT MULJI NAGAR NO 1 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VICEROY BUILDING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VRAJ APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KOKANIPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)DNYANESHWAR NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)VICEROY BUILDING FPI NOT WORKING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,39581,MANIYAR DYE,2588,1)NEERAV PROPERTIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02589 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,RELIANCE IND BKC (TEMP),35211,VIDYANAGARI METRO,39072,OPERATION SQUAD BUSY IN LOAD RELEVING OPERATIONS OF SANTACRUZ R/S..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,SARAS BAUG,4974,ASHA PICTURE,14007,1) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14007 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND SARAS BAUG S/S DMS SW.NO.04974 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT MANDALA S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHIVAJI NGR SOUTH 2 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AND WATER LOGGING ON LBS ROAD.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400+240SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY SHOPPING,11527,AKURLI ROAD NO.1,13895,1) OM MARVE ROAD. OPERATION SQUAD WAS BUSY WITH LOTO NORMALIZATION..,,
300+400+240SQ.MM,XLPE,11KV,HTCF SECTION,PARAG NAGAR,17773,ROYAL PARK,16150,,,
300+70SQ.MM,XLPE,11KV,HTCF SECTION,BORIVALI SOUTH NO 2,7352,FLYEDGE,37828,1) FPI MALFUNCTION AT BORIVALI SOUTH NO 2 S/S SW.NO.07350 (NOT GLOWN).,,
400SQ.MM,PILC,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BHAVESHWAR ARCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)TAHIRA INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)MAROL DSS WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)CHHEDA NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) TILAK NGR R/S SW 19822 WAS OPEN ON SITE SHOWING CLOSE ON SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHHEDA NGR 2 S/S DMS SW.NO.04914 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE TILAK NAGAR REC-STN SW.NO.19822 FAILED TO OPERATE FROM SCADA. 3) TILAK NGR DSS SW. 19822 STATUS NOT UPDATED ON SCADA (SW. WENT IN OFF STATE BUT STILL SHOWING ON).,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN BHAYANDAR REC-STN SW.NO.15782 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GORAI HOUSING S/S. 2)FAILED TO CLOSE MHATRE ROAD NO 2 S/S DMS SW.NO.17379 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DEVIDAS LANE REC-STN SW.NO.35421 FAILED TO OPERATE FROM SCADA. 4) EXTRA LOAD OF DEVIDAS LANE R/S - 20 MVA -1 WAS TRASFERRED ON DEVIDAS LANE R/S 20 MVA-2 DUE TO TRANSMISSION SIDE 33 KV SW N0. 40 ABNORMALITY..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)STATION ROAD MASJID S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R N A CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)JUHU ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN TWENTIETH ROAD (20TH) S/S DMS SW.NO.10921 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SARASWATI ROAD S/S DMS SW.NO.07505 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) OSHIVARA R/S WENT OFFLINE AFTER TRIPPING. 2) RESTORATION DONE AFTER TAKING CLEARENCE FROM SITE WORKING PERSON..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JUHU ROAD S/S. 2) DMS OFFLINE AT JUHU TARA NO.1 S/S. 3) DMS OFFLINE AT V M ROAD NO.1 S/S. 4) DMS OFFLINE AT PANDYA LANE NO.2 S/S. 5) DMS OFFLINE AT PANDYA LANE NO.1 S/S. 6) DMS OFFLINE AT JUHU SOUTH (INDOOR) S/S. 7)VIDYA NIDHI SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28490. 9)FAILED TO OPEN GANDHIGRAM S/S DMS SW.NO.07416 FAILED TO OPERATE FROM SCADA. 10) SW NO. 6489 AT LOHATSE S/S OPERATED AFER GIVING MULTIPLE COMMAND. 11) LOADING CONSTRAINT DUE TO A) PLANNED OUTAGE OF SECTION BETWEEN JUHU HOTEL S/S TO KABIR S/S B) 11KV BKR SW NO. 17963 ABNORMALITY AT JUHU BEACH RESORT S/S. C) 120SQMM SECTION BETWEEN JOY SAPPHIRE S/S TO HATKESH S/S D) 120+150SQMM SECTION BETWEEN JUHU SCHEME (N) NO.3 S/S TO RAMKRISHNA S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SANTACRUZ REC-STN SW.NO.30469 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,AAREY PUMP KIOSK,38676,MODERN BAKERY,2808,1) DMS OFFLINE AT AAREY PUMP S/S. 2)FPI NOT WORKING AT AAREY PUMP KIOSK S/S 3)FPI NOT INSTALLED AT MODERN BAKERY S/S.,,
70SQ.MM,PILC,11KV,HTCF SECTION,AAREY PUMP KIOSK,38676,MODERN BAKERY,2808,NO MOBIE NETWORK IN AAREY AREA FOR COMMUNICATION WITH SITE ENGINEER.. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1)AAREY GUEST HOUSE KIOSK NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN AAREY PUMP HOUSE S/S SW.NO.18352 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE AAREY PUMP S/S DMS SW.NO.06729 FAILED TO OPERATE FROM SCADA.,SUPPLY RESTORATION DELAYED DUE TO NO MOBIE NETWORK IN AAREY AREA FOR COMMUNICATION WITH SITE ENGINEER,
70SQ.MM,PILC,11KV,HTCF SECTION,JANATA NAGAR NO 1,12704,JANATA NAGAR NO 2,17917,: 1) TRIP CIRCUIT UNHEALTHY APPEARED ON BHAYANDER WEST R/S 11KV FEEDER 25323 AFTER TRIPPING.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI TANK,19019,OM WADI,18994,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MANORI VILLAGE NO 1 S/S DMS SW.NO.13698 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MANORI VILLAGE NO 1 S/S DMS SW.NO.13699 FAILED TO OPERATE FROM SCADA. 4)MANORI VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. MANORI VILLAGE NO 1 CSS SWITCH OPERATED MECHANICALLY SWITCH GEAR MAKE ARREVA..,,
70SQ.MM,PILC,11KV,HTCF SECTION,PANVEL RD 2,10973,PANVEL RD 3,37509,1) FPI MALFUNCTION AT PANVEL RD 1 S/S SW.NO.10954 (NOT GLOWN). 2) FPI MALFUNCTION AT PANVEL RD 1 S/S SW.NO.12421 (NOT GLOWN). 3)FAILED TO OPEN PANVEL RD 1 S/S DMS SW.NO.10954 FAILED TO OPERATE FROM SCADA. PANVEL RD 3 100% SUPPLY RESTORED ON LT BACKFEEDING AT 10:30 HRS.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,GORAI VILLAGE NO 2,14361,GORAI KIOSK,9164,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GORAI VILLAGE NO 2 S/S SW.NO.14363 (NOT GLOWN). GORAI VILLAGE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:30 HRS.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,MANTHANPADA,37404,CULVEM VILLAGE,9805,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT NAIDU HOUSE S/S. ERANGLE DSS POWER TRANSFORMER (20 MVA) PULLED OUT DUE TO ERANGLE DSS SW NO. 25590 DID NOT TRIPPED..,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,SANGHANI EST,10865,GAODEVI RD 4,14691,,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR HSG,9968,GHATKOPAR JANATA COLONY,32187,1)GHATKOPAR JAI AMBE CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PANT NGR HSG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE HINGWALA LANE REC-STN SW.NO.34308 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 4)FAILED TO OPEN NEELKANTH REGENT S/S DMS SW.NO.37678 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY CABLE LAYING DEPT NEAR PANT NGR HSG S/S.,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANMOL EXCEL ESTATE,28356,PRIME SQUARE,30501,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YADAV NGR 1,14186,SAKI NORTH 2,15486,,,
70+240SQ.MM,PILC,11KV,HTCF SECTION,BORLA SOC,9292,DAULAT IND EST,12530,,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH HEIGHT,30732,R.C.MARG,5113,1)BORLA SOC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT DAULAT IND EST S/S PRIVATE LOCK AT S/S. 3) FPI MALFUNCTION AT SHETH HEIGHT S/S SW.NO.30734 (NOT GLOWN).,,
,,,,,,,,,,
,,,,,,,,LT BREAKER WAS NOT GETTING OFF AND FUSEMAN CAME LATE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . GOVIND KUNJ 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:50 HRS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG & FITTER HAS GOT DIFFERENT RATING OFS. 63 A OFS ARRANGED AND TEST CHARGE TAKEN AT 21:39 WHICH IS NOT STANDING. DG SET REACHED LATE ON SITE DUE TO CONGESTED LANES TO ACCESS SUB-STATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1. HPCL SW. 26150 FAILED TO SW. ON FROM SCADA 2. ACCESS ISSUE AT HPCL CSS ENTRANCE FORMALITIES ARE LENGTHY 3. ACCESS ISSUE AT POLYCHEM NO.2 CSS SECURITY GUARDS SHIFT CHANGE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG WAS NOT AVAILABLE.HE REACHED SITE AT 13:00 HR.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARBAT NAGAR,5564,MOHANDAS PARK,12415,1)FAILED TO OPEN AMI DRASHTI S/S SW.NO.31725 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MOHANDAS PARK S/S SW.NO.12415 FAILED TO OPERATE FROM SCADA. 3) ISOLATION DIVERTED ON DAHISAR R/S SW 15510 AS SW NO. 11764 NOT TRIPPED. CABLE DAMAGED BY MCGM OPPOSITE TO PUSHPA VIHAR S/S ON S.V. ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI QUARIES 4,7746,WARRIOR,6446,1) DMS OFFLINE AT CHANDIVALI QUARIES 4 S/S. 2) DMS OFFLINE AT F.F.CAMBEL S/S. 3) ISOLATION CARRIED OUT AFTER GETTING CLEARANCE FROM HTM AS THERE WAS EXCAVATION ON MULTIPLE LOCATIONS ON CABLE ROUTE. CABLE DAMAGED BY PRIVATE PARTY (SHAPOORJI PALLONJI BUILDERS) OPP. WARRIOR CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CLAROSTATE,5457,C G R,11852,1) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.4991. TOOK 10 MINUTE TO ENTER INSIDE SEEPZ FOR MAKING OF PASS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,EKSAR SOUTH,9286,PRANAM NO 2,14088,,,
120SQ.MM,PILC,11KV,HTCF SECTION,EKSAR SOUTH,40804,SAMRUDHI,19007,1) DMS OFFLINE AT EKSAR SOUTH S/S. CABLE DAMAGED BY J. KUMAR CONSTRUCTION DURING METRO WORK NEAR EKSAR SOUTH CSS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA VATIKA,17146,DAHISAR SUBWAY NORTH,16610,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NO.5,14831,LOKHANDWALA CENTRAL,10177,1) FPI MALFUNCTION AT LOKHANDWALA NO.5 S/S SW.NO.14829 (NOT GLOWN). 2) OPERATION SQUAD WAS IN ANDHERI AREA FOR LOAD TRANSFER OPERATION. 3) SW MECHANISM ISSUE AT LOKHANDWALA NO. 3 SW NO 6816. 4) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.6273 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,NALANDA APARTMENT,16563,KURAR VILLAGE NORTH,9704,1)FAILED TO OPEN KURAR VILLAGE NORTH S/S DMS SW.NO.09704 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON JAIN MANDIR ROAD NEAR CIRCLE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARAG NAGAR,17772,ANAND NAGAR NO 1,7166,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARAG NAGAR,17772,ANAND NAGAR NO 1,7166,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAGAR PARK,30416,AMRUT NGR 2,10988,1) FPI MALFUNCTION AT AMRUT NGR 2 S/S SW.NO.10986 (GLOWN). CABLE DAMAGED BY MBMC WATER DEPT AT AMRUT NAGAR JUNCTION NEAR CHHATRAPATI SHIVAJI MAHARAJ STATUE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SINDHI SOCI.GYMKHANA,15285,HARIKUNJ,19325,1)FAILED TO OPEN NELLAI CHS S/S DMS SW.NO.34973 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PINAKI KUMBHARWADA S/S SW.NO.39568 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR JYOTI HEIGHTS S/S DMS SW.NO.36940 FAILED TO OPERATE FROM SCADA. 4). SUPPLY RESTORED AFTER CHARGING DEAD SECTION BETWEEN SUDEV SADAN TO KOKAN NGR NO.2. CABLE DAMAGED BY MCGM NEAR HARIKUNJ BLDG..,,
120SQ.MM,PILC,11KV,HTCF SECTION,STEEL CRETE,9854,POWAI RD 2,29437,1)STEEL CRETE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN POWAI 4 S/S DMS SW.NO.14664 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY NEAR SHIVRANJANI BUILDING OPP. POWAI KERALA SAMAJAM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TIRUPATI PLAZA,12426,SWARNA,7361,1) FPI MALFUNCTION AT TIRUPATI PLAZA S/S SW.NO.12426 (NOT GLOWN). 2)FAILED TO OPEN TIRUPATI PLAZA S/S DMS SW.NO.12426 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE R N A CLASSIC S/S DMS SW.NO.15288 FAILED TO OPERATE FROM SCADA. 4) RELAYS OFFLINE ON SCADA. CABLE DAMAGED BY MTNL ON S.V. ROAD NEAR ANNABELLE BLDG.,,
120SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13929,EVERARD,12316,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY KIOSK,11539,IMPERIUM,31630,1) FEEDER TRIPPING AT 220KV AAREY REC-STN SW.NO.26655. 2) ISOLATION CARRIED OUT AFTER RESTORATION AAREY F-26654 FROM S/S INSIDE SEEPZ PREMISES 3) FINAL RESTORATION DONE AFTER CLEARANCE FROM RSM .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FOUNTAIN HEIGHT,31146,ALICA NAGAR NO.2,17329,1)ANITA NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH TALAV,30840,SAI NIDHI,17774,1)BHAGYAWAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HARI KRUPA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT GANESH TALAV S/S SW.NO.30838 (NOT GLOWN). CABLE DAMAGED BY BMC OPP HARIKRUPA BLDG..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL COMPLEX NO.2,13068,MAHARASHTRA POLICE QTRS NO.2,17170,1)GOKUL GALAXY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GOKUL GARDEN NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN NEST PHASE 4,18663,SARVODAY ENCLAVE,29805,1) FEEDER TRIPPING AT BHAYANDAR REC-STN SW.NO.15780. 2)FAILED TO CLOSE BHAYANDAR REC-STN SW.NO.12216 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3)BHAYANDER R/S 12216 BREAKER SPRING CHARGING PROBLEM. 4) LOADING CONSTRAINT DUE TO DOUBLE FAULT 5) ALL DMS SUBSTATIONS ARE OFFLINE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,9939,GODREJ CREEK,26202,1)FAILED TO OPEN HARIYALI SOUTH S/S DMS SW.NO.09939 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HARIYALI SOUTH S/S DMS SW.NO.04882 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML CLG TEAM ON RAMAKANT DESHMUKH MARG INFRONT OF SAIBABA MANDIR.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAUSHIK TOWER,32793,SHIMPOLI VILLAGE,12900,1)SHIMPOLI VILLAGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHIMPOLI VILLAGE S/S SW.NO.12898 (NOT GLOWN). 3) ACCESS PROBLEM AT REEMA RESIDENCY S/S DUE TO CONSTRUCTION WORK . 4) ACCESS PROBLEM AT KAUSHIK TOWER S/S DUE TO CONSTRUCTION WORK . 5)FAILED TO OPEN PRANAM S/S DMS SW.NO.14651 FAILED TO OPERATE FROM SCADA. REEMA RESIDENCY 100% SUPPLY RESTORED ON DG SET AT 10:20 HRS. SHIMPOLI VILLAGE 100% SUPPLY RESTORED ON DG SET AT 10:35 HRS. BOTH CABLE DAMAGED BY BY SUPREME CONSTRUCTION GROUP NEAR SHIMPOLI VILLAGE CSS..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM WEST,25669,AMBAWADI,15103,1)MITHCHOWKY LOTUS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT VISHAL NAGAR S/S SW.NO.36110 (NOT GLOWN). AMBAWADI 100% SUPPLY RESTORED ON DG SET AT 22:40 HRS. AMBAWADI S/S IS AFFECTED DUE TO DOUBLE FAULT. CABLE DAMAGED BY METRO WORKS 50 M SOUTH SIDE OF AMBAWADI S/S.,,
,,,,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PHOENIX METAL,14849,MIDC GRACE PLAZA,30796,1) VEHICLE WAS PARKED IN FRONT OF OPEARATION SQUAD VAN AND NO ONE WAS PRESENT THERE. AFTER ARRANGING THE KEY OF THAT VEHICLE OPERATION SQUAD WENT FOR ISOLATION.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SOVERDIA SANGAM,26577,MAHAKALI CAVES ROAD NO.1,6601,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,1)VICEROY PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)OM GAGANGIRI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19354 (GLOWN). CABLE DAMAGED BY MCGM ROAD DEPT. NEAR BAPU BAGWE RD S/S NEAR MOTOR GARAGE SHOP..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON,409,CORPORATE ARENA,30496,1) DMS OFFLINE AT GOREGAON S/S. 2) DMS OFFLINE AT SAIBABA ENCLAVE S/S. 3) SQUAD WENT FOR LOAD READING AT JANKALYAN NAGAR DSS (OFFLINE) AT THE TIME OF TRIPPING CABLE DAMAGED BY BMC 50 MTR NORTH SIDE OF GOREGAON S/S ON S.V. ROAD.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.2,9251,EXPRESS MALL NO.2,34908,1)FAILED TO CLOSE EXPRESS MALL NO.2 S/S SW.NO.40180 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY TPC ON W.E. HIGHWAY NEAR SAIBABA TEMPLE IN BETWEEN METRO POLE NO 47 & 48..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28480.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALVANI MHADA NO.10,39765,1)MALVANI COLONY NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MALVANI MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE NEW BABREKAR NAGAR S/S SW.NO.26852 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MALWANI MHADA NO.9 S/S SW.NO.28518 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MALVANI MHADA NO.6 S/S DMS SW.NO.16707 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT NEW BABREKAR NAGAR S/S SW.NO.26852 (NOT GLOWN). 7) TEST CHARGE TAKEN AFTER CLEARENCE TAKEN FROM HTM AND SITE PERSON CABLE DAMAGED BY MCGM WATER DEPT. AT THE ENTRY OF AMBOSEWADI ROAD..,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,VAISHALI APARTMENT,16311,GARDEN LOVE APARTMENT,9620,,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAISHALI APARTMENT,16311,GARDEN LOVE APARTMENT,9620,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A K TOWER,12164,GOREGAON TELE.STAFF QUARTERS,6339,,,
