Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI MMRDA NO.1,25301,POONAM NAGAR NO.1,14113,1) HEAVY TRAFFIC ON JVLR.. ISOLATION & RESTORATION ALSO DELAYED DUE TO 1) NO OF VEHICLES PARKED IN FRONT OF OPERATION SQUAD VEHICLE HENCE FIRST CUT DELAYED. 2) ISOLATION ALSO CARRIED OUT AFTER CONFIRMATION FROM CABLE LAYING OFFICER AS CABLE LAYING WORK IN PROGRESS ON SAME ROUTE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5020,TAGORE NGR CEMETARY,11368,1) FPI MALFUNCTION AT KANNAMWAR NGR.SHOPPING S/S SW.NO.12108 (NOT GLOWN). 2) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.31594 (NOT GLOWN). 3) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.05020 (NOT GLOWN). CABLE DAMAGED BY MCGM NEAR TAGORE NGR CEMETERY S/S. RESTORATION DONE AFTER COMPLETION ON PLANNED OUTAGE JOB.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN 1,7132,GILBERT COMPOUND,36691,1)NAIRWADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI PARAMOUNT,38975,DSOUZA NGR 1,18419,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI DARSHAN,10629,MAHALAXMI HEIGHT,34037,1) OPERATION SQUAD BUSY ON ANOTHER FEEDER TRIPPING ( ERANGLE R/S FEEDER NO33074). 2) PLANNED OUTAGE JOB OF MAHALAXMI HEIGHT TO KANDIVALI SOUTH S/S. IN PROCESS. MAHALAXMI HEIGHT S/S SUPPLY RESTORED AFTER TAKING ABOVE CABLE SECTION INTO SERVICE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR SHREE,34837,HOUSING WEST 5,11884,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1)KANE ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KANE ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN EAGLE,32885,SARVODAY ENCLAVE,29804,1) FEEDER TRIPPING AT BHAYANDAR REC-STN SW.NO.12216. 2) ALL DMS SUBSTATIONS ARE OFFLINE.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JYOTI COMPLEX,19591,SATELITE GARDEN,17238,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,SATELLITE GARDEN NO.2,28415,RIDDHI GARDEN,26568,1)FAILED TO OPEN - MULTIPLE COMMAND SATELLITE TOWER S/S SW.NO.40159 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON GENERAL VAIDYA MARG IN FRONT OF AMBUJA CEMENT SHOP.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,INDRALOK NO 4,37724,PANDURANG APARTMENT,32260,1)FAILED TO OPEN LAXMI PLAZA S/S SW.NO.28414 FAILED TO OPERATE FROM SCADA. 2) BHAYANDER SIDE OPERATION SQUAD WAS BUSY AT KARAI PADA S/S DUE TO LT BREAKER TRIPPING. 3) MIRA SIDE OPERATION SQUAD WAS BUSY IN LOAD READING ACTIVITY AT NL ARYAVARTA NO.2 S/S. CABLE DAMAGED BY MAHANAGAR GAS OPPOSITE TO MAHALAXMI APARTMENT ON THE JUNCTION OF INDRALOK CEMENTARY TO VIMAL DAIRY ROAD..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.2,2456,REMI INTRUMENTS,7239,1) DMS OFFLINE AT KANDIVLI INDUSTRIES NO.2 S/S. 2) DMS OFFLINE AT SHALIMAR TEXTIL S/S. 3) ACCESS PROBLEM AT SHALIMAR TEXTIL S/S ACCESS PROBLEM DUE TO CONSUMER MATARIAL DUMPED INFRONT OF S/S GATE.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA ROYALE,37302,HRISHIKESH,6351,1)ORIENTAL PALACE(H.O.P.) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAKHIJA ROYALE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED IN FRONT OF KHAR SOUTH S/S GATE ON 5TH ROAD.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DESAI ROAD,2354,MADHOOLI CHS,38964,1)DESAI ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MADHOOLI CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN CRYSTAL HEIGHTS S/S DMS SW.NO.37031 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CRYSTAL HEIGHTS S/S DMS SW.NO.37032 FAILED TO OPERATE FROM SCADA. 5) FAILED TO OPERATE MADHOOLI CHS S/S SW 38964 & SW NO. 38963 LOCALLY ELECTRICALLY ALSO. THE BOTH SWITCHES OPERATED MECHANICALLY WITH HANDLE BY OPEARION SQUAD. CABLE DAMAGED BY BMC OPPOSITE TO DESAI ROAD S/S DURING CIVIL WORK OF PUBLIC TOILET..,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKALIBAI SCHOOL,18025,BAJAJ ROAD,5083,1) FPI MALFUNCTION AT GOKALIBAI SCHOOL S/S SW.NO.18025 (NOT GLOWN). 2) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.28675. 3) HEAVY TRAFFIC ON HANUMAN RD S.V ROAD & LINKING ROAD... CABLE DAMAGED NEAR BAJAJ RD AND SV ROAD JUNCTION BY BMC..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH CHS,37539,MILAN CO-OP,31763,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDEOCON ATITHI,25573,BAHARI,4445,1)GANNON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN POLYCHEM 2 S/S DMS SW.NO.01028 FAILED TO OPERATE FROM SCADA. CABLE BROKE BECAUSE OF LAND SLIDING NEAR CORNER OF GADKARI JUNCTION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1)FAILED TO OPEN KAILASH IND EST 2 S/S DMS SW.NO.13964 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KAILASH IND EST 2 S/S DMS SW.NO.13962 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM (DRAINAGE PIPELINE WORK) ON VARSHA NGR. RD. NEAR FAMOUS JUICE CENTER..,,
240SQ.MM,PILC,11KV,HTCF SECTION,HETAL ARCH,26116,ZAKERIA ROAD,10814,,,
240SQ.MM,PILC,11KV,HTCF SECTION,K D COMPOUND,11493,IMP,9272,1)K D COMPOUND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT K D COMPOUND S/S NO NORAML ROAD ACCESS DUE TO MCGM WORK. 3) TRAFFIC AT MARVE ROAD SIGNAL. CABLE SUSPECTED DAMAGED IN DRAIN EXCAVATION FROM 10 MTRS FROM K.D. COMPOUND S/S T-JUNCTION ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KOHINOOR INDUSTRIES,7704,KALE RUBBER,14646,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC,15576,AMBIVLI HOUSING NO.1,10154,1)RAHEJA CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AMBIVLI HOUSING NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT AMBIVLI HOUSING NO.1 S/S SW.NO.10154 (GLOWN). 4) FPI MALFUNCTION AT RAHEJA CLASSIC NO.2 S/S SW.NO.18588 (NOT GLOWN). SQUAD WAS BUSY IN ANOTHER OPERATION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUBHASH NAGAR,11933,HINDUSTAN PETROLIUM NO.2,11936,1)FAILED TO OPEN RAINBOW INK S/S SW.NO.19601 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN YESHWANT NAGAR NO.3 S/S DMS SW.NO.19458 FAILED TO OPERATE FROM SCADA. 3)RAINBOW INK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON NEW AGRIPADA ROAD.,,
240+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONAGARI NO.3,26151,BANDONGRI ROAD WEST,13880,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MOURYA ESTATE S/S SW.NO.37812 (GLOWN). 2)MOURYA ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT GOLIBAR PIPE LINE S/S ACCESS DENIED DUE TO COVID AS GATE WAS CLOSED. 2) HEAVY TRAFFIC IN GOIBAR PIPE ROAD. 1ST CUT DELAY AS NO DMS S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI BEST CNG,36008,YOGI NAGAR NO 2,13345,1)YOGI NAGAR CENTRAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM DEPT. ON LINK ROAD NEAR AURA HOTEL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MAHINDRA VIVANTE S/S. CABLE DAMAGED BY BMC CONTRACTOR OPP. MIDC OFFICE NEAR AHURA CENTRE JUNCTION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANTRI EMPIRE,37476,KURLA 1,31996,1) FPI NOT INSTALLED PROPERLY AT KURLA NO.1 S/S.. CABLE DAMAGED BY BMC ON OLD AGRA RD OPP BHABHA HOSPITAL OPP H LALCHAND SHOP..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,1)FAILED TO OPEN YASHWANTRAO CHAVAN NGR S/S SW.NO.15731 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED NEAR SHIVSHAHI NO 3 S/S BY METRO WORK..NEAR LTP GIS NO. 07170312.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POWAI 5,17736,BOMBAY STONE RMC PLANT,30988,1)PARK SITE 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VARSHA NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY HTC DEPT IN FRONT OF BOMBAY STONE GATE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFED POOL,18425,BUSINESS BAY,37272,1)BUSINESS BAY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SAKI PARAMOUNT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT BUSINESS BAY S/S SW.NO.37272 (GLOWN). PARMAR STEEL 100% SUPPLY RESTORED ON DG SET AT 16:20 HRS. 4) HEAVY TRAFFIC ON JARIMARI RD AND SAKI NAKA JUNCTION. 5). LOADING CONSTRAINT BECAUSE OF EXISTING DEAD SECTION BETWEEN PARMAR STEEL TO KURLA VIHAR RD NO.3 S/S FOR SAFEGUARDING. CABLE DAMAGED BY MCGM (SWD) NEAR HOTEL RAMAJAN NEAR SAFED POOL S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AKRUTI ORCHID,26547,VIJAY SYNTHETICS,5897,1) FPI MALFUNCTION AT VIJAY SYNTHETICS S/S SW.NO.05897 (GLOWN). 2)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MAHANAGR GAS LTD. NEAR RUNWAL ELINA BLDG.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHOOMI CELESTIA,40670,MARVE ROAD NO.3,40661,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CENTRAL PLAZA,28566,KALINA SOUTH NO.3,6737,1)KOLOVARY VILLAGE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SILVER STAR APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN CENTRAL PLAZA S/S SW.NO.28566 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI QUARIES 2,26080,CHANDIVALI REHAB HSG NO.1,28756,1) FPI MALFUNCTION AT CHANDIVALI QUARIES 2 S/S SW.NO.26080 (NOT GLOWN). CABLE DAMAGED BY MCGM OPP BLDG 13 H WING GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.1,28755,CHANDIVALI REHAB HSG NO.7,28949,1) DMS OFFLINE AT CHANDIVALI REHAB HSG NO.2 S/S. 2) HEAVY TRAFFIC ON ANDHERI-KURLA RD. & CHANDIVALI RD.(SANGHARSH NGR). CABLE DAMAGED BY MCGM NEAR CHANDIVLI SRA R/S GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.2,28752,CHANDIVALI QUARIES 2,26082,1)CHANDIVALI REHAB HSG NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON CHANDIVALI ROAD AND KHERANI ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.7,28949,CHANDIVALI REHAB HSG NO.1,28755,1) FPI MALFUNCTION AT CHANDIVALI REHAB HSG NO.7 S/S SW.NO.28949 (NOT GLOWN). 2)CHANDIVALI REHAB HSG NO.14 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CHANDIVALI REHAB HSG NO.1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:05 HRS. CABLE DAMAGED BY MCGM OPP BLDG 13 H WING GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHARAI CEMETRY,11409,WADHAWALI NORTH,1070,1)FAILED TO OPEN WADHAWALI NORTH S/S DMS SW.NO.01070 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAFTARI ROAD NO.2,12345,CENTER PLAZA,35658,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAVDEVI DONGRI,13195,LALANI DIVINE,35683,1)AMAR TARU S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SWAPNALOK APARTMENT S/S DMS SW.NO.26066 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GAVDEVI DONGRI NO.2 S/S SW.NO.14813 (NOT GLOWN). 4) HEAVY TRAFFIC ON ROAD TOWARDS ANDHERI MARKET.. 5)OPERATION SQUAD HAS TO TAKE SPECIAL KEYS FROM ANDHERI DSS 6) ISOLATION CARRIED OUT BY WALK DUE TO NARROW LANE & HEAVY TRAFFIC.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GEETA NAGAR PHASE 7,30606,KASHIMIRA ROAD NO 3,10124,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,EXCAVATION WORK ON RAM MANDIR ROAD SQUAD WENT ON FOOT FOR ISOLATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GURIYAPADA SRA,38173,PARTH BUSINESS PARK,34968,1)FAILED TO CLOSE ORLEM TANK ROAD NO.2 S/S DMS SW.NO.12568 FAILED TO OPERATE FROM SCADA. PARTH BUSINESS PARK 100% SUPPLY RESTORED ON LT BACKFEEDING AT 16:35 HRS. CABLE DAMAGED BY MCGM OPPO. VIKASH PARK BUILDING ON LINK ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 3,10317,DAHISAR PARIJAT,15228,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IBIS HOTEL,34424,TAJ FLIGHT KITCHEN,5504,1) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34425 (NOT GLOWN). 2) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34423 (NOT GLOWN). 3) FPI MALFUNCTION AT IBIS HOTEL S/S SW.NO.34424 (NOT GLOWN). 4) FPI MALFUNCTION AT AMBEWADI NO.3 S/S SW.NO.17981 (GLOWN). 5)VILE PARLE EAST NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) OPERATION SQUAD WAS BUSY IN OPERATION IN BKC AREA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IBIS HOTEL,34424,TAJ FLIGHT KITCHEN,5504,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIRA GANDHI HOSTEL,37233,SANTOSH NAGAR OMKAR,37524,1)FAILED TO OPEN INDIRA GANDHI HOSTEL S/S DMS SW.NO.37233 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SANTOSH NAGAR OMKAR S/S. 3) DMS OFFLINE AT DINDOSHI VASAHAT SOUTH S/S. 4) DMS OFFLINE AT AAREY UNIT NO.31 S/S. 5) DMS OFFLINE AT MASTERMIND S/S. 6) DMS OFFLINE AT ROYAL PALM BUNGLOW S/S. CABLE DAMAGED BY BMC DRAINAGE WORKS OUTSIDE SANTOSH NAGAR OMKAR S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANATA COLONY HOUSING,12755,POONAM NAGAR MMRDA NO.1,38572,1)MEGHWADI NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GANESH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN NAGAR AVIRAHI,40904,KHARODI NO.3,10513,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR BAN,36449,LAFARGE AGGREGATES,34584,1)LAFARGE AGGREGATES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT AMBIVLI REC-STN SW.NO.28692 (NOT GLOWN). 3) NORMAL ROUTE BLOCKED DUE TO CONSTRUCTION WORK GOING ON HENCE SQUAD HAD GONE BY ALTERNATE WAY. 4)FPI NOT WORKING AT JAWAHAR BAN SUBSTATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAY PRECISION,26544,PALM PHARMA,16512,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALPTARU VATIKA NO-02,41041,AKURLI ROAD NORTH NO.2,16310,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. CABLE DAMAGED BY BMC NEAR KALPATRU VATIKA MAIN GATE ON AKURLI CROSS ROAD NO.3.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMANI OIL,2961,BALAJI TELEFILMS,34533,1)FAILED TO CLOSE TUNGVE CENTRAL S/S DMS SW.NO.07483 FAILED TO OPERATE FROM SCADA. BALAJI TELEFILMS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:10 HRS. CABLE DAMAGED BY PRIVATE PARTY(BALAJI TELEFILMS) INSIDE BALAJI TELEFILMS COMPOUND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31443,KURLA MAHAJAN SRA,38079,1) FPI MALFUNCTION AT KURLA MAHAJAN SRA S/S SW.NO.38079 (GLOWN). 2) TAKING CLEARANCE FROM ENGINEER WORKING IN KOHINOOR R/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA TERMINUS 1,12001,LTT RAILWAY LAUNDRY,38488,1)TILAK NGR GANGOTRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TILAK NGR SHRAM SAPHLYA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)KRANTI NGR3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN KURLA TERMINUS 1 S/S DMS SW.NO.12000 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE KURLA TERMINUS 1 S/S DMS SW.NO.12000 FAILED TO OPERATE FROM SCADA. 6)FPI FAULTY AT TANK WAGON NO.2 S/S SW. 10850. CABLE DAMAGED BY RAILWAY NEAR LTT RAILWAY LAUNDRY S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NARAYAN 3,6969,MOHILI VILLEGE 2,11840,1) DMS OFFLINE AT ASHA KRISHNA S/S. CABLE DAMAGED BY LTM NEAR AMIT CLINIC NEAR TEREJA SCHOOL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHAL DYE CAST,4509,VAIBHAV INDUSTRIAL EST NO.1,4934,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MCHI NO 2(TEMP.),28331,TEXTILE PLOT (TEMP.),51036,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,METROPLEX,25693,RAJANPADA SOLITAIR PARK,35784,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC ON VAKOLA SIGNAL ROAD.LOAD BEFORE TRIPPING- 0 AMP.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MURDHE TALAV,40704,WALCHAND NAGAR,40955,1)FAILED TO OPEN MORVA CEMETERY S/S DMS SW.NO.37665 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC DRAINAGE DEPT. NEAR RAIPADA S/S NEAR SLT POLE NO. 022/004.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARMAR STEEL,7364,KURLA VIHAR RD 3,9097,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PEARL RESIDENCY,41258,DEEP CHS,36524,1)FAILED TO CLOSE JESAL APARTMENT S/S DMS SW.NO.15264 FAILED TO OPERATE FROM SCADA. 2)CEASOR ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT PURAB PASHCCHIM S/S. 4) HEAVY TRAFFIC ON VEERA DESAI RD AS LINK RD IS CLOSED DUE TO METRO WORK..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POONAM NAGAR NO.1,14366,GREEN FIELD TOWER,12288,1) FPI MALFUNCTION AT JOGESHWARI MMRDA NO.1 S/S SW.NO.25301 (NOT GLOWN). ISOLATION & RESTORATION DELAYED AS OPERATION SQUAD WAS BUSY AT SAHAR PLAZA DSS FOR OUTAGE OPERATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRIME MALL,28344,IRLA NO.1 (PLT),2008,1) FEEDER TRIPPING AT BOMBILWADI REC-STN SW.NO.30382. IRLA NO.1 (PLT) 100% SUPPLY RESTORED ON DG SET AT 16:30 HRS. IRLA NO:1 WAS AFFECTED DUE TO BACK TO BACK FAULT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA SHERWOOD,26289,NIRLON B7,34337,1) DMS OFFLINE AT RAHEJA SHERWOOD S/S. RESTORATION DELAYED DUE TO MULTIPLE CABLE FAULTS ON BOTH SIDES.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SETHIA GRANDEUR,39541,AIR FORCE COLONY NO. 2,35753,VAKOLA SOUT NO. 2 CSS WENT IN TO DISTURBED MODE AFTER GIVING COMMAND TO SW NO. 16261 & THEN WENT OFFLINE..,WENT OFFLINE,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTI NAGAR EAST,10004,DELTA REFRIGERATION,11543,1)SHANTI NAGAR EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DELTA REFRIGERATION S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MBMC SEWAGE DEPT. NEAR SHEETAL NGR CIRCLE ON STATION ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUMIT ARTISTA,39925,AISHWARYA APARTMENT,16901,1) FPI MALFUNCTION AT SUMIT ARTISTA S/S SW.NO.39925 (NOT GLOWN). 2)AISHWARYA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TEXTILE PLOT (TEMP.),51038,WINMARK (TEMP),28320,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S DMS SW.NO.00491 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ZAVERI BAUG,12542,CENTINARY HOSPITAL NO.2,36081,1)ZAVERI BAUG S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MAHANAGAR GAS ON SV ROAD.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHETAN IND,460,MAZGAON DOCK,16417,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+120+70+150+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON NO.2,13778,GOREGAON NORTH,31794,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,TIRUPATI COMPLEX,28872,JAI AMBE NAGAR,29949,1) DMS OFFLINE AT BHAYANDAR NORTH NO 2 S/S. 2) ACCESS PROBLEM AT BHAYANDAR SOCIETY S/S DUE TO TREE CUTTING DONE & TREE BRANCHES KEPT IN FRONT OF DOOR. 3) FPI MALFUNCTION AT TIRUPATI COMPLEX S/S SW.NO.28872 (NOT GLOWN). 4) HEAVY TRAFFIC AT GOLDEN NEST SIGNAL DUE TO METRO WORK. 5) VERY HEAVY TRAFFIC ON STATION ROAD DUE TO TUESDAY MARKET IN BETWEEN BHAYANDER SOCIETY CSS TO SHANTI JYOT CSS SECTION.. 5) FPI NOT WORKING AT BHAYNDER SOCIETY CSS. CABLE DAMAGED BY MBMC WATER DEPT. OPPOSITE TO BHAYANDER WEST RAILWAY TICKET COUNTER & NEAR TO PUSHPA GENERAL STORES..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B.K. COMPLEX NO.3,19586,INDIAN OIL BKC,26561,1) DMS OFFLINE AT KOTAK MAHINDRA S/S. 2)B.K. COMPLEX NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. (B.K.COMPLEX NO.3 S/S (DMS) OPERATED AFTER MULTIPLE COMMANDS). CABLE DAMAGED BY MMRDA BEHIND B. K. COMPLEX NO.3 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARUCHA COLONY,15161,PORUCHESTY,32498,1)DAWOOD BAUG LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ETERNIA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SILVER MIST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FORTUNE APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9089.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI SOUTH NO.2,6759,UDYOG NAGAR NO.2,4788,1)CHINCHAVLI SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MCGM ROAD WORKS. NEAR GOREGAON TELE EXCH NEAR POLE NO. PCH 001/104.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ECO PARK,26468,BLUE FORTUNA,39162,1)ECO PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGE BY AEML CABLE LAYING GROUP NEAR BLUE FORTUNA S/S PREMISES..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAMERA PARK,17541,SANJAY NAGAR NO.2,10166,1)FAILED TO OPEN HAMERA PARK S/S DMS SW.NO.17541 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MMRDA ROAD WORKS NEAR HAMERA PARK S/S OPP. BISMILLA BAKERY.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHETAN HOUSING,38350,MAMLEDAR WADI ROAD NO.2,35589,1)MAMLEDAR WADI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KHETAN HOUSING S/S DMS SW.NO.38350 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MAMLEDAR WADI ROAD NO.2 S/S SW.NO.35589 (GLOWN). CABLE DAMAGED BY MCGM DRAINAGE WORKS NEAR PARK VIEW GALAXY BLDG GATE 100 M FROM MAMLEDARWADI RD NO. 2 S/S.UC_NOTIFICATION :002001696538 CREATED SUCCESSFULLY,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LINK CORNER MALL,29003,N-SQUARE,36632,1)AMBEDKAR ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SHRICHAND BAJAJ S/S SW.NO.39108 (GLOWN). 3) FPI MALFUNCTION AT LINK CORNER MALL S/S SW.NO.29003 (NOT GLOWN). NO ENTRY BEFORE N SQUARE S/S.ALSO SQUAD TOOK TIME TO CROSS CHECK AND TAKE CLEARANCE FROM CABLE DAMAGED SITE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.4,10964,KHARODI LINK ROAD NO.1,31747,1)FAILED TO OPEN MALVANI COLONY NO.4 S/S DMS SW.NO.10964 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFICE ON MARVE ROAD & NO ASCESS TO SQUAD VEHICLE INSIDE MALVANI COLONY ROAD DUE TO VEHICLES PARKED. ISOLATION DONE BY FOOT. CABLE DAMAGE BY MCGM BESIDE BRIDGE NEAR MALVANI COLONY 4 SS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHINI HEIGHTS,34975,KHAR SOUTH,720,1) FPI MALFUNCTION AT BANDRA NORTH S/S SW.NO.02890 (NOT GLOWN). 2)KHAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT MOHINI HEIGHTS S/S SQUAD DONE OPERATION BY WALKING TILL S/S DUE TO NARROW RAOD .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVGHAR CEMETERY,30070,NAVGHAR SCHOOL,14728,1)NAVGHAR SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT MANSA APARTMENT S/S SW.NO.31017 (NOT GLOWN). 3) TRIPPED AT HIRANANDANI HERITAGE RECEIVING STATION S/S SW.NO.40090. 4) ACCESS PROBLEM AT NAVGHAR SCHOOL S/S DOOR JAMMED. 5)FAILED TO OPEN MANSA APARTMENT S/S DMS SW.NO.31019 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC SEWEG DEPT ON NAVGHAR ROAD NEAR MELIDA PARK SOCIETY BEHIND S N COLLEGE.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,39581,MANIYAR DYE,2588,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,39581,MANIYAR DYE,2588,1) FPI MALFUNCTION AT QUBE S/S SW.NO.39580 (GLOWN). 2) DMS OFFLINE AT MANIYAR DYE S/S. CABLE DAMAGED BY TPC ON ANDHERI KURLA ROAD NEAR STREET LIGHT POLE NO. LJA 010/059.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NEW AGRIPADA S/S SW.NO.13669 (NOT GLOWN).,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VITHA SANCHAYAS,15185,GANESH PATIL NGR,16440,,,
,XLPE,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . REPORTED BY KAM..HTM REPORTED WITH FITTER GANG AT 15:30 HRS.FIRST TEST CHARGE TAKEN AFTER REPLACING OFS AT 16:06 HRS(NOT STANDING).PT IN CT/PT UNIT FOUND FAULTY AFTER THROUGH INSPECTION.PT HAS BEEN BYPASSED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TRIPPED DUE TO BAT ELECTROCUTION AT CONSUMER END. TEST REPORT TAKEN FROM HT CONSUMER AND MADE ON.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY THE CONSUMER AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . AFTER MAKING ONE OF THE OUTGOING BKR OFF AT HTC END TEST REPORT GIVEN. SYSTEM NORMALISED AFTER RECEIVING TEST REPORT..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,BREAKER NOT GETTING ON .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE SUSPECTED MOISETURE AT CONSUMER END. LOAD TAKEN AFTER INSPECTION BY HT CONSUMER AT HIS END..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . FITTER GANG REPORTED SITE AT 00:05 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R RECIEVED AND SYSTEM NORMALISED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R. RECIEVED FROM CONSUMER AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORT SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R RECIEVED AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED FROM CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) MULTIPLE TRIPPING (11 KV FEEDER TRIPPING AT AAREY R/S 26656) 2) ENTRY PROCESS AT AIRPORT AUTHORITY OF INDIA PREMISES. CONSUMER RSTORED SUPPLY ON ITS OTHER FEEDING. SYSTEM NORMALISED AFTER PERMISSION RECEIVED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . CABLE BURNT BETWEEN CT/PT UNIT TO HT CONSUMER SIDE BREAKER..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORT SUBMITED FROM CONSUMER & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TRIPPED DUE TO SQUIRREL ELECTROCUTION AT CONSUMER END. TEST REPORT REQUIRED FROM HT CONSUMER..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R REQUIRED FROM CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R SUBMITTED BY CONSUMER & SYSTEM NORMALISED.,,
,,,,,,,,BREAKER NOT GETTING ON .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED FROM HT CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGE STOOD OK AT NO LOAD BUT HTC AGAIN TRIPPED AFTER LOAD TAKEN BY CONSUMER NOW ASKED CONSUMER TO DO COMPLETE INSPECTION OF THEIR NETWORK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . NETMAGIC DC 5 BUS 1 CSS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE NOT TAKEN AS HTC REPRESENTATIVE REFUSED TO ISOLATE THEIR NETWORK. CONSUMER HAS RESTOREDD THEIR SUPPLY ON DG SETS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . AT THE TIME OF COMPLAINT OPERATION SQUAD WAS DOING INSPECTION OF O/H LINE AT ERANGLE GANTORY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,SWITCH MADE ON AFTER MULTIPLE ATTEMPTS AND AFTER CONSULATION WITH HT MAINTENANCE AS IT WAS GETTING TRIPPED EVERYTIME FEEDER WAS SWITCHED ON..,,
,,,,,,,,,,
,,,,,,,,SWGR MECHANISM ISSUE (SW NO.6014 NOT GETTING ON)..,,
,,,,,,,,FITTER GANG REQUIRE FOR OFS INSPECTION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT NO SUPPLY COMPLAINT RECEIVED FROM CONSUMER. SUBSTATION NEAR RUNWAY. ACCESS TO SUBSTATION RECEIVED AFTER SECURITY CLEARANCE..,,
,,,,,,,,DT TRIPPED AGAIN AFTER TAKING FULL LOAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS PERFORMING ANOTHER OPERATION AND HEAVY TRAFFIC ON ROUTE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN INSPECTION OF WATER LOGGING IN SAKI AND KURLA AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS PERFORMING ANOTHER OPERATION AND HEAVY TRAFFIC ON ROUTE..,,
,,,,,,,,OPERATION SQUAD WAS BUSY AT ONGC HELIBASE S/S TO SWITCH OFF HTC SW AS PER CONSUMER REQUEST..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SEEPZ R/S 12526 BREAKER FAILED TO ON FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,FITTER GANG WAS BUSY AT MANDALA S/S TO ATTEND EARTH MECHANISM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC NEAR KHERWADI JUNCTION..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS WRONGLY WENT TO CONCRETE PLANT S/S..,FEEDER TRIPPING,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) ROLTA INDIA SS DMS S/W 36848 NOT GETTING OFF 2 ) ROLTA INDIA SS DMS S/W 35896 NOT GETTING OFF 3)ROLTA INDIA SS DMS S/W 35897 NOT GETTING OFF 4) MIDC NO. 3 SS DMS WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,500KV,,,,,,,,
,,11KV,,,,,,,,
,,220KV,,,,,,,,
,,11KV,,,,,,1)NARSIPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BALAJI IND.ESTATE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE AKURLI ROAD EAST S/S DMS SW.NO.09377 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON AKURLI RD. 11KV SECTION BETWEEN AKURLI RD. EAST S/S SW NO. 9378 TO KANUMAMA S/S SW NO. 6841 KEPF DEAD.,,
,,11KV,,,,,,1) FPI MALFUNCTION AT CLIPWALA S/S SW.NO.05314 (GLOWN).,,
,,11KV,,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,2058,1) FPI MALFUNCTION AT AMBEDKAR ROAD NO.1 S/S SW.NO.02058 (GLOWN).,,
,,11KV,,ANDHERI SEWAGE,572,SAI KANWAL,39962,1)FAILED TO OPEN ANDHERI SEWAGE S/S DMS SW.NO.00572 FAILED TO OPERATE FROM SCADA. 2)INDIAN OIL NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)INDIAN OIL NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON ANDHERI STATION ROAD AND JP ROAD..,,
,,11KV,,BAGWE ROAD,16015,MANDPESHWAR NO 3,38551,1)MANDPESHWAR NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT MANDPESHWAR NO 3 S/S SECURITY GAURD NOT AVAILABLE..,,
,,11KV,,SHROFF TOWER,16523,BORIVALI IND EST,36814,1) DMS OFFLINE AT VAISHALI HEIGHTS S/S. 2)BORIVALI IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN SHROFF TOWER S/S DMS SW.NO.16523 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SHROFF TOWER S/S DMS SW.NO.16524 FAILED TO OPERATE FROM SCADA. 5) AUTO TRIP NOT APPEARED FOR SW 35418 ON SCADA.,,
,,11KV,,,,,,AUTO TRIP DID NOT APPEARED ON SCADA AND BORIVALI R/S WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,1) DMS OFFLINE AT SAIKRIPA IND EST S/S. 2)FAILED TO OPEN CHHEDA NGR 2 S/S DMS SW.NO.04916 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SAIKRIPA IND EST S/S SW.NO.16354 (NOT GLOWN).,,
,,11KV,,GALASSIA TOWER,35426,BLUE PARADISE,14742,1) FPI MALFUNCTION AT DAFFODIL TOWER S/S SW.NO.29026 (NOT GLOWN). 2) FPI MALFUNCTION AT DAFFODIL TOWER S/S SW.NO.29025 (NOT GLOWN). BLUE PARADISE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 21:10 HRS.,,
,,11KV,,,,,,LT PANEL DOOR LOCK MECHANISM PROBLEM AT ADHESWAR BUILDING CSS..,,
,,11KV,,GAURAV GARDEN NO.2,14124,GAURAV GARDEN NO 4,19595,1)FAILED TO OPEN - MULTIPLE COMMAND BUNDER PAKHADI GANESHKRIPA S/S DMS SW.NO.39065 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT GAURAV GARDEN NO 4 S/S SUB-STATION DOOR WAS BLOCKED BY CONSTRUCTION MATERIAL.,,
,,11KV,,SINDHUWADI,25832,GHATKOPAR TPS III 2,19369,1)FAILED TO OPEN GHATKOPAR TPS III 2 S/S SW.NO.19369 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,,,
,,11KV,,,,,,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3128. 2) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3108. TRIP DUE TO DT ABNORMILITY AT KURLA VIHAR RD NO 3 S/S .DT SW NO 9096 AT KURLA VIHAR RD NO 3 S/S NOT TRIPPED.FLASH MARK OBSERVED ON DRY TYPE DT HT SIDE ..,,
,,11KV,,,,,,1)FAILED TO CLOSE ESPERANZA S/S SW.NO.40476 FAILED TO OPERATE FROM SCADA. MAKHIJA CHEMBER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 09:46 HRS. SUSPECTED ID BOX FAULTY AT MAKHAIJA CHAMBER SW 16725(BREAKER)..,,
,,11KV,,,,,,,,
,,11KV,,MITTAL INDUSTRIAL EST NO.3,7030,MITTAL INDUSTRIES SOUTH,7031,,,
,,11KV,,,,,,1) DMS OFFLINE AT KISHCO NO.1 S/S. 2) DMS OFFLINE AT MUTUAL STEEL S/S. 3) DMS OFFLINE AT KANDIVLI INDUSTRIES NO.4 S/S.RESTORATION DONE AFTER DETAILED INSPECTION DONE BY HTM PERSON AT MUTUAL STEEL S/S DT S/W 2596.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,NACHIKET,31153,RAMESH NAGAR,14153,,,
,,11KV,,NITYANAND NGR TEL EXCHANGE,28809,CORPORATE SQUARE,35772,1)CORPORATE SQUARE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3108. 2) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3132. TRIP DUE TO DT ABNORMILITY AT SAKI (N) NO.2 S/S .DT SW NO 32600 AT SAKI (N) NO.2 S/S NOT TRIPPED.FLASH MARK OBSERVED ON DRY TYPE DT HT SIDE ..,,
,,11KV,,,,,,1)NESCO RECEIVING STATION S/S WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE NESCO RECEIVING STATION S/S SW.NO.39647 FAILED TO OPERATE FROM SCADA. RESTORATION DONE AFTER SHARMA INDS SS INSPECTION DONE AS WATER LEAKAGE FRO SS CEALING ON SWITHGEAR..,,
,,11KV,,SHREERAM SAHARA,36621,MANDLI TANK,17866,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,VAKOLA GAODEVI,14538,JET AIRWAYS NO.2,26001,1) FPI MALFUNCTION AT SARLA GARDEN S/S SW.NO.32476 (NOT GLOWN). 2) FPI MALFUNCTION AT MANGIRISH S/S SW.NO.11573 (NOT GLOWN). 3)FAILED TO OPEN SARLA GARDEN S/S DMS SW.NO.32476 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.39758 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.14178 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN AERODROME NO.1 S/S SW.NO.14180 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,,,
,,11KV,,,,,,,,
,,11KV,,VIKHROLI CLY 1,10610,VIKHROLI BUS DEPOT EAST,5671,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)LEMON TREE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SHIVSHAKTI ESTATE S/S DMS SW.NO.06428 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHIVSHAKTI ESTATE S/S DMS SW.NO.06429 FAILED TO OPERATE FROM SCADA. HT CONSUMER SUPPLY IS RESTORED ON ITS OWN DG..,,
,,,,,,,,,,
,,,,,,,,,,
,PILC,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN ICC S/S DMS SW.NO.13660 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ICC S/S DMS SW.NO.31939 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE TUNGVE CENTRAL S/S DMS SW.NO.07483 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE FILE FACTORY S/S DMS SW.NO.09858 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.10759 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT FILE FACTORY S/S SPECIAL LOCK ON S/S AND KEYS WERE KEPT AT VIHAR R/S. 7) HEAVY TRAFFIC ON SAKI VIHAR RD..,,
,,11KV,,,,,,1)FAILED TO OPEN DAWOODBAUG LANE NO3 S/S DMS SW.NO.28633 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAWOODBAUG LANE NO3 S/S DMS SW.NO.28634 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SANDESH S/S.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,11KV,,,,,,1)ELEGANT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE SEEPZ REC-STN SW.NO.12526 FAILED TO OPERATE FROM SCADA. 3) VEHICLE WAS PARKED IN FRONT OF OPERATION SQUAD AT MIDC R/S PREMISES . 4) TIME TAKEN TO ENTER INSIDE SEEPZ PREMISES DUE TO GATE ENTRY PROCESS.,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN SEEPZ REC-STN SW.NO.7151 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SEEPZ REC-STN SW.NO.7149 FAILED TO OPERATE FROM SCADA. 3)S D F NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. TRIPPED DUE TO 11 KV TRIPPING ON FEEDER NO 7151 & SAME IS FAULED TO OPEN..,,
,,11KV,,,,,,1) DMS OFFLINE AT BLUE HORIZON S/S. . RESTORATION DELAYED DUE TO BREAKER NOT GETTING ON AT INORBIT MALL SUBSTATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT BHAIRAV SHRISTI S/S. 2) DMS OFFLINE AT NARAYAN NAGAR S/S. 3) DMS OFFLINE AT BAGESHREE S/S. TRIPPED DUE TO BUS COUPLER BREAKER 34516 FLASH OVER.,,
,,,,,,,,1) DMS OFFLINE AT GEOFEERY MANNERS S/S. 2)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. BUS BAR FLASH OVER.,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,1)FAILED TO CLOSE LALANI DIVINE S/S DMS SW.NO.35683 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE BOMBAY TALKIES NO.3 S/S DMS SW.NO.09584 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BOMBAY TALKIES NO.3 S/S DMS SW.NO.06322 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE UNDERAI ROAD JEWEL S/S DMS SW.NO.38096 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT VASANT GALAXY S/S.,,
,,,,,,,,,,
,,33KV,,,,,,1)FAILED TO CLOSE VIRVANI IND.NO.1 S/S DMS SW.NO.05168 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT OBEROI MALL S/S. RESTORATION DELAYED DUE TO ONGOING OUTAGE OF 33KV AEML GOREGAON FEEDER 14 ( DINDOSHI 20 MVA-T2+ OMKAR 20 MVA-T2+NIRLON 20 MVA-T3+ NESCO 20MVA-T1).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) ACCESS PROBLEM AT ATUL DRUG S/S CELL PHONES OF THE SQUAD WERE NOT ALLOWED INSIDE PREMISES HENCE ISOLATION TOOK TIME. 2)FAILED TO OPEN CHEMICAL TERMINAL S/S DMS SW.NO.04300 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMICAL TERMINAL S/S DMS SW.NO.04301 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1) ACCESS PROBLEM AT R.C.F.COMPLEX S/S ENTRY PROCEDURE INSIDE RCF PREMISES TOOK TIME,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT BIRLA LANE S/S. 2) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S. 3) DMS OFFLINE AT SWASTIK CO-OP 1 S/S. 4)FAILED TO OPEN JANKI KUTIR S/S DMS SW.NO.07865 FAILED TO OPERATE FROM SCADA. 4) AT JUHU CENTRAL NO. 3 CSS SW NO. 11012 WNET IN TO DISTURBED MODE AFTER GIVING COMMAND. 5) JUNU NORTH DSS WAS OFFLINE SO ISOLATION DIVERTED ON JUHU DSS SW NO. 28493. 6) ONE OPERATION SQUAD WAS BUSY AT O N G C HELI BASE CSS TO RESTORE THE HT CONSUMER SUPPLY & OTHER ONE WAS BUSY AT AIRWORKS IN CSS FOR LOTO PROCESS..,,
,,,,,,,,1) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9092. 2) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.16080.,,
,,,,,,,,1) FPI MALFUNCTION AT JUHU TELECOM NO.2 S/S SW.NO.17666 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU TELECOM HOUSING S/S SW.NO.14544 (NOT GLOWN).,,
,,,,,,,,1)FAILED TO CLOSE MANDALA S/S DMS SW.NO.14390 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14009 (NOT GLOWN).,,
,,,,,,,,1)FAILED TO OPEN VINAYAK TOWER S/S DMS SW.NO.38076 FAILED TO OPERATE FROM SCADA. 2)SHREE SHASHWAT NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)RUSHAB PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)DIAMOND METAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,1)JANKI KUTIR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. FEEDER TRIPPED DUE TO SUSPECTED DT SWITCH ABNORMALITY AT JUHU HOTEL CSS SW. NO 2746 (SWGR MAKE: ETON HOLEC).,,
,,,,,,,,1)JAY PRECISION NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)LION PENCILS NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE DB OZONE NO 1 S/S DMS SW.NO.38668 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN LION PENCILS NO.1 S/S DMS SW.NO.38785 FAILED TO OPERATE FROM SCADA. 5) JAY PRECISION NO. 2 SW NO. 35075 FAILED TO OPERATE LOCALLY ELECTRICALLY SO OPERATED MECHANICALLY BY HANDLE..,,
,,,,,,,,1) CEASOR RD NO. 3 S/S SW NO. 35443 NOT GETTING OFF 2)DMS OFFLINE AT JESAL APPT S/S. U.I..,,
,,,,,,,,1)MAYFAIR HOUSING NO.2 CSS WENT OFFLINE AFTER TRIPPING 2) SHREE VALLAB SHOPPING CENTRE CSS WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT KISHCO NO.1 S/S. 2) DMS OFFLINE AT MUTUAL STEEL S/S. 3) DMS OFFLINE AT KANDIVLI INDUSTRIES NO.4 S/S. 4) HEAVY TRAFFIC ON MARVE ROAD IN ORLEM AREA.,,
,,,,,,,,,,
,,,,,,,,1)SWASTIC DYE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S DMS SW.NO.32675 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SUNNY EST S/S DMS SW.NO.09413 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04370 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04372 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04373 FAILED TO OPERATE FROM SCADA. 8) ACCESS PROBLEM AT SWASTIC DYE S/S PRIVATE LOCK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)DANDA CENTRAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KIRTI KUNJ S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DANDA VILLAGE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,PILC+XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,32556,FISHERIES INSTITUTE,35358,1)FAILED TO OPEN SAI DEVALAYA S/S SW.NO.16932 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAI DEVALAYA S/S SW.NO.16933 FAILED TO OPERATE FROM SCADA. 3) LOADING CONSTRAINT DUE TO EXISITING ABNORMALITY BETWEEN VERSOVA R/S 19090 TO FISHERIES INSTITUTE BUS-1 AND ALSO DUE TO HEAVY RAIN AND TREES FALLEN ON THE ROUTE.. FEEDER TRIPPED DUE TO TAUKTAE CYCLONE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,KATIYANA RESIDENCY,31119,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,METRO-3 SEEPZ,39479,TRANS TRADE CENTER,28726,1) ISOLATION DONE AFTER CLEARANCE FROM HTM,,
,,,,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEEKALINE,10061,E R T L,15684,1) TATA BURROUGHS WENT OFFLINE AFTER TRIPPING,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,19090,FISHERIES INSTITUTE,35354,1) HEAVY RAIN IN AMBIVALI & VERSOVA AREA DUE TO TAUKTAE CYCLONE. R-PH LA REPLACED. Y-PH L.A BYPASSED. FEEDER TRIPPED DUE TO TAUKTAE CYCLONE..,,
,,,,,,,,,,
,,500KV,,,,,,,,
,,500KV,,,,,,,,
,,500KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,DMS S/S IND.METER SWITCH NO.9272 NOT OPERATED(NOT GETTING OFF) FROM SCADA..,,
,,11KV,,,,,,SEEPZ DSS 11 KV S/W NO. 12526 NOT GETTING ON FROM SCADA..,,
,,,,,,,,1)SQUATTERS COLONY NO 2 S/S (DMS) WENT OFFLINE. 2) AZMI NGR NO 2 S/S (DMS) WENT OFFLINE..,WENT OFFLINE, WENT OFFLINE
,,,,,,,,DMS FAIL TO OPEN FROM SCADA AT MALVANI MHADA NO.6 SWITCH NO. 16707.,,
,,,,,,,,,,
,,,,,,,,1). MARAVLI CSS WENT OFFLINE AFTER GIVING COMMAND 2). R.C MARG SW. 9043 FAILED TO OPEN AND CLOSE FROM SCADA.,,
,,11KV,,,,,,FOLLOWING DMS S/S WENT OFFLINE AFTER TRIPPING : 1) JAMBLI GULLY NO.2 2) KENT TOWER 3) KASTUR PARK 4) SATRA PARK 5) SAM RESIDENCY.,,
,,,,,,,,1) K.P. SANGHVI SW.28285 FAILED TO SW. ON FROM SCADA 2) ACCESS ISSUE INSIDE SEEPZ PREMISES AS CRANES WERE PARKED OUTSIDE OF GATE NO.1 AND GATE NO.2 GATE NO.3 SECURITY GUARDS WERE NOT ALLOWING AEML TEAM TO ENTER FROM THERE.,,
,,,,,,,,1) UTTAN VIVIDH LAKSHYA VIDYALAYA S/S SW NO. 13211 FAILED TO OPPERATED FROM SCADA. 2) UTTAN MARINA COMPLEX SW NO. 3802 & SW NO. 38063 BOTH WERE FAILED TO OPERATE FROM SCADA. 3) CHAVALI VILLAGE S/S SW NO. 38585 FAILED TO OPERATE FROM SCADA. 4) ANANDWADI S/S SW NO. 16492 FAILED TO OPERATE FROM SCADA. 5) ANANDWADI DT SW 16493 OFF STATUS LATE UPDATED ON SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)PRAKASH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUHU SOUTH (INDOOR) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1). ANGOLIMALA S/S WENT OFFLINE AFTER GIVING COMMAND.,,
