Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,11KV,,,,,,MAHAKALI RD NO. 2 S/S WENT OFFLINE ON DMS..,SUPPLY RESTORATION DELAYED DUE TO MAHAKALI RD NO,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DMS AT JAI AMBE NAGAR CSS WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,WENT OFFLINE,
,,,,,,,,1). DMS WENT OFFLINE AFTER GIVING COMMAND AT COLGATE PAMOLIVE S/S.,,
,,,,,,,,DMS WENT OFFLINE AFTER IT OPERATED ONCE..,,
,,,,,,,,1) DMS FAILED TO OPERATE AT ST JOHN BAPTISTA RD SW.NO. 6821 AND SW.NO 6822 FAILED TO CLOSE.,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) KANNAMWAR NGR NO 2 CSS (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) RAIGAD KANNAMWAR CSS (DMS) OFFLINE.,,
,,,,,,,,1) SW 13726 OPERATED (OPENED) AFTER MULTIPLE COMMANDS AT GHODBUNDER BUS STOP S/S. 2) GHODBUNDER NORTH NO. 2 SW NO. 17672 FAILED TO OPERATE (FAILED TO CLOSE) FROM SCADA. 3) DMS OFFLINE AT ARVINO RESORT S/S & CAME ONLINE AFTER SOMETIME. 4) DMS OFFLINE AT GHODBUNDER EAST S/S 5) STEP BY STEP ISOLATION CARRIED OUT AFTER THOUROUGH INSPECTION AT MDAS RESORT S/S. 6) HT CONSUMER SIDE REPRESENTATIVE WAS NOT AVAILABLE ON SITE..,,
,,,,,,,,,,
,,,,,,,,S/R AFTER CLEARANCE FROM OPERATION SQUAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SUPPLY WAS KEPT OFF AT AERODROME COLONY CSS SW.NO.327 FOR GETTING CLEARANCE FROM HT CONSUMER.,,
,,,,,,,,1) SURANA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,LOADING CONSTRAINT AS SEEPZ R/S 12526 WAS KEPT OFF DUE TO ON/OFF ISSUE. ALSO DELAY IN ENTRY IN SEEPZ PREMISES..,,
,,,,,,,,M.E.S. PUMP S/S AND PATGAON S/S WERE OFFLINE.,,
,,,,,,,,1.) SEEPZ R/S SW 12526 FAILED TO CLOSE..,FAILED TO CLOSE,
,,,,,,,,MIDC NO. 7 SW.NO. 16757 FAILED TO OPERATE(OPEN) FROM DMS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)RBK GLOBAL SCHOOL HTC BREAKER NOT TRIPPED DUE TO THIS SADGURU R/S FEEDER PULLED OUT. 2) RBK GLOBAL SCHOOL (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,,,
,,,,,,,,1) HARIYALI (S) S/S (DMS) SW 9939 FAILED TO CLOSE FROM SCADA.,,
,,,,,,,,DELAY OF OFS REPLACEMENT BY FITTER GANG AS THEY WERE BUSY AT OTHER JOB..,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN MADH AREA FOR HT CONSUMER OUTAGE..,SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN MADH AREA FOR HT CONSUMER OUTAGE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WRONG TAGGING OF COMPLAINTS..,,
,,,,,,,,ACCESS PROBLEM AT TAJ AIR S/S DUE TO SECURITY REASON BY B.C.A.S.. INFORMED BY LTM PERSON AT 12:48 HRS. SPECIAL PASS REQUIRED FOR ENTRY. SAME WAS ARRANGED BY KAM & HTM. PASS WAS OBTAINED BY SQUAD HE WENT FROM SANTACRUZ TO TERMINAL T2 ANDHERI. AFTER GETTING PASS SQUAD AGAIN REPORTED ON PREMISE GATE AT 16:16 HRS. ENTRY GIVEN TO OPERATION SQUAD AT 16:35 HRS. FUSEMEN REACHED SITE AT 16:45 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . VEHICLE PARKED IN FRONT OF SUBSTATION DOOR..,,
,,,,,,,,,,
,,500KV,,,,,,,,
,,750KV,,,,,,,,
,,500KV,,,,,,,,
,,500KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,MAJAS (W) TO AMBOLI NO. 4 S/S. 2) EXISTING ABNORMALITY AT SW NO 31153 OF NACHIKET S/S 3) NEW HTCF BETWEEN ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAIBALITY OF SWITCHGEAR HANDEL AT ARIHANT APPT CSS (SWGR- C & S).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NO ACCESS TO S/S DUE TO WATER LOGGING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,WRONG TAGGING OF CSS. OPERATION SQUAD INITIALLY REACHED AT MAMTA PARADISE CSS. RELAY BYPASSED & LT BREAKER TAKEN INTO SERVICE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM. SUPPLY RESTORED AFTER ATTENDING LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TIME CONSUMED IN REMOVAL OF ALL FUSES FROM 10-WAY PANEL AS THE FUSEMAN WAS UNAVAILABLE AT SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSE MAN NOT AVAILABLE ON SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,,
,,,,,,,,F/M WAS BUSY ON FIRE SHOCK COMPLAINT. ALSO LTB FLAG WAS NOT GETTING RESET..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN LOTO OPERATIONS & HTC OUTAGE AT MAHANANDA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,THOROUGH INSPECTION DONE BY SQUAD & DISCUSSED WITH HTM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DELAY IN KEY AVAILABILTY AT OBERAI SKY CITY. NO SUPPLY AFFECTED AS AUTO CHANGE OVER SCHEME AT CONSUMER SIDE & ALL SUPPLY RESTORED ON CONSUMERS OWN DG SET..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,EXCAVATION ON KIROL ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN POLYCHEM 2 S/S DMS SW.NO.01027 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN POLYCHEM 2 S/S DMS SW.NO.01028 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN POLYCHEM 2 S/S SW.NO.37748 FAILED TO OPERATE FROM SCADA. 4) MOBILE NETWORK ISSUE.. GANNON 100% SUPPLY RESTORED ON DG SET AT 19:05 HRS. KOSAN GAS 50% SUPPLY RESTORED ON DG SET AT 19:05 HRS. VIDEOCON ATITHI 40% SUPPLY RESTORED ON LT BACKFEEDING AT 16:05 HRS. SUPPLY AFFECTED AS ANIK TO POLYCHEM PUMP FAULT & ANIK TO BOMBAY IND VIA BALMER LAWREE SECTION DEAD.ALL SUPPLY RESTORED AT 20:49 AFTER ATTNDING BUS FAULT AT POLYCHEM NO.2 S/S..,,
,XLPE,,,,,,,,,
,,11KV,,DANDA VILLAGE NO.2,14672,JUHU TELECOM HOUSING,14544,,,
,,11KV,,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,,,
,,11KV,,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,1) FPI MALFUNCTION AT JUHU TELECOM HOUSING S/S SW.NO.14544 (NOT GLOWN). SUSPECTED OVERHEAD CONDUCTOR ABNORMALITY BETWEEN SECTION JUHU TELECOM HOUSING TO DANDA VILLAGE NO. 2.,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,1)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13697 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MANORI VILLAGE NO 1 S/S DMS SW.NO.13698 FAILED TO OPERATE FROM SCADA. 3)MANORI VILLAGE NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT NAIDU HOUSE S/S. 5) LTP LOCK RUSTY AT MANORI VILLAGE CSS FOR CHECKING VOLTAGES IN ALL 3-PH AS UNBALANCED CURRENT OBSERVED IN RELAY AT ERANGLE DSS SW NO. 25590. 6) FOR RE-CONFIRMATION OF UNBALANCED VOLTAGES AT MANORI VILLAGE CSS DOBLE TEST LAMP METHOD USED BY OPERATION SQUAD BUT DELAYED AS ENERGY METER CUPBOARD NOT OPENING DUE TO RUSTY DOOR 7) NO LT BACKFEEDING AS WELL AS NO DG ACCESS AVAILABLE TO SHAMIM FARM CSS. RESTORATION DELAYED DUE TO NO ACCESS AND ADVERSE SITE CONDITIONS FOR REPAIR OF OVERHEAD LINE. IT WILL BE RESTORED AFTER ATTENDING OVERHEAD ABNORMALITY..,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
,,11KV,,PASCOL WADI,6948,VERSOVA RECEIVING STATION,40861,,,
,,11KV,,,,,,1) FPI MALFUNCTION AT ASMITA SYMPHONY S/S SW.NO.25801 (NOT GLOWN). 2) FPI MALFUNCTION AT ASMITA SYMPHONY S/S SW.NO.25803 (NOT GLOWN). MOISTURE WAS IN ID BOX AT ASMITA SYMPHONY S/S SW NO.25801.CLEANING & ID BOX INSULATION COATING DONE BY HTM ENGINEER..,,
,,11KV,,R.C.F.COMPLEX,12858,RAJGAD CHS,32007,1)VASANTDADA PATIL PRATISHTHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). R.C.F OFFICE COMPLEX STATION KEPT OFFLINE. 3). ACCESS PROBLEM AT R.C.F OFFICE COMPLEX S/S.,,
,,11KV,,,,,,1) DMS OFFLINE AT BRIJ BHOOMI S/S. 2) FPI FAULTY AT MAHAGANPATI TOWER S/S SW. NO. 31407. 3) FPI FAULTY AT SHREERAM SAHARA S/S SW. NO. 36621.,,
,,11KV,,,,,,BKC RECEIVING 11 KV SWITCH 3622 NOT OPERATED FROM SCADA..,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,,,
,,400KV,,,,,,1)FAILED TO CLOSE MAKERS REC-STN SW.NO.38996 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAKERS REC-STN SW.NO.39415 FAILED TO OPERATE FROM SCADA. LOAD TRIMMING SCHEME OPERATED AT TPC DHARAVI R/S DUE TO OVERLOADING OF 400 KV MSETCL TALEGAON - KHARGHAR LINE & 400 KV MSETCL TALEGAON - KALWA LINE WRT OUTAGE OF 400 KV HVDC MSETCL CHANDRAPUR - PADGHE POLE-2.,,
,,400KV,,,,,,1)FAILED TO CLOSE PALI REC-STN SW.NO.38709 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PALI REC-STN SW.NO.38718 FAILED TO OPERATE FROM SCADA. LOAD TRIMMING SCHEME OPERATED AT TPC DHARAVI R/S DUE TO OVERLOADING OF 400 KV MSETCL TALEGAON - KHARGHAR LINE & 400 KV MSETCL TALEGAON - KALWA LINE WRT OUTAGE OF 400 KV HVDC MSETCL CHANDRAPUR - PADGHE POLE-2.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SWAPNALOK FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,INSPECTION OF THREE CSS (OSTWAL ORBIT SALASAR ARPAN & PRATHMESH RESIDANCY)..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,MCCB NOT GETTING ON DUE TO MECHANISM ISSUE. LT BREAKER FEEDS ONLY ONE PREMIUM CONSUMER.,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC NEAR ANDHERI BRIDGE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON VAKOLA PANDIT NEHRU RD & VIP MOVEMENT ON AIRPORT RD..,,
,,,,,,,,HEAVY TRAFFIC ON CARTER ROAD & OPERATION SQUAD WAS BUSY ON ANOTHER OPERATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,1) LOADING CONSTRAINT AS TAGORE NGR. DSS 10 MVA-1 WAS OUT UNDER PLANNED OUTAGE FOR PARTIAL CABLE UPGRADATION OF INCOMING CABLE 2) INITIALLY OPERATION SQUAD S PHONE WAS NOT REACHABLE..,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,1) FEEDER TRIPPING AT JUHU REC-STN SW.NO.28484. RESTORATION DELAYED AS INSPECTION OF 11 KV BUS WAS CARRIED OUT AND AFTER CLEARANCE TRANSFORMER WAS TAKEN IN SERVICE .,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT NALANDA S/S. 2)FAILED TO CLOSE SHIVAJI NGR SOUTH 2 S/S DMS SW.NO.09744 FAILED TO OPERATE FROM SCADA. SUSPECTED REF RELAY FAULTY..,,
,,11KV,,,,,,1)FAILED TO CLOSE KUMKUM APARTMENT S/S DMS SW.NO.09418 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE RAJESH S/S DMS SW.NO.10790 FAILED TO OPERATE FROM SCADA. TRAFO BREAKER PULLED OUT DUE TO 11 KV FEEDER 15509 TRIPPING.,,
,,,,,,,,1).GEOEFFREY MANNERS OFFLINE DURING TRIPPING. 2). FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. BUS BAR FLASH OVER.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY WITH LOTO OPERATION. 100% SUPPLY RESTORED ON LT BACKFEEDING AS LT BREAKER NOT GETTING ON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) TRAFFIC AT V P ROAD (NARROW LANES) 2) DT & LTB ARE DISTANT ALSO FLASHMARKS OBSERVED NEAR LTB SO INSPECTION TOO TIME..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,L.T BREAKER NOT GETTING ON,,
,,,,,,,,,,
,,,,,,,,LT BREAKER RESET BUTTON BROKEN.NO ABNORMALITY FOUND..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,VEHICLES WERE PARKED IN FRONT OF OPERATION SQUAD VEHICLE AT MIDC..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,TIME CONSUMED IN REMOVAL OF ALL FUSES FROM 10-WAY PANEL AS THE FUSEMAN WAS UNAVAILABLE AT SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CHEMBUR OPERATION SQUAD BUSY AT SHIVAJI NGR DSS TILAK NGR OPERATION SQUAD SENT FOR RESTORATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRAFFIC ON SV ROAD NEAR SHIMPOLI.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRANSFORMER COMPARTMENT DOOR ELLEN KEY SLOT WAS RUSTED HENCE NOT GETTING OPENED.. NO. OF. COMPLAINTS: 0. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 07:17 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,220KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,GREEN ACRES,15870,MOUNT RESORT NO.2,28660,1) FPI MALFUNCTION AT GREEN ACRES S/S SW.NO.15870 (NOT GLOWN). 2) FPI MALFUNCTION AT GREEN ACRES S/S SW.NO.15868 (NOT GLOWN). NOTIFIATION NO:- 2001534908.,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
0.06+70+120SQ.MM,PILC,11KV,HTCF SECTION,CLIPWALA,10759,ICC,13659,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LARSEN & TOUBRO,31230,CLIPWALA,5312,1)FAILED TO OPEN CLIPWALA S/S DMS SW.NO.05312 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT LARSEN & TOUBRO S/S SW.NO.14485 (NOT GLOWN).,,
70SQ.MM,PILC,11KV,HTCF SECTION,TUNGVE 2,7479,TUNGVE 3,10738,1)ICC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ICC S/S SW.NO.13661 (NOT GLOWN). 3) FPI MALFUNCTION AT TUNGVE 2 S/S SW.NO.07479 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WOODLAND ESTATE,32891,MAROL MAROSHI BUS DEPOT,14333,1)SANGEET PLAZA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CRESCENT EXOTICA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)MAROL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC ON (A) MIDC CENTRAL ROAD DUE TO GUTTER WORK & CC ROAD WORK BY METRO (B) MAROL MAROSHI ROAD WAS ONE WAY DUE TO METRO WORK (C) VIJAY NAGAR ROAD. . FPI NOT INSTALLED AT MAROL MAROSHI BUS DEPOT & STEEL MADE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL MAROSHI BUS DEPOT,14335,STEEL MADE,16304,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SNEHA SAGAR S/S DMS SW.NO.36450 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAROL MAROSHI ROAD NO.3,16327,MAROL POLICE TRAINING CAMP,28177,1)MAROL MAROSHI ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT K P SANGHVI S/S. 2) FEEDER TRIPPING AT 220KV AAREY REC-STN SW.NO.16033.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADHU MAJAS NO.2,9572,MADHU MAJAS NO.3,16670,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADHU MAJAS NO.2,9572,MADHU MAJAS NO.3,16670,1) HEAVY TRAFFIC ON MIDC CENTRAL RD MAHAKALI CAVES ROAD AND JVLR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADHU MAJAS NO.2,9572,MADHU MAJAS NO.3,16670,1) FPI MALFUNCTION AT POONAM NAGAR NO.1 S/S SW.NO.14366 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIJAY NAGAR APARTMENT NO.1,6765,ANERI AKRUTI,18913,1) FPI MALFUNCTION AT ANERI AKRUTI S/S SW.NO.18913 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PANCHVATI SOCIETY,29308,VIJAY NAGAR APARTMENT NO.1,6766,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SWAPNALOK S/S. 2) SUPPLY RESTORATION DELAYED DUE TO FAULT ON 33KV AEML AAREY REC STN FDR 88 TO RAHEJA IT PARK R/S VIA GOKULDHAM REC STN SECTION.,SUPPLY RESTORATION DELAYED DUE TO FAULT ON 33KV AEML AAREY REC STN FDR 88 TO RAHEJA IT PARK R/S VIA GOKULDHAM REC STN SECTION,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,PILC,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,DAHISAR R/S WENT OFFLINE AFTER TRIPPING.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) SLUGGISH RESPONSE OF SCADA AT BHAYANDER R/S AS 33 KV SW NO. 33045 GOT OPEN AFTER GIVING MULTIPLE COMMANDS & ALSO 11 KV BC SW NO. 12223 GOT CLOSED AFTER MULTIPLE COMMANDS. 2) INCOMING SUPPLY FAIL ALARM DID NOT APPEAR ON SCADA..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN IC COLONY NO 1 S/S DMS SW.NO.07290 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN IC COLONY NO 1 S/S DMS SW.NO.07291 FAILED TO OPERATE FROM SCADA. 3)MANAS MOTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC AT DAHISAR CHECK NAKA.. 3) SQUAD WAS BUSY IN OTHER AREA TO CONNECT DG SETS DUE TO LOADING CONSTRAINT DUE TO ANOTHER 11 KV HTCF..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALAD REC-STN SW.NO.29570 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALAD REC-STN SW.NO.33015 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOKHANDWALA NO.3,6815,VERSOVA MHADA NO.1,32145,1) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.06273 (GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA NO.3 S/S SW.NO.06815 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)SILVER ANKLET NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BUNCH BERRY S/S SW.NO.26801 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER ANKLET NO.2,12418,SHINYA MAHADEV,35644,1)FAILED TO OPEN SILVER ANKLET NO.2 S/S DMS SW.NO.12418 FAILED TO OPERATE FROM SCADA. VERSOVA VILLAGE NO.2 40% SUPPLY RESTORED ON LT BACKFEEDING AT 11:21 HRS. 100 % CONSUMER SUPPLY RESTORED AFTER DISCONNECTION OF JUMPERS AT VERSOVA VILLAGE NO. 2..,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER ANKLET NO.2,12418,VERSOVA VILLAGE NO.2,1639,1)VERSOVA PUMPING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SILVER ANKLET NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. VERSOVA VILLAGE NO.2 50% SUPPLY RESTORED ON LT BACKFEEDING AT 07:25 HRS. VERSOVA VILLAGE NO.2 80% SUPPLY RESTORED ON LT BACKFEEDING AT 10:00 HRS. FAULTY CABLE JUMPERS SEPERATED AT VERSOVA VILLAGE NO.2 S/S & HEALTHY SECTION BETWEEN VERSOVA VILLAGE NO.2 S/S TO SHINYA MAHADEO S/S IS CHARGED AT 11:18 HRS. ALL S/R..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1) ISOLATION DONE AFTER SITE-CLEARANCE FROM HTM PERSON WHO WAS WORKING ON RHTCF OF SILVER ANKLET NO.2 S/S TO VERSOVA VILLAGE NO.2 S/S. SILVER ANKLET NO.2 40% SUPPLY RESTORED ON LT BACKFEEDING AT 07:00 HRS. SILVER ANKLET NO.2 100% SUPPLY RESTORED ON DG SET AT 08:20 HRS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1) HEAVY TRAFFIC AT JP RD. & LOKHANDWADA RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)VERSOVA R D P NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VERSOVA R S C 10 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE VERSOVA R S C 10 S/S DMS SW.NO.15349 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TARA NO.4,9057,JUHU TARA NO.1,9058,1)JUHU TARA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUHU ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE JUHU ROAD S/S SW.NO.06310 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR TOWER NO.2,15445,VASTU PRECINCT,37508,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MOVIE TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMARTH DEEP,28063,HEERA PANNA MALL,28066,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,FISHERIES INSTITUTE NO 2,32261,KEDARNATH TOWER,34103,1)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07764 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07765 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07766 FAILED TO OPERATE FROM SCADA. 4)FISHERIES INSTITUTE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07861 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S DMS SW.NO.07861 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,MARBLE ARCH,12087,FPI NOT WORKING AT HVPS SCHOOL S/S S/W NO. 35127.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN DHIRAJ HERITAGE S/S DMS SW.NO.19643 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JUHU TELECOM HOUSING S/S DMS SW.NO.14544 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,24TH ROAD RS,39786,PEARL HEIGHT,39785,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BALGANDHARVA RANGMANDIR,37568,HI-CONS HEIGHT,31740,1) FPI MALFUNCTION AT HI-CONS HEIGHT S/S SW.NO.31740 (NOT GLOWN). 2) FPI MALFUNCTION AT HI-CONS HEIGHT S/S SW.NO.31738 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,T K HOTEL,9016,FOURTEENTH ROAD (14TH),17733,1) DMS OFFLINE AT KHAR GYMKHANA NO.2 S/S. 2)T K HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY TATA TELECOM OPP T K HOTEL S/S. SW. NO. 15454 FAILED TO TRIP.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRICHAND BAJAJ,39107,RUBY LIGHT CHS,35015,1) FEEDER TRIPPING AT BOMBILWADI REC-STN SW.NO.30390.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,2058,1) DMS OFFLINE AT AMBEDKAR ROAD NO.1 S/S. 2) FPI MALFUNCTION AT RUBY LIGHT CHS S/S SW.NO.35013 (NOT GLOWN). 3) FPI MALFUNCTION AT RUBY LIGHT CHS S/S SW.NO.35015 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIXTEENTH ROAD (16TH ROAD),5952,KHAR EXCHANGE,1013,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY NO.2,18066,AAREY UNIT NO.7 KIOSK,18008,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY UNIT NO.29,18977,MASTERMIND,27019,1.) FPI MALFUNCTION AT AAREY NO 2 S/S S/W 18065 (FPI NOT GLOWED) 2.) AAREY NO 2 S/S TOGGLING ONLINE/OFFLINE DUERING TRIPPING. 3.) FPI NOT INSTALLED ON ANY SWITCH AT AAREY UNIT NO 7 KIOSK S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY NO.2,18066,AAREY UNIT NO.7 KIOSK,18008,1)FAILED TO CLOSE AAREY UNIT NO.6 S/S DMS SW.NO.36338 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAYED DUE TO MULTIPLE FAULTS ON SAME FEEDER..,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18006,AAREY UNIT NO.31,26679,1)FAILED TO OPEN AAREY NO.2 S/S DMS SW.NO.18065 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MASTERMIND S/S SW.NO.39419 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SIDDHI VINAYAK,13507,SIDDHI VINAYAK NO.2,26043,1) FPI MALFUNCTION AT SIDDHI VINAYAK NO.2 S/S SW.NO.26043 (GLOWN). 2)FAILED TO CLOSE PREM INDUSTRIES NO.2 S/S DMS SW.NO.13703 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATELITE CLASSIC,18964,JOGESHWARI(E) RAILWAY QTRS,18928,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATELITE CLASSIC,18964,JOGESHWARI(E) RAILWAY QTRS,18928,1) HEAVY TRAFFIC ON MAHAKALI CAVES RD TO PUMP HOUSE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATELITE CLASSIC,18964,JOGESHWARI(E) RAILWAY QTRS,18928,1)JOGESHWARI EAST NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TIVOLI ANNEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE HINDU FRIENDS SOCIETY ROAD S/S DMS SW.NO.18250 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S DMS SW.NO.07102 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN JOGESHWARI EAST NO.1 S/S DMS SW.NO.04676 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.06104 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S R P F NO.1,12598,SHIVTEKADI,12252,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHIVTEKADI,12253,RAJESHWARI SOCIETY,18575,1) HEAVY TRAFFIC ON JVLR. 2) FPI MALFUNCTION AT RAJESHWARI SOCIETY S/S SW.NO.18575 (GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,PRATAP NAGAR PUMP HOUSE,15517,JOGESHWARI CAVES ROAD NO.1,2923,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI CAVES ROAD NO.3,12535,TRISHUL NO.2,18527,1) FPI MALFUNCTION AT S C BROTHERS S/S SW.NO.02995 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI CAVES ROAD NO.1,2922,JOGESHWARI CAVES ROAD NO.3,12533,1) HRAVY TRAFFICE ON PARSI PANCHYAT RD..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,1)TRISHUL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN TRISHUL NO.2 S/S DMS SW.NO.18525 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE TRISHUL NO.2 S/S DMS SW.NO.18527 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN S C BROTHERS S/S DMS SW.NO.02995 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC AT MAHAKALI CAVES RD JVLR. NO ENTRY AT JOGESHWARI CAVES RD DUE TO CC WORK AS WELL AS DRAINAGE WORK IN PROGRESS.. 6) ACCESS PROBLEM AT TRISHUL NO.2 S/S CABLE ROLLS PLACED IN FRONT OF MAIN SUBSTATION DOOR. PRIVATE LOACK AT ANOTHER DOOR. LOCK BROKEN THEN ENTRY DONE IN S/S. . ISOLATION & RESTORATION DELAYED DUE TO CHANGE OF SWGR JOB FOR MEGHWADI S/S WAS IN PROGRESS..,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,1)S C BROTHERS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRISHUL NO.2,18525,CAVES ROAD NORTH,4945,1) DMS OFFLINE AT GUMPHA DARSHAN S/S. 2) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD MEGHWADI ROAD & JOGESHWARI CAVES ROAD . CABLE DAMAGED BY BMC NEAR TRISHUL NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S R P F NO.4,25507,S R P F NO.2,16956,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.R.P.F. NO.6,29375,S R P F NO.4,25506,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN INDABRATTOR S/S DMS SW.NO.09122 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDABRATTOR S/S DMS SW.NO.09123 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY 1,32723,TROMBAY 5,13745,1)TROMBAY 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TROMBAY 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE TIFR S/S DMS SW.NO.12509 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT TROMBAY 5 S/S SPECIAL LOCK AT S/S. 5) SUPPLY RESTORATION DONE AFTER LOAD RELIEVING OPERATION 6)OPERATION SQUAD VEHICLE STOPPED TWICE FOR CHECKING BY POLICE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)LALLUBHAI AMICHAND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR HSG.2,10188,SPANDAN HOSPITAL,39969,1)LALLUBHAI AMICHAND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,1) FPI MALFUNCTION AT MANDALA S/S SW.NO.14389 (NOT GLOWN). 2) FPI MALFUNCTION AT MANDALA S/S SW.NO.14392 (NOT GLOWN). 3)MANDALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DAMAGED BY BMC .100 M FROM STREET LIGHT POLE YJS/24/005 NEAR MANDALA S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJABWADI,26901,TROMBAY TOWNSHIP 2,17394,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,1)MANDALA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI SEWAGE,572,SATYAM AMAR,39130,1) HEAVY TRAFFIC AT J P ROAD & LINK ROAD. 2) FPI MALFUNCTION AT SEJAL S/S SW.NO.16951 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHEELA GOPAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DATTA PARAG SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OCEANGRAPHY,18335,6 7 8 GAZDHAR,38517,1) OPERATION SQUAD WAS SENT FOR OPERATION AT NARAYAN S/S ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,1) DMS OFFLINE AT SHITLA DEVI S/S. 2) FPI MALFUNCTION AT CRYSTAL POINT MALL S/S SW.NO.30188 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL POINT MALL,30188,SHITLA DEVI,25433,1) FPI MALFUNCTION AT CRYSTAL POINT MALL S/S SW.NO.30182 (NOT GLOWN). CABLE DAMAGE BY METRO NEAR D.N. NAGAR METRO STATION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHUDHARGAD,11240,SAVGAN,35525,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANGAM SOCIETY,31830,D N NAGAR NO.2,6933,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VERSOVA PUSHPAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE NAVSENA S/S SW.NO.09170 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT BHUDHARGAD S/S SW.NO.11238 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KARTIK ESTATE S/S SW.NO.14237 (GLOWN). 2) FPI MALFUNCTION AT KARTIK ESTATE S/S SW.NO.14235 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,JYOTI WIRE INDUSTRIES,6089,KOLESITE,4855,1) FPI MALFUNCTION AT AMBIVLI REC-STN SW.NO.10222 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYA HOUSE,30169,MARUTI CHAMBER,29453,1) FPI MALFUNCTION AT SATYA HOUSE S/S SW.NO.30169 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,YASHRAJ FILMS,38890,PODDAR RUBBER,11991,1) DMS OFFLINE AT ENORCON S/S. 2) DMS OFFLINE AT MARUTI CHAMBER S/S. 3) DMS OFFLINE AT PODDAR RUBBER S/S. 4) ACCESS PROBLEM AT PODDAR RUBBER S/S WATCHMAN NOT AVAILABLE ON THE GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHATRI HOUSE,29916,VIKAS NAGAR,16915,1)FAILED TO CLOSE WHITE HOUSE S/S SW.NO.19611 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KHATRI HOUSE S/S. 3)FPI NOT INSTALLED AT KHATRI HOUSE S/S 4) FPI NOT INSTALLED AT VIKAS NAGAR S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MOURYA ESTATE S/S SW.NO.37811 (GLOWN). 2)BEHRAM BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)WHITE HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT KHATRI HOUSE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATIK,36371,GILBERT HILL NO.1,1089,1) HEAVY TRAFFIC ON LINK ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,D N NAGAR NO.1,4187,INDIAN OIL NAGAR,9565,1) HEAVY TRAFFIC ON LINK RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,D N NAGAR NO.1,4187,INDIAN OIL NAGAR,9565,ISOLATION & RESTORATION OF ANDHERI R/S 4427 WAS IN PROGRESS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DUE TO HTCF BETWEEN PRATIK S/S TO GILBERT HILL S/S. PRATIK 50% SUPPLY RESTORED ON LT BACKFEEDING AT 17:30 HRS. PRATIK 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:45 HRS. DEEP CHS 50% SUPPLY RESTORED ON LT BACKFEEDING AT 18:30 HRS. DEEP CHS 100% SUPPLY RESTORED ON DG SET AT 19:00 HRS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOTUS,35807,SURESH SMRUTI,13961,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM,36445,SONY MONY,26046,1) FPI MALFUNCTION AT SONY MONY S/S SW.NO.26048 (NOT GLOWN). 2) FPI MALFUNCTION AT KUMKUM S/S SW.NO.36445 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRE SQUARE,29221,RAM ZAROKA,18936,1) FPI MALFUNCTION AT B S E S MUNCIPAL HOSPITAL S/S SW.NO.17538 (NOT GLOWN). 2) FPI MALFUNCTION AT CENTRE SQUARE S/S SW.NO.29220 (NOT GLOWN). 3)AZAD LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE AZAD LANE S/S DMS SW.NO.18503 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE JUHU SAMATA NAGAR S/S DMS SW.NO.32665 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM ZAROKA,15018,KOHALI VILLA,35147,1) HEAVY TRAFFIC ON LINK ROAD. .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PANERI,19526,ANDHERI GAOTHAN,5805,1)ANDHERI GAOTHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFICE ON LINK ROAD & SV ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WEST,14968,J P ROAD NO.3,15175,1)ANDHERI GAOTHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ETERNIA,37896,BHARUCHA COLONY,15159,1)FAILED TO CLOSE SILVER MIST S/S DMS SW.NO.19546 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE RUKMINI VAIBHAV S/S DMS SW.NO.30370 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ETERNIA,37896,BHARUCHA COLONY,15159,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI SAHAJIVAN,30704,GUNDAVLI GAOTHAN,10295,1)FAILED TO OPEN GUNDAVLI GAOTHAN S/S SW.NO.10295 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ANDHERI SAHAJIVAN S/S SW.NO.30704 (NOT GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A-1 VISHAL,37395,GAVDEVI DONGRI NO.2,14813,1)CAMA ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM VIRAJ,29407,BINDRA SUIPES,36639,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,A-1 VISHAL,37395,GAVDEVI DONGRI NO.2,14813,1)MOGRA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SWAPNALOK APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT GAVDEVI DONGRI NO.2 S/S PRIVATE LOCK AT S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,1) ACCESS PROBLEM AT VIKAS TOWER S/S PRIVATE LOCK AT S/S ... KEY WAS NOT AVAILABLE ON SITE.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H M SCHOOL NO.2,18738,WADHWA NEST,37326,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H M SCHOOL NO.2,18738,WADHWA NEST,37326,1) FPI MALFUNCTION AT H M SCHOOL NO.2 S/S SW.NO.18736 (NOT GLOWN). 2)H M SCHOOL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVAN CENTRE,11658,SAHAKAR ROAD EAST,34186,,,
0.06+120SQ.MM,PILC,11KV,HTCF SECTION,AMBOLI NO.1,76,PREM INDUSTRIES NO.1,6861,,,
0.06+120+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KOSAN GAS S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,STANVAC PUMP,454,MHADA COLONY,31352,1)STANVAC PUMP S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN NAGABABA NGR 1 S/S DMS SW.NO.25462 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00454 (NOT GLOWN). 4) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00454 (NOT GLOWN).,,
0.15+240SQ.MM,PILC,11KV,HTCF SECTION,GAVAN VILLEGE KIOSK,7724,INDIAN OIL 1,2100,1) ACCESS PROBLEM AT INDIAN OIL 1 S/S SECURITY CHECKING AT INDIAN OIL PREMISES. CABLE DAMAGED BY MCGM OPP. GAVAN VILLAGE KIOSK S/S.,,
0.15+0.1+120SQ.MM,PILC,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,,,
70SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL,5585,ONGC,16943,1) ACCESS PROBLEM AT INDIAN OIL NO.4 S/S DOOR MECHANISM WAS JAMMED .,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9321,ONGC,16977,1) ACCESS PROBLEM AT INDIAN OIL 4 S/S. 2) ACCESS PROBLEM AT ONGC S/S. 3) ACCESS PROBLEM AT INDIAN OIL 1 S/S. 4) CORRECT SWICTH STATUS OF ANIK R/S SW.32857 WAS NOT SHOWING ON SCADA DUE TO AUXILIARY SW. PROBLEM.,,
70SQ.MM,XLPE,11KV,HTCF SECTION,ONGC,16943,INDIAN OIL 1,5585,1) TRAFFIC WAS SLOW DUE TO HEAVY RAIN.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COLLECTOR COLONY GURUKRUPA,38373,SWAMI VIVEKANAND,25527,1) DMS OFFLINE AT COLLECTOR COLONY GURUKRUPA S/S. 2)FAILED TO OPEN BHOLENATH RESIDENCY S/S DMS SW.NO.38370 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHOLENATH RESIDENCY S/S DMS SW.NO.38371 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT COLLECTOR COLONY GURUKRUPA S/S SW.NO.38373 (NOT GLOWN). 5) CHEMBUR OPERATION SQUAD WAS BUSY AT MANKHURD TELEPHONE EXCHANGE S/S FOR HT CONSUMER TRIPPING AND TILAK NGR OPERATION SQUAD WAS BUSY AT NEELYOG S/S FOR LT BREAKER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND BAUG,5306,WADHAWALI SOUTH,12016,,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH HEIGHT,30734,R.C.MARG EAST,13764,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,F.C.I. NO.2,5142,1) FPI MALFUNCTION AT GAVAN VILLEGE KIOSK S/S SW.NO.07726 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.09322 (NOT GLOWN). 3) ACCESS PROBLEM AT INDIAN OIL 4 S/S. 4) ACCESS PROBLEM AT F.C.I. NO.2 S/S. 5) HEAVY TRAFFIC ON CHEDANAGAR SIGNAL FREEWAY ENTRY SIGNAL & IN FRONT OF ANIK R/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1) FPI MALFUNCTION AT SIXTEENTH (16TH) ROAD NO 2 S/S SW.NO.31336 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1) DMS OFFLINE AT KHAR EXCHANGE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,1) HEAVY TRAFFIC ON S.V.ROAD & MILAN SUBWAY.. 2) ACCESS PROBLEM AT BANDRA TALKIES S/S BANDRA TALKIES PREMISES LOCKED..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIXTEENTH AVENUE,37109,SHREE GANESH,9848,1) DMS OFFLINE AT SHIVDHAM S/S. 2)FPI NOT WORKING AT SHREE GANESH S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPAK GAYATREE,36364,36 TURNER ROAD,34851,1) OPERATION SQUAD WAS BUSY WITH LOAD READING ACTIVITY IN VILE PARLE (W) AREA. HEAVY TRAFFIC IN MILAN SUBWAY..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FIDAI CINEMA,4566,BANDRA (W) RAILWAY QUARTERS,18925,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHAR PUMPING,14243,JAI BHARAT SOCIETY,15836,1)JAI BHARAT SOCIETY S/S SW.NO.15838 SWITCH MECHANISM PROBLEM. 2)FAILED TO CLOSE FIDAI CINEMA S/S DMS SW.NO.04566 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHOIWADA ROAD,6305,BANDRA BUS DEPOT,5810,1)BANDRA BUS DEPOT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA BUS DEPOT,31397,BANDRA TANK NO.3,15113,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,F. A. CLASSIQUE,36968,PEARL HEIGHT,15768,1)FAILED TO OPEN F. A. CLASSIQUE S/S SW.NO.36968 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TERMINUS,25162,KHERWADI NO.2,6086,1) ACCESS PROBLEM AT BANDRA TERMINUS S/S PRIVATE LOCK AT SUBSTATION..,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,1) SECTION BETWEEN BEHRAM PADA NO.2 TO NAVPADA NO.2 VIA GHASS BAZAR WAS KEPT DEAD FOR SAFEGUARDING. NAVPADA NO.2 S/S RESTORED AFTER TAKING OFF-SECTION INTO SERVICE. .,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,RACHNA IND EST,17856,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYURESHWAR PARK,29779,GOLDEN NEST STP,38998,NETWORK CONSTRAINT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,UNAVAILABILITY OF DRIVER SO ISOLATION AND RESTORATION CARRIED OUT BY AUTO RIKSHA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHODEV JUNCTION,19058,NAVGHAR ROAD NO 2,34088,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHARI EAST NO 1,6235,PARASNATH JAIN,13418,1)FAILED TO CLOSE BHAYANDAR REC-STN SW.NO.12224 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2)FAILED TO CLOSE SHASTRI IND EST S/S SW.NO.37873 FAILED TO OPERATE FROM SCADA.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHARI EAST NO 1,6235,PARASNATH JAIN,13418,1) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.06235 (NOT GLOWN). 2) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.11130 (NOT GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND KHARI EAST NO 1 S/S DMS SW.NO.31170 FAILED TO OPERATE FROM SCADA. 4) TRIP CIRCUIT UNHEALTHY APPEARED ON BHAYANDER R/S 12224 FEEDER.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LODHA COMPLEX,17358,SANGHVI EMPIRE,25120,1)NG PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NG PLAZA,29305,LODHA COMPLEX,17360,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI EMPIRE,25120,LODHA COMPLEX,17358,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NG PLAZA,29305,LODHA COMPLEX,17360,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAMATA INDUSTRY,7784,BALKRISHNA NAGAR NO 2,28403,1) FPI MALFUNCTION AT VINU INDUSTRIES S/S SW.NO.07568 (NOT GLOWN). 2) FPI MALFUNCTION AT MAMATA INDUSTRY S/S SW.NO.07784 (NOT GLOWN). 3)KASTURI ESTATE NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAMATA INDUSTRY,7784,BALKRISHNA NAGAR NO 2,28403,1) FPI MALFUNCTION AT MAMATA INDUSTRY S/S SW.NO.07784 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARVODAY ENCLAVE,29807,RAJESHREE HOTEL,39173,1) FPI MALFUNCTION AT SARVODAY ENCLAVE S/S SW.NO.29804 (NOT GLOWN). 2) FPI MALFUNCTION AT SARVODAY ENCLAVE S/S SW.NO.29807 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARVODAY ENCLAVE,29807,RAJESHREE HOTEL,39173,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 1,5545,VIKAS INDUSTRIES NO 2,11183,1)VIKAS INDUSTRIES NO 1 S/S SW.NO.05545 SWITCH MECHANISM PROBLEM. CABLE DAMAGED BY MBMC 100MTRS AWAY FROM VIKAS IND. NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SARVODAYA PARADISE,35010,GAURAV HOMES,19102,1) FPI MALFUNCTION AT KHARI PLINTH NO 2 S/S SW.NO.37511 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,FPI FAULTY (NOT WORKING) AT BHAYANDER UDYOG NGR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAKSHATRA APARTMENT,37780,CHANDRAKANT RESIDENCY,34419,1) DMS OFFLINE AT BHAIRAV SHRISTI S/S. 2) FPI MALFUNCTION AT NAKSHATRA APARTMENT S/S SW.NO.37781 (GLOWN). 3) FPI MALFUNCTION AT CHANDRAKANT RESIDENCY S/S SW.NO.34417 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PADMAVATI NAGAR NO 2,28600,RADHASWAMI SATSANG,25703,1) FPI MALFUNCTION AT NAKSHATRA APARTMENT S/S SW.NO.37781 (GLOWN). 2)FAILED TO CLOSE NAKSHATRA APARTMENT S/S DMS SW.NO.37780 FAILED TO OPERATE FROM SCADA. 3)FPI NOT WORKING AT CHANDRAKANT RESIDENCY S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR NORTH NO 2,5301,JANATA NAGAR NO 1,12703,1)ROYAL RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GODAVARI INDUSTRIES,5418,SANTOK CINEMA,19193,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,1) DMS OFFLINE AT ALI BAUG S/S. 2)FAILED TO OPEN UTTAN MARINA COMPLEX S/S DMS SW.NO.38062 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UTTAN MARINA COMPLEX S/S DMS SW.NO.38063 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT GMHT (KIOSK) S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,15292,SAFALE VILLAGE NO 1,17975,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEREY LANE,17255,SHEREY HILL,17256,1) FPI MALFUNCTION AT SHEREY LANE S/S SW.NO.17255 (NOT GLOWN). SHEREY HILL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 16:55 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GMHT KIOSK,37138,MBMC SEWAGE,30148,1)FAILED TO OPEN UTTAN MARINA COMPLEX S/S DMS SW.NO.38062 FAILED TO OPERATE FROM SCADA. DHAVGI DONGAR NORTH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS. 2)FPI NOT WORKING AT GMHT KIOSK S/S (SWITCH NO. 11874 AND 11876) MBMC SEWAGE S/S SUPPLY RESTORED AFTER REPAIRING DONE BY HTM.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,,,
