Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,1)FAILED TO OPEN - MULTIPLE COMMAND UTTAN MARINA COMPLEX S/S DMS SW.NO.38062 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11874 (NOT GLOWN). 3) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.37138 (NOT GLOWN). 4) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11875 (NOT GLOWN). 5) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11876 (NOT GLOWN). 6) FPI MALFUNCTION AT STELLA MARIS S/S SW.NO.05704 (NOT GLOWN). 7) FPI MALFUNCTION AT STELLA MARIS S/S SW.NO.05706 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOWK VILLAGE NO 1,12043,CHOWK VILLAGE NO 2,14887,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ARYAN PLAZA,19439,NUTAN LAYOUT NO 2,17663,SF6 PRESSURE LOW ON BHAYANDER (W) S/S SW NO. 25325 SO ALL ISOLATION IS DIVERTED ON BHAYANDER R/S SW NO. 12229..,,
120SQ.MM,PILC,11KV,HTCF SECTION,PADMAVATI COMPLEX NO 2,17558,ARYAN PLAZA,19441,1) FPI MALFUNCTION AT NUTAN LAYOUT S/S SW.NO.11111 (NOT GLOWN). 2)NUTAN LAYOUT NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SALASAR TOWER,26230,NUTAN LAYOUT,11111,1) DMS OFFLINE AT KASTURI ESTATE NO 3 S/S. 2) DMS OFFLINE AT KHARI VILLAGE S/S. 3)LOADING CONSTRAINTS AT BHYANDER R/S 20 MVA 1 POWER TANSFORMER.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1) DMS OFFLINE AT BHAYANDAR WEST NO 1 S/S. 2) HEAVY TRAFFIC ON UTTAN ROAD. CABLE DAMAGED BY MBMC NEAR SUBHASH CHANDRA BOSE GROUND ON UTTAN ROAD.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1) DMS OFFLINE AT RAI CEMETERY S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5090,SAI RATH TOWER,30640,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TALAWADI,5924,KESHAV SHRISTI,14406,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BORGES COMPOUND,26572,TALAWADI,12549,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KESHAV SHRISTI S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UTTAN KIOSK,7179,KARAI PADA,26169,1) DMS OFFLINE AT ALI BAUG S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KYLEMORE,9655,MEHBOOB,342,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1)FAILED TO OPEN MERRY NIKETAN S/S DMS SW.NO.07950 FAILED TO OPERATE FROM SCADA. 2)KANE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT GOL MAHAL S/S SW.NO.14828 (NOT GLOWN). 4) FPI MALFUNCTION AT B J ROAD (BANDRA) S/S SW.NO.07059 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,AGNEL ASHRAM,14241,KANE ROAD,5336,1) FPI MALFUNCTION AT KANE ROAD S/S SW.NO.05376 (GLOWN). 2)KANE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)GRANDBAY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) COMMUNICATION PROBLEM AT KANE RD S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1) FPI MALFUNCTION AT B J ROAD (BANDRA) S/S SW.NO.07059 (NOT GLOWN). 2) FPI MALFUNCTION AT GOL MAHAL S/S SW.NO.14828 (NOT GLOWN). 3) FPI MALFUNCTION AT GRANDBAY S/S SW.NO.26586 (NOT GLOWN). 4) DMS OFFLINE AT KANE ROAD S/S. 5) CELLULAR NETWORK PROBLEM AT KANE RD S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1)KANE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND MERRY NIKETAN S/S DMS SW.NO.07950 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MERRY NIKETAN S/S DMS SW.NO.04770 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD (BANDRA),7059,ST PAUL ROAD NO.1,2090,1)KANE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT KANE ROAD S/S SW.NO.05376 (NOT GLOWN). 3) FPI MALFUNCTION AT KANE ROAD S/S SW.NO.05336 (NOT GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEA ROCK,7945,AGNEL ASHRAM,14239,1) HEAVY TRAFFICE ON HILL ROAD AND WATERFIELD ROAD. 2) DMS OFFLINE AT KANE ROAD S/S. 3) COMMUNICATION PROBLEM AT KANE ROAD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA GYMKHANA,30166,ST PAUL ROAD NO.2,7252,1) DMS OFFLINE AT CHIMBAI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ST PAUL ROAD NO.1,2091,KANT WADI NO.1,10999,1) FPI MALFUNCTION AT ST PAUL ROAD NO.1 S/S SW.NO.02091 (NOT GLOWN). 2) FPI MALFUNCTION AT ST PAUL ROAD NO.1 S/S SW.NO.05040 (NOT GLOWN). 3)FAILED TO CLOSE KANT WADI NO.1 S/S SW.NO.10999 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND ST PAUL ROAD NO.1 S/S SW.NO.5040 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MUMBAI EDUCATION TRUST (MET),14033,LILAVATI HOSPITAL,32740,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SADGURU NAGAR NO 2,17839,RAHEJA ESTATE SOUTH,12249,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA ESTATE WEST,12246,SHUB SARITA,39093,1) FPI MALFUNCTION AT RAHEJA ESTATE WEST S/S SW.NO.12244 (NOT GLOWN). 2) FPI MALFUNCTION AT RAHEJA ESTATE WEST S/S SW.NO.12246 (NOT GLOWN). 3)CASCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) MIRA R/S OPERATION SQUAD WAS BUSY IN BHAYANDER AREA IN ISOLATION AND RESTORATION OF BHAYANDER R/S 12224 FEEDER TRIPPING.,FEEDER TRIPPING,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA ESTATE NO 1,17032,GORAKSHADHAM,29883,1)CASCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING. SHRIKRISHNA NAGAR EAST 100% SUPPLY RESTORED ON DG SET AT 03:10 HRS. 2) FPI FAULTY (NOT WORKING) AT RAHEJA ESTATE S/S 3) OPERATION SQUAD NOT AVAILABLE AT MIRA R/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHUB SARITA,39094,SHRIKRISHNA NAGAR EAST,17445,1)FAILED TO CLOSE NITYANAND APARTMENT S/S SW.NO.18213 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT ABHINAV NAGAR NO 2 S/S. 3)CASCADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4.) DMS AT SADGURU NO 2 TOGGLING ONLINE/OFFLINE DUERING TRIPPING 5.) TAKING SITE CLEARANCE. CABLE DAMAGED BY MCGM NEAR SHUBH SARITA S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRIKRISHNA NAGAR EAST,17443,ABHINAV NAGAR NO 2,37919,1)ABHINAV NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ABHINAV NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC AT DAHISAR CHECK NAKA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA ESTATE SOUTH,12247,RAHEJA ESTATE NO 1,17034,1)CASCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SADGURU NGR. NO.2 S/S SWITCH NO. 17839 AND 17840 FAILED TO OPEN INITIALLY.,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GOKUL SHOPPING S/S SW.NO.19055 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAMBLI GALI NO 2,19921,FACTORY LANE,2710,1) FPI MALFUNCTION AT JAMBLI GALI NO 2 S/S SW.NO.19921 (NOT GLOWN). 2) FPI MALFUNCTION AT JAMBLI GALI NO 2 S/S SW.NO.19922 (NOT GLOWN).,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GOKUL SHOPPING S/S SW.NO.19055 (GLOWN).,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NATAKWALA LANE S/S SW.NO.35391 (GLOWN). 2) FPI NOT WORKING AT DATTAPADA WEST S/S..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIDAS NAGAR,9149,PARWANA APARTMENT,36747,1) FPI MALFUNCTION AT HARIDAS NAGAR S/S SW.NO.09149 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND KORA KENDRA NO 2 S/S DMS SW.NO.16946 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND KORA KENDRA NO 2 S/S DMS SW.NO.16948 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERSHINE WOODS NO 2,36975,RAM NAGAR,38911,1)RAM NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBROSIA NO 2,36129,BACON FACTORY,18727,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PREMJEE NAGAR S/S DMS SW.NO.15072 FAILED TO OPERATE FROM SCADA. 2)PREMJEE NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) LOADING CONSTRAINT DUE TO EXISTING 11KV HTCF BETWEEN RAHEJA ESTATE SOUTH S/S TO RAHEJA ESTATE S/S..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMBROSIA NO 2,36129,BACON FACTORY,18727,1)PREMJEE NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT NATIONAL PARK S/S. 2) FPI FAULTY (NOT WORKING) AT BACON FACTORY S/S SWITCH NO. 18727 2904 2905 2906.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBROSIA NO 2,36129,BACON FACTORY,18727,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT BACON FACTORY S/S SW.NO.02904 (NOT GLOWN). 2) FPI MALFUNCTION AT BACON FACTORY S/S SW.NO.18727 (NOT GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,MAGATHANE NO 1,7903,TCS NO 1,12274,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAGATHANE NO 1,7902,MAGATHANE NO 2,17109,1)MAGATHANE NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI EAST NO 3,6717,THAWAR APARTMENT,38170,1)FAILED TO OPEN BORIVALI EAST NO 3 S/S DMS SW.NO.06717 FAILED TO OPERATE FROM SCADA.,,
300+185SQ.MM,XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,1) FPI MALFUNCTION AT GOYAL PLAZA NO 2 S/S SW.NO.29019 (NOT GLOWN). 2) FPI MALFUNCTION AT GOYAL PLAZA NO 2 S/S SW.NO.29020 (NOT GLOWN). 3) ACCESS PROBLEM AT TULJAI S/S S/S DOOR NOT EASILY ACCESSIBLE.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAODEVI ROAD NO.2,15871,GAODEVI ROAD NO.1,18521,1) DMS OFFLINE AT GAVDEVI ROAD NO.5 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUKUR WADI,38696,DWARKA APARTMENT,28725,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUKUR WADI,38696,DWARKA APARTMENT,28725,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,FPI FAULTY (NOT WORKING) AT MG MARG S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAJUPADA NO 1,37579,OM SIDDHIRAJ,12796,,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATA APARTMENT,19491,SHANTIVAN,17470,SIMULTANEOUS TRIPPING AT BHAYANDER R/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOYAL TRADE CENTRE,17456,ODHAV NAGAR,4042,,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATA APARTMENT,19491,SHANTIVAN,17471,1)SHUB SARITA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIGOS NO.1,7665,I B PATEL ROAD NO.4,6382,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIGOS NO.1,7665,I B PATEL ROAD NO.4,6382,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NIGOS NO.1,7665,I B PATEL ROAD NO.4,6382,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REMI PROCESS,9726,NIGOS NO.1,7663,1) HEAVY TRAFFICE ON WEH.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BABULAL AVASTHI COMPOUND,28623,PAHADI NO.2,6256,1)FAILED TO OPEN CAMA NO.3 S/S DMS SW.NO.05326 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON CAMA ROAD NEAR PAHADI NO 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN UDYOG BHAVAN NO.2 S/S DMS SW.NO.13506 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.3,36593,ACCORD CLASSIC,37862,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON MHADA NO.1,11384,OBEROI MALL,28760,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA REC-STN SWITCH:11915 TO NATIONAL ECHO S/S SWITCH:02153. 2) 3C X 120+300+150 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,1)NATIONAL ECHO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAHAKALI CAVES ROAD WEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. NATIONAL ECHO 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:06 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BUSINESS SQUARE,25742,SANGAM,34227,1) DMS OFFLINE AT SANGAM S/S. FPI NOT INSTALLED AT SOLITAIRE CORPORATE PARK S/S.,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,RELAY VALUES GOT UPDATED LATE ON SCADA.,,
0.3+300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,UNKNOWN VEHICLE PARKED INFRONT OF MAKHARIA S/S GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERANI RD 1,9326,JUNGLESHWAR TEMPLE,10292,1) DMS OFFLINE AT KHERANI RD 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,R.K.POLYMER,15629,CHANDIVALI ICE & COLD,10744,1) HEAVY TRAFFIC ON CHANDIVALI FARM ROAD AND POWAI VIHAR ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI QUARIES 1,26077,ZINIA,28405,1)CHANDIVALI QUARIES 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT COATS S/S SW.NO.04593 (NOT GLOWN). 3) FPI MALFUNCTION AT ZINIA S/S SW.NO.28407 (GLOWN). 4)COATS S/S DMS SW.NO.04593 SWITCH MECHANISM PROBLEM. ISOLATION DIVERTED ON CHANDIVALI R/S 31009 DUE SWITCH MECHANISM PROBLEM AT COATS S/S SW NO. 4593.,,
,,,,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AERB OFFICE COMPLEX,12967,ASHA PICTURE,14003,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14003 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14004 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.32294 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.32295 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 6) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN). 7) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14003 (NOT GLOWN). 8) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14004 (NOT GLOWN). SUPPLY RESTORED AFTER NORMALISING BUS OUTAGE OF CHEETA CAMP NO.4 S/S..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,GREEN ACRES,15870,MOUNT RESORT NO.2,28660,1) DMS OFFLINE AT MOUNT RESORT S/S. 2) FPI MALFUNCTION AT GREEN ACRES S/S SW.NO.15870 (NOT GLOWN). CABLE DAMAGED BY BMC OPP.PATEL BANGLOW NEAR MOUNT RESORT S/S.,,
300+70SQ.MM,XLPE,11KV,HTCF SECTION,R.C.MARG EAST,13764,SHETH HEIGHT,30734,1)FAILED TO OPEN BORLA SOC S/S DMS SW.NO.09292 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE R.C.MARG S/S DMS SW.NO.05113 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT R.C.MARG EAST S/S SW.NO.13762 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN BORLA SOC S/S DMS SW.NO.09291 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BORLA SOC S/S DMS SW.NO.09292 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PARMANU S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PARMANU S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,1)SHRI KRISHNA SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN PARMANU S/S DMS SW.NO.09280 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PARMANU S/S DMS SW.NO.07475 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,DUKE,9153,UJAGAR TEXTILES,4842,1)FAILED TO OPEN RUSTOM ICE FACTORY S/S SW.NO.04987 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RUSTOM ICE FACTORY S/S SW.NO.04988 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJETHIA IND EST,5071,GANESH IND,9951,1) FPI MALFUNCTION AT GANESH IND S/S SW.NO.09951 (GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIMBONI BAUG 1,5510,BHAGYAWAN,14457,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIMBONI BAUG 1,5512,SLAUGHTER HOUSE 2,11620,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOVANDI EXHIBITOR,15529,SLAUGHTER HOUSE 1,4041,1). ED-2 ALL R/S OFFLINE DURING TRIPPING. 2). PAI PAPER IND S/S SW. 11448 OPERATED AFTER GIVING COMMAND BUT SW. STATUS NOT UPDATED ON SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PAI PAPER IND,11448,GOVANDI NORTH 1,5406,1)SLAUGHTER HOUSE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SARAS BAUG,4974,ASHA PICTURE,14007,1)SARAS BAUG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MOUNT RESORT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14007 (GLOWN). 4) DMS OFFLINE AT ASHA PICTURE S/S. 5)FAILED TO CLOSE MANDALA S/S SW.NO.14390 FAILED TO OPERATE FROM SCADA.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STERLING APARTMENT,30636,MALTIBAI NAVROJI CAMPUS,32206,1) DMS OFFLINE AT MOUNT RESORT S/S. 2)FPI FAULTY AT MALTIBAI NAVROJI CAMPUS S/S SW. 32206.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPINE APARTMENT,32013,BASANT VIKAS,10863,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 4,26757,NEW SAI SRUSHTI,35122,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK NO.4,26757,NEW SAI SRUSTHI,35122,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR GIS,37518,VANAMALI,29096,1)PARMANU S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTENARRY HOSP 3,36907,PARMANU,7474,1)FAILED TO OPEN CENTENARRY HOSP 3 S/S DMS SW.NO.36907 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR GIS,37518,VANAMALI,29096,1) FPI MALFUNCTION AT VANAMALI S/S SW.NO.29096 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAM SUNDARAM,31479,VICTORY FLASK,31636,1) ACCESS PROBLEM AT SATYAM S/S VEHICLE PARKED INFRONT OF S/S GATE .,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT TEERTH,7981,CHEMBUR NALINI,35901,1)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06383 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SHREE SUNDER S/S DMS SW.NO.06384 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT BHARAT TEERTH S/S WATCHMEN NOT AVAILABLE ON SITE. 5) HEAVY TRAFFIC AT GOVANDI SIGNAL & GHATKOPAR-MAHUL RD..,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR NALINI,35899,SHREE SUNDER,6384,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (NOT GLOWN). 3)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SHREE SUNDER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM ON SION TROMBAY ROAD INFRONT OF IDBI BANK.,,
225SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.06713 (GLOWN).,,
225SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.06711 (NOT GLOWN). 2)FAILED TO CLOSE UDAYGIRI S/S DMS SW.NO.06714 FAILED TO OPERATE FROM SCADA. 3). PRIVATE LOCK AT TROMBAY TOWNSHIP COLONY S/S. CABLE DAMAGED BY METRO NEAR ST LT POLE NO. YJS 122/029.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTOM SAGAR NO 2,18546,AMAR MAHAL,13018,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEONAR (N) NO.3,8705,SHIVAJI NGR 1,6367,1) FPI MALFUNCTION AT DEONAR NORTH 1 S/S SW.NO.31574 (NOT GLOWN).,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DEONAR NORTH 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 3)VIKHROLI BUS DEPOT EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN).,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,CNG GHATKOPAR DEPOT,1340,PANT NGR SCHOOL,9317,1)CNG GHATKOPAR DEPOT S/S DMS SW.NO.01340 SWITCH MECHANISM PROBLEM. 2)FAILED TO OPEN CNG GHATKOPAR DEPOT S/S DMS SW.NO.01340 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CNG GHATKOPAR DEPOT S/S DMS SW.NO.01341 FAILED TO OPERATE FROM SCADA. 4)VIKHROLI BUS DEPOT EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)SUDHA PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CNG GHATKOPAR DEPOT S/S RESTORED AFTER SPARATING FAULTY JUMPERS AT CNG GHATKOPAR DEPOT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,POSTAL CLY,17554,SHRAMJEEVI NGR,16019,1)POSTAL CLY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GRIT EST,18980,PREM JYOT,10708,1) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18980 (NOT GLOWN). 2) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18979 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHANKAR NGR S/S SW.NO.13734 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9296,PANT NGR TRANSIT CAMP,26183,1) FPI MALFUNCTION AT MAHARASTRA POLICE QTRS S/S SW.NO.11095 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MOTILAL NAGAR,13792,MITHAGAR ROAD NO.1,36840,1)IVORY ANKUR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND VASANT GALAXY S/S DMS SW.NO.25088 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MOTILAL NAGAR S/S DMS SW.NO.13792 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC IN MALAD WEST AREA..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)IVORY ANKUR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MITHAGAR ROAD NO.1 S/S. 2)IVORY ANKUR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI WEST NO.1,28932,PADMAVATI IND.ESTATE,31894,1) FPI MALFUNCTION AT PADMAVATI IND.ESTATE S/S SW.NO.31894 (GLOWN). 2)FAILED TO OPEN VINOD IND.ESTATE S/S SW.NO.14680 FAILED TO OPERATE FROM SCADA. 3. CHINCHBUNDER R/S WAS OFFLINE WHEN FEEDER TRIPPED AT R/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ROAD,15861,UNDERAI ROAD JEWEL,38095,1.) VEHICLE ACCES ISSUE TOWARDS DADI ROAD S/S. ISOLATION DONE ON FOOT. 2.) FAPI MALFUNCTION AT DADI ROAD S/S S/W 15859 (FPI NOT GLOWED).,,
0.06+70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI CENTRAL NO.3,7329,UPAVAN,11251,1)FAILED TO OPEN CHINCHAVLI CENTRAL NO.3 S/S DMS SW.NO.07329 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADVENT ATRIA,31969,BOMBAY TALKIES NO.4,9585,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AJIT PARK,15725,TUREL PAKHADI NO.1,6900,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TUREL PAKHADI NO.1,4119,SHREENATH APARTMENT,16844,1)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SITA KUNJ,34597,LIBERTY GARDEN SOUTH NO.2,19893,1) DMS OFFLINE AT LIBERTY GARDEN SOUTH NO.2 S/S. 2)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.06899 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TUREL PAKHADI NO.1 S/S DMS SW.NO.04119 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT TUREL PAKHADI NO.2 S/S SW.NO.05271 (NOT GLOWN). 6) ISOLATION AND RESTORATION DELAYED DUE TO MULTIPLE FAULTS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG NAGAR NO.2,2729,GOREGAON TELEPHONE EXCHANGE,34580,1)UDYOG NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGE BY MCGM IN FRONT OFF MADINA MANZIL BUS STOP.ON SV ROAD.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD SOUTH,4148,CHINCHAVLI NO.2,39327,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIVATIA ROAD NO.3,35344,GINI APARTMENT,11968,LOADING CONSTRAINT ON ACCOUNT OF MULTIPLE FAULTS IN NETWORK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A K TOWER,12195,GOVIND NAGAR WOODLAND,38094,1) PANCHAVATI NO.2 S/S INITIALY WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT WORKING AT GOVIND NAGAR WOODLAND S/S SW NO. 38094.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGANI IND.EST.1,10526,JOGANI IND.EST.2,10553,1) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.32883 (NOT GLOWN). 2) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.10135 (NOT GLOWN). CABLE DAMAGED BY CABLE LAYING DEPT NEAR JOGANI IND EST NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGANI IND.EST.4,11247,SUBEDAR,2701,1)FAILED TO OPEN SUBEDAR S/S SW.NO.2701 FAILED TO OPERATE FROM SCADA.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,TAKSHASHILA,29440,KURLA CREEK 1,2331,1) FPI MALFUNCTION AT TAKSHASHILA S/S SW.NO.29440 (NOT GLOWN). CABLE DAMAGED CABLE LAYING GROUP ON NEHARU NGR POLICE STATION RD 3 MTRS AWAY FROM POLE NO LJB 068 5002 TOWARDS ALANKAPURI.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHUNABHATTI 2,32883,BUNTER BHAVAN,12848,1)SUBEDAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT BUNTER BHAVAN S/S SCRAP MATERIAL PLACED AT THE ENTRANCE GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGANI IND.EST.3,11298,JOGANI IND.EST.4,11248,1) FPI MALFUNCTION AT JOGANI IND.EST.4 S/S SW.NO.11248 (GLOWN). SUSPECTED DAMAGE BY MCGM NEAR KACHRAWALA TAXI STAND ON K N GAIKWAD MARG.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGANI IND.EST.2,10552,JOGANI IND.EST.3,11296,1) DMS OFFLINE AT SUBEDAR S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYUT SAGAR,30782,KURLA CREEK 2,26192,1)FAILED TO CLOSE EVARAD S/S SW.NO.16161 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VASANTDADA PATIL PRATISHTHAN S/S SW.NO.39294 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VIDYUT SAGAR S/S SW.NO.30784 (NOT GLOWN). 4) FPI MALFUNCTION AT NEHRUNAGAR GURUKRIPA S/S SW.NO.30779 (NOT GLOWN). 5) FPI MALFUNCTION AT KURLA CREEK 4 S/S SW.NO.04643 (NOT GLOWN). 6) FPI MALFUNCTION AT KURLA CREEK 4 S/S SW.NO.04642 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYUT SAGAR,30782,KURLA CREEK 2,26192,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RLC,13391,CHUNABHATTI 2,851,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHUNABHATTI MHADA COLONY NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)LOKMANYA PAN BAZAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMJEEVI NAGAR NO.2,36038,SPECTRA SHRAMJIVI NGR,38704,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANTDADA PATIL PRATISHTHAN,39292,R.C.F.COMPLEX,12859,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,1) FPI MALFUNCTION AT VIJAY NGR APT 2 S/S SW.NO.18343 (GLOWN). 2)FAILED TO OPEN LOKMANYA PAN BAZAR S/S SW.NO.18351 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGANI IND.EST.3,11296,JOGANI IND.EST.2,10552,1) FPI MALFUNCTION AT JOGANI IND.EST.2 S/S SW.NO.10552 (GLOWN). 2) FPI MALFUNCTION AT JOGANI IND.EST.3 S/S SW.NO.11296 (NOT GLOWN). INITIAL RESTORATION DELAYED AS TIME TAKEN FOR SITE CLEARANCE FROM HTM..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT CLAY,16954,JOGANI IND ESTATE NO 4,11249,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BUNTS SANGH,31164,QURESHI NAGAR KABRASTAN,32450,1) FPI MALFUNCTION AT BUNTER BHAVAN S/S SW.NO.37688 (NOT GLOWN). 2) FPI MALFUNCTION AT GUJRAT CLAY MILL S/S SW.NO.16952 (NOT GLOWN). 3) FPI MALFUNCTION AT GUJRAT CLAY MILL S/S SW.NO.16953 (NOT GLOWN). 4) DMS OFFLINE AT BUNTS SANGH S/S. 5) DMS OFFLINE AT GUJRAT CLAY MILL S/S. 6)KURLA KAJROLKARWADI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)NEHARU NGR OMKAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) ONGOING CIVIL WORK AT BUNTS SANGH S/S & GUJRAT CLAY MILL S/S.,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAKSHASHILA,29440,KURLA CREEK 1,2331,1) TRAFFIC ON SION TROMBAY RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,QURESHI NGR,19051,BHANDARI METAL,5340,1) DMS OFFLINE AT BHANDARI METAL S/S. 2) DMS OFFLINE AT SUBEDAR S/S. 3)FAILED TO CLOSE SUBEDAR S/S DMS SW.NO.02702 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37707 (NOT GLOWN). 5) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37709 (NOT GLOWN). 6) SPACE CONSTRAINT IN QURESHI NGR S/S TO OPERATE SW.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRAMIK HSG SCTY,15820,SAIDEEP,18945,1) FPI MALFUNCTION AT SHRAMIK HSG SCTY S/S SW.NO.15819 (NOT GLOWN). 2) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00493 (NOT GLOWN). 3)FAILED TO OPEN SAIDEEP S/S DMS SW.NO.18945 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.11939 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30644 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30645 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,12836,SURANA HOSPITAL,30206,1)CUTCH DYEING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE SUMAN NGR S/S DMS SW.NO.07900 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CUTCH DYEING,494,SUMAN NGR,7900,1)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.00494 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CUTCH DYEING S/S DMS SW.NO.30644 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT R.C.F.COMPLEX S/S. 4) ACCESS PROBLEM AT R.C.F.COMPLEX S/S. CABLE DAMAGED BY MCGM ON SION PANVEL HIGHWAY NEAR STREET LIGHT POLE NO MJW 006/043 OPP.SUMAN NAGAR BUS STOP..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASPIRE,34465,WADALA RD,19001,1)LOKMANYA PAN BAZAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)EVARAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT WADALA RD S/S SW.NO.13930 (GLOWN). 4)FAILED TO OPEN BHAKTI PARK 4 S/S DMS SW.NO.26188 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SINDHI SOCI.GYMKHANA,15285,HARIKUNJ,19325,1) DMS OFFLINE AT CHEMBUR JYOTI HEIGHTS S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND REPUBLIC S/S DMS SW.NO.30147 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY NEAR AMAR MAHAL SIGNAL AND KURLA SIGNAL.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANGOLIMALA,30632,GULRAJ NO.2,39201,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,1)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10370 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MALVANI COLONY NO.5 S/S DMS SW.NO.36366 FAILED TO OPERATE FROM SCADA. 4) FPI NOT WORKING AT MALVANI HOSPITAL S/S.,,
185+225+240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR HOUSING,5034,SUPREME APARTMENT,19845,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
400+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DIAMOND ARCH NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DIAMOND ARCH NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE SUGANDHA S/S DMS SW.NO.15046 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFIIC ON DAHISAR CHECK NAKA & DAHISAR SUB-WAY..,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARBAT NAGAR,5564,MOHANDAS PARK,12415,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PUSHPA VIHAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SALASAR ESTATE,16983,KOHINOOR COMPLEX,9367,1)FAILED TO OPEN KOHINOOR COMPLEX S/S DMS SW.NO.09367 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KOHINOOR COMPLEX S/S DMS SW.NO.09366 FAILED TO OPERATE FROM SCADA. 3)FPI NOT INSTALLED AT KOHINOOR COMPLEX.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHARTANPADA,28161,SEJAL PARK NO 2,26350,1)FAILED TO OPEN KOHINOOR COMPLEX S/S DMS SW.NO.09366 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KOHINOOR COMPLEX S/S DMS SW.NO.09367 FAILED TO OPERATE FROM SCADA.,,
120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOGLE NAGAR,17483,DESHMUKH RESIDENCY,16057,1) ACCESS PROBLEM AT SHIV VALLABH ROAD S/S (PRIVATE PROPERTY AND WATCHMAN WAS NOT AVAILABLE AT GATE) 2) FPI MALFUNCTION AT CHOGLE NGR S/S SW. 37557 (FPI NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY EAST,17389,ANAND NAGAR NO 1,7168,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 1,39361,DAHISAR SUBWAY NO 2,7488,1) DMS OFFLINE AT DAHISAR SUBWAY NO 1 S/S. 2)FAILED TO OPEN SWAYAM NIKETAN S/S DMS SW.NO.38982 FAILED TO OPERATE FROM SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR THEATRE,11404,ANUJ PLASTICS,2556,1)FAILED TO OPEN VISHWASRAO RESIDENCY S/S SW.NO.36200 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VISHWASRAO RESIDENCY S/S SW.NO.36199 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GANESH SHOPPING,17210,DEV ASHISH IND EST,11735,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GANESH SHOPPING,17211,DAHISAR EAST NO 1,2622,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIVER PARK HTP,38970,RAJ TARANG,30420,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12295,MHATRE ROAD NO 2,17380,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR EAST NO 1,2622,GANESH SHOPPING,17211,1)FAILED TO CLOSE KUMKUM APARTMENT S/S SW.NO.09418 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GANESH SHOPPING S/S SW.NO.17211 (GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,,,
185SQ.MM,PILC,11KV,HTCF SECTION,TARE COMPOUND,19895,SHIV PRAKASH,5646,1) HEAVY TRAFFIC NEAR DAHISAR TOLL NAKA. 2)FPI NOT INSTALLED AT DIAMODA S/S (SWITCH NO. 30079 AND 30080).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,DAHISAR R/S WENT OFFLINE AFTER TRIPPING..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,MECHANICAL PACKING,16207,TARE COMPOUND,19897,1) DMS OFFLINE AT PANCHDHAM S/S.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI NOT INSTALLED AT DIAMODA S/S SW NO 30079. 2) FPI NOT INSTALLED AT DIAMODA S/S SW NO 30080.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAVALPADA EAST,7731,SEJAL PARK NO 2,26349,1) FPI MALFUNCTION AT RAVALPADA EAST S/S SW.NO.07731 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND SEJAL PARK NO 2 S/S DMS SW.NO.26349 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,DAHISAR R/S WENT OFFLINE AFTER TRIPPING..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+120+240SQ.MM,XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO 2,9474,PUSHPA VIHAR,15741,,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO 2,9474,PUSHPA VIHAR,15741,,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAKTI NAGAR NO 2,9474,PUSHPA VIHAR,15741,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HILL PARK SOCIETY,12201,SHAKTI NAGAR NO 2,9473,FPI FAULTY (NOT WORKING) AT DAHISAR HOUSING NO.5 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 1,6198,KARUNA HOSPITAL,18381,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PLUTO APARTMENT,29533,VISHWAGANGA,34268,1)PLUTO APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BAGWE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWAGANGA,34270,BHAGWATI HOSPITAL,30903,1)PLUTO APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GARDEN LOVE APARTMENT,9621,EKSAR MANALI,31936,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI NARAYAN NAGAR NO 2,7040,DEVKI NAGAR,9356,,,
300+120+150SQ.MM,PILC,11KV,HTCF SECTION,GARDEN LOVE APARTMENT,9621,EKSAR MANALI,31936,1)GARDEN LOVE APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI FAULTY (NOT WORKING) AT EKSAR MANALI S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PRABODHAN NAGAR,38869,MANDPESHWAR NO 1,36063,1) FPI MALFUNCTION AT PRABODHAN NAGAR S/S SW.NO.38869 (NOT GLOWN). 2) FPI MALFUNCTION AT PRABODHAN NAGAR S/S SW.NO.38867 (NOT GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S SW.NO.36063 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S SW.NO.36064 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S SW.NO.36065 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S SW.NO.36066 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN - MULTIPLE COMMAND PRABODHAN NAGAR S/S SW.NO.38869 FAILED TO OPERATE FROM SCADA. 8) FPI FAULTY (NOT WORKING) AT MANDPESHWAR S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36063 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36064 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36065 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PRABODHAN NAGAR S/S DMS SW.NO.38867 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PRABODHAN NAGAR S/S DMS SW.NO.38869 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND PRABODHAN NAGAR S/S DMS SW.NO.38867 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S DMS SW.NO.36064 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S DMS SW.NO.36065 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND MANDPESHWAR NO 1 S/S DMS SW.NO.36066 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJ ANMOL TOWER,15696,MANDPESHWAR NORTH NO 2,17366,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN PRABODHAN NAGAR S/S DMS SW.NO.38867 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PRABODHAN NAGAR S/S DMS SW.NO.38869 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36063 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36064 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36065 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN MANDPESHWAR NO 1 S/S DMS SW.NO.36066 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE IC COLONY NO 1 S/S DMS SW.NO.07291 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN IC COLONY NO 1 S/S DMS SW.NO.07290 FAILED TO OPERATE FROM SCADA. 9)PRABODHAN NAGAR S/S DMS SW.NO.38867 SWITCH MECHANISM PROBLEM. 9) LOADING CONSTRAINT DUE TO HTCF BETWEEN DEVIDAS LANE R/S 26457 TO SONAL..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADITYA TOWER,18779,HANSPRIYA,31038,1)MAYFAIR HOUSING NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN ADITYA TOWER S/S SW.NO.18779 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ADITYA TOWER S/S SW.NO.18777 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SONAL S/S SW.NO.34247 (GLOWN). CABLE DAMAGED BY MCGM ROAD DEPARTMENT OPPOSITE LIC OFFICE NEAR KARUNA HOSPITAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN IC COLONY NO 1 S/S SW.NO.07291 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SONAL S/S SW.NO.34247 (GLOWN). CABLE DAMAGED ON KARUNA HOSPITAL RD BEHIND DEVIDASLANE OFFICE BY BMC..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)IC COLONY NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SONAL S/S SW.NO.34247 (GLOWN). CABLE DAMAGED BY BMC BEHIND AEML S DEVIDAS LANE OFFICE ON KARUNA HOSPITAL ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BAYLORD BUILDING,34325,VEDA,30978,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BAYLORD BUILDING,34325,VEDA,17423,1) ACCESS PROBLEM AT BAYLORD BUILDING S/S SECURITY GAURD NOT AVAILABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMAN KRISHNA APARTMENT,13443,SURESHWARI IT PARK NO 1,38898,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BORIVLI SEWAGE,15788,SHALINI SADAN,11559,1)FAILED TO OPEN SHALINI SADAN S/S SW.NO.11559 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
0.06+70+120SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI NORTH,848,GORAI ROAD NO 2,2919,,,
70SQ.MM,PILC,11KV,HTCF SECTION,AJANTA,5093,JAMBLI GALI,6626,1) DMS OFFLINE AT AJANTA S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATIKSHA,9437,RAMCHAYA APARTMENT,30579,1) FPI MALFUNCTION AT PRATIKSHA S/S SW.NO.09439 (NOT GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI NORTH,2054,ADITYA SHOPPING,16270,1)CHANDAVARKAR LANE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT BORIVALI NORTH S/S SW.NO.02054 (NOT GLOWN). 3) FPI MALFUNCTION AT BORIVALI NORTH S/S SW.NO.00847 (NOT GLOWN). FPI FAULTY (NOT WORKING) AT BORIVALI NORTH S/S ADITYA SHOPPING CENTRE S/S AND BHOOMI SARASWAT S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI EAST NO 4,19849,GURU KRIPA,5501,1)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BORIVALI EAST NO 4 S/S SW.NO.19851 (NOT GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,1)NAKSHATRA BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AMRUT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE G H HIGH SCHOOL S/S SW.NO.19064 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT BORIVALI EAST NO 1 S/S SW.NO.00756 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,32930,YASHWANT ARCADE,37376,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.09596 (NOT GLOWN). 2)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) LOADING CONSTRAINTS DUE TO PLANNED OUTAGE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,32930,YASHWANT ARCADE,37376,1)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE PANCHARATNA S/S SW.NO.06658 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHARATNA,9044,RAILWAY BORIVALI WEST,37596,1) DMS OFFLINE AT RAILWAY BORIVALI WEST S/S. 2)PANCHARATNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KARUNA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,DEVIDAS LANE MTNL,30284,LIC COLONY NO 4,9048,1)KARUNA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PANCHARATNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)DEVIDAS LANE S/S SWITCH NO. 9110 NOT ON FROM MECHANICALLY INITIALLY GOT ON LATER.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,1)KARUNA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.09044 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,1) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.09044 (GLOWN). 2)BAGWE ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKAR SHOPPING CENTRE,34263,LALJI SHOPPING CENTRE,10616,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVIDAS LANE MTNL,30284,LIC COLONY NO 4,9048,1)FAILED TO OPEN - MULTIPLE COMMAND PANCHARATNA S/S DMS SW.NO.06655 FAILED TO OPERATE FROM SCADA. 2) FPI FAULTY (NOT WORKING) AT DEVIDAS LANE MTNL S/S AND LIC COLONY NO.4 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHARATNA,9044,RAILWAY BORIVALI WEST,37596,1)PANCHARATNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KARUNA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI NOT WORKING AT RAIWLAY BORIVALI WEST S/S S/W 37594.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,1) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.06655 (GLOWN). 2) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.09044 (GLOWN). 3)KARUNA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HIRA PANNA,6935,SYNTHOFINE CHEMICAL NO.1,11395,1)FAILED TO OPEN DINDOSHI EAST NO.2 S/S DMS SW.NO.05110 FAILED TO OPERATE FROM SCADA. 2)DINDOSHI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT HIRA PANNA S/S SW.NO.06937 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KHOTKUWA ROAD S/S DMS SW.NO.09263 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE DHANJI WADI NO.1 S/S DMS SW.NO.05618 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXPRESS MALL NO.2,34910,BANDONGRI SANTOSHI GANESH,38513,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PADMAVATI NAGAR,6520,DINDOSHI BUS DEPOT,11552,1)FAILED TO OPEN DINDOSHI BUS DEPOT S/S DMS SW.NO.11552 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DINDOSHI HOUSING NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KURAR VILLAGE NO.3 S/S SW.NO.18751 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KURAR VILLAGE NO.3 S/S SW.NO.16908 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1)SUGRA TOWER S/S SW.NO.34992 SWITCH MECHANISM PROBLEM. 2)FAILED TO OPEN KURAR VILLAGE NO.3 S/S SW.NO.18751 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1) HEAVY TRAFFIC ON W-E HIGHWAY. 2) ACCESS PROBLEM AT SUGRA TOWER S/S WATCHMAN NOT AVAILABLE. CABLE DAMAGED BY BMC INFRONT OF GLORIOUS CHEMIST ON PATHANWADI ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1)DINDOSHI HOUSING NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN KURAR VILLAGE NO.3 S/S SW.NO.18751 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT SUGRA TOWER S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIDYA SAGAR,11108,TEMPLE VIEW NO.1,10349,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIDYA SAGAR,11108,TEMPLE VIEW NO.1,10349,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYA SAGAR,11108,TEMPLE VIEW NO.1,10349,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N K INDUSTRIES,7542,DINDOSHI NO.5,5489,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.2,9251,EXPRESS MALL NO.2,34908,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.2,9251,EXPRESS MALL NO.1,34904,1) DMS OFFLINE AT QUARRY ROAD NO.2 S/S. 2) LOADING CONSTRAINT DUE TO 11KV SECTION OUTAGE BETWEEN DINDOSHI REC STN SW NO. 6537 TO VIDYA SAGAR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,QUARRY ROAD SOUTH,12399,HARSHAWARDHAN,6743,,,
120SQ.MM,PILC,11KV,HTCF SECTION,QUARRY ROAD SOUTH,12399,HARSHAWARDHAN,6743,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,EXPRESS MALL NO.2,34910,BANDONGRI SANTOSHI GANESH,38513,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PATEL ALUMINIUM,4863,KAILASH APARTMENT,7877,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI WEST,31633,PATHANWADI PARADISE,39597,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI WEST,31633,PATHANWADI PARADISE,39597,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHANWADI WEST,31634,VIRVANI IND.NO.1,32257,1)FAILED TO CLOSE VIRVANI IND.NO.1 S/S SW.NO.5168 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NAGAR NO.2,10165,KURAR VILLAGE NO.3,32205,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PATHANWADI EAST,31669,SANJAY NAGAR NO 2,10164,,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEA RESORT,9940,GARDEN VIEW,25942,1) DMS OFFLINE AT SEA RESORT S/S. 2). HEAVY TRAFFIC ON MARVE RD JUNCTION AND ON S.V. ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAMOUNT HOTEL,28638,MARVE,12167,1)MARVE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,1)FAILED TO CLOSE I N S HAMALA S/S DMS SW.NO.12853 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYA SAI TRUST,25378,AKSA NORTH,2879,,,
120+300+70SQ.MM,XLPE,11KV,HTCF SECTION,M E S PUMP,15919,PATGAON,27036,MACHHIMAR SOCIETY CAME ONLINE AFTER SOME TIME.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M E S PUMP,15919,PATGAON,27036,1)MACHHIMAR SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MACHHIMAR SOCIETY,2914,MADH VILLAGE NO.2,16264,,,
120+300+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M E S PUMP,15919,PATGAON,27036,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,1)FAILED TO OPEN MALAD SEWAGE S/S SW.NO.04165 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON MARVE ROAD. CABLE DAMAGED BY MCGM INFRONT OF GANESH NAGAR ITI POLYTECHNIC GATE..,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,1)GANESH NAGAR MHADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ORLEM NO.1 S/S DMS SW.NO.00663 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT GANESH NAGAR MHADA NO.2 S/S DUE TO MCGM ROAD DEPT WORK ACCESS TO SUBSTATION IS BLOCKED ANOTHER LONG ROUTE HAS TO TAKE TO REACH SUBSTATION.,,
