Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.2,38155,KANDIVLI HOUSING NO.1,9814,11KV SECTION BETWEEN KIE R/S TO KANIVALI HOUSING S/S WAS KEPT DEAD FOR SAFEGAURDING. DMS USED FOR ISOLATION AND RESTORATION.,SUPPLY RESTORATION DELAYED DUE TO 11KV SECTION BETWEEN KIE R/S TO KANIVALI HOUSING S/S WAS KEPT DEAD FOR SAFEGAURDING,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.2,38155,KANDIVLI HOUSING NO.1,9814,,,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.2,38155,KANDIVLI HOUSING NO.1,9814,,,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.2,38155,KANDIVLI HOUSING NO.1,9814,1.) FPI MALFUNCTION AT PMGP NO 2 S/S S/W 13861 & 13863 (FPI NOT GLOWED) 2.) TAKING SITE CLEARANCE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALVANI CHURCH NO.2,19925,I N S HAMALA,4252,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIR MARVE,26780,MALWANI POLICE QUARTERS,32993,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV EXCELLENCY,39188,GAURAV VALLEY,32321,1)FAILED TO CLOSE SILVER PARK S/S DMS SW.NO.32841 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SUKH ANGAN S/S. 3) DMS OFFLINE AT JANGID COMPLEX S/S. 4) DMS OFFLINE AT ALELI S/S. 5) DMS OFFLINE AT SHYAM COMPLEX S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER PARK,32840,JANGID COMPLEX,11977,1)FAILED TO OPEN SILVER PARK S/S DMS SW.NO.32840 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JANGID COMPLEX S/S DMS SW.NO.11977 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AVENUE SUPERMART S/S DMS SW.NO.31991 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV EXCELLENCY,39188,GAURAV VALLEY,32321,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV EXCELLENCY,39188,GAURAV VALLEY,32321,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GAURAV SANKALP NO 2 S/S SW.NO.17308 (GLOWN). 2)FAILED TO OPEN JANGID COMPLEX S/S DMS SW.NO.11977 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SILVER PARK S/S DMS SW.NO.32841 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASTRAL GLASS,25534,WESTERN PARK,11784,1) FPI MALFUNCTION AT WESTERN PARK S/S SW.NO.11785 (GLOWN). 2) FPI MALFUNCTION AT KASHI NORTH NO.1 S/S SW.NO.02758 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ORGANIC COATING,10536,GHODBUNDAR BUS STOP,13724,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIRDI NAGAR,13887,MAHAVIR DARSHAN,9920,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIRDI NAGAR,13887,MAHAVIR DARSHAN,9920,1) FPI MALFUNCTION AT SHIRDI NAGAR S/S SW.NO.13887 (NOT GLOWN). 2)FAILED TO CLOSE GHODBUNDER REC-STN SW.NO.12773 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV ENCLAVE NO 1,25318,BEVERLY PARK STP,38108,1)FAILED TO OPEN BEVERLY PARK STP S/S DMS SW.NO.38108 FAILED TO OPERATE FROM SCADA. 2)BEVERLY PARK STP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,1) FPI MALFUNCTION AT VISHAL INDUSTRIES NO.2 S/S SW.NO.17562 (NOT GLOWN). 2)GHODBUNDER SOUTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAMTIRTH,13691,MUNSHI COMPOUND,17699,,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11272,TARA SINGH,6201,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PATEL COMPLEX,17690,RAMTIRTH,13689,,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11272,TARA SINGH,6201,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11272,TARA SINGH,6201,1) FPI MALFUNCTION AT A G NAGAR S/S SW.NO.11272 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PF SYNERGY,36942,BANEGAR ENCLAVE,25147,1) FPI MALFUNCTION AT PF SYNERGY S/S SW.NO.36942 (NOT GLOWN). 2) FPI MALFUNCTION AT PF SYNERGY S/S SW.NO.36944 (NOT GLOWN). 3)BANEGAR ENCLAVE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,1) DMS OFFLINE AT DAHISAR RIVER S/S. 2) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19356 (GLOWN). 3) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19354 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,LOK PRAKASHAN NO 2,35250,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RITU PARADIES NO.2,38151,ARPITA,25860,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERSHINE WOODS NO 1,31965,EVERSHINE WOODS NO 2,36974,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAMAN REALTORS NO. 2,29945,INDIAN OIL BKC,26559,1) DMS OFFLINE AT CANARA BANK TEMP 2 S/S. 2) DMS OFFLINE AT NAMAN REALTORS NO. 2 S/S. 3) DMS OFFLINE AT SIGNIYA PEARL S/S. 4) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAMAN REALTORS NO. 2,29945,INDIAN OIL BKC,26559,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAMAN REALTORS NO. 2,29945,INDIAN OIL BKC,26559,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,JYOTI COMPLEX,19591,SATELITE GARDEN,17238,1)JYOTI COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JYOTI COMPLEX,19591,SATELITE GARDEN,17238,1)JYOTI COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN GOREGAON MULUND ROAD S/S DMS SW.NO.09300 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM NEAR GENERAL A.K. VAIDYA MARG S/S..,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,OBEROI WOODS,30214,DOODH SAGAR,9359,1)AGRO INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)LAKSHADHAM SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHODHAM NO.2,12628,DINDOSHI HOUSING NO.2,10327,1) DMS OFFLINE AT VASANT VALLEY NO.1 S/S. 2)FAILED TO CLOSE DINDOSHI BUS DEPOT S/S DMS SW.NO.16595 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAKSHACHANDI APTS,19431,DAYA COMPLEX,14677,FPI NOT WORKING AT LAKSHCHANDI APPT S/S S/W 19431 & AT DAYA COMPLEX S/S S/W 14677.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LACHHIRAM PLAZA,13426,MUKADAM COMPOUND NO.2,19021,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,HARSIDDHA,18075,RIDDHI TOWER,31296,1) DMS OFFLINE AT GENERAL VAIDYA MARG S/S. 2)FAILED TO CLOSE SAMNA PARIVAR S/S DMS SW.NO.19495 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SAMNA PARIVAR S/S DMS SW.NO.19494 FAILED TO OPERATE FROM SCADA. HARSIDDHA 70% SUPPLY RESTORED ON LT BACKFEEDING AT 19:25 HRS. 100% S/R AFTER PRESSURE TESTING OF HEALTHY SECTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,1)RIDDHI TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GENERAL VAIDYA MARG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SAMNA PARIVAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 20,16764,GORAI MARKET,17320,1)GORAI RSC 20 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT GORAI RSC 20 S/S SW.NO.16764 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FALCON CREST,16834,YOGI NAGAR CENTRAL,17361,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,FALCON CREST,16832,JAIRAJ NAGAR,9976,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YOGI NAGAR NO 2,32729,AMAZON PARK,13026,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YOGI NAGAR NO 2,13346,YOGI PRISTINE,34625,1) FPI FAULTY AT YOGI PRISTINE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,YOGI NAGAR NO 2,32729,AMAZON PARK,13026,1)MANAS MOTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE ESKAY CLUB S/S DMS SW.NO.34392 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ESKAY CLUB S/S DMS SW.NO.18135 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PRANAM NO 2,14090,PRANAM,14650,1) FPI MALFUNCTION AT PRANAM S/S SW.NO.14650 (GLOWN). 2) DMS OFFLINE AT GORAI RSC 4 S/S.,,
120+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BABHAI VILLAGE,2839,RAJSHREE APARTMENT,35689,FPI NOT INSTALLED AT RAJSHREE APPT. S/S (SWITCH NO. 35689 AND 35692).,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BABHAI VILLAGE,2839,RAJSHREE APARTMENT,35689,1) FPI MALFUNCTION AT BABHAI VILLAGE S/S SW.NO.02839 (NOT GLOWN). 2)BABHAI VILLAGE S/S SW.NO.02837 SWITCH MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+70+240SQ.MM,PILC,11KV,HTCF SECTION,JAMBLI GALI,6626,AJANTA,5093,,,
120+0.06+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMBLI GALI,6626,AJANTA,5093,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KENT TOWER S/S. 2) DMS OFFLINE AT KALPAVRUKSHA BUILDING S/S. 3) DMS OFFLINE AT KASTUR PARK NO 1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAM RESIDENCY,31778,SATRA PARK,37264,1) FPI MALFUNCTION AT SATRA PARK S/S SW.NO.37264 (GLOWN). 2)KASTUR PARK NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+0.06+70SQ.MM,PILC,11KV,HTCF SECTION,JAMBLI GALI,6626,AJANTA,5093,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GALASSIA TOWER,35426,BLUE PARADISE,14742,1) FPI MALFUNCTION AT DAFFODIL TOWER S/S SW.NO.29026 (NOT GLOWN). 2) FPI MALFUNCTION AT DAFFODIL TOWER S/S SW.NO.29025 (NOT GLOWN). 3)BHAKTIDHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. BLUE PARADISE S/S 100% SUPPLY RESTORED AT 17:38 HRS AFTER IDENTIFYING & SAPERATION OF FAULTY LEG & CONNECTING HEALTHY LEG AT CLASSIC VIEW S/S SW NO. 14740..,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,GALASSIA TOWER,35426,BLUE PARADISE,14742,1) FPI MALFUNCTION AT DAFFODIL TOWER S/S SW.NO.29026 (NOT GLOWN). 2)FAILED TO OPEN DAFFODIL TOWER S/S DMS SW.NO.29025 FAILED TO OPERATE FROM SCADA. BLUE PARADISE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:30 HRS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GORAI RSC 16,31370,GORAI RSC 4,19948,1)GORAI RSC 29 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE KANTI MADUVAN S/S DMS SW.NO.36767 FAILED TO OPERATE FROM SCADA. 2)OPEARTION SQUAD WAS BUSY IN ISOLATION AND RESTORATION OF KIE R/S FEEDER NO.30900.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TRISHLA TOWER,31874,KOMAL KAUNTEYA,13084,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOMAL KAUNTEYA,13082,DIVYA DEEP CHS,28993,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAIRAJ NAGAR,39320,VASTU DEEP TOWER,36088,1)VAZIRA VILLAGE NORTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,RAM MANDIR ROAD NO.1,14715,RAM MANDIR SAANVI HEIGHT,40140,1)FAILED TO OPEN RAM MANDIR ROAD NO.1 S/S DMS SW.NO.14715 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUNTECK CITY TOWER B S/S DMS SW.NO.39834 FAILED TO OPERATE FROM SCADA. 1) 3C X 225+300 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN RAMMANDIR RD. S/S SWITCH:14715 TO RAM MANDIR SAANVI HEIGHT SWITCH:40140.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,RAM MANDIR ROAD NO.1,14715,BANDIVLI NORTH,2362,1) HEAVY TRAFFIC ON MARVE ROAD AND SLOW MOVING TRAFFIC ON SV ROAD.. 2) DMS OFFLINE AT RAM MANDIR ROAD NO.1 S/S.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM MANDIR ROAD NO.1,14715,BANDIVLI NORTH,2362,1) DMS OFFLINE AT RAM MANDIR ROAD NO.1 S/S. 2) HEAVY TRAFFIC ON SV ROAD. CABLE DAMAGED BY MMRDA NEAR SAI ENGG WORKS ON RAMMANDIR ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH NO.2,25648,BANDIVLI NORTH NO.3,25966,1)BANDIVLI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BANDIVLI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON S V RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR ROAD NO.13,16877,JAWAHAR NAGAR REGENCE,38468,1) FPI MALFUNCTION AT JAWAHAR NAGAR ROAD NO.13 S/S SW.NO.16877 (NOT GLOWN).,,
185SQ.MM,PILC,11KV,HTCF SECTION,PIRAMAL NAGAR NO.1,9690,GAIWADI NO.2,2173,1) DMS OFFLINE AT PIRAMAL NAGAR NO.1 S/S.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT WALBHAT ROAD S/S. 2) DMS OFFLINE AT NATIONAL WIRE NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR MANGAL MURTI,35084,JAWAHAR NAGAR ROAD NO.12,25657,1)FAILED TO OPEN JAWAHAR NAGAR ROAD NO.12 S/S SW.NO.25657 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JAWAHAR NAGAR ROAD NO.12 S/S SW.NO.25658 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON SV ROAD. CABLE DAMAGED BY MCGM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON SV ROAD.,,
0.15+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIVRA BRIDGE,803,OSHIWARA NO.1,1003,1)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON HOUSING NO.3,13900,GEEKEY EXIM,17103,1) ACCESS PROBLEM AT GOREGAON HOUSING NO.3 S/S CONSTRUCTION MATERIAL IN FRONT OF S/S DOOR. 2) ACCESS PROBLEM AT GEEKEY EXIM S/S WATCHMAN NOT AVAILABLE. 3) ACCESS PROBLEM AT OSHIVRA BRIDGE S/S WATCHMAN NOT AVAILABLE. 4) FPI MALFUNCTION AT GEEKEY EXIM S/S SW.NO.17101 (GLOWN). 5)FAILED TO CLOSE OSHIVRA BRIDGE S/S DMS SW.NO.00804 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR ROAD NO.13,16879,JAWAHAR NAGAR MANDORA,38056,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1.) VERY HEAVY TRAFFIC ON SV ROAD 2.) TAKING SITE CLEARANCE.,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON VIJAY,35113,TEEN DONGRI NO.3,11608,1) FPI MALFUNCTION AT GOREGAON VIJAY S/S SW.NO.35113 (NOT GLOWN). 2) FPI MALFUNCTION AT GOREGAON VIJAY S/S SW.NO.35116 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANKUR SOCIETY,18044,GOREGAON BUS HOUSING,11834,1) DMS OFFLINE AT GOREGAON BUS DEPOT NO.1 S/S. 2) DMS OFFLINE AT GOREGAON BUS DEPOT NO.2 S/S. 3) DMS OFFLINE AT GOREGAON SEWAGE S/S. 4) ACCESS PROBLEM AT GOREGAON BUS HOUSING S/S USUAL ENTRY GATE CLOSED HAD TO GO THROUGH LINK RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON BUS HOUSING,11832,SEJAL PARK,15942,1.) FPI MALFUNCTION AT GOREGAON BUS DEPOT S/W 5441 (FPI NOT GLOWED). 2.) GOREGAON BUS DEPOT S/W 5443 FAILED TO OPERATE FROM SCADA. 3.) ACCESS ISSUE AT GOREGAON BUS HOUSING S/S. ISOLATION DONE ON FOOT. 4.) ACCESS ISSUE AT SEJAL PARK S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GOREGAON BUS DEPOT NO.1 S/S DMS SW.NO.05443 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOREGAON BUS DEPOT NO.1 S/S DMS SW.NO.05441 FAILED TO OPERATE FROM SCADA. 3) FPI FAULTY AT GOREGAON BUS DEPOT NO.1.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA SOUTH NO.1,7466,OSHIWARA SOUTH NO.2,15634,1) FPI MALFUNCTION AT OSHIWARA SOUTH NO.1 S/S SW.NO.01065 (NOT GLOWN). 2) HEAVY TRAFFIC ON LINK ROAD & S V ROAD. 3)FAILED TO CLOSE PATLON YARN S/S DMS SW.NO.19787 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,XLPE,11KV,HTCF SECTION,OSHIWARA NO.2,18365,VEENA DALWAI,6414,1) DMS OFFLINE AT OSHIWARA NO.2 S/S. 2)PATLON YARN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,OSHIWARA NO.2,18365,VEENA DALWAI,6414,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GOREGAON SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE WHITE HOUSE S/S DMS SW.NO.19611 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE OSHIVRA BRIDGE S/S DMS SW.NO.00804 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND SURA MADINA CHS S/S DMS SW.NO.39133 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MEHER BAUG S/S SW.NO.05359 (GLOWN).,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AFTAB CLASSIC,34889,JOGESHWARI NORTH NO.3,13996,1) FPI MALFUNCTION AT JOGESHWARI NORTH NO.3 S/S SW.NO.13996 (GLOWN). 2) FPI MALFUNCTION AT MEHER BAUG S/S SW.NO.05231 (NOT GLOWN). 3) HEAVY TRAFFIC ON LINK ROAD & BEHRAM BAUG ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON HDIL R9,39277,GOREGAON HOUSING NO.2,9642,1)FAILED TO CLOSE - MULTIPLE COMMAND BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28858 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND GOREGAON SEWAGE S/S DMS SW.NO.34753 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND LAXMI INDUSTRIAL ESTATE NO.3 S/S DMS SW.NO.17912 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND VASANT GALAXY S/S DMS SW.NO.18988 FAILED TO OPERATE FROM SCADA. 5)BHAGATSINGH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)PRAGATI NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. GOREGAON HOUSING NO.1 100% SUPPLY RESTORED ON DG SET AT 02:50 HRS. GOREGAON HOSPITAL 100% SUPPLY RESTORED ON DG SET AT 03:30 HRS. 7) LOADING CONTRAINTS DUE TO EXISTING 11KV HT CABLE FAULT BETWEEN CHINCHBUNDER REC-STN SWITCH:25353 TO IVORY ANKUR NO.2 S/S SWITCH:25545..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34783,SHREEPAL INDUSTRIAL ESTATE,5163,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2176,HINDUSTAN KOHINOOR 2,14083,1) HEAVY TRAFFIC AT LBS RD..,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2177,NAVAL GARRISON,14778,1)HINDUSTAN KOHINOOR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT INSTALLED AT STAR METAL S/S SW.2176 & SW.2177 3) HEAVY TRAFFIC ON ADI SHANKARACHARYA MARG AND LBS RD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2176,HINDUSTAN KOHINOOR 2,14083,1)HINDUSTAN KOHINOOR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT STAR METAL S/S SW.NO.02176 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10476,SURYA NGR 1,6888,1) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10476 (NOT GLOWN). 2) FPI MALFUNCTION AT SURYA NGR 1 S/S SW.NO.06888 (GLOWN). 3)FAILED TO OPEN SURYA NGR 1 S/S DMS SW.NO.06888 FAILED TO OPERATE FROM SCADA.,,
185+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,VARDHMAN WARE HOUSE,10475,1)EVEREST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC AT LBS RD..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10477,EVEREST,17946,1) FPI MALFUNCTION AT EVEREST S/S SW.NO.17946 (GLOWN).,,
185+225SQ.MM,PILC,11KV,HTCF SECTION,GANGES INK,15994,CIPLA,4450,1)SHIVKRUPA IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN GANGES INK S/S SW.NO.15993 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAMAJI SHAMJI S/S SW.NO.5385 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI,29660,HAJARI BAUG,10799,,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,SUYOG,9005,HINDUSTAN CONST.2,7305,1) FPI MALFUNCTION AT SUYOG S/S SW.NO.06304 (NOT GLOWN). 2) FPI MALFUNCTION AT SUYOG S/S SW.NO.09005 (NOT GLOWN). 3) FPI MALFUNCTION AT HINDUSTAN CONST.2 S/S SW.NO.07303 (GLOWN). 4) FPI MALFUNCTION AT HINDUSTAN CONST.2 S/S SW.NO.07305 (GLOWN). FAULT LOCATED NEAR SUYOG S/S GATE.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,SUYOG,9005,HINDUSTAN CONST.2,7305,1) FPI MALFUNCTION AT HINDUSTAN CONST.2 S/S SW.NO.07305 (GLOWN). 2) ACCESS PROBLEM AT HINDUSTAN CONST.2 S/S PRIVATE PARTY LOCK ON SUB-STATION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA 1,5862,SUDARSHAN,12584,1) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05863 (GLOWN). 2) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05863 (NOT GLOWN). 3)FAILED TO CLOSE ASHA 2 S/S DMS SW.NO.06064 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12586 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12584 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT ASHA 1 S/S. 7) ACCESS PROBLEM AT SUDARSHAN S/S.,,
120+0.1SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI 2,26363,DALMIA,812,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA 1,5862,SUDARSHAN,12584,1)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12584 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12586 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SUDARSHAN S/S SW.NO.12586 (GLOWN). 4) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05863 (GLOWN). 5) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05863 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRAMUKH PLAZA S/S SW.NO.28049 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAVIR INDUSTRIAL ESTATE,12099,PRATAP BRIGHT STEEL,4585,1) FPI MALFUNCTION AT SATYA DARSHAN S/S SW.NO.11965 (NOT GLOWN). 2) FPI MALFUNCTION AT SATYA DARSHAN S/S SW.NO.11964 (NOT GLOWN). 3)SATYA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT ANUPAM S/S. 5) DMS OFFLINE AT NEW INDIA TRADING S/S. 6)FAILED TO OPEN RASSAZ CASTLE S/S SW.NO.32877 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN SARVODAYA S/S SW.NO.04588 FAILED TO OPERATE FROM SCADA. 8) SATYA DARSHAN S/S SW.11965 & SW.11966 OPERATED AFTER MULTIPLE COMMANDS 9) NEW INDIA TRADING S/S SW. 12986 OPERATED AFTER MULTIPLE COMMANDS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) AUTO-CHANGEOVER SCHEME FAILED TO OPERATE AT P&G S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NORTH NO.2,7410,PROCTER & GAMBLE,18705,1) FPI MALFUNCTION AT CHAKALA NORTH NO.2 S/S SW.NO.14674 (GLOWN). 2) HUL R/S SW.35564 OPERATED AFTER MULTIPLE COMMANDS.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATAM INDUSTRIAL ESTATE,13052,JYOTI NIRMAN,29682,1)FAILED TO CLOSE - MULTIPLE COMMAND HINDUSTAN UNILEVER REC-STN SW.NO.35564 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHAKALA EAST NO.2 S/S SW.NO.12480 (GLOWN). 3) FPI MALFUNCTION AT SATAM INDUSTRIAL ESTATE S/S SW.NO.13052 (NOT GLOWN). 4)CHAKALA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE BOTTLING,5148,JUMBO DARSHAN,5141,1)KOTESHWAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT PARLE BOTTLING S/S SW.NO.02104 (NOT GLOWN). 3) FPI MALFUNCTION AT PARLE BOTTLING S/S SW.NO.05148 (NOT GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAGHULEELA,25955,PARLE BOTTLING,2104,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATHMESH GUNDAVALI,35599,STATE BANK NO.3,7163,1)FAILED TO CLOSE GUNDAVLI GAOTHAN S/S DMS SW.NO.10295 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MATHURIA APARTMENT S/S DMS SW.NO.16210 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS ROAD NO.2,4100,PARSI PANCHAYAT ROAD,4326,1) HEAVY TRAFFIC ON PUMP HOUSE RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMIT ASHISH,29760,JOGESHWARI EAST NO.2,7102,1)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN HINDUSTAN UNILEVER REC-STN SW.NO.35568 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MATHURIA APARTMENT S/S DMS SW.NO.16210 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GUNDAVLI NO.1 S/S DMS SW.NO.04733 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31788,MAHESHWAR JYOT,35681,1)ANNAPURNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE GHATKOPAR MEENAKSHI CHS S/S SW.NO.39747 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GHATKOPAR MEENAKSHI CHS S/S SW.NO.39746 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ANNAPURNA S/S DMS SW.NO.02679 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT ANNAPURNA S/S SW.NO.02679 (NOT GLOWN). 6)MEGHRATNA S/S SW.NO.32551 SHOWING OFF ON SCADA ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31788,MAHESHWAR JYOT,35681,1)MEGHARATNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ANNAPURNA S/S SW.NO.32701 (NOT GLOWN). 3) FPI MALFUNCTION AT ANNAPURNA S/S SW.NO.02679 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHANUSHALI WADI 2,16453,JOSHI LANE,4376,1)BHANUSHALI APT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONTEROSSA,31080,DEEP LAKSHMI,29764,,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,NEELKANTH ROYALE,37647,ANNAPURNA,2682,1) FPI MALFUNCTION AT DERASAR LANE 2 S/S SW.NO.07913 (NOT GLOWN). 2) FPI MALFUNCTION AT DERASAR LANE 2 S/S SW.NO.07915 (NOT GLOWN). 3) DMS OFFLINE AT JOSHI LANE S/S. 4) OPERATION SQUAD WAS BUSY IN NATWAR PAREKH R/S FDR 37010 TRIPPING. CASTING JOINT FOUND FAULTY ON JOSHI LANE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA NEST,19636,PALATIAL HEIGHT,29891,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1) HEAVY TRAFFIC AT ADI SHANKARACHARYA MARG. 2)FAILED TO CLOSE VARSHA NGR 2 S/S SW.NO.12505 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR VARSHA NGR NO.3 S/S OPP. CHRYSALIS ENGLISH SCHOOL.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POWAI 4,14664,NAVBHARAT COMPOUND,30049,1) FPI MALFUNCTION AT NAVBHARAT COMPOUND S/S SW.NO.30051 (GLOWN). 2) DMS OFFLINE AT VARSHA NGR 2 S/S. POWAI NO. 4 DMS S/S SW NO. 14664 OPERATED AFTER GIVING MULTIPLE COMMAND..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POWAI 4,14664,NAVBHARAT COMPOUND,30049,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1) FPI MALFUNCTION AT POWAI 4 S/S SW.NO.14663 (NOT GLOWN). 2)FAILED TO CLOSE VARSHA NGR 2 S/S DMS SW.NO.12505 FAILED TO OPERATE FROM SCADA. 3) FPI NOT INSTALLED AT VARSHA NGR. NO.3 S/S 4) SQUAD WAS BUSY IN LOAD READING OF SHELDON S/S 5) HEAVY TRAFFIC ON JVLR AND LBS ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAVAL HSG 1,13155,CHITRARTH STUDIO,19916,1) FPI NOT INSTALLED AT CHITRARATH STUDIO.. 2) HEAVY TRAFFIC ON A K ROAD.. CABLE BURNT BEHIND CHITRARATH STUDIO WATCHMAN CABIN.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAVAL HSG 1,13155,CHITRARTH STUDIO,19916,1)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13300 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13299 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE NAVAL HSG 2 S/S DMS SW.NO.13300 FAILED TO OPERATE FROM SCADA. NO CABLE FAULT AFTER TESTING. SECTION CHARGED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAVAL HSG 1,13155,CHITRARTH STUDIO,19916,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S M SHETTY SCHOOL,35323,LAKE VIEW,10794,1) FPI MALFUNCTION AT LAKE CASTLE 2 S/S SW.NO.13150 (NOT GLOWN). CABLE DAMAGED BY PRIVATE PARTY INSIDE S M SHETTY PREMISES (PLAY-GROUND).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SAMRAT ASHOK NAGER,17442,JET AIRWAYS,19990,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39007,SAHAR ROAD WEST,6010,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39007,SAHAR ROAD WEST,6010,1)FAILED TO OPEN SAHAR ROAD WEST S/S SW.NO.06010 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAR ROAD WEST S/S SW.NO.06137 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAHAR ROAD WEST S/S SW.NO.07375 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39008,SAHAR ROAD,9960,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,28168,AIRPORT AUTHORITY OF INDIA,28170,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,28168,AIRPORT AUTHORITY OF INDIA,28170,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,28171,ROY APARTMENT,15336,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,26947,AIRPORT AUTHORITY OF INDIA,26949,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,26947,J. B. NAGAR RECEIVING STATION,39021,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,26947,AIRPORT AUTHORITY OF INDIA,26949,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,26947,AIRPORT AUTHORITY OF INDIA,26949,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,1)FAILED TO OPEN KOLDONGRI NO.1 S/S DMS SW.NO.00856 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC TO SQUAD ON MAHAKALI CAVES ROAD CHAKALA JUNCTION PARLE BOTTLING JUNCTION WESTERN EXPRESS HIGHWAY VAKOLA ROAD AND SAHAR ROAD JUNCTION. 3) SD SQUAD WAS AT VALMIKI APPT FOR LOAD READING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39023,KONDIVITA ROAD NO.2,817,1)FAILED TO CLOSE J. B. NAGAR RECEIVING STATION S/S SW.NO.39023 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KONDIVITA ROAD NO.2 S/S SW.NO.00817 (GLOWN). 3)FAILED TO CLOSE PRAJAKTA S/S SW.NO.25238 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML CONTRACT PERSON OF CABLE LAYING TEAM ON SHAR PIPE LINE ROAD 50 MTR FROM KONDIVITA RD NO. 2.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.1,14540,SAIWADI,14684,1)FAILED TO CLOSE SAIWADI S/S DMS SW.NO.14684 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY PRIVATE PARTY NEAR SRA BUILDING NEAR SAIWADI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASCOT CENTRE,35892,AIR INDIA,6534,1) HEAVY TRAFFIC ON SAHAR RD MAHAKALI CAVES RD & ANDHERI KURLA RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6796,SEARS CONSTRUCTION,34640,1)FAILED TO OPEN ASCOT CENTRE S/S DMS SW.NO.35892 FAILED TO OPERATE FROM SCADA.,,
120+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL NAKA NO.2,15551,CONCRETE PLANT,14765,1)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAROL NAKA NO.3,19856,AVENUE SHELTER,26040,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD & SAHAR INTERNATIONAL ROAD.. ISOLATION & RESTORATION DELAYED DUE TO SECTION BETWEEN CONCRETE PLANT TO MAROL NAKA NO. 2 VIA MAROL NAKA KEPT DEAD FOR SAFEGUARDING. SUPPLY RESTORED AFTER SECTION TAKEN IN SERVICE..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39029,BHARAT HOTEL,19398,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BAMANWADA VILLAGE NO.2,16356,AERODROME COLONY,328,1) FPI MALFUNCTION AT BAMANWADA VILLAGE NO.2 S/S SW.NO.19075 (GLOWN). 2) FPI NOT INSTALLED AT AERODROME COLONY S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BAMANWADA VILLAGE NO.2,16356,AERODROME COLONY,328,1)FAILED TO OPEN PARANJPE SCHEME S/S SW.NO.00373 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT AERODROME COLONY S/S SW.NO.00328 (GLOWN). 3) HEAVY TRAFFIC ON ANDHERI- KURLA ROAD & SAHAR ROAD. 4) OPERATION SQUAD WAS BUSY IN FIRE COMPLAINT AT WALL STREET S/S..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,EMPRESA,38922,KOLDONGRI NO.2,28137,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J.B.NAGAR NO.2,17956,SHILPOO SOCIETY,32696,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),275,PANDYA LANE NO.1,7294,1) FPI MALFUNCTION AT PANDYA LANE NO.1 S/S SW.NO.07294 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.S.ROAD NO.11,30071,EAST WEST ROAD NO.2,19123,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,1) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.11012 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.05256 (NOT GLOWN). 3) HEAVY TRAFFIC ON JUHU TARA RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A B NAIR ROAD,15092,AMIT APARTMENT,13921,1)JUHU SANDS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SILVER BEACH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT HOLIDAY INN S/S SW.NO.19511 (NOT GLOWN). 4) FPI MALFUNCTION AT JUHU SANDS S/S SW.NO.04070 (NOT GLOWN). 5) FPI MALFUNCTION AT SILVER BEACH S/S SW.NO.13909 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHALET AMAR,37342,ANDHERI WIRELESS,18760,1) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11486 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). 3) FPI MALFUNCTION AT CRITI CARE HOSPITAL S/S SW.NO.30319 (NOT GLOWN). 4) FPI MALFUNCTION AT CHALET AMAR S/S SW.NO.37342 (NOT GLOWN). 5)FAILED TO OPEN GULISTAN NO.1 S/S DMS SW.NO.04845 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GULISTAN NO.1 S/S SW.NO.31715 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMLA HUB,36305,CRITI CARE HOSPITAL,30317,1)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11486 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GULISTAN NO.1 S/S DMS SW.NO.07987 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11486 (NOT GLOWN). 5) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). CABLE DAMAGED BY MCGM AT JUNCTION OF GULMOHOR RD AND JUHU WIRELESS RD NEAR CRITICARE HOSPITAL..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,,,
120SQ.MM,PILC,11KV,HTCF SECTION,V M ROAD NO.2,15108,JUHU SCHEME NO.2,13376,1) ACCESS PROBLEM AT V M ROAD NO.2 S/S DEBRIS DUMPED OUTSIDE SUBSTATION DOOR. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.S. ROAD NO. 4,38641,JAMNABAI NARSEE SCHOOL,30154,1) FPI FAULTY AT JAMNABAI NARSEE SCHOOL (SW. 30154). 2)JAMNABAI NARSEE SCHOOL NO. 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MUKESH PATEL MANAGMENT SCHOOL,29103,RAILWAY COLONY IRLA,29108,1) FPI MALFUNCTION AT MUKESH PATEL MANAGMENT SCHOOL S/S SW.NO.29103 (NOT GLOWN). 2) 2) FPI NOT WORKING AT GOLDEN VIEW 3) FPI NOT WORKING AT RAILWAY COLONY IRLA 4)DMS S/W STATUS NOT UPDATED ON SCADA AT BAPUBHAI VASHI RD S/S 4) HEAVY TRAFFIC AT JUNCTION OF LINKING RD AND MILAN SUBWAY..,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN KRUPA,35936,SUMANGAL APARTMENT,6449,1) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 2)FAILED TO CLOSE ST FRANCIS ROAD S/S DMS SW.NO.13952 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ST FRANCIS ROAD S/S DMS SW.NO.13954 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT MUKESH PATEL MANAGMENT SCHOOL S/S SW.NO.29103 (NOT GLOWN). 5) HEAVY TRAFFIC ON LINKING ROAD AND S V ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MUKESH PATEL MANAGMENT SCHOOL,29103,RAILWAY COLONY IRLA,29108,1) FPI MALFUNCTION AT MUKESH PATEL MANAGMENT SCHOOL S/S SW.NO.29103 (NOT GLOWN). 2)MUKESH PATEL MANAGMENT SCHOOL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)BAPUBAI VASHI ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VINI VILLA,36950,PENINSULA APARTMENT,31404,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1.) VISHAL NAGAR S/S INITIALLY WENT OFFLINE AFTER GIVING COMMAND. 2.) ORLEM S/S S/W 664 FAILED TO OPERATE FROM SCADA.CABLE DAMAGED BY MCGM NEAR ASHSISH HOTEL ON KHANDELWAL ROAD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1.) VISHAL NAGAR TOGGLING ONLINE/OFFLINE DURING TRIPPING. 2.) USHMA NAGAR S/W 11080 INTIALLY WENT INTO DISTURBED POSITION AFTER GIVING COMMAND. 3.) ORLEM S/S S/W 663 FAILED TO GET ON FROM SCADA..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,R S C 12 EAST,15342,R S C 8,13971,FPI NOT INSTALLED AT R.S.C.-12 EAST S/S SW.NO. 15342 & 37607 ..,,
120SQ.MM,PILC,11KV,HTCF SECTION,R S C 12 EAST,15342,R S C 8,13971,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.7,35920,KHARODI NO.1,5914,1)GANESH NAGAR MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GANESH NAGAR MHADA NO.7 S/S SW.NO.35919 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI NO.1,2683,SUNRISE APARTMENT,13158,1) FPI MALFUNCTION AT KHARODI NO.1 S/S SW.NO.02683 (NOT GLOWN). 2) DMS OFFLINE AT AZMI NAGAR NO.2 S/S. 3) DMS OFFLINE AT MALVANI COLONY NO.5 S/S. 4)GANESH NAGAR MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO OPEN SQUATERS COLONY NO.2 S/S DMS SW.NO.17253 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SQUATERS COLONY NO.2 S/S DMS SW.NO.17254 FAILED TO OPERATE FROM SCADA. 7) HEAVY TRAFFIC IN MALWANI MALAD WEST AREA. 8) RESTORATION DELAYED DUE TO LOADING CONTRAINTS DUE TO EXISTING 11KV HT CABLE FAULT BETWEEN MALWANI COLONY NO.5 S/S AND MALWANI MHADA PUMP S/S 9) RESTORATION DONE AFTER LOAD RELIEVING OPERATIONS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JULEAOUSWADI,36750,POOJA PRINTS,36741,1.) GANESH NAGAR MHADA NO 7 WENT OFFLINE AFTER GIVING COMMAND 2.) MAHAMMAD ALI COMPOUND S/S WAS OFFLINE DUERING TRIPPING 3.) SQUATTERS COLONY NO. 2 S/W 17254 FAILED TO OPERATE FROM SCADA. 4.)WAITIGN SITE CLEARANCE..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.2,6736,JULEAOUSWADI,36749,1)GANESH NAGAR MHADA NO.7 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHARODI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)POOJA PRINTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SQUATERS COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) FPI MALFUNCTION AT KHARODI NO.1 S/S SW.NO.02683 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KHARODI NO.1 S/S SW.NO.05914 (NOT GLOWN). 2) FPI MALFUNCTION AT KHARODI NO.1 S/S SW.NO.02685 (NOT GLOWN). 3) DMS OFFLINE AT GANESH NAGAR MHADA NO.7 S/S. 4)KHARODI NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISLAM COMPOUND,19445,DAHANUKARWADI VRAJ,39227,1)FAILED TO OPEN KANDIVLI INDUSTRIES SOUTH S/S DMS SW.NO.06211 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANDIVLI INDUSTRIES SOUTH S/S DMS SW.NO.06212 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT KISHCO NO.2 S/S.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.2,34691,MOHAN NAGAR,12999,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KISHCO NO.2,4846,A Z METAL,11401,1.) KIE NORTH S/S WAS OFFLINE DUERING TRIPPING. 2.) ACCESS ISSUE AT A. Z. METAL S/S (DEBRIS LYING IN FRONT OF THE GATE)..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,11 KV SECTION PMGP NO. 2 TO KANDIVLI HOUSING SECTION WAS KEPT DEAD FOR SAFEGUARDING. SUPPLY RESTORED AFTER PMGP NO. 2 TO KANDIVLI HOUSING SECTION WAS CHARGED..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KANDIVLI INDUSTRIES NORTH S/S SW.NO.05800 (GLOWN). 2) FPI MALFUNCTION AT JAY PRECISION S/S SW.NO.26546 (GLOWN). 3) ACCESS PROBLEM AT RSC 32 S/S OBSTACLE IN FRONT OF S/S DOOR.. 4) ACCESS PROBLEM AT RDP 5 S/S CONSTRUCTION MATERIAL IN FRONT OF S/S DOOR. 5) DMS OFFLINE AT SHIMPOLI MHADA NO 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 28,29853,R S C 23,15031,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 41 NORTH,38893,RSC 71,17278,1) DMS OFFLINE AT RSC 41 NORTH S/S. 2) FPI MALFUNCTION AT RSC 71 S/S SW.NO.17280 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,IMP,4549,GANDHI NAGAR NO.3,10433,,,
120SQ.MM,PILC,11KV,HTCF SECTION,IMP,4549,GANDHI NAGAR NO.3,10433,1) DMS OFFLINE AT K D COMPOUND S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANIHAR NAGAR NO.2,11306,SANJAY NAGAR NO.3,13830,1)FAILED TO OPEN SANJAY NAGAR NO.3 S/S DMS SW.NO.13830 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON LAL TIWARI ROAD NEAR OM MEDICAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KANDIVLI INDUSTRIES NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BABAREKAR NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MALVANI COLONY NO.3 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.2 S/S DMS SW.NO.02454 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC IN FRONT OF KIE NO. 2 GATE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI HOUSING NO.2,10289,BABREKAR NAGAR NO.1,12520,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.4 S/S DMS SW.NO.02930 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANDIVLI INDUSTRIES NO.4 S/S DMS SW.NO.14249 FAILED TO OPERATE FROM SCADA. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VEHICLE FINED BY TRAFFIC POLICE NEAR KANDIVALI. 4) FPI MALFUNCTION AT BABREKAR NAGAR NO.1 S/S SW.NO.18669 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALI RESIDENCY,29836,BAY VIEW,26562,1) FPI MALFUNCTION AT INASWADI S/S SW.NO.13482 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MARVE FIRE BRIGADE,7998,C.P.W.D. NO.1,26640,1) FPI MALFUNCTION AT MARVE FIRE BRIGADE S/S SW.NO.31531 (GLOWN). 2)FAILED TO CLOSE MALVANI HOSPITAL S/S DMS SW.NO.10370 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MALVANI HOSPITAL S/S DMS SW.NO.10371 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,1) FPI MALFUNCTION AT KHARODI SOUTH NO.4 S/S SW.NO.10375 (NOT GLOWN). 2)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10371 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10370 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON MALWANI HOSPITAL S/S ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INASWADI,13480,BALI RESIDENCY,29838,1) FPI MALFUNCTION AT BALI RESIDENCY S/S SW.NO.29836 (GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHATRE PLAZA,11074,DAHANUKAR WADI NO.1,28160,1) DMS OFFLINE AT MHATRE PLAZA S/S. 2)FAILED TO CLOSE ORCHID SUBARBIA S/S DMS SW.NO.35733 FAILED TO OPERATE FROM SCADA.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PADMAVATI COMPLEX,18594,SHUBH SHANTI COMPLEX,36779,1)MHATRE PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NO.2,6086,BANDRA TERMINUS,25162,1) ACCESS PROBLEM AT BANDRA TERMINUS S/S ACCESS ISSUE DUE TO PRIVATE LOCK .,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,1) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.35225 (NOT GLOWN). 2) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18603 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26662,1) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.35225 (NOT GLOWN). 2) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18603 (NOT GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,1) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.35225 (NOT GLOWN). 2) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18603 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHER NAGAR,10391,KHERNAGAR VIVEKANAND,35541,1) FPI NOT WORKING AT KHERNAGAR S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MSEB NO.2,19508,INDIAN CANCER SOCIETY,9835,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AT KALANAGAR SIGNAL. 2.) FPI FAULTY AT INDIAN CANCER SOCIETY S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAGAT VIDYA,9926,INCOME TAX NO.2,9931,1) HEAVY TRAFFIC ON BKC RD KHERWADI JUNCTION ON WESTERN EXPRESS HIGHWAY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MMRDA OFFICE,32245,M H A D A OFFICE,15552,1)KHERWADI CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT M H A D A OFFICE S/S SW.NO.15552 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.30773 (GLOWN). 2)FAILED TO OPEN INDIAN OIL CORPORATION NO.3 S/S DMS SW.NO.30773 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN INDIAN OIL CORPORATION NO.3 S/S DMS SW.NO.10397 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ANANT KANEKAR MARG S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)INDIAN OIL CORPORATION NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)ANANT KANEKAR MARG S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1) HEAVY TRAFFIC ON VAKOLA SIGNAL AND ON HANSBURGA RD DUE TO MMRDA WORK .,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KHERWADI CENTRAL NO.3 S/S DMS SW.NO.36394 FAILED TO OPERATE FROM SCADA. 2)FPI NOT WORKING AT JADE GARDEN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHWA KIRAN,37752,CHETNA COLLEGE,37770,1)FAILED TO OPEN VISHWA KIRAN S/S SW.NO.37752 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY ADANI CABLE LAYING GROUP NEAR CHETNA COLLEGE GATE NEAR HANUMAN TEMPLE.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MAKER TOWN (TEMP),31994,SHIVALIK VENTURE NO. 2,35315,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 2)FAILED TO OPEN BANDRA RECLAMATION NO.4 S/S DMS SW.NO.09799 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 2) ACCESS PROBLEM AT INDIAN OIL CORPORATION NO.3 S/S DUE TO PRIVATE PARTY LOCK.. 3) DMS OFFLINE AT INDIAN OIL CORPORATION NO.3 S/S.,,
120+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA CENTRAL NO.3,18411,UNIVERSITY CAMPUS NO.1,9893,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAIBHAV PARADISE,37923,THAKKAR PARK,11616,1)AKASH DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) 2)FPI NOT WORKING AT THAKKAR PARK S/S.3) HEAVY TRAFFIC AT VAKOLA SGNAL.. 3)FAILED TO CLOSE AKASH DARSHAN S/S DMS SW.NO.09313 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED AS SW NO.9315 AT AKASH DARSHAN S/S GOT OPENED..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.1,28115,KALINA SHASTRI NGR NO. 3,37584,1) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26090 (NOT GLOWN). 2) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26093 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHOK APARTMENT,27024,SHIVAJI KUTIR MANDAL,18220,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHOK APARTMENT,27024,SHIVAJI KUTIR MANDAL,18220,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,1) FPI MALFUNCTION AT KAPADIA NGR 2 S/S SW.NO.10646 (NOT GLOWN).,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURYA DARSHAN,6110,SAIDHAM,16804,1) FPI MALFUNCTION AT SURYA DARSHAN S/S SW.NO.06110 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND SURYA DARSHAN S/S DMS SW.NO.06110 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SURYA DARSHAN S/S DMS SW.NO.36515 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SAIDHAM S/S DMS SW.NO.16804 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE - MULTIPLE COMMAND CARTER ROAD NO 8 S/S DMS SW.NO.37309 FAILED TO OPERATE FROM SCADA. 6)SAIDHAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)SURYA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CARTER ROAD NO 8,37308,GOPALPURI,7277,FPI FAULTY AT GOPAL PURI S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA SAMARPAN,30131,BANK INSTITUTE,17249,1) DMS OFFLINE AT BANK INSTITUTE S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAPTARSHI,18504,RADHA GOVIND,32975,1) FPI MALFUNCTION AT PRITHVI ENCLAVE S/S SW.NO.17914 (NOT GLOWN). 2) HEAVY TRAFFIC ON SERVICE ROAD NEAR GOKUL AANAND SIGNAL AND NEAR DEVIPADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHIRAJ ENCLAVE,15410,MAGATHANE SOUTH,17587,1) DMS OFFLINE AT MAGATHANE BUS DEPOT S/S. 2)FPI NOT WORKING AT PRUTHVI ENCLAVE S/S.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ ENCLAVE,35676,PRITHVI ENCLAVE,17914,1) DMS OFFLINE AT MAGATHANE BUS DEPOT S/S. 2) DMS OFFLINE AT RADHA GOVIND S/S. CABLE DAMAGED BY BMC NEAR DHEERAJ ENCLAVE S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI ARCADE,18320,M G CROSS ROAD NO.1,37152,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI ARCADE,18320,M G CROSS ROAD NO.1,37152,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MATHURADAS ROAD NO.1,13966,RADHIKA DARSHAN,16042,1)FAILED TO CLOSE IRANI WADI NO.1 S/S DMS SW.NO.19103 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VALLABHBHAI PATEL SCHOOL S/S SW.NO.34015 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MATHURADAS ROAD NO.1 S/S SW.NO.13966 (NOT GLOWN). CABLE DAMAGED BY MCGM ON JUNCTION OF MARHURDAS ROAD & RADHIKA DARSHAN ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,IRANI WADI NO.3,13623,SHANTI APARTMENT,16096,11KV SECTION BETWEEN SHANTI APPT S/S TO ABHILASHA S/S KEPT DEAD. SUPPLY RESTORED AFTER TESTING AND CHARGING THIS SECTION.,SUPPLY RESTORATION DELAYED DUE TO 11KV SECTION BETWEEN SHANTI APPT S/S TO ABHILASHA S/S KEPT DEAD,
120SQ.MM,PILC,11KV,HTCF SECTION,HERITAGE PARODY,30019,KANDIVLI NORTH NO.2,11992,1)FAILED TO CLOSE - MULTIPLE COMMAND PAREKH NAGAR NO.1 S/S DMS SW.NO.00524 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KANDIVLI NORTH NO.2 S/S. 3) ACCESS PROBLEM AT KANDIVLI NORTH NO.2 S/S ROAD LEADING TO S/S IS DUG BY MCGM. HENCE ISOLATION DONE ON FOOT..,,
