Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONEJI HOUSE,35516,WELLINGTON COLONY,13469,1)FAILED TO OPEN WELLINGTON COLONY S/S DMS SW.NO.13469 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT WELLINGTON COLONY S/S SW.NO.13469 (GLOWN). 3)WELLINGTON COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITRA CONDOMINIUM,34956,JOY RESIDENCY,32830,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITRA CONDOMINIUM,34958,MADHUNIKETAN,31734,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,MSRTC,16919,PREMIER RD,9012,WATCHMAN NOT AVAILABLE AT M.S.R.T S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,1)KOHINOOR HSG NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KAMANI METAL S/S SW.NO.00257 (GLOWN). CABLE DAMAGED BY MCGM NEAR KURLA FIRE BRIDGE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GURU NANAK,32409,SAMATA NGR,14878,1) FPI MALFUNCTION AT MAHINDRA PARK 2 S/S SW.NO.19434 (NOT GLOWN). 2) FPI MALFUNCTION AT KURLA IND 1 S/S SW.NO.00748 (NOT GLOWN). 3) FPI MALFUNCTION AT GURU NANAK S/S SW.NO.14873 (GLOWN). 4)FAILED TO OPEN MAHINDRA PARK 2 S/S DMS SW.NO.19434 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MAHINDRA PARK 2 S/S DMS SW.NO.19436 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00748 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00750 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN GURU NANAK S/S SW.NO.14873 FAILED TO OPERATE FROM SCADA. 9)FAILED TO OPEN GURU NANAK S/S SW.NO.14874 FAILED TO OPERATE FROM SCADA. 10)FAILED TO OPEN GURU NANAK S/S SW.NO.32409 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR AZAD CHAWL ..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,KAJUPADA 4,36176,1) FPI NOT WORKING AT KAJUPADA NO.4 S/S 2) BREAKER STATUS INDICATION OF SWITCH NO.104 WENT ABSURD.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,TARGALLI,16822,1) ONGOING CIVIL WORK AT KURLA (N) NO.3 S/S 2) FPI NOT WORKING AT TAR GULLY S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMANI ENGG,9130,KAJUPADA 2,9175,1) FPI MALFUNCTION AT KURLA NORTH 3 S/S SW.NO.06463 (GLOWN).,,
0.05+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 2,251,KURLA NORTH 2,6824,,,
225SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MAHILA ASHRAM S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALL ROAD AFIYA CHS,38274,SMITH,5116,1) ACCESS PROBLEM AT SMITH S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA VINOBA BHAVE NGR,39290,KURLA HSG.CLY 1,7186,1)FAILED TO OPEN MHADA VINOBA BHAVE NGR S/S DMS SW.NO.39290 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY CABLE LAYING GROUP ON RAM MANOHAR LOHIA MARG OPPOSITE PARADISE FAST FOOD BESIDE POLE NO LJB 090/032.,,
225SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHIRAG NGR 1,2518,CHIRAG NGR 5,11354,1) FPI MALFUNCTION AT ALPA PLAZA S/S SW.NO.29229 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,L & T CONCRETE PLANT,30520,MAHINDRA PARK 2,19435,1) HEAVY TRAFFIC AT KALE MARG & KAMANI SIGNAL.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34283,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHINDRA PARK 2,19435,L & T CONCRETE PLANT,30520,1) DMS OFFLINE AT CHIRAG NAGAR POLICE QUARTER S/S. 2). HEAVY TRAFFIC ON LBS ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1) DMS OFFLINE AT KURLA HSG.CLY 1 S/S. ISOLATION RESTORATION DELAYS DUE TO OPERATION SQUAD WAS AT VIHAR RD R/S TO REBOOT SCADA NETWORK AS VIHAR RD R/S WAS OFFLINE. CABLE DAMAGED BY MCGM ON MM ROAD OPP. MILESTONE BUSINESS POINT & MARUTI SUZUKI SHOWROOM NEAR MANUBHAI SANGHAVI CHAOUK..,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1) FPI MALFUNCTION AT MASRANI LANE 1 S/S SW.NO.11726 (GLOWN). 2)FAILED TO OPEN PIPE ROAD S/S DMS SW.NO.16974 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BRAMHAN SEVA S/S DMS SW.NO.39219 FAILED TO OPERATE FROM SCADA. 4)LOADING CONSTAINT DUE TP MULTIPAL HT CABLE FAULT IN SAME AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GLUCOSE FOOD,36216,GURU NANAK,14874,1) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.26158 (NOT GLOWN). 2) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.36216 (NOT GLOWN). CABLE DAMAGED NEAR APEX AUTOWORKS ON LBS ROAD NEXT TO TOYOTA SHOWROOM..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KURLA REC-STN SW.NO.14627 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PEARL PRODUCT,15423,GLUCOSE FOOD,26158,1)FAILED TO OPEN PEARL PRODUCT S/S SW.NO.15423 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PEARL PRODUCT S/S SW.NO.15425 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GURU NANAK S/S SW.NO.14874 FAILED TO OPERATE FROM SCADA.,,
0.15+0.3+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,I.B.M. 2,17014,VIHAR RD 2,14552,1) HEAVY TRAFFIC ON SAKI-VIHAR ROAD..,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN I.B.M. 2 S/S DMS SW.NO.02359 FAILED TO OPERATE FROM SCADA.,,
300+240+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)I.B.M. 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CAPRIHANS,10202,CHOKSI MILL,12272,1)CHOKSI MILL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) SIMULTANEOUS TRIPPING OF NATWAR PAREKH 20 MVA 1 INCOMER. CABLE DAMAGED BY MCGM (CC RD. DEPT.) ON LBS RD. NEAE MADHUBAN TOYOTA SHOWROOM.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PREMIER RD,9012,MSRTC,16919,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,PREMIER RD,9012,MSRTC,16919,1)FAILED TO CLOSE SARITA EST S/S DMS SW.NO.09086 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ANNA SAGAR SCRAP MARKET S/S DMS SW.NO.37947 FAILED TO OPERATE FROM SCADA. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE KURLA OPERATION SQUAD VEHICLE BREAKDOWN . 4) FPI MALFUNCTION AT MSRTC S/S SW.NO.16921 (GLOWN).,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,PREMIER RD,9012,MSRTC,16919,1) DMS OFFLINE AT KIROL EST S/S. 2) DMS OFFLINE AT SARITA EST S/S. 3) FPI MALFUNCTION AT KURLA REC-STN SW.NO.00235 (GLOWN)..,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,PREMIER RD,9012,MSRTC,16919,1) FPI MALFUNCTION AT KIROL EST 3 S/S SW.NO.28578 (GLOWN). 2) FPI MALFUNCTION AT MSRTC S/S SW.NO.16921 (GLOWN). 3) FPI MALFUNCTION AT KURLA REC-STN SW.NO.00235 (GLOWN). 4) DMS OFFLINE AT SARITA EST S/S. 5)ANNA SAGAR SCRAP MARKET S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)FAILED TO CLOSE SARITA EST S/S DMS SW.NO.09086 FAILED TO OPERATE FROM SCADA. 7) DMS OPERATED AFTER MULTIPLE COMMANDS AT KIROL ESTATE S/S SW. 742.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,1). FPI NOT WORKING AT PENINSULA TECHNOPARK 3 S/S SW. 37408 37409. 2). PENINSULA TECHNOPARK MAIN ENTRANCE ROAD WAS BLOCKED BY TRAFFIC POLICE. 3). TRAFFIC ON LBS ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1)FAILED TO CLOSE TAXIMEN CLY 1 S/S SW.NO.39461 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAXIMEN CLY 1 S/S SW.NO.39460 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,1) FPI MALFUNCTION AT KURLA BUS DEPOT S/S SW.NO.35440 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1) HEAVY TRAFFIC ON LBS RD.. CABLE DAMAGED BY BMC ON LBS RD OPP OYO AMANA SUITE NEAR H P PETROL PUMP..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TAXIMEN CLY 1,39461,SAINATH CHOWK,9839,1)SAINATH CHOWK S/S SW.NO.09839 SWITCH MECHANISM PROBLEM. 2) HEAVY TRAFFIC ON LBS RD..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,1) FPI MALFUNCTION AT KURLA BUS DEPOT S/S SW.NO.35440 (NOT GLOWN). CABLE DAMAGED BY MCGM NEAR TAXIMAN COLONY MAIN GATE ON LBS ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1)KURLA COURT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TAXIMEN CLY 2 S/S SW.NO.15372 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OPP.OYO AMANA SUITES NEAR TREE ON LBS ROAD..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHOOMI VALLEY,29084,N.G. SUNCITY NO.4,30398,MULTIPLE TRIPPING IN DINDISHI AREA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.3,12937,DAMU NAGAR NO.2,11067,1) DMS OFFLINE AT HILL VIEW PARK S/S.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIBABA GOKUL NAGAR,10763,KADAMWADI SRA A5,39704,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIBABA GOKUL NAGAR,10763,KADAMWADI SRA A5,39704,1) FPI MALFUNCTION AT KRANTI NAGAR NORTH S/S SW.NO.13621 (NOT GLOWN). 2) FPI MALFUNCTION AT KRANTI NAGAR NORTH S/S SW.NO.13622 (NOT GLOWN). 3). KADAMWADI SRA A5 S/S SW. 39704 WENT IN DISTURB POSITION AFTER GIVING COMMAND.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ANITA NAGAR NO.1,16534,FOUNTAIN HEIGHT,31148,1) DMS OFFLINE AT ALICA NAGAR NO.2 S/S. 2) DMS OFFLINE AT LOKHANDWALA TOWER NO.1 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVANS FACTORY,10795,ANCHOR,18581,1)AHURA CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAHAL DYE CAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON MIDC CENTRAL ROAD & MAHAKALI CAVES ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PINACLE BUSINESS PARK,35404,M I D C CROSS ROAD,13735,1) ACCESS PROBLEM AT PINACLE BUSINESS PARK S/S WATCHMAN WAS NOT PRESENT ON SITE AT PINNACLE BUSINESS PARK S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAL INDUSTRIAL ESTATE NO.1,2180,EVANS FACTORY,10796,1) FPI MALFUNCTION AT EVANS FACTORY S/S SW.NO.10795 (GLOWN). 2) FPI NOT WORKING AT MAHAL IND. ESTATE S/S SW.2180 3) FPI NOT INSTALLED AT MAHAL IND. ESTATE S/S SW.2325 4) OPERATION SQUAD WAS ENGAGED IN SAHAR PLAZA R/S FOR OPERATIONS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,R E P L ENGINEERING,11711,M I D C NO.4,5084,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESHWARI NAGAR,14275,METRO-3 ESIC,38885,1)FAILED TO OPEN - MULTIPLE COMMAND M.I.D.C. REC-STN SW.NO.17812 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MISTRY APARTMENT,6475,A K APARTMENT,18868,1) FPI MALFUNCTION AT PARSI PANCHAYAT S/S SW.NO.11793 (GLOWN). 2) FPI MALFUNCTION AT MISTRY APARTMENT S/S SW.NO.06475 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARSI PANCHAYAT,2978,NAGARDAS ROAD NO.2,2862,1)FAILED TO OPEN A K APARTMENT S/S SW.NO.18868 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAJ RATAN S/S SW.NO.09417 FAILED TO OPERATE FROM SCADA. 3) MAHAL IND. ESTATE NO.3 WENT OFFLINE DURING TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAHAL INDUSTRIAL ESTATE NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANDBHUVAN INDUSTRIAL ESTATE,5247,AMBIKA APPARTMENT,27059,1) FPI MALFUNCTION AT NANDBHUVAN INDUSTRIAL ESTATE S/S SW.NO.05247 (NOT GLOWN). CABLE DAMAGED BY AEML CABLE LAYING TEAM IN FRONT OF ALPHA AUTO WORKS ON MAHAKALI CAVES RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANDBHUVAN INDUSTRIAL ESTATE,5247,AMBIKA APPARTMENT,27059,1) FPI MALFUNCTION AT NANDBHUVAN INDUSTRIAL ESTATE S/S SW.NO.05247 (NOT GLOWN). 2) FPI MALFUNCTION AT AMBIKA APPARTMENT S/S SW.NO.27057 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NANDBHUVAN INDUSTRIAL ESTATE,5247,AMBIKA APPARTMENT,27059,1)NAVKETAN INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT AMBIKA APPARTMENT S/S SW.NO.27057 (GLOWN). 3) HEAVY TRAFFIC AT MAHAKALI CAVES RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANCHOR,18581,EVANS FACTORY,10795,1) FPI MALFUNCTION AT EVANS FACTORY S/S SW.NO.10796 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,VAIBHAV INDUSTRIAL EST NO.1,4934,MAHAL DYE CAST,4509,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY KNITTING,17515,M I D C NO.3,15022,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROLTA INDIA,35897,HILTON HOUSE,28260,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KEYTUO S/S DMS SW.NO.06629 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,M I D C OFFICE,13639,RAVI INDUSTRIES,39179,1)FAILED TO OPEN - MULTIPLE COMMAND RAVI INDUSTRIES S/S DMS SW.NO.39179 FAILED TO OPERATE FROM SCADA. 2)PRATAP BRIGHT STEEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT M I D C OFFICE S/S SW.NO.13639 (GLOWN). ISOLATION AND RESTORATION DELAYED DUE TO 1) OPERATION SQUAD WAS AT JOGESHWARI STATION AREA FOR LOAD READING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I D C NO.2,4628,MAROL INDUSTRIES NO.4,4346,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MAROL INDUSTRIES NO.4 S/S. CABLE DAMAGED BY MCGM IN FRONT OF GAJALI HOTEL..,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIAN INST. OF PACKAGING,13717,M I D C NO.7,16757,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIAN INST. OF PACKAGING,13717,M I D C NO.7,16757,1)FAILED TO OPEN VYRAVALLI VILLAGE S/S SW.NO.16765 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,MAROL INDUSTRIES NO.4,38794,MAROL INDUSTRIES NO.5,4826,1)FAILED TO OPEN MAROL INDUSTRIES NO.5 S/S SW.NO.04826 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAROL INDUSTRIES NO.4 S/S SW.NO.38794 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM OUTSIDE MAROL IND. 4 S/S GATE..,,
225SQ.MM,PILC,11KV,HTCF SECTION,POLYSET,4777,MAROL INDUSTRIES NO.4,4344,1) DMS OFFLINE AT MAROL INDUSTRIES NO.4 S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY REC-STN SWITCH:26032 TO AMBOLI NO.4 S/S SWITCH:13209 VIA MAJAS WEST S/S SWITCH:13341 VIA MAJAS NO.2 S/S SWITCH:17904. 2) 3C X 300 SQ. MM XLPE 11 KV HTCF SECTION BETWEEN AMBOLI NO.4,13208,AMBOLI NO.3,15643,1)FAILED TO OPEN AMBOLI NO.4 S/S DMS SW.NO.13209 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE I.V. CENTRE S/S DMS SW.NO.30867 FAILED TO OPERATE FROM SCADA. 3)JAISWAL CHAMBERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC ON LINK ROAD & S V ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI BUSINESS CENTRE,38914,MAJAS NO.1,2391,1) HEAVY TRAFFIC ON PUMP HOUSE RD MAHAKALI CAVES RD MIDC CENTRAL RD SERVICE RD & JOGESHWARI CAVES RD.. 2) FPI MALFUNCTION AT MAJAS NO.2 S/S SW.NO.13547 (GLOWN). 3) FPI MALFUNCTION AT MAJAS NO.2 S/S SW.NO.13549 (GLOWN). 4)FAILED TO OPEN PREM INDUSTRIES NO.2 S/S DMS SW.NO.13702 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE PREM INDUSTRIES NO.2 S/S DMS SW.NO.13703 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAVIR NAGAR NO.2,35268,PANCHSHIL RESIDENCY,19292,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAHATMA HEIGHT,37462,BURMASHELL STAFF CLY,394,1)FAILED TO CLOSE WASHI RD EAST S/S DMS SW.NO.16186 FAILED TO OPERATE FROM SCADA. 2)WASHI RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT PRABUDDH NGR S/S. 4) FPI MALFUNCTION AT SAI ARPAN S/S SW.NO.36439 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAZGAON DOCK,16419,GANESH PATIL NGR,16441,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAZGAON DOCK,16419,GANESH PATIL NGR,16441,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAHATMA HEIGHT,37462,BURMASHELL STAFF CLY,394,NON-AVAILABILITY OF OPERATION SQUAD VEHICLE. ISOLATION CARRIED OUT USING AUTO RICKSHAW.. DMS USED FOR ISOLATION AND RESTORATION. CABLE DAMAGED BY MCGM OPP. ANIKR/S NEAR NITYANAND LUNCH HOME..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KHETAN IND S/S SW.NO.00458 (GLOWN). CABLE DAMAGED BY BMC ON MAHUL SRA RD NEAR SUVARNA PROCESSOR NEAR WADALA RD BUS STOP NEAR POLE NO MSB 13/58.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH PATIL NGR,16440,VITHA SANCHAYAS,15185,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GANESH PATIL NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SEALORD,29249,AMBADA VILLEGE,39399,,,
70SQ.MM,PILC,11KV,HTCF SECTION,MAHUL (W.T.STATION),2963,ATUL DRUG,16989,1) ACCESS PROBLEM AT ATUL DRUG S/S. 2) ACCESS PROBLEM AT BPT S/S.,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBADA VILLEGE,39397,MAHUL (W.T.STATION),2965,1) FPI MALFUNCTION AT MAHUL (W.T.STATION) S/S SW.NO.02965 (GLOWN). 2) ACCESS PROBLEM AT ATUL DRUG S/S CONSUMER REPRESENTATIVE WAS NOT AVAILABLE. NO FAULT AFTER TESTING.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALA NAGAR NO.1,5462,KHERWADI SOUTH NO.3,30360,LOADING CONTRAINT DUE TO 11KV HTCF BETWEEN KALANAGAR R/S 30962 TO KHERWADI (S) S/S SWITCH NO. 6293. DMS USED FOR ISOLATION AND RESTORATION.,SUPPLY RESTORATION DELAYED DUE TO LOADING CONTRAINT DUE TO 11KV HTCF BETWEEN KALANAGAR R/S 30962 TO KHERWADI (S) S/S SWITCH NO,
70+120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI RAILWAY QUARTERS,18893,NAVPADA NO.2,26662,,,
0.06+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPA PARK,6619,BACHANI NAGAR,4077,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYAM APPT.,18973,SUBHASH LANE NORTH,4949,1)BACHANI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FPI FAULTY AT SATYAM APPT..,,
0.06+70SQ.MM,PILC,11KV,HTCF SECTION,BACHANI NAGAR,4077,PUSHPA PARK,6619,1)BACHANI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM ON PUSHPA PARK ROAD NO 1 NEAR STREET LIGHT POLE NO PCS/024/004 NEAR PUSHPAM APPARTMENT.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1 ) 11 KV HTCF KAMGAR PANCHGANGA TO DAFTARI RD. NO. 3 2) 11 KV SECTION KEPT DEAD BETWEEN BANDONGRI S/S TO MANTHAN DARSHI 3) 11 KV SECTION KEPT DEAD BETWEEN TIMES OF INDIA R/S 30890 TO BONANZA INDS. ESTATE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAMLEDAR WADI ROAD,7394,VASUDEV APARTMENT NO. 2,26841,1)MAMLEDAR WADI ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN NO.3,29057,LIBERTY GARDEN SOUTH,6330,1)LIBERTY GARDEN SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN NO.3,29057,LIBERTY GARDEN SOUTH,6330,,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,ORLEM S/S ALL S/W WENT INTO DISTURBED POSITION AFTER TRIPPING..,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR LANE NO.3,7219,SHREEJI VIJAY SOCIETY,34363,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRANIWADI GOKUL VRINDAVAN,37358,DIVYA DARSHAN,35102,1.) OPERATION SQUAD SENT TO GOREGAON R/S FOR CHECKING ABNORMALITY. 2.) OPERATION SQUAD NUMBER NOT REACHABLE 3.) IRANIWADI S/S TOGGLING ONLINE/ OFFLINE ON DMS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHUKKA CHAMBER,35434,DHEERAJ MALL,19200,1) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.31671 (NOT GLOWN). 2) FPI MALFUNCTION AT DHEERAJ MALL S/S SW.NO.19200 (GLOWN). CABLE DAMAGED BY MCGM NEAR MONGINIS NEAR HANUMAN TEMPLE OPP. POLICE CHOWKI ON STN RD.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHANDELWAL HOUSE,34152,RANI SATI ABT,36264,1) DMS OFFLINE AT QUARRY ROAD NO.2 S/S. 2)FAILED TO CLOSE GINI APARTMENT S/S DMS SW.NO.11967 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND PODDAR ROAD NORTH S/S SW.NO.31672 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD SUBWAY,9015,SAINATH MARKET,4128,1)MALAD TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MCGM NEXT TO GATE OF MALAD SUBWAY SUBSTATION OPPOSITE BIG B APPLIANCES.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1.) MALAD TELEPHONE EXCHANGE S/S WAS OFFLINE 2.) DAFTARY ROAD S/S WAS OFFLINE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALAD TELEPHONE EXCHANGE,31682,DAFTARI ROAD NO.1,4581,1)FAILED TO OPEN MALAD TELEPHONE EXCHANGE S/S SW.NO.31682 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY LTM ON MALAD SUBWAY RD. NEAR MALAD TELEPHONE EXCH..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)NAMAN TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHANKAR LANE SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT MILAP S/S SW.NO.06133 (NOT GLOWN). KANDIVLI REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:40 HRS.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MAROL CO-OP NO.6,6699,MAROL CO-OP NO.1,6613,1)VASANT OASIS NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GITANJALI GEMS S/S LOCK TO PREMISES.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKTA,25288,MAROL NORTH NO.3,2166,1) ACCESS PROBLEM AT MAROL NORTH NO.3 S/S ACCESS PROBLEM DUE TO SEAL & LOCK AT MAROL (N) NO. 3 S/S AS WELL AS NON AVAILABILITY OF WATCHMEN.. RESTORATION DONE AFTER GETTING ACCESS TO MAROL (N) NO. 3 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKDARSHAN,15673,CUSTOM COLONY,18608,1)FAILED TO CLOSE MILITARY ROAD NO.5 S/S DMS SW.NO.19275 FAILED TO OPERATE FROM SCADA. 2)K B M COMPOUND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FEEDER TRIPPING AT MEGHAWADI REC-STN SW.NO.12710. 4) HEAVY TRAFFIC ON SHER-E-PUNJAB RD MIDC RD AND MAROL MAROSHI RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHOKA TOWER,30264,MILITARY ROAD NO.3,14817,1)FAILED TO CLOSE MILITARY ROAD NO.5 S/S DMS SW.NO.19275 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON MILITARY RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVKAR CHAMBER,12539,LITOLIER CHAMBERS,15061,1) FPI MALFUNCTION AT MAKWANA ROAD S/S SW.NO.09698 (GLOWN). 2) FPI MALFUNCTION AT ANTRIKSHA COMPLEX S/S SW.NO.34235 (NOT GLOWN). 3)FAILED TO OPEN LITOLIER CHAMBERS S/S DMS SW.NO.15061 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON ANDHERI KURLA RD.. 5) FEEDER TRIPPING AT M.I.D.C. REC-STN SW.NO.28744. 6)KUSHWAH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6) RESTORATION DELAYED DUE TO LOADING CONSTRAINT ON SECTION BETWEEN SKY STAR S/S TO CHIMAT PADA S/S. 7) SECTION BETWEEN MAROL NAKA NO.2 S/S TO CONCRETE PLANT S/ S VIA MAROL NAKA S/S WAS KEPT DEAD FOR SAFEGUARDING. MAROL NAKA S/S (DT: 1500 KVA) 100% SUPPLY RESTORED AT 14:22 HRS AFTER SEPARATION OF DOUBLE BOX AND CHARGING OF SECTION BETWEEN CONCRETE PLANT S/S TO MAROL NAKA NO.1 S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVKAR CHAMBER,12539,LITOLIER CHAMBERS,15061,1)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT LITOLIER CHAMBERS S/S SW.NO.15061 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AGARWAL INDUSTRIES S/S SW.NO.25810 (GLOWN). 2) ALL SWITCHES WENT IN DISTURBED POSITION AFTER TRIPPING AT ECO PARK S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUSHPAK PETROL PUMP,25232,MAJASWADI BUS DEPOT,12314,1)FAILED TO CLOSE MEGHAWADI REC-STN SW.NO.12706 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHERE PUNJAB NO.2 S/S SW.NO.10286 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERE PUNJAB NO.2,10287,SHERE PUNJAB NO.3,18476,1)SHERE PUNJAB NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHERE PUNJAB NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. SHERE PUNJAB NO.3 80% SUPPLY RESTORED ON DG SET AT 11:28 HRS. SHERE PUNJAB NO.3 100% SUPPLY RESTORED ON DG SET AT 12:04 HRS. TAINWALA 100% SUPPLY RESTORED ON DG SET AT 11:37 HRS. INDIRA NAGAR NO.2 70% SUPPLY RESTORED ON DG SET AT 12:20 HRS. INDIRA NAGAR NO.2 100% SUPPLY RESTORED ON DG SET AT 12:22 HRS. ISOLATION & RESTORATION DELAYED DUE TO 11 KV SECTION BETWEEN HEMA IND ESTATE TO INDIRA NGR NO. 2 KEPT DEAD FOR SAFEGUARDING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIRA NAGAR NO.2,10360,HEMA INDUSTRIAL ESTATE,11624,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) ISOLATION & RESTORATION DONE BY WALKING DUE TO NARROW LANES & EXCAVATION WORK OF ROAD IS IN PROGRESS ON THE ROUTE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANATA COLONY NO.2,18124,RAM MANDIR TRUST,28551,1)JANATA COLONY NO.2 S/S SW.NO.02289 SWITCH MECHANISM PROBLEM. 2)FAILED TO OPEN RAM MANDIR TRUST S/S DMS SW.NO.28551 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT JANATA COLONY NO.2 S/S SW.NO.02289 (GLOWN). CABLE DAMAGED BY MCGM CONTRACTOR 100 MTRS FROM JANATA COLONY NO.2 /S NEAR BAKERY..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RAM MANDIR TRUST S/S DMS SW.NO.28551 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JANATA COLONY NO.2,18124,RAM MANDIR TRUST,28551,1) FPI MALFUNCTION AT JANATA COLONY NO.2 S/S SW.NO.18124 (NOT GLOWN). 2)JANATA COLONY NO.2 S/S SW.NO.02289 SWITCH MECHANISM PROBLEM. 3) HEAVY TRAFFIC ON SHER-E-PUNJAB RD. AND MAHAKALI CAVES RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARSI PANCHAYAT ROAD,5282,ROYAL ENCLAVE,37904,1) DMS OFFLINE AT PARSI PANCHAYAT ROAD S/S. 2) DMS OFFLINE AT ROYAL ENCLAVE S/S. 3) SUPPLY RESTORED AFTER CHARGING SECTION BETWEEN MINAL APPT.S/S SW. 10037 TO R.K.SINGH RD. S/S SW.12996 WHICH WAS KEPT DEAD FOR SAFEGUARDING. 4) S/S KEY NOT AVAILABLE AS WATCHMAN NOT PRESENT AT THE SITE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BILQUEES APARTMENT,9138,MAHAKALI ROAD NO.2,12382,1) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06471 (NOT GLOWN). 2) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06473 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,BILQUEES APARTMENT,17459,BINDRA COMPLEX,17984,1) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06471 (NOT GLOWN). 2) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06473 (NOT GLOWN). 3) HEAVY TRAFFIC AT MAHAKALI CAVES RD.. 4) FEEDER TRIPPING AT SAHAR PLAZA REC-STN SW.NO.36240. 5) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9093. 6)MAHAKALI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)SARIPUT NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOKAN NAGAR NO.1,39096,HEMA INDUSTRIAL ESTATE,12799,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAJAS KOKAN NAGAR,19482,ASCENT RESIDENCY,16189,1)KOKAN NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT ASCENT RESIDENCY S/S SW.NO.16189 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAINWALA,34796,SHERE PUNJAB NO.3,18475,1)FAILED TO OPEN INDIRA NAGAR NO.2 S/S SW.NO.16847 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDIRA NAGAR NO.2 S/S SW.NO.10360 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HEMA INDUSTRIAL ESTATE,11624,INDIRA NAGAR NO.2,10360,1) HEAVY TRAFFIC ON MAHAKALI CAVES RD.. 2)FAILED TO OPEN INDIRA NAGAR NO.2 S/S DMS SW.NO.10360 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT KOKAN NAGAR NO.1 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VALENCIA TOWER,32510,PANTALOON,18970,1) DMS OFFLINE AT ASCENT RESIDENCY S/S. 2) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DYNA CRAFT,10054,MAJASWADI BUS DEPOT,12313,1) FPI MALFUNCTION AT MAJASWADI BUS DEPOT S/S SW.NO.12314 (GLOWN). 2) HEAVY TRAFFIC ON MAHAKALI CAVES RD. 3) DMS OFFLINE AT MAJASWADI BUS DEPOT S/S. 4) RESTORATION DONE AFTER PLANNED OUTAGE OF SECTION BETWEEN BROOK HEAVEN TO ARENA SPACES IS NORMALISED..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)RAILWAY SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN HINDU FRIENDS SOCIETY ROAD S/S DMS SW.NO.18250 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT DHIRAJ APARTMENT S/S. 5) HEAVY TRAFFIC INSIDE SHANKARWADI LANES DUE TO RAMJAN.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,PANVEL RD 2,10973,PANVEL RD 3,37509,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VANIKARAN,36056,CHEETA CAMP 3,12491,1) DMS OFFLINE AT VANIKARAN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,CHEETA CAMP 4,29381,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TROMBAY 4 S/S SW.NO.12563 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,CHEETA CAMP 4,29381,1)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14003 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14001 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14002 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE CHEETA CAMP 4 S/S DMS SW.NO.16376 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEETA CAMP 4,16377,CHEETA CAMP 1,11008,1) FPI MALFUNCTION AT CHEETA CAMP 1 S/S SW.NO.11008 (GLOWN). 2) FPI MALFUNCTION AT CHEETA CAMP 4 S/S SW.NO.29381 (NOT GLOWN). 3) DMS OFFLINE AT CHEETA CAMP 4 S/S. 4) CHEETA CAMP NO.4 KEY WAS NOT AVAILABLE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14004 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ASHA PICTURE S/S DMS SW.NO.14002 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC WATER WORK DEPT.NEAR CHEETA CAMP NO 4 S/S NEAR ALFISHA BOUTIQUE SHOP NO 12.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,1)CHIKKUWADI 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON GM LINK ROAD AND SHIVNERI ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38732,SHIVNERI,30190,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRI KRISHNA SOCIETY,32853,K STAR MALL,30747,1)CHEMBUR GANGAVIHAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHRI KRISHNA SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3). LOADING CONSTRAINTS DUE TO MULTIPLE FAULTS IN SAME AREA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AKSHAY ANAND,32801,CHEMBUR MAYUR PANKH,38258,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR NGR 1,4814,KURLA CREEK 4,4644,1) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04814 (NOT GLOWN). 2) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYUT SAGAR,30782,KURLA CREEK 2,26192,1)FAILED TO OPEN KAMGAR NGR 1 S/S DMS SW.NO.04814 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KAMGAR NGR 1 S/S DMS SW.NO.05214 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KURLA DAIRY S/S DMS SW.NO.05192 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA KAMGAR CHS,35739,KAMGAR NGR 1,4816,1) FPI MALFUNCTION AT KURLA KAMGAR CHS S/S SW.NO.35739 (NOT GLOWN). 2) FPI MALFUNCTION AT KURLA KAMGAR CHS S/S SW.NO.35738 (NOT GLOWN). 3)FAILED TO CLOSE KURLA DAIRY S/S DMS SW.NO.05192 FAILED TO OPERATE FROM SCADA. 4) WRONG SWITCH STATUS SHOWING FOR KAMGAR NGR S/S SW. 4814.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KURLA KAMGAR CHS,35739,KAMGAR NGR 1,4816,1) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04814 (GLOWN). 2) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (GLOWN). 3) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.05214 (GLOWN). 4)FAILED TO CLOSE KURLA DAIRY S/S DMS SW.NO.05192 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN NEHARU NGR AMRAPALI S/S DMS SW.NO.37006 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT KURLA KAMGAR CHS S/S PRIVATE LOCK AT KURLA KAMGAR CHS S/S PREMISES.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,9174,THAKKARBAPA CLY.3,9748,1)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10874 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10876 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON CHEMBUR-GOVANDI RD.. 4) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3117. 5) ACCESS PROBLEM AT THAKKARBAPA CLY.2 S/S SCRAP MATERIAL PLACED ON ENTRANCE OF S/S.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,1)FAILED TO CLOSE POSTAL CLY S/S DMS SW.NO.17553 FAILED TO OPERATE FROM SCADA. 2)POSTAL CLY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN ESTATE,31023,GULSHAN COMPOUND,19381,1) HEAVY TRAFFICE ON LINK ROAD..,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,SHASTRI NAGAR SAHAYOG,38446,VASANT GALAXY,25086,1) FPI MALFUNCTIONED AT SHASTRI NAGAR SAHAYOG S/S 11 KV SW NO. 38445 ( NOT GLOWN) 2) HEAVY TRAFFIC ON S.V. ROAD RAMCHANDRA LANE & LINK ROAD. 3) SAHSTRI NGR SAHAYOG S/S WENT OFFLINE AFTER TRIPPING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN ESTATE,34098,H V INDUSTRIES,13786,1)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31026 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LAXMI INDUSTRIAL ESTATE NO.3 S/S DMS SW.NO.17912 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN LAXMI INDUSTRIAL ESTATE NO.3 S/S DMS SW.NO.17913 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN ESTATE,31026,GALAXY HEIGHT,26588,1)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.31026 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GARDEN ESTATE S/S DMS SW.NO.34098 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BHAGATSINGH NAGAR NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN ESTATE,31026,GALAXY HEIGHT,26588,1) MINDSPACE R/S 11 KV SW NO. 26976 AUTO TRIP DID NOT APPEARED ON SCADA CONSOLE & BREAKER WENT IN DISTURBED POSITION AFTER TRIPPING. 2) GARDEN ESTATE S/S 11 KV SW NO. 31026 & 34098 NOT OPENED FROM SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OZONE NO.2,30620,TECHNIPLEX,31602,1) FPI MALFUNCTION AT OZONE NO.2 S/S SW.NO.30620 (NOT GLOWN). 2) FPI MALFUNCTION AT OZONE NO.2 S/S SW.NO.30622 (GLOWN). 3)FAILED TO OPEN GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.34581 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.10742 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOREGAON TELEPHONE EXCHANGE S/S DMS SW.NO.14725 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM ON SV ROAD OPPOSITE DLH PARK SOUTH SIDE GATE. RESTORATION DELAYED DUE TO 1) VEHICLE CKECK UP BY POLICE. 2 ) AFTER 1 ST TEST CHARGE AT OZONE NO. 2 S/S CONSUMER SECURITY DID NOT ALLOW TO S/W OFF THE SUPPLY TILL ALL LIFTS BROUGHT ON GROUND FLOOR..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IVORY ANKUR NO.2,25916,PREM NAGAR MHD NO.1,39682,1)IVORY ANKUR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2. SIMALTANEOUS TRIPPING OF ERANGLE R/S 33074. CHINCHBUNDER R/S BUS WAS AFFECTED ON THIS FEEDER TRIPPING.,FEEDER TRIPPING,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANGUR NAGAR NO.1,18149,VASUPUJYA,34005,1)FAILED TO CLOSE LAXMI INDUSTRIAL ESTATE NO.3 S/S SW.NO.17912 FAILED TO OPERATE FROM SCADA. 2) RELAY VALUE OFFLINE ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARMONY MALL,36370,BHAGATSINGH NAGAR NO.1,28861,1)FAILED TO OPEN BANGUR NAGAR NO.3 S/S DMS SW.NO.31181 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BANGUR NAGAR NO.3 S/S DMS SW.NO.31183 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28861 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BHAGATSINGH NAGAR NO.1 S/S DMS SW.NO.28858 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT VASANT GALAXY NO.2 S/S SW.NO.29724 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,1)FAILED TO OPEN BANGUR NAGAR NO.2 S/S DMS SW.NO.19161 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LAXMI INDUSTRIAL ESTATE NO.3 S/S DMS SW.NO.17912 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MITHAGAR ROAD NO.3 S/S DMS SW.NO.06792 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ROAD WORKS DEPT. IN FRONT OF JAI AVATPURI SOCIETY GATE IN FRONT OF BANGUR NGR NO. 2 S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,NATASHA PARK,17116,KAKAD PARADISE,37998,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAKAD PARADISE,37997,PENKARPADA,12430,1) FPI MALFUNCTION AT CHAMUNDA CLASSIC S/S SW.NO.34699 (NOT GLOWN). 2) FPI MALFUNCTION AT CHAMUNDA CLASSIC S/S SW.NO.36320 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATASHA PARK,17116,KAKAD PARADISE,37998,1) FPI MALFUNCTION AT KAKAD PARADISE S/S SW.NO.37997 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND KAKAD PARADISE S/S DMS SW.NO.37997 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA NO 3,37522,CHIMAJI NAGAR,14121,1)FAILED TO OPEN CHIMAJI NAGAR S/S SW.NO.14121 FAILED TO OPERATE FROM SCADA. 2)RAJU INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOK PRAKASHAN,26172,PENKARPADA NO 3,37520,1)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIMAJI NAGAR S/S DMS SW.NO.14121 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SANGHVI TOWER,25183,SHREE SHASHWAT NO 2,31558,1) FPI MALFUNCTION AT SANGHVI TOWER S/S SW.NO.25183 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND DIAMOND METAL S/S SW.NO.05403 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PLEASANT PARK NO 1,17019,RUSHAB PLAZA,30736,,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1)DAHISAR CHECKPOST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DAHISAR TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LION PENCILS NO.1,38790,DAHISAR CHECKPOST,15464,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PREM NAGAR COMPLEX,37700,MIRA HOUSING NO 3,37298,1) FPI MALFUNCTION AT SHANTI PARK NO 2 S/S SW.NO.31159 (NOT GLOWN). MIRA HOUSING NO 3 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:50 HRS. MIRA HOSUING NO.3 S/S (400 KVA) -100 % RESTORED ON LT B/F AT 1150 HRS.MIRA HOSUING NO.3(400 KVA) AFFECTED DUE TO EXISTING 11 KV HTCF B/W- MIRA HSG NO.2 TO MIRA HSG NO.3..,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIJAY PARK,12069,BROADWAY AVENUE,17411,1)BROADWAY AVENUE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY PARK,12067,SHANTI PARK NO 2,31159,1)BROADWAY AVENUE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SHANTI PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC DURING CULVERT WORK OPP. SUPREME PARK BUILDING NEAR JAI BHAIRUNATH DAIRY..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AJIT INDUSTRIAL ESTATE,11164,FIDA HUSAIN,17865,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHAMUNDA CLASSIC S/S SW.NO.34698 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHMIRA ESTATE NO.2,17884,KASHMIRA ROAD EAST,7740,1)KASHMIRA ROAD EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) POWER TRANSFORMER TRIPPING AT MIRA R/S 20 MVA-2.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,CLASSIC PRECI TECH,34487,GREEN VILLAGE,17528,1)FAILED TO OPEN GREEN VALLEY STUDIO S/S SW.NO.38414 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GREEN VALLEY STUDIO S/S SW.NO.38415 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT CLASSIC PRECI TECH S/S SW.NO.34487 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT M G INDUSTRIES NO.2 S/S SW.NO.16426 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANALI VILLAGE,25083,MASACHA PADA EAST,28668,1) FPI MALFUNCTION AT NILKAMAL APPARTMENT S/S SW.NO.30417 (NOT GLOWN). 2) FPI MALFUNCTION AT NILKAMAL APPARTMENT S/S SW.NO.30418 (NOT GLOWN). 3)KASHI NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,SHREE KRISHNA GARDEN,31841,KASHI NORTH NO.1,39257,1) HEAVY TRAFFIC ON KASHI MIRA ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PUNJAB INDUSTRIES,10699,INDRAJEET,18883,1)ASHADEEP BUILDING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT INSTALLED AT INDRAJEET S/S 3) ALL SWITCHES SHOWING IN DISTURBED POSITION AT SHREE PARK BLDG S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANK OF INDIA QUARTERS,30755,NABARD QUARTERS,28476,1)FAILED TO OPEN BANK OF BARODA QTRS. S/S SW.NO.28446 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WINMARK (TEMP) S/S SW.NO.28321 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE BANK OF BARODA QTRS. S/S SW.NO.28446 FAILED TO OPERATE FROM SCADA. 4)BANK OF BARODA QTRS. S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)WINMARK (TEMP) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)TEXTILE PLOT NO. 3 (TEMP) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)SIGNIYA PEARL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8)SOFITEL HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 9) ACCESS PROBLEM AT SIGNIYA PEARL S/S TOOK 15 MINTS TO MAKE ENTRY PASS AND REACH S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19958,MAHARASHTRA NAGAR NO.2,15631,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19958,MAHARASHTRA NAGAR NO.2,15631,1) HEAVY TRAFFIC ON WESTERN EXP. WAY.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA INDUSTRIES NO.4,11724,GOLD COIN NO.2,25073,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA INDUSTRIES NO.4,11724,GOLD COIN NO.2,25073,1)FAILED TO OPEN MUDRA HOUSE S/S DMS SW.NO.34290 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UTTAR BHARTIYA SANGH,17985,SETHIA GRANDEUR,39542,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALINA SOUTH NO.1,26125,JEWEL TOWER,25847,1)FAILED TO OPEN JEWEL TOWER S/S SW.NO.25847 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.1,34356,GANDHI NAGAR NO.2,9778,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR SANTACRUZ SIGNAL. CABLE DAMAGED BY MMRDA OPP KHERWADI POLICE STN NEAR KHERWADI(N) S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.1,34354,GANDHI NAGAR ELITE,30270,1) FPI MALFUNCTION AT KHERWADI NORTH NO.1 S/S SW.NO.34354 (NOT GLOWN). 2) ACCESS PROBLEM AT MAKERS MAXITY MALL S/S. 3) ACCESS PROBLEM AT KHERWADI NORTH NO.1 S/S. 4) FPI FAULTY AT GANDHI NAGAR ELITE S/S SW NO. 30272..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,1)FAILED TO OPEN BHARAT NAGAR NO.1 S/S DMS SW.NO.09482 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHARAT NAGAR NO.1 S/S DMS SW.NO.09481 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY . 4) FPI NOT WORKING AT BHARAT NGR NO.3 S/S SW NO.9664.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,I C I C I OFFICE,15034,MOTILAL NEHRU NAGAR NO 2,29038,1)FAILED TO OPEN MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29038 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MOTILAL NEHRU NAGAR NO 2 S/S DMS SW.NO.29037 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY METRO 2B INSIDE METRO CASTING YARD NEAR MMRDA EXIBITION GROUND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29038,I C I C I OFFICE,15034,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6179,MUDRAN KAMGAR,18954,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERANI RD 2,9712,KHERANI RD SOUTH,29610,1)FAILED TO OPEN KHERANI RD 2 S/S DMS SW.NO.09712 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD NAHAR ROAD AND KHERANI ROAD. CABLE DAMAGED BY MCGM ON KHERANI RD SOUTH RD OPP MASJID OPP SADAF MEDICAL INSIDE PIPE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERANI RD 2,9712,KHERANI RD SOUTH,29610,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.31663 (NOT GLOWN). 2) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.13527 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.31663 (NOT GLOWN). 2) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.13527 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.31663 (NOT GLOWN). 2) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK RD AND WT PATIL MARG . 3)DURGA SANGH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RAFIQ NGR 2,25143,RAFIQ NGR ANGANWADI,37818,1) HEAVY TRAFFIC AT GM RD GOVANDI RD & AHILYA HOLKAR ROAD. 2) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.13527 (NOT GLOWN). 3) FPI MALFUNCTION AT DURGA SANGH S/S SW.NO.31663 (NOT GLOWN). 4) FPI MALFUNCTION AT RAFIQ NGR S/S SW.NO.14520 (NOT GLOWN). 5) FPI MALFUNCTION AT RAFIQ NGR S/S SW.NO.14521 (NOT GLOWN). 6) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25143 (NOT GLOWN). 7) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25145 (NOT GLOWN). 8)DURGA SANGH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHAMPAZANTI HSG,25008,NARAYAN GURU SCHOOL,37588,1)FAILED TO CLOSE ASSISI NGR S/S DMS SW.NO.28153 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT SWAN MILL REC-STN SW.NO.34556. 3) FPI MALFUNCTION AT ASSISI NGR S/S SW.NO.28153 (NOT GLOWN). 4) FPI MALFUNCTION AT ASSISI NGR S/S SW.NO.28154 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR NGR,13732,NATWAR PAREKH 3,25827,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,FORT MOTORS,36204,TAPOVAN NO.1,39138,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,FORT MOTORS,36204,TAPOVAN NO.1,39138,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALE RUBBER,14647,BHANUKANT,17122,1) DMS OFFLINE AT KOHINOOR INDUSTRIES S/S. RESTORATION DELAYED DUE TO LOADING CONSTRAINT MULTIPLE HTCF IN SAME AREA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NIRLON B5,36858,NIRLON B6,35935,1)NIRLON B6 S/S SW.NO.35929 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HAMERA PARK,17541,SANJAY NAGAR NO.2,10166,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OMKAR SRA BUILDING NO.2A,36793,OMKAR TOWER C,38421,1)FAILED TO CLOSE OMKAR SRA BUILDING NO.1B S/S DMS SW.NO.36209 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUBHASH LANE,2431,SUBHASH LANE NORTH,4948,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUBHASH LANE,2431,SUBHASH LANE NORTH,4948,1.) KEDARMAL ROAD S/S OFFLINE ON DMS. 2.) LOADING CONSTRAINTS DUE TO MULTIPLE HTCF IN SAME AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NALANDA APARTMENT,13174,KAMGAR PANCH GANGA,17179,1)BACHANI NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). BACHANI NGR S/S SW. 31640 OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR PANCH GANGA,17177,DAFTARI ROAD NO.3,7145,BACHANI NGR S/S (DMS) WAS OFFLINE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.1,11000,ST CYRIL ROAD,19539,1)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11000 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.10998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.11000 (NOT GLOWN). 5) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10998 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY VILLAGE NO.1,11151,CONTINENTAL TOWER,19485,1) FPI MALFUNCTION AT SHERLY VILLAGE NO.1 S/S SW.NO.11152 (NOT GLOWN). 2)SHERLY VILLAGE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
