Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA COLONY,15697,EVERSHINE NAGAR NO.1,7457,1) EVERSHINE NGR NO. 3 S/S WAS OFFLINE THROUGHOUT TRIPPING. 2) USHA COLONY S/S TOGGLING BETWEEN ONLINE & OFFLINE STATUS. 3) HEAVY TRAFFIC AT MITH CHOWKY SIGNAL & LINK ROAD..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALVANI MHADA NO.4 S/S DMS SW.NO.18296 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR AUTO RIKSHAW STAND OF ELIA SARWAT HIGHSCHOOL & COLLEGE ON MAHAKALI ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GAIKWAD NAGAR MHADA NO.1 S/S SW.NO.37211 (GLOWN). 2)GAIKWAD NAGAR MHADA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GAIKWAD NAGAR MHADA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MALVANI COLONY NO.5 S/S DMS SW.NO.13072 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MALVANI COLONY NO.5 S/S DMS SW.NO.14606 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALWANI MHADA NO.9,28518,1) HEAVY TRAFFICE IN MALVANI INTERNAL ROAD.. CABLE DAMAGE BY MCGM WATER DEPT. NEAR NEW BABREKAR NGR. S/S OPPOSITE PRABHUT FOUNDATION RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI MHADA NO.5,28011,NEW BABREKAR NAGAR,26851,HEAVY TRAFFIC ON MALVANI ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1) DMS OFFLINE AT MALVANI COLONY NO.5 S/S. 2) DMS OFFLINE AT AZMI NAGAR NO.2 S/S. 3)MALVANI MHADA NO.6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC IN MALWANI MALAD WEST AREA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAGADAMBA,10457,USHA COLONY,6550,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKAS PARK,13683,MITHCHOWKY LOTUS,37067,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKAS PARK,13683,MITHCHOWKY LOTUS,37067,1)ORLEM NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VISHAL NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE ORLEM TANK ROAD NO.2 S/S DMS SW.NO.12567 FAILED TO OPERATE FROM SCADA. SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAINED DUE TO 11KV HTCF BETWEEN MALAD R/S 29565 TO LAXMI NARAYAN TRUST S/S AND 11KV SECTION KEPT DEAD FOR SAFEGAURDING BETWEEN KIE R/S SW NO. 26311 TO VISHAL NAGAR S/S.,SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAINED DUE TO 11KV HTCF BETWEEN MALAD R/S 29565 TO LAXMI NARAYAN TRUST S/S AND 11KV SECTION KEPT DEAD FOR SAFEGAURDING BETWEEN KIE R/S SW NO,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AZMI NAGAR NO.2,32483,SQUATERS COLONY NO.2,17253,1)KHARODI SOUTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SQUATERS COLONY HIMGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)AZMI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)SQUATERS COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MALVANI MHADA NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SQUATERS COLONY HIMGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KHARODI SOUTH NO.3 S/S DMS SW.NO.26639 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHARODI SOUTH NO.3 S/S DMS SW.NO.10010 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHARODI SOUTH NO.3 S/S DMS SW.NO.10012 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN AZMI NAGAR NO.2 S/S DMS SW.NO.32484 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE AZMI NAGAR NO.2 S/S DMS SW.NO.32483 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,METROPLEX,25695,LAGOON ROAD JKUMAR,38768,1)KHARODI LINK ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PALM SPRING NO.1,28178,INTERFACE BUILDING NO.8,29043,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACCORD NIDHI,29884,VIJAY ESTATE NO.1,5949,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARK VIEW,9077,POISAR TELEPHONE EXCHANGE,12425,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
120SQ.MM,PILC,11KV,HTCF SECTION,N.G.SUNCITY,25630,VAIBHAV NAGAR,12102,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VICKERS SPERRY NO.2 S/S. 2) DMS OFFLINE AT BALAJI IND.ESTATE NO.2 S/S. 3)FAILED TO CLOSE AKURLI ROAD EAST S/S DMS SW.NO.09378 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,1)FAILED TO CLOSE AKURLI ROAD EAST S/S DMS SW.NO.09380 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI ROAD EAST,9377,HANUMAN NAGAR VALMIKI,37825,1) DMS OFFLINE AT LOKMANYA S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+0.06+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE POISAR REC-STN SW.NO.14418 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.29150 FAILED TO OPERATE FROM SCADA.,,
300+70+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RAM NAGAR NO.2 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR HOUSING,6851,GOKUL GAGAN,18291,1) HTC TRIPPED AT AAREY UNIT NO.3 S/S SW.NO.32585.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAYATRI SATSANG,25343,POISAR HOUSING,6850,1) FPI MALFUNCTION AT POISAR HOUSING S/S SW.NO.06850 (GLOWN). 2)FAILED TO CLOSE POISAR HOUSING S/S DMS SW.NO.07081 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VASANT SAGAR,18932,VASANT SAGAR NO.2,26208,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL GAGAN,18292,CRYSTAL AVENUE,16647,1) DMS OFFLINE AT POISAR HOUSING S/S. 2)OBEROI PARK VIEW S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)JIVLA PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR EAST NO.2,15332,SINGH ESTATE NO.2,39627,1)SAROVA TOWER F S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE SUSPECTED DAMAGED BY PRIVATE PARTY (SD CORPORATION) INSIDE HIS PREMISES. SINGH ESTATE NO 2 S/S (RADIAL) RESTORED AFTER REPAIRING OF FAULT..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAODEVI ROAD NO.1,18522,BIHARI TEKDI NO 2,17833,1)GAODEVI ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON W-E HIGHWAY AND GAONDEVI ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POISAR R/S,32896,GAODEVI ROAD NO.1,32691,1)BIHARI TEKDI NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND GAODEVI ROAD NO.1 S/S DMS SW.NO.18521 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POISAR R/S,32896,GAONDEVI RD.,32691,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. 2)GAONDEVI ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,LOWER APPA PADA,11277,APPAPADA SEGMENT,37505,1)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.14398 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GANDHI NAGAR NO.4 S/S SW.NO.14398 (NOT GLOWN). 4) FPI MALFUNCTION AT GANDHI NAGAR NO.4 S/S SW.NO.14397 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOWER APPA PADA,11277,APPAPADA SEGMENT,37505,1)GANDHI NAGAR NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. RESTORATION DELAYED DUE NETWORK CONSTRAINT DUE TO TIMES OF INDIA R/S 20 MVA-2 BUS FAULT.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL CLY,17553,POSTAL COLONY NO.2,35959,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,NAGARI NIWARA PARISHAD NO.5,25226,DINDOSHI MHADA NO.3,26636,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,1)FAILED TO OPEN DINDOSHI VASAHAT NO.2 S/S DMS SW.NO.15478 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT INDIRA GANDHI HOSTEL S/S S/W 37205 (FPI GLOWED) 2) ACME HILLS S/S WAS OFFLINE DUERING TRIPPING. 3) ACCESS ISSUE TO ACME HILLS S/S (PRIVATE PARTY LOCK)..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANSI TOWER,16964,HAPPY HOME NO 2,36062,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 2,13973,SECTOR NO 7,17717,1)SRISHTI NORTH NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHANTI NAGAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) LOADING CONSTRAINT DUE TO 11KV CABLE SECTION DEAD BETWEEN SHANTI VIHAR S/S AND POONAM VIHAR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 2,13973,SECTOR NO 7,17717,1) DMS OFFLINE AT SRISHTI NORTH NO 2 S/S. 2)POONAM SAGAR COMPLEX NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SHANTI NAGAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) ACCESS PROBLEM AT SHANTI NAGAR SOUTH S/S PRIVATE LOCK TO THE S/S.. 5) ACCESS PROBLEM AT POOJA NAGAR NO 2 S/S PRIVATE LOCK TO THE S/S..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,POONAM VIHAR,26504,SHANTI VIHAR,17791,1) FPI MALFUNCTION AT POONAM VIHAR S/S SW.NO.26504 (NOT GLOWN). 2)FAILED TO OPEN POONAM VIHAR S/S SW.NO.26504 FAILED TO OPERATE FROM SCADA. SHANTI VIHAR 100% SUPPLY RESTORED ON DG SET AT 16:45 HRS. SAI COMPLEX 100% SUPPLY RESTORED ON DG SET AT 17:10 HRS. 3) DELAY IN GETTING CLEARANCE FROM HTM PERSON.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SECTOR NO 2,36844,SECTOR NO 10,13488,1) DMS OFFLINE AT SHANTI NAGAR SOUTH S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND POONAM SAGAR COMPLEX NO 4 S/S DMS SW.NO.28279 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 2,13973,SECTOR NO 7,17717,1)SHANTI NAGAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE (NON -AVAILABILITY OF OPERATION SQUAD VEHICLE KEY).,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIBS INDIA,39050,DIAMOND METAL,5404,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PLEASANT PARK NO 1,17019,RUSHAB PLAZA,30736,1)RUSHAB PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SRISHTI SEWAGE,11453,SRISHTI NO 2,10070,1) DMS OFFLINE AT SRISHTI SEWAGE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MIRA HOUSING NO 2,14613,MIRA HOUSING NO 3,37300,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.1,28159,ARKADE BHOOMI,29632,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHANSHYAM ENCLAVE,36102,SANJAY NAGAR NO.3,10471,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,DAHANUKARWADI RAMJEE,37888,DAHANUKARWADI ASHWIN,37040,1) FPI MALFUNCTION AT VINEET SOCIETY S/S SW.NO.31022 (NOT GLOWN). 2)DAHANUKARWADI RAMJEE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ABHILASHA,12529,SHANTI APARTMENT,16098,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKUR INTERNATIONAL SCHOOL,30345,ABHILAKH NAGAR,13304,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKUR INTERNATIONAL SCHOOL,30345,ABHILAKH NAGAR,13304,1) DMS OFFLINE AT ABHILAKH NAGAR S/S. 2) WATER LOGGING ON LINK ROAD - ROAD CLOSED. NO FAULT AFTER TESTING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKUR INTERNATIONAL SCHOOL,30345,ABHILAKH NAGAR,13304,1) THAKUR INTERNATIONAL SCHOOL WAS OFFLINE DURING TRIPPING. 2) SECTION BETWEEN ABHILASHA TO SHANTI APPT ALREADY KEPT DEAD. RESTORATION DONE AFTER CHARGING OF ABOVE SECTION..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GANESH NAGAR SOCIETY,15756,RSC 29,17302,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARAS APARTMENT,28373,DAHANUKAR WADI NO.2,10414,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVALI SAIKRIPA,34066,PUSHPMEET,29944,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRANIK GARDEN,19408,BHOOMI DARSHAN,29830,1)PRANIK GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADARSH KALA KENDRA,11040,ARKADE BHOOMI,29630,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPAVRUKSH HEIGHTS,39818,SANJAY NAGAR NO.3,10471,1) FPI MALFUNCTION AT KALPAVRUKSH HEIGHTS S/S SW.NO.39821 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PRANAY VIDYA S/S DMS SW.NO.26294 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PRANAY VIDYA S/S DMS SW.NO.26296 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY METRO INFRONT OF CORPORATION BANK ON NEW LINK RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 1,12090,VIKHROLI BUS DEPOT,13955,1)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI HILL 6 S/S DMS SW.NO.15100 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VIKHROLI HILL 1 S/S SW.NO.34387 (NOT GLOWN). 4) FPI MALFUNCTION AT VIKHROLI HILL 1 S/S SW.NO.12090 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER 2,18759,VIKHROLI INDUSTRIES,10758,1) FPI MALFUNCTION AT PRESIDENTIAL TOWER 2 S/S SW.NO.18759 (NOT GLOWN). 2)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.30910 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PRESIDENTIAL TOWER 2 S/S DMS SW.NO.18759 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT ASHA 2 S/S. 5) HEAVY TRAFFIC ON LBS RD.. CABLE DAMAGED BY TATA POWER ON LBS OPP VIKROLI BUS DEPOT NEAR GODREJ COMPOUND WALL.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR EAST 3,10941,NALANDA,15687,1) FPI MALFUNCTION AT GHATKOPAR EAST 4 S/S SW.NO.25912 (NOT GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR EAST 3 S/S SW.NO.10941 (NOT GLOWN). 3) ACCESS PROBLEM AT GHATKOPAR EAST 4 S/S PRIVATE LOCK AS SUBSTATION IS INSIDE BMC GARDEN. 4)GHATKOPAR EAST 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI FIRE BRIGADE,39811,1)FAILED TO OPEN VIKHROLI FIRE BRIGADE S/S SW.NO.39811 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE NALANDA S/S DMS SW.NO.32311 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT LBS RD. & EASTERN EXPRESS HIGHWAY.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14976,GHATKOPAR EAST 2,13652,1) DMS S/S GHATKOPAR (E) NO.4 SW.25911 & SW.25912 OPERATED AFTER MULTIPLE COMMANDS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI FIRE BRIGADE,39811,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR EAST 4,25912,GHATKOPAR EAST 3,10940,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH 3,5405,SIDHAPURA IND EST 3,6507,1)FAILED TO OPEN VIKHROLI SOUTH 3 S/S DMS SW.NO.05405 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIKHROLI SOUTH 3 S/S DMS SW.NO.05348 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LBS RD & SHREYAS SIGNAL.. 4) FPI MALFUNCTION AT SIDHAPURA IND EST 3 S/S SW.NO.06508 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS RD.. CABLE DAMAGED BY BMC OPP KVK AUTOPARTS ON VIKROLI PARKSITE RD NO.1 NEAR FIRE BRIGADE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,QUEENS PARK,17903,STERLING CITY,16499,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,STERLING CITY,16497,MOTI NAGAR,19289,1)LAVLESH ENCLAVE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RAJ HORIZON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SAVALIYA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NG SHELTER,37029,MAHADEV COMPLEX,35497,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR CRYSTAL,29580,AKAR COMPLEX,17396,1)AKAR COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT STAR CRYSTAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVDARSHAN BUILDING,34772,EDEN ROSE,17132,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVDARSHAN BUILDING,34772,EDEN ROSE,17132,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIRDI NAGAR,13887,MAHAVIR DARSHAN,9920,1) FPI MALFUNCTION AT SOLANKI PARK S/S SW.NO.17575 (NOT GLOWN). 2)BALAJI IND EST NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)NAVGHAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI ENGINEERING,16906,KASHMIRA ROAD,4979,1) FPI MALFUNCTION AT BHARAT FORGING S/S SW.NO.17335 (NOT GLOWN). 2)SAI SARASWATI DHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE BHARAT FORGING S/S DMS SW.NO.17335 FAILED TO OPERATE FROM SCADA. 4) SADGURU R/S TOGGLING DURING ISOLATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH IND EST,11500,SILVER PARK,32841,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SADGURU COMPLEX NO 2,38346,NG VIKAS,30112,1)SADGURU COMPLEX NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAKAR NGR 1,6386,PRAGATI SCTY,19204,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN LAND APARTMENT,12566,DIPTI BAMANPURI,38476,1) FPI NOT INSTALLED AT NEELKANTH PLAZA S/S SW.14210.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT MEGHAWADI REC-STN SW.NO.12715. 2) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.9093.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KONDIVITA ROAD NO.1,19615,KAMALA BUSINESS AVENUE,37687,1) FPI NOT WORKING AT KAMALA BUSINESS VAENUE S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KONDIVITA ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KONDIVITA ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION & RESTORATION DELAYED DUE TO RELAY VALUES NOT UPDATED ON SCADA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULSIANI COMPLEX,15815,CITY POINT,26460,1) HEAVY TRAFFICE ON B CROSS ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CITY POINT,26462,ELEGANT NO.2,25461,1) FPI MALFUNCTION AT ELEGANT NO.2 S/S SW.NO.25461 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOGITECH PARK,26401,SAKI NAKA 4,28741,1)FAILED TO OPEN PIGMENT S/S DMS SW.NO.19238 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON ANDHERI-KURLA RD SAKI-NAKA JUNCTION & LBS RD.. 3) RELAY VALUES UPDATED LATE ON SCADA. 4) LOADING CONSTRAINT DUE TO PLANNED OUTAGE AT VIHAR R/S 5) VEHICLE NOT AVAILABLE FOR HIRANANDANI SQUAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02588 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (NOT GLOWN). CABLE DAMAGED BY GIO NEAR NALA NEAR GANDHI ESTATE TURNING NEAR SHIVSENA BOARD.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,34438,INTEL CARPORT,26987,1)FAILED TO OPEN QUBE S/S DMS SW.NO.34438 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,2588,QUBE,39581,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,34438,INTEL CARPORT,26987,1)FAILED TO OPEN QUBE S/S DMS SW.NO.34438 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN QUBE S/S DMS SW.NO.39580 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,EXISTING HTCF BETWEEN SAKI R/S 3106 TO ASALPHA NORTH NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,EXISTING HTCF BETWEEN KHERANI RD NO.2 TO KHERANI RD(S) S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SNEHA SAGAR,36450,FLEET FASTNERS,2147,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SNEHA SAGAR,36450,FLEET FASTNERS,2147,1) FPI MALFUNCTION AT FLEET FASTNERS S/S SW.NO.02147 (GLOWN).,,
150+120+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY PRINT,349,MANIYAR DYE,2897,,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,T.MANEKLAL,559,PORBANDARWALA,4688,1)FAILED TO OPEN PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PORBANDARWALA S/S DMS SW.NO.04690 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV PARVATI COMPLEX,34482,ASALPHA VILLEGE 3,10276,1) FPI MALFUNCTION AT ASALPHA VILLEGE 1 S/S SW.NO.04126 (NOT GLOWN). 2) FPI MALFUNCTION AT ASALPHA VILLEGE 1 S/S SW.NO.05251 (NOT GLOWN). 3)ASALPHA VILLEGE 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ASALPHA VILLEGE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO OPEN MOHILI SOUTH S/S SW.NO.9851 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GHATKOPAR HILL 2 S/S SW.NO.16718 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR HILL 2 S/S SW.NO.16719 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KHANNA APT S/S DMS SW.NO.09820 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASALPHA EKVIRA DARSHAN,32479,SANE GURUJI NGR,18949,1)ASHA KRISHNA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON JOGESHWARI-VIKHROLI LINK RD. SAKI-VIHAR RD. SAKI RD. 90 FT. RD. 3) FEEDER TRIPPING AT MHADA SAHAKAR NGR REC-STN SW.NO.39154.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10280 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10280 (NOT GLOWN). 2) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10279 (NOT GLOWN). 3)FPI NOT WORKING AT HARENDRA KUMAR SW NO 15003.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI NOT WORKING AT HARENDRA KUMAR S/S SWITCH:15003.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L&T RMC (SANTOSH NAGAR),30576,GOMES IND EST,25881,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10280 (NOT GLOWN). 2) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10277 (GLOWN). 3) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10279 (NOT GLOWN). 4)LATHIA RUBBER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)FAILED TO OPEN LATHIA RUBBER S/S DMS SW.NO.10279 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,TEJPAL 2,28078,L&T RMC (SANTOSH NAGAR),30574,1) FPI NOT INSTALLED AT L&T RMC (SANTOSH NGR).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AKRUTI ORCHID 2 S/S. 2)FAILED TO CLOSE VIJAY SYNTHETICS S/S DMS SW.NO.05898 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VIJAY SYNTHETICS S/S SW.NO.05898 (GLOWN). 4) FPI MALFUNCTION AT AKRUTI ORCHID 2 S/S SW.NO.29034 (GLOWN). 5) HEAVY TRAFFIC ON KURLA SAKI ROAD .,,
225SQ.MM,PILC,11KV,HTCF SECTION,NANDJYOT 1,4459,NANDJYOT 2,5894,1)MANIYAR DYE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NANDJYOT 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)NANDJYOT 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT CRESCENT SOLITAIRE S/S. 5) DMS S/S VIJAY SYNTHETICS SW.5898 OPERATED AFTER MULTIPLE COMMANDS.,,
225SQ.MM,PILC,11KV,HTCF SECTION,NANDJYOT 1,4459,NANDJYOT 2,5894,1) FPI MALFUNCTION AT NANDJYOT 2 S/S SW.NO.05893 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI NAKA 2,10126,PRANIK CHAMBERS,31648,1) FPI MALFUNCTION AT PRANIK CHAMBERS S/S SW.NO.31648 (GLOWN). 2) FPI MALFUNCTION AT PRANIK CHAMBERS S/S SW.NO.31649 (GLOWN). ISOLATION & RESTORATION DELAYED DUE TO ACCESS PROBLEM AT SAKI NAKA NO.2 S/S AS SCRAP MATERIAL WAS DUMPED ON S/S DOOR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRANIK CHAMBERS,31649,VIHAR RD 1,32904,1)FAILED TO OPEN VIHAR RD 1 S/S DMS SW.NO.32904 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIHAR RD 1 S/S DMS SW.NO.32903 FAILED TO OPERATE FROM SCADA. ISOLATION DELAYED DUE TO ACCESS PROBLEM AT VIHAR RD NO.1 S/S.LT BACKFEEDING ALSO NOT AVAILABLE AT VIHAR RD NO.1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PIGMENT,2867,MOHILI VILLEGE 4,18155,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLABH GLASS,5873,MAROL SOUTH NO.1,6405,1) HEAVY TRAFFIC ON ANDHERI KURLA RD AND J.B NAGAR JUNCTION.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,MAROL CO-OP NO.4,6873,MAROL CO-OP NO.1,4161,1) FPI MALFUNCTION AT MAROL CO-OP NO.4 S/S SW.NO.06872 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H.KANTILAL,9998,MAROL CO-OP NO.2,28096,1)FAILED TO OPEN MAROL CO-OP NO.4 S/S DMS SW.NO.06872 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT MITHI S/S. 3) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09998 (NOT GLOWN). 4) HEAVY TRAFFIC ON ANDHERI KURLA ROAD & MAROL CO OPERATIVE ROAD.. 5) HONEY COMB WAS PRESENT AT THE SUBSTATION DOOR OF MAROL CO NO.2 S/S & HONEY BEES STUNG TO THE OPERATION SQUAD AT MAROL CO OP NO.2 S/S. HENCE ISOLATION & RESTORATION DONE AFTER REMOVAL OF HONEY COMB.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,MAROL CO-OP NO.4,6873,MAROL CO-OP NO.1,4161,1) ACCESS PROBLEM AT MAROL CO-OP NO.4 S/S FLEX KEPT ON GATE OF S/S. 2) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09998 (NOT GLOWN). 3) FPI MALFUNCTION AT MAROL CO-OP NO.4 S/S SW.NO.06873 (NOT GLOWN). 4)SAKI REC-STN SW.NO.03134 SWITCH MECHANISM PROBLEM. 5)FAILED TO OPEN MAROL CO-OP NO.4 S/S SW.NO.06872 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR MAROL CO-OP. NO.4 S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WONDER PARK,17571,DIMPLE,38383,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H.KANTILAL,9998,MAROL CO-OP NO.2,28096,1) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09998 (NOT GLOWN). 2) FPI MALFUNCTION AT MAROL CO-OP NO.2 S/S SW.NO.28094 (GLOWN). 3)FAILED TO OPEN MAROL CO-OP NO.4 S/S DMS SW.NO.06872 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON A.K.ROAD NEAR TIME SQUARE BUILDING.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,MAROL CO-OP NO.4,6873,MAROL CO-OP NO.1,4161,1) FPI MALFUNCTION AT MAROL CO-OP NO.4 S/S SW.NO.06873 (NOT GLOWN). 2)FAILED TO OPEN MAROL CO-OP NO.4 S/S DMS SW.NO.06872 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT MITHI S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WONDER PARK,17571,DIMPLE,38383,1) SAKI R/S WAS OFFLINE. 2) 11 KV SECTION BETWEEN MAROL CO-OP NO. 1 TO MAROL CO-OP NO. 4 KEPT DEAD FOR SAFEGUARDING. 3) FPI NOT INSTALLED AT DIMPLE S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H.KANTILAL,9998,MAROL CO-OP NO.2,28096,1) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09998 (NOT GLOWN). 2)FAILED TO OPEN MAROL CO-OP NO.4 S/S SW.NO.6872 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT MAROL CO-OP NO.2 S/S PRIVATE KEY AT MAROL CO OP NO.2 S/S. TIME TAKEN FOR AVAILABILITY OF THE KEYS.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS CROSS ROAD,12394,NAGARDAS ROAD NO.1,4124,1)ANDHERI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFICE OF WEH..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CITI POINT NO-2,29127,SAIWADI NO.2,17202,1)SAIWADI NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SAMAYUKTA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SAIWADI NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM SAI GANGA,35271,JEEVAN VIKAS ROAD,17364,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1) DMS OFFLINE AT RADHA GRAM S/S. 2) DMS OFFLINE AT KHANDWALA COMPOUND S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ANAND NAGAR NO.2,10501,RADHA GRAM,7990,,,
120+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9407,KHERWADI NORTH NO.2,4606,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA GRAM,7992,BHAVYA HEIGHTS,28556,1)RADHA GRAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BHAVYA HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,1)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,1) HEAVY TRAFFIC ON VAKOLA AREA. 2)BHAVYA HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,ANAND NAGAR NO.2,10499,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY & AT MAHARASHTRA NGR.. 2) ACCESS PROBLEM AT I C I C I OFFICE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA GRAM,7992,BHAVYA HEIGHTS,28556,1)FAILED TO OPEN RADHA GRAM S/S DMS SW.NO.07992 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAVYA HEIGHTS S/S DMS SW.NO.28556 FAILED TO OPERATE FROM SCADA. 3)KHANDWALA COMPOUND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,ANAND NAGAR NO.2,10499,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEEL KAMAL,9441,LABH SHRADDHA,34130,1) HEAVY TRAFFIC ON NEHRU RD WESTERN EXP JUNCTION,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37846 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATION ROAD NO.1,5218,CENTRE POINT,14382,1) FPI MALFUNCTION AT SANTACRUZ STN RD S/S SW.NO.5218 (NOT GLOWN). 2) FPI NOT WORKING AT CENTRE POINT S/S 3) SWITCH MECHANISM PROBLEM AT STANTACRUZ STN RD S/S SW NO. 5220. SW NOT GETTTING CLOSED MECHANICALLY. 4) DMS WENT OFFLINE AFTER GIVING COMMAD AT P NEHRU RD S/S. 5) DMS FAILED TO CLOSE FROM SCADA AT SAIBABA RD S/S SW NO. 36138.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MORYA ACE,34939,DHOBIGHAT NO.2,6335,1) FPI MALFUNCTION AT MORYA ACE S/S SW.NO.34939 (NOT GLOWN). 2)SILVER THREAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT DIAMOND PARK S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DIXIT ROAD NO.2,11796,VIMAL APARTMENT,6433,1) FPI MALFUNCTION AT DIXIT ROAD NO.2 S/S SW.NO.11796 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE VIMAL APARTMENT S/S DMS SW.NO.06433 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TEJ KIRAN S/S DMS SW.NO.07056 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MALKAUNS CHS S/S SW.NO.39743 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT MALKAUNS CHS S/S ACCESS PROBLEM DUE MCGM ROAD WORK. 5) HEAVY TRAFFIC ON NEHRU RD.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY SERVICE ROAD.. 2)MALKAUNS CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHAITANYA NAGAR S/S DMS SW.NO.06224 FAILED TO OPERATE FROM SCADA. 2)RAINBOW INK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,VAKOLA NORTH,4792,RAINBOW INK,19601,1) FPI MALFUNCTION AT NEW AGRIPADA S/S SW.NO.13671 (GLOWN). 2) ACCESS PROBLEM AT RAINBOW INK S/S SUBSTATION PREMISE WAS LOOKED WITH PRIVATE LOCK AND WATCHMAN WAS NOT AVAILABLE.SQUAD HAS TO TRESSPASS THE FENCE TO OPERATE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI LIFE MALL,27010,PHIROZSHAH ROAD,2951,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YESHWANT NAGAR NO.1,14455,SURYODAYA,32881,1)FAILED TO CLOSE YESHWANT NAGAR NO.2 S/S DMS SW.NO.14532 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,YESHWANT NAGAR NO.4,29397,YESHWANT NAGAR NO.1,14454,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ADARSH LANE,13602,SHANTILAL COMPOUND,18306,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR HERITAGE,37554,SHRINATHJI,39303,1) SHRINATHJI S/S SW NO.39303 WENT INTO DISTURBED POSITION AFTER GIVING OPEN COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VAKOLA GARDEN,5649,SILVER THREAD,14895,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,1)FAILED TO CLOSE SANTACRUZ REC-STN SW.NO.30486 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,PRABHAT COLONY NO.1,4817,AZAD ROAD NO.1,27055,OPERATION SQUAD WAS BUSY AT KALINA QUATERS S/S FOR ATTENDING XMER LT SIDE CABLE BURNING ABNORMALITY.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVRUP,4500,S N D T,7249,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN STREET,12306,GAZDAR NORTH,32984,1) FPI MALFUNCTION AT GREEN STREET S/S SW.NO.12306 (NOT GLOWN). 2) DMS OFFLINE AT TAGORE ROAD S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AAYESHA APARTMENT,7788,HASANABAD ROAD,2495,1)HASANABAD ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN MEGHANA APARTMENT NO.1 S/S DMS SW.NO.09200 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT AAYESHA APARTMENT S/S SW.NO.07786 (NOT GLOWN). CABLE DAMAGED BY HTM INSIDE AYESHA APPT SUBSTATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIZVI PARK,10035,SAI BABA,36140,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PODAR SCHOOL NO 2,39670,GREEN STREET NO. 2,34348,1)SAI BABA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN DHIRAJ HERITAGE S/S DMS SW.NO.19646 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PHIROZSHAH ROAD,2951,HI LIFE MALL,27010,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ RESIDENCY NO.3,25529,DHIRAJ HERITAGE,32623,1) HEAVY TRAFFIC AT MILAN SUBWAY.. 2)FAILED TO OPEN DHIRAJ HERITAGE S/S SW.NO.32623 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PODDAR SCHOOL,30139,STATION ROAD NO.3,26352,1) ACCESS PROBLEM AT PODDAR SCHOOL S/S. CABLE DAMAGED BY JIO ON S V RD .,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIDO CINEMA,25640,JUHU TELECOM NO.2,30136,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIDO CINEMA,25640,JUHU TELECOM NO.2,30136,1) DMS OFFLINE AT JUHU TELECOM NO.2 S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND EXOTICA S/S DMS SW.NO.38465 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,64 GREEN,39306,YOGNITI,37727,1)FAILED TO CLOSE - MULTIPLE COMMAND 64 GREEN S/S DMS SW.NO.39305 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM AT JUCTION OF S V RD AND JUHU TARA RD OPPOSITE STANDARD CHARTERED BANK.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ELEGANT S/S. 2) DMS OFFLINE AT NIHON S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAKALI CAVES ROAD NO.4,14227,DHIRAJ GARDEN,16703,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S D F NO.3,6290,S D F NO.5,7232,1)FAILED TO CLOSE SEEPZ REC-STN SW.NO.7151 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAROL MAROSHI ROAD NO.3 S/S DMS SW.NO.09486 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT SEEPZ REC-STN SW.NO.7150.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,CLAROSTATE,5457,C G R,11852,1) OPERATION SQUAD WAS BUSY AT HT CONSUMER OUTAGE NORMALISATION AT GODFREY PHILIPS S/S 2) ACCESS PROBLEM AT SEEPZ PREMISES.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON MIDC CENTRAL RD. OPP. SEEPZ GATE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.B.& T,26149,SARIPUT NAGAR NO 2,29430,1) FPI MALFUNCTION AT S.B.& T S/S SW.NO.26147 (NOT GLOWN).,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,CEPZICO ESTATE NO.2,7789,BEEKALINE,10062,1)FAILED TO OPEN E R T L S/S DMS SW.NO.15684 FAILED TO OPERATE FROM SCADA. 2) WATER LOGGING IN MIDC AND SEEPZ AREA. 3) ACCESS PROBLEM AT E R T L S/S WATER LOGGING AROUND SUBSTATION AREA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 1,11365,ASMITA ENCLAVE NO 1,12939,1) FPI NOT INSTALLED AT NAYA NGR NO.1 S/S 2) ONLY ONE FPI INNSTALLED AT RASSAZ SHOPPINIG MALL S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ASMITA SYMPHONY,25801,SHEETAL NAGAR NO 3,11962,1)SECTOR NO 11 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SECTOR NO 11 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN SECTOR NO 11 S/S DMS SW.NO.12277 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SECTOR NO 6 S/S DMS SW.NO.10747 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ASMITA SYMPHONY,25801,SHEETAL NAGAR NO 3,11962,1) FPI MALFUNCTION AT RASSAZ SHOPPING MALL S/S SW.NO.30530 (NOT GLOWN). 2) FPI MALFUNCTION AT RASSAZ SHOPPING MALL S/S SW.NO.25800 (NOT GLOWN). 3) FPI MALFUNCTION AT NAYA NAGAR NO 1 S/S SW.NO.11367 (NOT GLOWN). 4) FPI MALFUNCTION AT NAYA NAGAR NO 1 S/S SW.NO.15823 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI VIHAR,17791,POONAM VIHAR,26504,1) DMS OFFLINE AT SHANTI NAGAR SHOPPING S/S. 2)FAILED TO CLOSE SHANTI NAGAR SOUTH S/S DMS SW.NO.11326 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHANTI VIHAR S/S SW.NO.25089 (NOT GLOWN). 4) POONAM VIHAR S/S SW NO. 26504 WENT IN TO DISTURB POSITION. CABLE DAMAGED BY MBMC IN FRONT OF AYYAPPA TEMPLE GATE..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI NAGAR SHOPPING NO 2,38113,SHANTI NAGAR SOUTH,11326,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAYA NAGAR NO 2,15217,NARENDRA PARK,12590,1)ASMITA COMPLEX NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN NAYA NAGAR NO 2 S/S SW.NO.15217 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NAYA NAGAR NO 2 S/S SW.NO.15216 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NARENDRA PARK,12592,HYDERI SOCIETY,39241,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTISTAR SECTOR 1,29502,UNIQUE PARK,38841,1)UNIQUE PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MIRA GULISTAN,17131,CENTURY PARK,36626,1)ASMITA COMPLEX NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MIRA GULISTAN,17131,CENTURY PARK,36626,1)ASMITA COMPLEX NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT INSTALLED AT CENTURY PARK S/S..,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC COUNTRY,13220,GOLDEN NEST NO 1,13567,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDAN AVENUE,16124,UNITED RUBBER INDUSTRIES,18604,1)UNITED RUBBER INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT CHANDAN AVENUE S/S SW.NO.16124 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHEETAL NAGAR NO 3,32952,SHANTI COMPLEX NO 1,11847,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHEETAL NAGAR NO 3,32952,SHANTI COMPLEX NO 1,11847,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASMITA ENCLAVE NO 1,12940,NAYA NAGAR NO 2,15218,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI VIHAR,17791,POONAM VIHAR,26504,1)FAILED TO OPEN POONAM VIHAR S/S DMS SW.NO.26504 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAHUL COMPLEX,31340,MULJI NAGAR NO 2,10533,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUMER NAGAR,14073,MULJI NAGAR NO 1,5156,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SHIVAJI NGR SOUTH 2 S/S SW.NO.09744 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHIVAJI NGR SOUTH 2 S/S. CABLE DAMAGED BY BMC AT BAINGANWADI JUNCTION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31941,ANNABHAU SATHE NGR 2,18257,1) FPI MALFUNCTION AT ANNABHAU SATHE NGR 2 S/S SW.NO.18255 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
3240+00SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ANNABHAU SATHE NGR 2 S/S SW.NO.18257 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT CHEMBUR REC-STN SW.NO.19578. 2)FAILED TO OPEN REHAB HSG 2 S/S DMS SW.NO.25766 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANNABHAU SATHE NGR 2,18257,SAMATA VIDYALAYA,31941,1) FPI MALFUNCTION AT SAMATA VIDYALAYA S/S SW.NO.31941 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ANNABHAU SATHE NGR 2,18255,CHIKKUWADI HSG 3,19456,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,10768,SANT NIRANKARI,28506,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.10768 (NOT GLOWN). 3) HEAVY TRAFFIC AT CHEDA NGR JUNCTION. CABLE DAMAGED CABLE LAYING GROUP ON SHIVAJI NGR SCHOOL LANE OPPOSITE SANT NIRANKARI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHIVAJI NGR R/S OFFLINE DURING TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,10768,SANT NIRANKARI,28506,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.10768 (NOT GLOWN). 3) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.25450 (NOT GLOWN). 4) FPI NOT WORKING AT SANT NIRANKARI S/S.CABLE DAMAGED BY BMC OPP SANT NIRANKARI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DEONAR CEMETRY S/S SW.NO.36996 (GLOWN). CABLE DAMAGED NEAR DUMPING JUNCTION AT SHIVAJINAGAR.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHIKKUWADI HSG 3,19456,ANNABHAU SATHE NGR 2,18255,1)FAILED TO OPEN CHIKKUWADI HSG 5 S/S SW.NO.17605 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHIKKUWADI HSG 5 S/S SW.NO.17607 (NOT GLOWN). 3) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16555 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16555 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHIKKUWADI HSG,16556,CHIKKUWADI HSG 2,17602,1)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16556 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SHIVAJI NGR SCHOOL 1 S/S SW.NO.32417 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIVAJI NGR SCHOOL 1 S/S SW.NO.10770 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHIVAJI NGR BUS DEPOT S/S SW.NO.15351 FAILED TO OPERATE FROM SCADA. 4). MULTIPLE TRIPPINGS IN SAME AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BAINGANWADI 2,13504,BAINGANWADI 1,12212,TIME REQD TO EVACUATE THE PERSONS FROM CABLE DAMAGED LOCATION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIVAJI NGR BUS DEPOT S/S SW.NO.15351 FAILED TO OPERATE FROM SCADA. 2) RESTORARTION DELAYED AS SPECIAL LOCK KEY ISSUE.. 3) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.25886.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,1) DMS OFFLINE AT SLAUGHTER HOUSE 2 S/S. 2)FAILED TO OPEN DEONAR HSG.1 S/S DMS SW.NO.07602 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DEONAR HSG.1 S/S DMS SW.NO.07604 FAILED TO OPERATE FROM SCADA. 4)FPI NOT INSTALLED AT KAMALA RAMAN NGR 2 SUB STATION .CABLE DAMAGED IN FRONT OF KAMALA RAMAN NGR 2 S/S BY JMC PVT.LIMITED (MMRDA).,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,,,
,,,,,,,,1) DMS OFFLINE AT SLAUGHTER HOUSE 2 S/S. 2) 2) FPI NOT WORKING AT KAMALA RAMAN NGR. NO.2 SW. 14890 & SW.31249,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,1) FPI NOT WORKING AT SHIVSHAHI NO.3 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI SCRAP NO 2,38534,CHIKKUWADI 1,35953,1)CHIKKUWADI SCRAP NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SPARC 1,18764,SPARC 2,29079,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI 2 S/S DMS SW.NO.15583 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1)FAILED TO CLOSE CHIKKUWADI HSG S/S DMS SW.NO.16556 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY CABLE LAYING GROUP NEAR CNG GAS PUMP ON GM LINK RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHIKKUWADI 1 S/S SW.NO.35955 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1)FAILED TO OPEN CHIKKUWADI 1 S/S SW.NO.35955 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT SION-TROMBAY RD & GHATKOPAR MANKHURD LINK RD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI SCRAP NO 2,38534,CHIKKUWADI 1,35953,1) DMS OFFLINE AT CHIKKUWADI SCRAP NO 2 S/S. CABLE DAMAGED BY MCGM IN NALA NEAR LEFT SIDE OF CHIKUWADI SCRAP ENTRANCE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIKKUWADI SCRAP NO 2 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S V COLLEGE,36908,SWAMI VIVEKANAND,36693,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,SECTION BETWEEN SWASTIK PARK TO ACHARYA NGR WAS KEPT DEAD UNDERSAFEGUARDING..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC,15577,AMBIVLI HOUSING NO.1,10154,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC NO.4,25247,AMBIVLI HOUSING WEST,12104,1)FAILED TO OPEN RAHEJA CLASSIC NO.3 S/S SW.NO.39230 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAHEJA CLASSIC NO.4 S/S SW.NO.25247 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AMBIVLI WEST NO.1,4485,AMBIVLI INDUSTRIES NO.3,11241,1) DMS OFFLINE AT AMBIVLI INDUSTRIES NO.3 S/S. 2) FPI WRONGLY INSTALLED AT MORYA HOUSE S/S SW NO. 15721 (DT SWITCH) 3) FPI NOT INSTALLED AT CRESCENT ROYAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38747,GAODEVI SOCIETY,39239,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38747,GAODEVI SOCIETY,39239,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA KIOSK,6225,APANA GHAR NO.1,9311,1) FPI MALFUNCTION AT SHASTRI NAGAR NO.4 S/S SW.NO.10674 (GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06225 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA KIOSK,6225,APANA GHAR NO.1,9311,1) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06225 (NOT GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06226 (NOT GLOWN). 3) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.34008 (GLOWN). 4) FPI MALFUNCTION AT SHASTRI NAGAR NO.4 S/S SW.NO.10674 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA KIOSK,34008,SHASTRI NAGAR NO.4,10676,1) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.34008 (NOT GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06226 (NOT GLOWN). 3) FPI MALFUNCTION AT SHASTRI NAGAR NO.4 S/S SW.NO.10674 (GLOWN). 4) LOKHANDWALA CIRCLE ROAD CLOSED DUE TO METRO WORK..,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA KIOSK,34008,SHASTRI NAGAR NO.4,10676,1) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.06226 (NOT GLOWN). 2) FPI MALFUNCTION AT SHASTRI NAGAR NO.4 S/S SW.NO.10674 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,39351,SWASTIK INDUSTRIES,15668,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GRAND PALLEDIUM,31791,KAPADIA NGR 2,10646,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GRAND PALLEDIUM,31791,KAPADIA NGR 2,10646,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34786,C S T ROAD NO.2,14732,1) HEAVY TRAFFIC ON CST RD. 2) FPI MALFUNCTION AT C S T ROAD NO.2 S/S SW.NO.14732 (GLOWN). CABLE DAMAGED BY METRO ON BKC TO CST LINK RD NEAR PITTIE CHAMBER S/S OPPOSITE TO SMART LINK HOUSE BUILDING..,,
150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROSY BLUE,31863,JEWEL TOWER,25845,1) FPI MALFUNCTION AT KALINA CRYSTAL PLAZA S/S SW.NO.34009 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GRAND PALLEDIUM,31791,KAPADIA NGR 2,10646,HEAVY TRAFFIC ON LBS RD CST RD & KALPANA JUNCTION SIGNAL. CABLE DAMAGED BY METRO NEAR MITHI RIVER NEAR KAPADIA NGR NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA COURT,26487,MAHARASHTRA WEIGH BRIDGE,31516,1) DMS OFFLINE AT MAHARASHTRA WEIGH BRIDGE S/S. 2)FAILED TO CLOSE KURLA COURT S/S SW.NO.26487 FAILED TO OPERATE FROM SCADA.,,
