Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRELLIL,34034,TAXIMEN CLY 2,15371,1) FPI MALFUNCTION AT TAXIMEN CLY 2 S/S SW.NO.15371 (GLOWN). 2) FPI MALFUNCTION AT TAXIMEN CLY 2 S/S SW.NO.17150 (GLOWN). 3) ACCESS PROBLEM AT TRELLIL S/S AS WATCHMAN WAS NOT AVAILABLE.. 4) ACCESS PROBLEM AT AGRA RD 1 S/S AS ACCESS TO SWGR WAS DIFFICULT. 5)FAILED TO OPEN TAXIMEN CLY 2 S/S SW.NO.15371 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1)FAILED TO OPEN TAXIMEN CLY 2 S/S SW.NO.15371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAXIMEN CLY 2 S/S SW.NO.17150 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1) HEAVY TRAFFIC ON LBS RD.. 2)FAILED TO CLOSE KURLA REC-STN SW.NO.108 FAILED TO OPERATE FROM SCADA.,,
0.15+150+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,1) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (GLOWN). 2) FPI MALFUNCTION AT KALPANA S/S SW.NO.09266 (GLOWN).,,
0.1+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1) FEEDER TRIPPING AT NATWAR PAREKH REC-STN SW.NO.37012. CABLE DAMAGED NEAR KALPANA THEATRE OPP BATA SHOWROOM.,,
0.15+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,,,
0.15+150+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,1) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 5,2849,NEW MODEL THEATRE,30615,1)FAILED TO CLOSE KURLA 3 S/S SW.NO.2107 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KURLA 3 S/S SW.NO.2108 FAILED TO OPERATE FROM SCADA. 3)KURLA STN RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI NOT INSTALLED AT NEW MODEL THEATRE S/S.5) SWAN MILL R/S WAS OFFLINE..,,
120++150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAHID JITESH,35493,MASRANI LANE 2,6350,1)KURLA 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KURLA 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KURLA STN RD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 3,2108,KURLA 5,2847,1)KURLA 5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,39460,1)FAILED TO OPEN TWIN STAR S/S SW.NO.35694 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KURLA COURT S/S SW.NO.26486 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KANAKIA ZILLION S/S SW.NO.36615 (NOT GLOWN). 4) HEAVY TRAFFIC ON LBS RD & SCLR.. CABLE DAMAGED BY BMC OPP EQUINOX BLDG NEAR HANUMAN MANDIR ON LBS RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,1)TWIN STAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON LBS RD SANTACRUZ CHEMBUR LINK RD.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,1) HEAVY TRAFFIC AT LBS RD. & CST RD.. SHIVAJI KUTIR MANDAL & KAPADIA NGR NO.1 RESTORED AT 19:32 HRS AFTER ISOLATING FAULTY SECTION BY SEPARATING DOUBLE BOX AT KAPADIA NGR NO.1 S/S ... CABLE DAMAGED BY METRO NEAR KAPADIA NGR NO.1 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS ROAD. CABLE DAMAGED BY MCGM OPP.KANAKIA ZILLION BUILDING NEAR DOMINOS PIZZA GATE ON LBS ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 3,10622,HARIYALI NORTH 1,823,1) FPI MALFUNCTION AT HARIYALI NORTH 3 S/S SW.NO.10624 (NOT GLOWN). 2) OPERATION SQUAD WAS BUSY IN SAKI AREA DUE TO EXISTING FAULTS IN THAT AREA..,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 3,10622,HARIYALI NORTH 1,823,1) FPI MALFUNCTION AT HARIYALI NORTH 3 S/S SW.NO.10622 (NOT GLOWN). CABLE DAMAGED BY BMC OPPOSITE TAGORE NGR CO OP HSG SOC ON TAGORE NGR GROUP NO 4 RD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI (N) NO.3,10622,HARIYALI (N),823,1) FPI MALFUNCTION AT HARIYALI NORTH 3 S/S SW.NO.10622 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 3,10622,HARIYALI NORTH 1,823,1) ACCESS PROBLEM AT HARIYALI NORTH 3 S/S ACCESS PROBLEM DUE TO CIVIL WORK. 2) FPI MALFUNCTION AT HARIYALI NORTH 3 S/S SW.NO.10622 (NOT GLOWN). 3)FAILED TO CLOSE HARIYALI NORTH 1 S/S SW.NO.00823 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON JOGESHWARI VIKHROLI LINK ROAD .,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYA DARSHAN,36224,KANNAMWAR VAIBHAVLAXMI,38046,1) HEAVY TRAFFIC ON JOGESHWARI-VIKHROLI LINK RD.. 2)FPI NOT INSTALLED AT VIDYA DARSHAN S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,9939,GODREJ CREEK,26202,1) HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY DUE TO POLICE CHECKING. 2)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)TAGORE NGR. REC-STN WENT OFFLINE AFTER TRIPPING.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR SCHOOL,10428,HARIYALI 1,13875,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 3,10599,KANNAMAWAR NGR 1,5041,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 3,10599,KANNAMAWAR NGR 1,5041,1) DMS OFFLINE AT HARIYALI SOUTH S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 3,10599,KANNAMAWAR NGR 1,5041,1)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT INSTALLED AT KANNAMWAR NGR NO 3 S/S. CABLE DAMAGED BY BMC NEAR STREET LIGHT POLE NO SGJ 002/031 ON KANNAMWAR NGR RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 2,2689,HIGHWAY LIGHT,12465,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 2,2691,J K TOWER,38960,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 2,2691,J K TOWER,38960,1)FAILED TO OPEN GODREJ & BOYCE 2 S/S SW.NO.02690 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAGORE NGR MKT S/S DMS SW.NO.13079 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON POWAI PLAZA TO GANDHI NGR JUNCTION AND VIKHROLI STATION RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TAGORE NGR MKT S/S DMS SW.NO.13079 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAGORE NGR MKT S/S DMS SW.NO.13081 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GODREJ & BOYCE 2 S/S DMS SW.NO.28336 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT,12464,GODREJ SOAP 4,25206,1) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.12465 (NOT GLOWN). 2) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.12464 (NOT GLOWN). 3) ACCESS PROBLEM AT GODREJ SOAP 4 S/S SECURITY CHECKUP. 4) ACCESS PROBLEM AT GODREJ TREES NO.1 S/S COULDN T LOCATE S/S. 5) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.10569.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TAGORE NGR MKT S/S DMS SW.NO.13081 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAGORE NGR MKT S/S DMS SW.NO.13079 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT,12464,GODREJ SOAP 4,25206,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GODREJ GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE GODREJ & BOYCE 2 S/S DMS SW.NO.28336 FAILED TO OPERATE FROM SCADA. 3). GODREJ & BOYCE S/S SW. 30910 OPERATED AFTER GIVING MULTIPLE COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GODREJ & BOYCE 1,30910,VIKHROLI SOUTH,648,1)GODREJ & BOYCE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VIKHROLI SOUTH S/S DMS SW.NO.00648 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE VIKHROLI SOUTH S/S DMS SW.NO.00650 FAILED TO OPERATE FROM SCADA. 4)ASHA 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GODREJ & BOYCE 3,11300,VIKHROLI VILLEGE,10677,1) FEEDER TRIPPING AT MHADA SAHAKAR NGR REC-STN SW.NO.39153.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI SOUTH,650,VIKHROLI INDUSTRIES,826,1) FPI MALFUNCTION AT VIKHROLI SOUTH S/S SW.NO.00650 (NOT GLOWN). 2) HEAVY TRAFFIC ON LBS ROAD. 3)ASHA 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 2,10872,HCC IT PARK NO 1,31705,1) DMS OFFLINE AT HARIYALI CENTRAL 2 S/S. 2)TAGORE NGR SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT HARIYALI CENTRAL 2 S/S SW.NO.10872 (NOT GLOWN).,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+0.3SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)KALINA REC-STN WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KHERNAGAR VIVEKANAND S/S SW.NO.35542 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN ANANT KANEKAR MARG S/S DMS SW.NO.29691 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT ANANT KANEKAR MARG S/S.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN ACKRUTI CITY S/S TO KHERWADI CENTRAL NO.3 S/S...,SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN ACKRUTI CITY S/S TO KHERWADI CENTRAL NO,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN ACKRUTI CITY S/S TO KHERWADI CENTRAL NO.3 S/S..,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)SILVER THREAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)STATION ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE AERODROME NO.2 S/S DMS SW.NO.14059 FAILED TO OPERATE FROM SCADA. 3)NEW AGRIPADA S/S SW.NO.13669 SWITCH MECHANISM PROBLEM.,,
400SQMM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)GEOFEERY MANNERS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT HCC IT PARK NO 2 S/S SECURITY CHECK.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)VIKHROLI BUS DEPOT EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE TAGORE NGR. REC-STN SW.NO.10562 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE TAGORE NGR. REC-STN SW.NO.10562 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR NALANDA,32278,SIDDHARTH RESIDANCY,37038,1)FAILED TO OPEN SHANKARALAYA S/S DMS SW.NO.29839 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHANKARALAYA S/S DMS SW.NO.29841 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT CHEMBUR NALANDA S/S SW.NO.32278 (NOT GLOWN). 4) FPI MALFUNCTION AT CHEMBUR NALANDA S/S SW.NO.32276 (NOT GLOWN). 5) FPI NOT INSTALLED AT SIDDHARTH RESIDANCY S/S. CABLE DAMAGED BY MCGM (WATER DEPT.) OPP.LABOUR CAMP BUILDING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMAR HIMACHAL,7639,GHATKOPAR SOUTH 2,31294,1) FPI MALFUNCTION AT GHATKOPAR SOUTH 2 S/S SW.NO.11481 (GLOWN). 2) FPI MALFUNCTION AT CHITTARANJAN NGR 1 S/S SW.NO.07065 (GLOWN). 3)FAILED TO OPEN CHITTARANJAN NGR 1 S/S DMS SW.NO.07063 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND CHITTARANJAN NGR 1 S/S DMS SW.NO.07065 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT GHATKOPAR SOUTH 2 S/S. CABLE DAMAGED BY JIO INFOCOMM NEAR GHATKOPAR SOUTH NO.2 S/S GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMAR HIMACHAL,7639,GHATKOPAR SOUTH 2,31294,1)FAILED TO OPEN GHATKOPAR SOUTH 2 S/S DMS SW.NO.31294 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR SOUTH 2 S/S DMS SW.NO.11481 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR SOUTH 2,11481,CHITTARANJAN NGR 1,7063,1)RAJAWADI HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VIDYAVIHAR SURYA HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SHIV JYOTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN CHITTARANJAN NGR 1 S/S DMS SW.NO.07064 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GHATKOPAR SOUTH 2 S/S DMS SW.NO.11481 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GHATKOPAR SOUTH 2 S/S DMS SW.NO.31294 FAILED TO OPERATE FROM SCADA. 7) FPI MALFUNCTION AT CHITTARANJAN NGR 1 S/S SW.NO.07063 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SOMAIYA ARTS,35278,NEELKANTH VIHAR 2,19659,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR SEVENTEEN,37062,SIDDHI HARMONY,30329,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BHARAT GLASS S/S DMS SW.NO.32264 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ALAKNANDA,30008,INDRAPRASTHA 2,10442,1) FPI MALFUNCTION AT SOMAIYA ENGG COLLEGE S/S SW.NO.30012 (NOT GLOWN). 2) FPI MALFUNCTION AT SOMAIYA ENGG COLLEGE S/S SW.NO.30013 (NOT GLOWN). 3) SIEMENS SWITCHGEAR HANDLE WAS NOT AVAILABLE AT SOMAIYYA ENGG COLLEGE S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,1)RAJAWADI 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR DAKSHATA,36425,TILAK NGR SAINATH,38240,1)FAILED TO CLOSE AMAR MAHAL S/S SW.NO.13018 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAR MAHAL,13019,CHHEDA NGR 2,4915,1) FPI MALFUNCTION AT AMAR MAHAL S/S SW.NO.13017 (NOT GLOWN). 2) FPI MALFUNCTION AT AMAR MAHAL S/S SW.NO.13019 (NOT GLOWN). 3)FAILED TO OPEN AMAR MAHAL S/S DMS SW.NO.13017 FAILED TO OPERATE FROM SCADA.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,,,,,GARODIA NGR & GARODIA NGR NO.5 S/S INITIALLY WENT OFFLINE..,WENT OFFLINE,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GARODIA NGR 1 S/S DMS SW.NO.07496 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAGYAWAN,7962,KHARDEO NGR 2,14844,1) FPI MALFUNCTION AT KHARDEO NGR 2 S/S SW.NO.14846 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAGYAWAN,7962,KHARDEO NGR 2,14844,1) FPI MALFUNCTION AT KHARDEO NGR 2 S/S SW.NO.14846 (GLOWN). 2)TILAK NAGAR REC-STN WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED OPP.BHAGYAWAN SOC.N G ACHARYA MARG & KHRDEO NAGAR JUNCTION BY MCGM..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOUSING WEST 1,6917,DHANANJAY,31319,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TIMES OF INDIA R/S,30877,KURAR VILLAGE NO.4,7733,1) FPI MALFUNCTION AT KURAR VILLAGE NO.4 S/S SW.NO.36493 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,34113,MANTHAN DARSHI,29532,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,DATTA MANDIR ROAD NO.2,12302,PUSHPA PARK,6839,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHALAXMI HEIGHT,34035,KANDIVLI SOUTH,2144,1)MAHALAXMI HEIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE VALLABHBHAI PATEL SCHOOL S/S SW.NO.32089 FAILED TO OPERATE FROM SCADA. 3)IRANI WADI SWITCH NO. 5087 OPERATED VERY LATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALPATARU GARDEN,19728,SHABARI APARTMENT,13858,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)ASHOK NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KALPATARU GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN JANU PADA S/S DMS SW.NO.10547 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JANU PADA S/S DMS SW.NO.10549 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML FOR DURING 220 KV CABLE LAYING NEAR SWARAJY ACADEMY BOARD ON SAMTA NAGAR POLICE STATION SERVICE ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GEMS,17705,E S I S HOSPITAL (KANDIVLI),14223,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,EVEREST GEMS,17705,E S I S HOSPITAL (KANDIVLI),14223,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)BONANZA IND.ESTATE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI EAST,9000,TANAJI NAGAR,11060,1)TANAJI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.2,17896,MALAD SEWAGE,4165,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,12631,PASCOL WADI,6948,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,26206,GODREJ WALROF,28057,1) HEAVY TRAFFIC ON LINK ROAD .. 2) FPI NOT WORKING AT HEERA PANNA MALL S/S.,,
,,,,,,,,,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,MARBLE ARCH,12087,,,
0.06+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TUNGVE WEST,17870,TUNGVE 3,10739,1) HEAVY TRAFFIC ON ANDHERI MIDC RD.. 2)FAILED TO OPEN MILITARY ROAD NO.5 S/S SW.NO.19276 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN USHA PLASTIC S/S DMS SW.NO.07177 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI ICE & COLD,10744,R.K.POLYMER,15629,1)FAILED TO CLOSE CHANDIVALI ICE & COLD S/S DMS SW.NO.05391 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHANDIVALI ICE & COLD S/S DMS SW.NO.05392 FAILED TO OPERATE FROM SCADA.,,
0.2+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TERITEX,16390,FILE FACTORY,384,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KRISLON,5061,USHA PLASTIC,7175,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIHAR RECEIVING,30725,HYDE PARK,30729,1)FAILED TO CLOSE USHA PLASTIC S/S DMS SW.NO.07176 FAILED TO OPERATE FROM SCADA. 2). FPI NOT WORKING AT BHATIA ENGG S/S. 3). ISOLATION DONE WITH AUTO-RICKSHAW.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEELKANTH TOWER,9973,GARODIA NGR 2,6456,1)FAILED TO OPEN NEELKANTH TOWER S/S DMS SW.NO.09973 FAILED TO OPERATE FROM SCADA. CABLE SUSPECTED DAMAGED BY MCGM OPP. NEELKANTH TOWER S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GARODIA NGR 2,6454,GARODIA NGR 3,6182,1) DMS OFFLINE AT NEELKANTH TOWER S/S. CABLE DAMAGED BY BMC OPP AKSHAY WADA PAV CENTRE ON GARODIA NGR RD..,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLABH BAUG RD.,4908,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GANGA SAGAR SOC S/S SW.NO.37400 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GARODIA NGR 2,6454,GARODIA NGR 3,6182,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLABH BAUG RD.,4908,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GARODIA NGR 2,6454,GARODIA NGR 3,6182,1)VALLABH BAUG RD. S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE NEELKANTH TOWER S/S DMS SW.NO.09974 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NEELKANTH TOWER S/S DMS SW.NO.09973 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK RD WT PATIL MARG EASTERN EXPRESS HIGHWAY AND GARODIA NGR . 5) ACCESS PROBLEM AT GARODIA NGR 2 S/S DUE TO CIVIL WORK AT S/S SWGR COVERED WITH PLASTIC SHEET. 6) FPI MALFUNCTION AT NEELKANTH TOWER S/S SW.NO.09973 (NOT GLOWN). CABLE DAMAGED BY BMC BESIDE 6 WAY GIS NO 10140312 OPPOSITE PLOT NO 94 VAISHNAVI BLDG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCEL PLAZA,34936,TIARA,34122,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASALPHA NORTH 1,7016,KHANNA APT,9820,1) FPI MALFUNCTION AT ASALPHA NORTH 1 S/S SW.NO.07014 (NOT GLOWN). 2) ASALPHA EKVIRA DARSHAN SW. NO.32477 & 32478 BOTH OPERATED AFTER GIVING MULTIPLE COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) 1) VIKHROLI R/S OFFLINE. 2) FPI MALFUNCTION AT RIFLE RANGE 3 S/S SW.NO.32209 (GLOWN). 3)FAILED TO OPEN BARVE NGR 1 S/S DMS SW.NO.10908 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BARVE NGR 1 S/S DMS SW.NO.09598 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE ASALPHA EKVIRA DARSHAN S/S DMS SW.NO.32479 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GHATKOPAR HSG CLY 1 S/S. 2) HEAVY TRAFFIC ON M G ROAD 90 FEET ROAD & L.B.S. ROAD.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
70SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9534,GHATKOPAR RESERVOIR,5434,1) FPI MALFUNCTION AT GHATKOPAR CENTRAL 2 S/S SW.NO.09535 (GLOWN). 2) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 3)FAILED TO OPEN KARANI LANE S/S DMS SW.NO.07780 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KARANI LANE S/S DMS SW.NO.36446 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON LBS ROAD. 6)AUTO TRIP NOT APPEARED ON SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,1) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 2) DMS OFFLINE AT GHATKOPAR RESERVOIR S/S.,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,1) FPI MALFUNCTION AT JEEVDAYA LANE S/S SW.NO.05170 (NOT GLOWN). 2) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 3) DMS OFFLINE AT GHATKOPAR RESERVOIR S/S. 4) FEEDER TRIPPING AT NAHAR SHAKTI REC-STN SW.NO.36759.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR TEL.EXCHANGE,5537,CHIRAG NAGAR POLICE QUARTER,34282,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR TEL.EXCHANGE,5537,CHIRAG NAGAR POLICE QUARTER,34282,1)FAILED TO OPEN GHATKOPAR RESERVOIR S/S SW.NO.16939 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD. SUSPECTED JOINT FAULY ON LBS ROAD NEAR CHIRAG NAGAR POLICE QUARTER NEAR STREET LIGHT POLE NO. NGW 099/008.,,
70SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR RESERVOIR,5435,MAKWANA EST,11722,1)FAILED TO CLOSE HORSE SHOE VALLEY S/S DMS SW.NO.32387 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS RD.. 3) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 4) DMS OFFLINE AT GHATKOPAR RESERVOIR S/S.,,
185+0.15SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,1) FPI MALFUNCTION AT JEEVDAYA LANE S/S SW.NO.05169 (GLOWN). CABLE DAMAGED BY MCGM (DRAINAGE DEPT.) NEAR MAHARASHTRA VAHTUK SENA BOARD NEAR SARVODAYBUS STOP.,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAODEVI RD 4,14693,DAMODAR PARK 1,6094,1) HEAVY TRAFFIC ON LBS RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,1)FAILED TO OPEN VIKHROLI BUS DEPOT EAST S/S SW.NO.05661 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI BUS DEPOT EAST S/S SW.NO.05662 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02689 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE GODREJ & BOYCE 2 S/S SW.NO.02690 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02691 FAILED TO OPERATE FROM SCADA. 6). FPI NOT WORKING AT VIKHROLI BUS DEPOT (E) S/S SW. 5661 5662 5671 & 5672.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KACHARAPATTI 1,2343,NITYANAND NGR TEL EXCHANGE,38793,1) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02341 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02343 (NOT GLOWN).,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10916,KACHARAPATTI 1,2343,1)LAXMI NGR 1 S/S SW.NO.10916 SWITCH MECHANISM PROBLEM.,,
0.1+120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07519 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07518 FAILED TO OPERATE FROM SCADA. ALL S/R AFTER DISCONNECTING FAULTY CABLE JUMPER AT 4TH ROAD S/S GOING TOWARDS LAXMI SHOPPING CENTE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAY VIJAY,31799,C.G.STAFF CLY,13837,1)FAILED TO CLOSE C.G.STAFF CLY S/S DMS SW.NO.13839 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07519 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07518 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 5) ACCESS PROBLEM AT LAXMI SHOPPING CENTRE S/S PRIVATE LOCK AT LAXMI SHOPPING CENTRE S/S.. 6) ACCESS PROBLEM AT GHATKOPAR SWITCH HOUSE S/S WATCHMAN NOT AVAILABLE AT GATE.. 7) FPI MALFUNCTION AT C.G.STAFF CLY S/S SW.NO.13837 (GLOWN).,,
0.1+120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT C.G.STAFF CLY S/S. 2) DMS OFFLINE AT LAXMI SHOPPING CENTRE S/S. 3) 3) PLANNED OUTAGE AT HINGWALA R/S SW. 34310 NORMALISED AND SUPPLY RESTORED 4) HEAVY TRAFFIC ON LBS RD. 5) 4TH ROAD S/S SPECIAL LOCK KEY BROUGHT FROM VIKHROLI R/S AND THEN ISOLATION DONE.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,JAY VIJAY,31799,C.G.STAFF CLY,13837,1) FPI MALFUNCTION AT C.G.STAFF CLY S/S SW.NO.13837 (GLOWN). 2)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07519 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07518 FAILED TO OPERATE FROM SCADA. 4) FPI NOT WORKING AT LAXMI SHOPPING CENTER & 4TH RD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LAXMI SHOPPING CENTRE,7518,HINDU MAHA SABHA,18673,1)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07518 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S DMS SW.NO.07519 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NGR 4,12692,PARK SITE 2,10925,1)FAILED TO OPEN AMRUT NGR 1 S/S DMS SW.NO.11607 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AMRUT NGR 1 S/S DMS SW.NO.11605 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AMRUT NGR 1 S/S DMS SW.NO.11606 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT SANJAY NGR 4 S/S SW.NO.12692 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9317,CNG GHATKOPAR DEPOT,1340,,,
225SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GHATKOPAR HSG CLY 3 S/S SW.NO.02695 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PATANWALA 3 S/S SW.NO.18239 FAILED TO OPERATE FROM SCADA. 3)KACHARAPATTI 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 2 S/S SW.NO.05131 (GLOWN). 2) HEAVY TRAFFIC ON LBS ROAD. 3)FPI FAULTY AT LXMI NAGAR NO 2 .FAULT LOCATED NEAR RAJES RESIDENCY NEAR GHATKOPAR HOUSING COLONY NO 2 S/S NEAR COMPOUND WALL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 2 S/S SW.NO.05131 (GLOWN). 2) HEAVY TRAFFIC ON LBS ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9317,CNG GHATKOPAR DEPOT,1340,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PANT NGR SCHOOL,9318,PANT NGR 3,9294,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PANT NGR SCHOOL,9318,PANT NGR 3,9294,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANGESHWADI,9071,VARA LAXMI,35401,1)FAILED TO CLOSE NAVPRABHAT S/S DMS SW.NO.02079 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON SWAMI SAMARTH RD OPP ST LIGHT POLE NO.QBD 064/015.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,1)FAILED TO CLOSE VARA LAXMI S/S SW.NO.35400 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL JYOTDEEP PALACE,7521,VILE PARLE SYMPHONY,34027,1)FAILED TO OPEN S.S.HOUSE S/S DMS SW.NO.35888 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML ON NARIMAN RD NEAR HOTEL JYOT DEEP..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALOK APARTMENT,11351,MAHANT ROAD NO. 2,35710,1)FAILED TO OPEN SAURABH S/S DMS SW.NO.11707 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VARA LAXMI S/S DMS SW.NO.35401 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON NEHRU RD. 3)FPI NOT WORKING AT MAHNT RD NO.2 S/S CABLE DAMAGED BY BMC NEAR PRARTHANA SAMAJ RD AND MAHANT RD JUNCTION.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLESHWAR SOCIETY,16484,SAURABH,11707,1) FPI MALFUNCTION AT MONARCH CASTLE S/S SW.NO.11026 (NOT GLOWN). 2) FPI MALFUNCTION AT GLADDIOLA S/S SW.NO.34894 (NOT GLOWN). 3) FPI MALFUNCTION AT BUTTON FACTORY S/S SW.NO.09739 (NOT GLOWN). 4) FPI MALFUNCTION AT PARLESHWAR SOCIETY S/S SW.NO.16484 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN ROAD NO.1,1049,MANOHAR APARTMENT,31227,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT RELIANCE INFRA GHQ S/S AT R GHQ SUBSTATION. 2) AUTOCHANGE FAILED AT RGHQ SUBSTATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,(1)OPERATION SQUAD WAS BUSY AT ISOLATION AND RESTORATION OF 11KV FEEDER TRIPPING OF SANTACRUZ R/S 30486. (2) LOADING CONSTRAINT DUE TO 11KV HTCF PRABHAT COLONY S/S TO AZAD RD NO.1 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAVIYA ROAD NO.2,25769,ASHISH APARTMENT,10541,1) FPI MALFUNCTION AT MALAVIYA ROAD S/S SW.NO.12021 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY ROSE,4551,MALAVIYA ROAD,12023,1)AMBEWADI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. FAULT LOCATED AT THE JUNCTION OF MAHANT RD & MALAVIYA RD NEAR UTKARSH HALL..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,TAJ FLIGHT KITCHEN,5502,AMBEWADI NO.3,17979,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND UTTAN MARINA COMPLEX S/S DMS SW.NO.38062 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE BHAYANDAR WEST REC-STN SW.NO.25324 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11874 (NOT GLOWN). 4) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.37138 (NOT GLOWN). 5) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11875 (NOT GLOWN). 6) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11876 (NOT GLOWN). 7) FPI MALFUNCTION AT STELLA MARIS S/S SW.NO.05704 (NOT GLOWN). 8) FPI MALFUNCTION AT STELLA MARIS S/S SW.NO.05706 (NOT GLOWN).,,
,,,,,,,,1)HEAVY TRAFFIC ON HIRANANDANI INTERNAL RD. & CHANDIVALI RD. 2)ACCESS PROBLEM AT COATS S/S..,,
,,11KV,,,,,,,,
,,,,,,,,UDAYGIRI S/S SW NO.32294 FAILED TO OPERATE..,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE DAHISAR REC-STN SW.NO.11768 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE MARVE S/S DMS SW.NO.12167 FAILED TO OPERATE FROM SCADA. U.I. .,,
,,,,,,,,,,
,,,,,,,,1) ACCESS PROBLEM AT ENAM FINANCIAL S/S LOCK RUSTED DOOR NOT GETTING OPEN.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN SUDARSHAN S/S DMS SW.NO.12584 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)HINDUSTAN KOHINOOR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,1) FPI MALFUNCTION AT PARANJPE SCHEME S/S SW.NO.00371 (GLOWN). 2) FPI MALFUNCTION AT EMPRESA S/S SW.NO.38921 (GLOWN). 3) 11 KV BREAKER SW.NO.39032 WAS OFFLINE DURING TRIPPING. 4) RELAY VALUES NOT UPDATED ON SCADA. NO FAULT AFTER TESTING..,,
,,,,,,,,,,
,,,,,,,,1) ACCESS PROBLEM AT ATUL DRUG S/S. 2) ACCESS PROBLEM AT BPT S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON W-E HIGHWAY.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT MITHI S/S.,,
,,,,,,,,,,
,,,,,,,,JWELLERIES S/S WENT OFFLINE AFTER GIVING COMMAND. FEEDER TRIPPED DUE TO HTC ABNORMALITY AT GEMS S/S SW.NO. 7798.,,
,,,,,,,,1) FPI FAULTY AT ATUL S/S (SW 19180). NO FAULT AFTER TESTING. HENCE 11 SECTION BETWEEN ATUL S/S 19180 TO TRANSIT RESIDENCY S/S 19725 CHARGED & SYSTEM NORMALISED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)HARIYALI CENTRAL 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TAGORE NGR SCHOOL S/S DMS SW.NO.10429 FAILED TO OPERATE FROM SCADA. U.I..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,AMBEDKAR RD S/S OFFLINE AT THE TIME OF TRIPPING..,,
,,11KV,,,,,,1) FAILED TO OPEN GULISTAN NO.1 S/S DMS SW.NO.04845 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GULISTAN NO.1 S/S SW.NO.31715 FAILED TO OPERATE FROM SCADA 3) H.M. SUBURBAN PARK NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING 4) DMS OFFLINE AT SHITLADEVI S/S 5) DMS OFFLINE AT E.S.I.C. NGR. S/S 6) KARACHI CITIZEN S/S FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,RADHA GOVING AND GUNDECHA TRILLIUM NO.1 S/S WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)CONSUMER(MCA) REPRENTATIVE CAME LATE. 2)CRENSCENZO S/S SW:NO:32354 NOT GETTING CLOSED 3)1)FAILED TO OPEN MCA S/S DMS SW.30648.,,
,,,,,,,,,,
,,,,,,,,YOGI NAGAR CENTRAL S/S (DMS) SW. NO. 17361 FAILED TO OPEN FROM SCADA..,,
,,11KV,,,,,,FACTORY LANE S/S DMS SW.NO.02708 SWITCH MECHANISM PROBLEM FAILED TO OPEN FROM DMS SCADA..,,
,,,,,,,,DMS WENT OFFLINE AT DAFFODIL TOWER AND BHAKTIDHAM AFTER GIVING COMMAND.,,
,,,,,,,,1.) OSHIVARA BRIDGE S/S WAS OFFLINE. 2.) WHITE TOWER S/S S/W 19611 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,NONOPERATION OF SWITCH NO. 10471 AT SANJAY NGR. NO.3 S/S FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1.) KALINA REC-STN WAS OFFLINE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BANEGAR ENCLAVE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
,,11KV,,,,,,1) YADAV NGR. NO.2 S/S OFFLINE. 2)HEAVY TRAFFIC ON SAKI VIHAR RD ANDHERI KURLA ROAD & SAKI NAKA SIGNAL..,,
,,,,,,,,1) TRISHUL NO. 2 S/S WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,SW NO. 35935 AT NIRLON B6 S/S WAS NOT GETTING ON..,SUPPLY RESTORATION DELAYED DUE TO SW NO,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE.T R REQUIRE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TIME TAKEN FOR SITE CLEARANCE FROM SITE PERSON.UNDER INVESTIGATION. NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,MAHAKALI RD. NO.2 SW.NO.12382 & SARIPUT NGR. NO.2 SW.NO. 29432 WENT OFFLINE AFTER SINGLE OPERATION.,,
,,,,,,,,,,
,,,,,,,,SHIVAJI NGR R/S WAS OFFLINE.,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT SHIVAJI NGR. SCHOOL S/S 2) HEAVY TRAFFIC ON SHIVAJI NGR. RD.,,
,,,,,,,,1) INVO CLEAN S/S(DMS) OFFLINE DURING TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1). MATCH FACTORY LANE S/S SW. 37989 & 11948 FAILED TO OPEN OPERATE FROM SCADA. 2). KURLA COURT S/S SW. 26486 FAILED TO OPEN FROM SCADA. 3). RESTORATION CARRIED OUT BY SQUAD WITH THE HELP OF AUTO-RICKSHAW.,,
,,,,,,,,1) HEAVY TRAFFIC ON LBS RD..,,
,,,,,,,,SWITCHGEAR MECHANISM PROBLEM AT HARIYALI(N) S/S SW NO.823.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON CHNDIVALI FARM ROAD LAKE VIEW SOCIETY ROAD AND KURLA SAKI ROAD 2) BHARAT CROWN S/S(DMS) WENT OFFLINE AFTER GIVING COMMAND 3) TUNGVE CENTRAL DMS SW 7482 FAILED TO OPEN FROM SCADA.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,ANNABHAU SATHE NGR 2,18257,SAMATA VIDYALAYA,31941,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,ANNABHAU SATHE NGR 2,18257,SAMATA VIDYALAYA,31941,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,,,
,,,,ANNABHAU SATHE NGR 2,18257,SAMATA VIDYALAYA,31941,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY WATER LOGGING IN AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON W-E HIGHWAY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON LBS ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD WAS BUSY IN LOAD READING. 2) NON-AVAILABILITY OF FUSEMAN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM ISSUE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSE MAN WAS NOT AVAILABLE AT SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,PRIVATE LOCK ON S/S DOOR & HEAVY TRAFFIC DUE TO GANPATI IMMERSION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN LOAD READING AT ANOTHER S/S. NO ABNORMALITY FOUND AFTER INSPECTION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DRIVER NOT AVAILABLE ON VEHICLE.TRIPPED DUE TO LT CABLE FAULT ON CKT 6..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM TO S/S AS CAR WAS PARKED INFRONT OF SUBSTATION GATE.,SUPPLY RESTORATION DELAYED DUE TO ACCESS PROBLEM TO S/S AS CAR WAS PARKED INFRONT OF SUBSTATION GATE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M NOT AVAILABLE FOR FAULTY LT CABLE ISOLATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DEBRIS INFRONT OF SUB-STATION AND LT PANEL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OTHER DT TRIPPING AT SHANTARAM TALAO S/S AND HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT AS S/S WAS IN MCGM PLOT & WITH PRIVATE LOCK. AFTER CONFIRMATION FROM MCGM OFFICIALS ENTRY DONE IN S/S & TEST CHARGE TAKEN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT AT LTP DUE TO EXCAVATION IN FRONT OF LTP.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . S/S CANNOT BE ACCESSED AS CUSTOMER PREMISES WAS LOCKED AND NO PERSONAL WAS AVAILABLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY BTI APPEARED ON SCADA AT 19:00 HRS .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON TEST CHARGE TAKEN AT NO LOAD. STOOD OK. SYSTEM NORMALIZED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REACHED LATE ON SITE. TEST CHARGE TAKEN AFTER TESTING OF TRANSFORMER AND SWITCHGEAR TO TRANSFORMER HT CABLE.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT KANNAMWAR VAIBHAVLAXMI S/S AS THERE WAS SCRAP IN FRONT OF PANEL DOOR..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REPORETED DELAY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . TEST CHARGE TAKEN AFTER MECHANISM PROBLEM ATTENDED WITH FITTER GANG.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SWITCHGEAR MECHANISM PROBLEM FOR SW. 15337..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . SAI SHRADHA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 05:46 HRS. U.I..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . TRIPPED ENTRY APPEARED ON SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT SHIVAJI NGR SCHOOL S/S (SPECIAL LOCK KEY AT R/S.).,,
,,,,,,,,1) SHIVAJI NGR R/S OFFLINE 2) HEAVY TRAFFIC AT CHHEDA NR SIGNAL & SHIVAJI NGR SIGNAL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT TEST CHARGE DELAYED DUE TO GARBA CELEBRATION IN THE VICINITY OF S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT PANEL WAS IN TILTED CONDITION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD WAS BUSY ATTENDING DT TRIPPING AT SHANI NIKETAN AMBOLI S/S. 2) FUSEMEN WAS NOT AVAILABALE ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY WITH OUTAGE OPERATION IN POISAR AREA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,MULTIPLE 11 KV TRIPPING IN AREA HENCE OPERATION SQUAD DIVERTED. SYSTEM NORMALISED AFTER ATTENDING PROBLEM BY HTM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN OPERATION DUE TO WATER LOGGING Z STRIP BURNT. INFORMED BY LTM AT 09:00HRS NO OF COMPLAINTS 7NOS. SQUAD REPORTED AT 14:30HRS. SUPPLY RESTORATION DELAYED DUE TO SQUAD WAS BUSY IN OPERATION DUE TO WATER LOGGING.,SUPPLY RESTORATION DELAYED DUE TO SQUAD WAS BUSY IN OPERATION DUE TO WATER LOGGING Z STRIP BURNT, SUPPLY RESTORATION DELAYED DUE TO SQUAD WAS BUSY IN OPERATION DUE TO WATER LOGGING
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD BUSY IN TRIPPING AT MAHUL R/S..,,
,,,,,,,,,,
