Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AT 07:59 HRS. STOOD OK.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . SYSTEM NORMALISED AFTER AVAILABILITY OF TEST REPORT FROM CONSUMER REPRESENTATIVE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT RECEIEVED FROM CONSUMER . SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HTC MADE ON AFTER RECEIPT OF TEST REPORT FROM CONSUMER..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R SUBMITED FORM CONSUMER & SYSTEM NORMALISED..,,
,,,,,,,,UNAVAILABILITY OF CONSUMER REPRESENTATIVE.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT RECEIVED FROM CONSUMER TEST CHARGE TAKEN AT 19:45 HRS. STOOD OK. SYSTEM NORMALISED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TRIPPED DUE TO HTC ABNORMILITY. TEST REPORT SUBMITED & SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED AND SYSTEM NORMALIZED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT RECIEVED FROM CONSUMER & SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R. SUBMITTED BY CONSUMER AND SYSTEM NORMALIZED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . OPERATION SQUAD REPORTED AT 10:50 HRS. TR SUBMITTED BY CONSUMER AND SYSTEM NORMALIZED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE HTC MADE ON AFTER TAKING UNDERTAKING FROM CONSUMER AT 23:56.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT CONSUMER PREMISES. TEST REPORT SUBMITED BY CONSUMER & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG NOT AVAILABLE.SUPPLY RESTORED AFTER UNDERTAKING GIVEN BY HT CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ROADS LEADING TOWARDS THE S/S WERE COMPLETELY BLOCKED DUE TO HEAVY RAINS & FALLEN TREE. UNDERTAKING SUBMITTED BY CONSUMER & SYSTEM NORMALIZED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG AND HEAVY TRAFFIC ON ANDHERI KURLA RD. TEST REPORT REQD..,,
,,,,,,,,SQUAD VEHICLE NOT AVAILABLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . MADE ON AFTER RECEIVING TEST REPORT FROM HT CONSUMER. SYSTEM NORMALISED..,,
,,,,,,,,,FAILED TO OPEN,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BUS OUTAGE TAKEN FOR OFS CHANGE.NO ABNORMALITY FOUND AFTER INSPECTION..UNDERTAKING LETTER SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NEARBY SOCIETY DID NOT ALLOW TO ACCESS AEML-S/S AS WELL CONSUMER S/S PREMISES. LOAD TAKEN BY CONSUMER AT 00:06 HRS.,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REACHED LATE ON SITE. TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HT CONSUMER SIDE SWITCHGEAR FLASHOVER. TEST REPORT REQUIRED FROM HT CONSUMER. SUPPLY RESTORED BY HT CONSUMER ON HIS OWN DG.TR SUBMITTED BY HT CONSUMER AND SWITCH MADE ON AT 23:57HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK. SYSTEM NORMALISED AFTER SUBMISSION OF TEST REPORT FROM CONSUMER..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . DMS ENTRY APPEARED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORT SUBMITTED AND SYSTEM NORMALISED. HT SWITCH DID NOT TRIPPED..,,
,,,,,,,,,,
,,,,,,,,NON-AVAILABILITY OF 45 AMP FUSE SAME MADE AVAILABLE FROM MIDC SQUAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER REPLACEMENT OF OFS & AVAILABILITY OF CONSUMER REPRESENTATIVE. TEST REPORT REQUIRED FROM CONSUMER..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,DADASAHEB,35816,SAVGAN,35526,,,
,,,,,,,,1)YASHODHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PRIME MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07718 (NOT GLOWN). SANGHAVI VILLA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:47 HRS. FIRE OBSERVED AT SWGR AND PLASTIC USED FOR COVERING SWGR FOUND BURNT OUT..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)MEHR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT T K HOTEL S/S. 3)FAILED TO CLOSE SAROJINI ROAD S/S SW.NO.30909 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SAROJINI ROAD S/S DMS SW.NO.07136 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SAROJINI ROAD S/S DMS SW.NO.07138 FAILED TO OPERATE FROM SCADA. 6) FPI NOT WORKING AT NATIONAL COLLEGE S/S. SECTION KEPT DEAD.,,
,,11KV,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND BANDRA REC-STN SW.NO.5527 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE TWENTIETH ROAD (20TH) S/S DMS SW.NO.31880 FAILED TO OPERATE FROM SCADA. TWENTIETH ROAD (20TH) 60% SUPPLY RESTORED ON LT BACKFEEDING AT 17:00 HRS. TWENTIETH ROAD (20TH) 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:30 HRS.,,
,,11KV,,AMAR IND EST,5420,KHARI EAST NO 2,6236,,,
,,11KV,,VIKAS INDUSTRIES NO 1,5547,A1 INDUSTRIES,12122,,,
,,11KV,,,,,,,,
,,11KV,,CAMA NO.2,9958,BABULAL AVASTHI COMPOUND,28622,1) FPI MALFUNCTION AT CAMA NO.2 S/S SW.NO.09958 (NOT GLOWN). ISOALTION & RESTORATION DELAYED BECAUSE SQUAD WAS BUSY WITH LOKHANDWALA TRIPPING. MOISTURE OBSERVED IN BABULAL AVASTI COMPOUND S/S SW. 28622. ID BOX CLEANING DONE AND SECTION CHARGED..,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE VINOD IND.ESTATE S/S DMS SW.NO.14680 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28932 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28931 FAILED TO OPERATE FROM SCADA. CHINCHAVLI WEST NO.1 50% SUPPLY RESTORED ON DG SET AT 14:45 HRS.,,
,,11KV,,METROPLEX,25695,LAGOON ROAD JKUMAR,38768,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04372 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04370 FAILED TO OPERATE FROM SCADA. SWASTIC CHAMBER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:00 HRS.,,
,,11KV,,,,,,,,
,,11KV,,DHARIVLI VILLAGE,19343,AKSA NO.2,12615,1) FPI MALFUNCTION AT DHARIVLI VILLAGE S/S SW.NO.26689 (NOT GLOWN).,,
,,11KV,,PASCOL WADI,36897,ERANGLE SOUTH,32384,,,
,,11KV,,MALVANI COLONY NO.4,10962,MALVANI COLONY NO.1,25868,LOADING CONSTRAINT AS HTCF PALMCOURT R/S 27081 TO MALVANI COLONY NO. 5 ALREADY EXSIST IN SAME AREA..,,
,,11KV,,LACHHIRAM PLAZA,11177,SANKALP,19770,1)FAILED TO CLOSE PATHANWADI EAST S/S DMS SW.NO.10167 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,1)KALPAVRUKSHA BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KASTUR PARK NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,OSHIWARA SOUTH NO.1,7466,OSHIWARA SOUTH NO.2,15634,,,
,,11KV,,DATTANI COMPLEX NO.3,13399,DATTANI COMPLEX NO.1,13228,,,
,,11KV,,,,,,1) HEAVY TRAFFIC ON LBS RD. SAKI NAKA SIGNAL AND SAKI VIHAR RD.. SUYOG 40% SUPPLY RESTORED ON LT BACKFEEDING AT 15:20 HRS. SUYOG 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:30 HRS. MOISTURE ARRESTING DONE.SWGR ID BOX FOUND OK..,,
,,11KV,,,,,,1)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13299 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13300 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,VINAYAK ICE-CREAM,12062,V KISHANCHAND,12652,,,
,,11KV,,,,,,1)ACKRUTI CITY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)VAKOLA INDUSTRIES NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S DMS SW.NO.04607 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,PUSHPA PARK,6619,BACHANI NAGAR,4077,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ASHA PICTURE S/S DMS SW.NO.14004 FAILED TO OPERATE FROM SCADA. 4) CHEETA CAMP S/S SW NO.11003 DT BREAKER NOT TRIPPED.. CHEETA CAMP 4 10% SUPPLY RESTORED ON LT BACKFEEDING AT 17:00 HRS. CHEETA CAMP 4 30% SUPPLY RESTORED ON LT BACKFEEDING AT 18:00 HRS. FDR TRIPPED DUE TO DT PROBLEM AT CHEETA CAMP NO.4 S/S..JOB TAKEN BY HTM DT MADE ON AT 20:40 HRS.TAP CHANGER LINK FOUND BURNT..,,
,,11KV,,M G INDUSTRIES NO.2,16427,MASACHA PADA KIOSK,34267,1)FAILED TO OPEN MASACHA PADA S/S SW.NO.12335 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MASACHA PADA KIOSK S/S SW.NO.34267 (GLOWN).,,
,,11KV,,DATTANI PARK,6978,NARSIPADA,16201,1) DMS OFFLINE AT NARSIPADA S/S. 2) DMS OFFLINE AT LOKMANYA S/S.,,
,,11KV,,SECTOR 3 SOUTH,14935,SHANTI NAGAR SOUTH,11325,1)FAILED TO OPEN SHANTI NAGAR SOUTH S/S DMS SW.NO.11325 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,DIPTI CORAL,31839,MANI KUNJ,36032,1)FAILED TO OPEN DIPTI BAMANPURI S/S SW.NO.38476 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DIPTI BAMANPURI S/S SW.NO.38477 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NEELKANTH PLAZA S/S SW.NO.13423 (SELECT).,,
,,11KV,,ASIAN CHEMICAL,4473,EMPIRE INDUSTRIAL ESTATE,4280,,,
,,11KV,,,,,,1)FAILED TO CLOSE MITTAL INDUSTRIES SOUTH S/S DMS SW.NO.07031 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT MITTAL INDUSTRIES SOUTH S/S SECURITY PERSON WAS NOT PRESENT AT SITE.. MITTAL INDUSTRIAL EST NO.1 30% SUPPLY RESTORED ON LT BACKFEEDING AT 02:30 HRS. MITTAL INDUSTRIAL EST NO.1 80% SUPPLY RESTORED ON LT BACKFEEDING AT 03:00 HRS. SAKI R/S 11 KV FEEDER 3135 TRIPPED DUE TO DT SW.NO.5842 ID BOX FLASHOVER AT MITTAL IND S/S BECAUSE OF MOISTURE. ID BOX CLEANING DONE.DT TESTING DONE. MEGGER VALUES FOR DT: HV-E: 700 MOHM HV=LV: 800 MOHM LV-E: 100 MOHM NO LOAD TEST CHARGE TAKEN AT 05: 58 HRS. STOOD OK. ALL S/R AT 06: 00 HRS..,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT SHIVALIK VENTURE NO. 1 S/S. 2) DELAYED DUE TO LOADING CONSTRAINTS..,,
,,11KV,,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,,,
,,11KV,,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,SHIVAJI NGR 7,12283,SHIVAJI NGR SCHOOL 1,32417,1)FAILED TO OPEN SHIVAJI NGR 2 S/S DMS SW.NO.05847 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHIVAJI NGR 2 S/S SW.NO.07722 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHIVAJI NGR 2 S/S SW.NO.07722 (NOT GLOWN). 4) FPI MALFUNCTION AT SHIVAJI NGR 2 S/S SW.NO.05847 (NOT GLOWN). SHIVAJI NGR 5 80% SUPPLY RESTORED ON LT BACKFEEDING AT 02:00 HRS. SHIVAJI NGR NO. 5 100 % SUPPLY RESTORED AFTER JUMPER DISCOONECTION DONE AT SHIVAJI NGR NO. 5 POLE MOUNTED S/S..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,BONANZA IND.ESTATE NO.1,6341,NEW VINOD SILK MILL,17887,1) FPI MALFUNCTION AT BONANZA IND.ESTATE NO.1 S/S SW.NO.06341 (NOT GLOWN). 2)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.06341 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.06343 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BONANZA IND.ESTATE NO.1 S/S DMS SW.NO.25959 FAILED TO OPERATE FROM SCADA. TERMINATION FAULTY AT BONANZA IND. ESTATE S/S.,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,DMS STATUS WAS NOT UPDATED (S/S WENT OFFLINE AFTER GIVING CLOSE COMMAND) AT MOUNT S/S. 2) HEAVY TRAFFIC ON S V RD LINK RD YARI RD & SEVEN BUNGLOW RD..,,
,,,,,,,,1)FAILED TO CLOSE AMBEDKAR ROAD NO.1 S/S DMS SW.NO.36205 FAILED TO OPERATE FROM SCADA. TRAFO BREAKER TRIPPED AS SW. NO. 15454 FAILED TO TRIP.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,1)VISHAL IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE DHIRAJ IND EST S/S SW.NO.11124 FAILED TO OPERATE FROM SCADA. B-PHASE SUPPORTING INSULATOR OF BHAYANDER R/S CAPACITOR BREAKER 12222 BROKEN.,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE VIRVANI IND.NO.1 S/S DMS SW.NO.05168 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LACHHIRAM PLAZA S/S DMS SW.NO.18261 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MAHARAJA TOWER S/S DMS SW.NO.19593 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PATHANWADI EAST S/S DMS SW.NO.10167 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT SWAPNALOK S/S. 6) DMS OFFLINE AT SYNTHOFINE CHEMICAL NO.2 S/S. TRIPPED DUE TO FLASHOVER OF BREAKER 31926..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE GHODBUNDER REC-STN SW.NO.3142 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. GHODBUNDER REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:40 HRS. TRIPPED DUE TO BUSRSTING OF Y PHASE SF6 BOTTLE OF BREAKER 12770.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)BKC METRO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)INCOME TAX NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN KAMGAR BHAVAN S/S SW.NO.34222 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1) FORENSIC LABORATORY WENT OFFLINE AFTER TRIPPING. 2) KALINA RECEIVING STATION WENT OFFLINE AFTER TRIPPING..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,1) DMS OFFLINE AT PARSI PANCHAYAT ROAD S/S. 2) DMS OFFLINE AT MAJASWADI BUS DEPOT S/S. U.I.RESTORATION DONE AFTER LOAD RELIEVING OPERATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE SEEPZ REC-STN SW.NO.33003 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE E S I S HOSPITAL (KANDIVLI) S/S DMS SW.NO.14223 FAILED TO OPERATE FROM SCADA. 2)KURAR VILLAGE NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. UNDER INVESTIGATION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,22KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,220KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY PUMP,6729,AAREY PUMP KIOSK,13272,1) DMS OFFLINE AT AAREY PUMP S/S. 2) DMS OFFLINE AT AAREY GUEST HOUSE KIOSK NO.2 S/S. 3) FPI MALFUNCTION AT AAREY PUMP KIOSK S/S SW.NO.15793 (SELECT).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)LARSEN & TOUBRO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z WEST NO.2,5850,S D F NO.2,38917,1) DMS OFFLINE AT S E E P Z NORTH NO.1 S/S. 2) ACCESS PROBLEM AT S E E P Z WEST NO.2 S/S TIME TAKEN FOR ENTRY AT SEEPZ WEST NO. 2 S/S . 3) ACCESS PROBLEM AT S D F NO.2 S/S TIME TAKEN FOR ENTRY AT SDF NO.2 S/S.. CABLE DAMAGED BY METRO WORK OPP TO DOMINO S PIZZA ON SEEPZ ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z NORTH NO.1,9496,S E E P Z WEST NO.2,5848,1) HEAVY TRAFFIC NEAR SEEPZ . 2) ACCESS PROBLEM AT S E E P Z NO.1 S/S DUE TO METRO CONSTRUCTION WORK. 3) ACCESS PROBLEM AT S D F NO.2 S/S DUE TO METRO CONSTRUCTION WORK. 4)S E E P Z NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,S E E P Z WEST NO.2,5850,S E E P Z NO.1,4896,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,S E E P Z NORTH NO.1,9496,S E E P Z WEST NO.2,5848,1) ACCESS PROBLEM AT S E E P Z NO.1 S/S RESTORATION DELAYED AS TIME TAKEN FOR ENTRY IN SEEPZ PREMISES.ACCESS PROBLEM AT SEEPZ NO.1 S/S DUE AUTOMATIC DOOR WAS NOT WORKING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19745,AMARTARA 2,37867,,,
70SQ.MM,PILC,11KV,HTCF SECTION,TUNGVE 2,7479,TUNGVE 3,10738,1) FPI MALFUNCTION AT TUNGVE 2 S/S SW.NO.07479 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NANDDHAM INDUSTRIAL ESTATE S/S. 2)FAILED TO CLOSE MAROL S/S SW.NO.13161 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MAROL MAROSHI ROAD NO.3 S/S SW.NO.16326 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL FIRE BRIGADE,9819,GARDEN HOTEL,14688,1)SANGEET PLAZA NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT GARDEN HOTEL S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL MAROSHI BUS DEPOT,14335,STEEL MADE,16304,1)MAROL POLICE TRAINING CAMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON M.M.ROAD. 2)BHAWANI NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN BHAWANI NAGAR NO.2 S/S SW.NO.13217 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY KIOSK,11539,IMPERIUM,31630,1) FPI MALFUNCTION AT AAREY UNIT 20 S/S SW.NO.19880 (NOT GLOWN). CABLE DAMAGED BY BMC IN FRONT OF MAROL MAROSHI RD. NO. 3 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GEMS PLUS,18308,GREAT OASIS,30829,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIHON,18874,AKRUTI SOFTECH,17544,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)AMAR MAHAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MAHARASTRA POLICE QTRS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)PESTAM SAGAR EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC NEAR SWAMI NARAYAN MANDIR ROAD OPP.TATA POWAI.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SITA NAGAR S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,EXISTING 33KV HTCF BETWEEN GHODBUNDER R/S FEEDER NO 35 TO DEVIDAS LANE R/S 20 MVA 3.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,INCOMING SUPPLY FAIL DID NOT APPEAR ON SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN MMRDA REC-STN SW.NO.35595 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,WORLD BANK,15630,RESHAM,9371,1)VERSOVA R S C 21 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER ANKLET NO.2,12418,VERSOVA VILLAGE NO.2,1639,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE VALECHA HOUSE S/S SW.NO.16166 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AMBIVLI HOUSING NO.2 S/S SW.NO.07714 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT BHAVAN,37565,AMBIVLI HOUSING NO.2,7714,1)GUJRAT BHAVAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN AMBIVLI HOUSING NO.2 S/S SW.NO.07714 FAILED TO OPERATE FROM SCADA.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARMY WELFARE NO.1,11302,GUJRAT BHAVAN,37564,,,
120+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARMY WELFARE NO.1,11302,GUJRAT BHAVAN,37564,1)FAILED TO OPEN AMBIVLI HOUSING NO.2 S/S SW.NO.07714 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.1,7615,MOVIE TOWER,7621,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.1,7615,MOVIE TOWER,7621,1)MOVIE TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.1,7615,MOVIE TOWER,7621,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.1,7615,MOVIE TOWER,7621,1)MOVIE TOWER S/S SW.NO.07623 SWITCH MECHANISM PROBLEM. 2)MOVIE TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. MOVIE TOWER S/S SW. NO. 7621 WRONG INDICATION (SHOWING OFF WHILE SWITCH WAS ON) ON SITE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NIRMAN COTTAGE,7387,VERSOVA PUMPING,14833,1) DMS OFFLINE AT BUNCH BERRY S/S. 2) DMS OFFLINE AT SAKAR S/S. 3) DMS OFFLINE AT MOUNT S/S.,,
630SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BIANCA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RESHAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUBILEE ABAD BAUG APARTMENT,15569,BHAGTANI SOLITAIRE,37426,1) HEAVY TRAFFIC ON J P ROAD VERSOVA RD & YARI RD. 2) FPI MALFUNCTION AT PANCHDHARA S/S SW.NO.09364 (GLOWN). 3) DMS OFFLINE AT HARMINDER SINGH ROAD S/S. FAULT ISOLATION & RESTORATION DELAYED DUE TO SW.NO.35356(SWGR MAKE: AREVA VCB) AT FISHERIES INSTITUTE S/S WAS TRIPPING MULTIPLE TIMES AT THE TIME OF TEST CHARGE . AT YARI RD S/S NO BATTERY BACK UP HENCE SPRING CHARGING NEED TO BE DONE MANUALLY FOR EVERY SWITCH ON/OFF OPERATION. ALSO SECTION BETWEEN YARI ROAD S/S TO HARMINDER SINGH RD. S/S WAS KEPT DEAD UNDER SAFEGUARDING CLEARANCE TAKEN FROM HTM AND THEN RESTORATION DONE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,YARI ROAD,2628,HARMINDER SINGH ROAD,11632,1)FAILED TO OPEN HARMINDER SINGH ROAD S/S SW.NO.11632 FAILED TO OPERATE FROM SCADA. 2)SHAHNAZ S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRFFIC ON FOUR BUNGLOW ROAD. 4) TIME CONSUMED FOR MECHNICALLY SPRING CHARGING OF BREAKERS AT YARI ROAD S/S DURING EACH ON & OFF OPERATION. CABLE DAMAGED BY BMC WATER DEPT. NEAR YARI ROAD S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALA TOWER,10159,GREEN VILLA,18392,1)MILLAT NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GREEN VILLA S/S SW.NO.18394 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MILLAT NAGAR NO.1,13253,MILLAT NAGAR NO.2,12882,1) FPI MALFUNCTION AT MILLAT NAGAR NO.1 S/S SW.NO.13253 (GLOWN). 2) DMS OFFLINE AT MOVIE TOWER S/S. 3)FAILED TO OPEN - MULTIPLE COMMAND MILLAT NAGAR NO.1 S/S SW.NO.13255 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) MALAD R/S WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
400SQ.MM,PILC,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN SARASWATI RD. REC-STN SW.NO.28269 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT PRAKASH S/S. 3) DMS OFFLINE AT STATION ROAD NO.1 S/S. 4) DMS OFFLINE AT WELLINGTON COLONY S/S. 5)FAILED TO CLOSE STATION ROAD MASJID S/S SW.NO.19517 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KANDIVLI INDUSTRIES NO.5 S/S DMS SW.NO.02074 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR EVERSHINE NALA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GULAB NAGAR,19039,DANDA VILLAGE NO.4,35547,1) HEAVY TRAFFIC ON LINK ROAD. 2) FPI FAULTY AT DANDA VILLAGE NO.4..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KIRTIKUNJ,38650,TWENTIETH ROAD (20TH) NO. 2,37090,1)FAILED TO OPEN KHAR S/S SW.NO.00025 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TANK NO.3,15113,BANDRA BUS DEPOT,31397,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,V.N.SPHERE,30328,BANDRA TANK NO.1,4767,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FOURTEENTH ROAD (14TH),17731,KHAR,4282,1) FPI MALFUNCTION AT KHAR S/S SW.NO.04282 (GLOWN). 2) FPI MALFUNCTION AT FOURTEENTH ROAD (14TH) S/S SW.NO.17731 (NOT GLOWN).,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,T K HOTEL,9016,FOURTEENTH ROAD (14TH),17733,1)FAILED TO OPEN GANGA JAMUNA SANGAM S/S SW.NO.38195 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N-SQUARE,36631,RUBY LIGHT CHS,35015,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N-SQUARE,36631,RUBY LIGHT CHS,35015,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIXTEENTH (16TH) ROAD NO 2,31334,HI-CONS RESIDENCY,31117,,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1)UNION PARK NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7647,ACCORD CLASSIC,37865,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GOREGAON MHADA NO.2 S/S SW.NO.18214 (GLOWN). 2)AGRO INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DOODH SAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN OBEROI MALL S/S SW.NO.28763 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.30,26674,AAREY UNIT NO.29 KIOSK,18015,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.7 KIOSK,18009,AAREY UNIT NO.30,26673,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT AAREY UNIT NO.30 S/S ACCESS PROBLEM DUE TO BMC WORK IS GOING ON AND ROAD IS BLOCKED.,,
225+300+240SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NGR PUMP HOUSE,15517,JOGESHWARI CAVES RD NO.1,2923,1) GANESH NGR NO.2 WENT OFFLINE ON SCADA 2) JOGESHWARI CAVES RD NO.1 S/S WENT OFFLINE AFTER TRIPPING 3) TAHIRA IND S/S OFFLINE ON SCADA 4) LOADING CONSTRAINTS.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,UMATIYA APPARTMENT,19254,MANORAMA APARTMENT,17520,1)JOGESHWARI CAVES ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TRISHUL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFIC ON WESTERN EXPRESS HIGHWAY.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,OPERARION SQUAD WAS BUSY WITH S/S INSPECTION ACTIVITY IN POISAR AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)JOGESHWARI CAVES ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TRISHUL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,SIMULTANEOUS TRIPPING OF MAHANANDA R/S 20 MVA 1.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA ARENA,30695,RAHEJA AVELON,30488,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHEJA ARENA,30695,RAHEJA AVELON,30488,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEETA CAMP 5,19391,NPCIL R&D CENTER,35759,1)FAILED TO OPEN TROMBAY 1 S/S SW.NO.11634 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TROMBAY 1 S/S SW.NO.32723 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT TIFR S/S SW.NO.12509 (NOT GLOWN). 4) ACCESS PROBLEM AT NPCIL R&D CENTER S/S. 5)CHEETA CAMP NO 5 S/S SPECIAL LOCK KEY NOT AVAILABLE DUE TO PLANNED JOB.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TIFR,12510,CHEETA CAMP 5,32786,1) FPI MALFUNCTION AT CHEETA CAMP 5 S/S SW.NO.36479 (NOT GLOWN). 2)FAILED TO CLOSE TROMBAY HOSPITAL S/S SW.NO.11688 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE TROMBAY HOSPITAL S/S SW.NO.11690 FAILED TO OPERATE FROM SCADA. 4) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.26766. ROTATIONAL LOAD SHEDDING CARRIED OUT ALL S/R AFTER RECTIFICATION OF HT CABLE FAULT.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHARAT NGR 2,12374,MAHATMA PHULE NGR,12151,1) HEAVY TRAFFIC ON GHATKOPAR -MANKHURD LINK ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHARASHTRA NGR,25883,SHIVSHAHI,25950,1) FPI MALFUNCTION AT SHIVSHAHI S/S SW.NO.25951 (GLOWN). CABLE DAMAGED BY BMC ROAD DEPARTMENT OPPOSITE MAHARASHTRA NGR S/S NEAR RAILWAY UNDERGROUND BRIDGE.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,1) FPI MALFUNCTION AT MANDALA S/S SW.NO.14389 (NOT GLOWN). 2) FPI MALFUNCTION AT MANDALA S/S SW.NO.14392 (NOT GLOWN). CABLE DAMAGED NEAR TIFR HOUSING S/S BY WATER DEPT ...,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACHARYA NGR 2,17317,GOOD RELATION,18288,1) HEAVY TRAFFIC AT CHEMBUR GOVANDI RD.. 2) DMS OFFLINE AT ASSISI NGR S/S. 3)FAILED TO OPEN GOOD RELATION S/S SW.NO.18288 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,DUKE,9153,UJAGAR TEXTILES,4842,1)FAILED TO CLOSE ASSISI NGR S/S SW.NO.28152 FAILED TO OPERATE FROM SCADA. 2). TRAFFIC NEAR NEELAM HOTEL SIGNAL..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACHARYA NGR 2,17317,GOOD RELATION,18288,1)GOOD RELATION S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT JYOTI HOMES S/S. 3) DMS OFFLINE AT ASSISI NGR S/S. 4) FPI NOT WORKING IN GOOD RELATION S/S CABLE DAMAGED BY MCGM OPP.BANK OF MAHARASHTRA ON W T PATIL MARG.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHANSHYAM ENCLAVE,36100,ADARSH KALA KENDRA NO.2,28172,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SUKHADAYA,11323,BAMANPURI,12572,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CHAKRAVARTI ASHOK S/S SW.NO.38687 FAILED TO OPERATE FROM SCADA. 2)BAMANPURI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT SAHAR ROAD S/S DIGGING AND CENTRING WORK AHEAD OF S/S GATE.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,I T C HOTEL,17295,INTEL CARPORT,26989,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AIRPORT CONTROL TOWER S/S SW.NO.12855 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AIRPORT CONTROL TOWER S/S SW.NO.12855 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAIWADI,14686,LELEWADI NO.2,14782,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIWADI,14686,LELEWADI NO.2,14782,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI SEWAGE,4198,INDIAN OIL NAGAR,9563,1) FPI MALFUNCTION AT INDIAN OIL NAGAR S/S SW.NO.09563 (GLOWN). 2)FAILED TO OPEN INDIAN OIL NAGAR S/S SW.NO.18273 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TEXPROCIL,28780,MADHUVAN NO.2,18233,1) FPI MALFUNCTION AT INDIAN OIL NAGAR S/S SW.NO.18273 (NOT GLOWN). 2) HEAVY TRAFFIC ON LOKHANDWALA LINK ROAD NR. KDAH SIGNAL.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SBI MILAN,34834,EMPIRE SOCIETY,31679,1) HEAVY TRAFFIC ON LINK RD. 2) FPI MALFUNCTION AT DHAKE COLONY NO.2 S/S SW.NO.06266 (NOT GLOWN). 3)FAILED TO OPEN BHARAT ARCH S/S SW.NO.32720 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,PILC,11KV,HTCF SECTION,SBI MILAN,34834,EMPIRE SOCIETY,31679,1)BHARAT ARCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON OSHIVRA LINK RD & SUB TV LANE. 3) ACCESS PROBLEM AT EMPIRE SOCIETY S/S ACCESS NOT AVAILBLE AT EMPIRE SOCIETY S/S AS TREES WERE CUT & PUT IN FRONT OF S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT J.P. ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INCOME TAX COLONY,15801,RATNAGAR,34616,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INCOME TAX COLONY,15801,RATNAGAR,34616,1)FAILED TO CLOSE FOUR BUNGLOW ROAD NO.3 S/S SW.NO.15375 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RATNAGAR S/S SW.NO.34614 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RATNAGAR S/S SW.NO.34616 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT RATNAGAR S/S SW.NO.34614 (GLOWN). 5) OPERATION SQUAD WAS REFUELING HIS VEHICLE AT MAROL NAKA..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MAHARASHTRA PLASTICS,7341,IDEA SQUARE,32373,1) DMS OFFLINE AT VALECHA HOUSE S/S. 2) ACCESS PROBLEM AT IDEA SQUARE S/S ISOLATION & RESTORATION IS DELAYED DUE TO DEBRIS IS IN FRONT OF IDEA SQUARE S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,32415,AMBIVLI INDUSTRIES NO.1,7439,,,
120+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,6 7 8 GAZDHAR,38517,OCEANGRAPHY,18335,1) FPI MALFUNCTION AT 6 7 8 GAZDHAR S/S SW.NO.38516 (GLOWN). 2) HEAVY TRAFFIC ON LINK RD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,6 7 8 GAZDHAR,38516,YASHRAJ FILMS,19899,,,
120+300+150+240SQ.MM,XLPE,11KV,HTCF SECTION,6 7 8 GAZDHAR,38517,OCEANGRAPHY,18335,1) FPI MALFUNCTION AT YASHRAJ FILMS S/S SW.NO.19899 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBIVLI R/S,38926,VERSOVA R D P NO.2,14475,1) FPI MALFUNCTION AT VERSOVA R D P NO.2 S/S SW.NO.14474 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBIVLI RECEIVING SUBSTATION,38925,MOHID,28217,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GULISTAN NO.1,4314,KARACHI CITIZEN,10017,1) FPI MALFUNCTION AT GULISTAN NO.1 S/S SW.NO.04313 (NOT GLOWN). 2) FPI MALFUNCTION AT GULISTAN NO.1 S/S SW.NO.04314 (NOT GLOWN). 3)FAILED TO OPEN H M SUBURBAN PARK NO.2 S/S SW.NO.14929 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GULISTAN NO.1,4314,KARACHI CITIZEN,10017,1)FAILED TO OPEN GULISTAN NO.1 S/S DMS SW.NO.04314 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H M SUBURBAN PARK NO.2,14929,GULISTAN NO.1,4313,1) FPI MALFUNCTION AT KARACHI CITIZEN S/S SW.NO.10019 (GLOWN). 2)FAILED TO OPEN GULISTAN NO.1 S/S DMS SW.NO.04313 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GULISTAN NO.1 S/S DMS SW.NO.04314 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,H M SUBURBAN PARK NO.2,14929,GULISTAN NO.1,4313,,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,4722,SHASTRI NAGAR NO.5,12368,1)LAXMI INDUSTRIES NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,4722,SHASTRI NAGAR NO.5,12368,,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.5,12368,SUPREME INDUSTRIES,4722,1)LAXMI INDUSTRIES NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,32413,RAHEJA PLAZA,9882,1) HEAVY TRAFFIC ON OSHIVRA LINK ROAD & ALSO BMC AWATER PIPELINE REPAIR WORK IS GOING ON SITE. RAHEJA PLAZA S/S S/R ON 100% B/F. AT 20:13 HRS. YASHRAJ FILMS S/S 100 % SUPPLY RESTORED ON DG SET AT 22:00 HRS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CRYSTAL PLAZA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BHAIRAV S/S. 2)FAILED TO CLOSE MADHUBAN SOCIETY S/S SW.NO.30861 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT METAL INDUSTRIES S/S SW.NO.28054 (GLOWN). 4) HEAVY TRAFFIC ON VEERA DESAI RD & J.P.RD. 5) ACCESS PROBLEM AT METAL INDUSTRIES S/S PRIVATE LOCK AT METAL INDUSTRIES S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATIK,36371,GILBERT HILL NO.1,1089,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CEASOR ROAD NO.2,7644,J P ROAD NO.3,15173,1) FPI MALFUNCTION AT GILBERT HILL NO.1 S/S SW.NO.17967 (NOT GLOWN). 2) FPI MALFUNCTION AT CEASOR ROAD NO.2 S/S SW.NO.07644 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J P ROAD NO.1,1046,CEASOR ROAD NO.3,35444,1)FAILED TO CLOSE J P ROAD NO.3 S/S SW.NO.15173 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LINK ROAD DUE TO METRO WORK.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADHURIMA,34979,D N NAGAR NO.1,16322,1)FAILED TO CLOSE FOUR BUNGLOW ROAD NO.3 S/S SW.NO.15375 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHARTIYA VIDYA BHAVAN S/S SW.NO.37472 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHARTIYA VIDYA BHAVAN S/S SW.NO.37474 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON J.P. ROAD 7 BUNGALOW ROAD 4 BUNGALOW ROAD & D.N. NAGAR ROAD. RESTORATION DELAYED DUE TO LOADING CONSTRAINT DUE TO OUTAGE OF F-32557 (RELAY INTERCHANGE).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MUDRAN KAMGAR,18954,G-7 MALL,29136,1)FAILED TO OPEN G-7 MALL S/S SW.NO.29136 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR HOUSING,30721,BHARDA WADI NO.2,14044,1) HEAVY TRAFFIC ON LINK ROAD. 2) ACCESS PROBLEM AT VRAJ RESIDENCY S/S DEBRIS AND PEWER BLOCK IN FRONT OF S/S.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARDA WADI NO.2,6987,VRAJ RESIDENCY,36403,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI NORTH,2022,DAWOOD BAUG LANE N0.5,32670,1) HEAVY TRAFFIC ON CEASER RD AND LINK RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT TELLY GALY S/S SW.NO.05138 (GLOWN). 2)SAIWADI NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HETKUNJ,32105,SAGAR CITY NO 3,19985,1) HEAVY TRAFFIC ON JP ROAD LINK ROAD & GILBERT HILL ROAD.. 2) ACCESS PROBLEM AT LALANI DIVINE S/S ROAD NEAR LALANI DIVINE S/S IS BLOCKED FOR DRAINAGE WORK.HENCE ISOLATION & RESTORATION DONE BY WALK.. 3) DMS OFFLINE AT SAGAR CITY NO 3 S/S. 4) DMS OFFLINE AT LALANI DIVINE S/S. 5) DMS OFFLINE AT JUHU LANE NO.4 S/S. 6) DMS OFFLINE AT JESAL APARTMENT S/S. 7) FPI MALFUNCTION AT HETKUNJ S/S SW.NO.32105 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JEEVAN SEWA NO.2,30560,MILAN THEATRE,28607,1) HEAVY TRAFFIC ON S V ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SONY MONY,26048,MAN HOUSE,35473,1)FAILED TO CLOSE JAYANAND KHIRA NO.1 S/S DMS SW.NO.00472 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON S.V ROAD NEAR SARASWATI RD R/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KUMKUM,36445,SONY MONY,26046,1) DMS OFFLINE AT JAYANAND KHIRA NO.1 S/S. 2) DMS OFFLINE AT MAN EXELLENZA S/S. 3) HEAVY TRAFFIC ON S.V.ROAD. 4) FPI MALFUNCTION AT SONY MONY S/S SW.NO.26048 (NOT GLOWN). 5) FPI MALFUNCTION AT KUMKUM S/S SW.NO.36445 (NOT GLOWN). CABLE DAMAGED BY MCGM IN FRONT OF SONY MONY S/S MAIN GATE ON S.V.ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWA LAXMI APARTMENT,31827,ANDHERI EXCHANGE,14451,1) HEAVY TRAFFIC AT S V RD NEAR SARASWATI RD JUNCTION AND V M RD JUNCTION.. 2) ACCESS PROBLEM AT VISHWA LAXMI APARTMENT S/S 3 NO OF BIKES PARKED IN FRONT OF S/S..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)ANDHERI EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC IN D.N. NGR. AREA AND OSHIWARA LINK RD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ANDHERI WEST RAILWAY QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)YAGNIK NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. ANDHERI REC-STN SUBSTATION 50% SUPPLY RESTORED ON LT BACKFEEDING AT 03:15 HRS. 3) FPI NOT WORKING AT GAJDHAR PUMPING S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)YAGNIK NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4442 FAILED TO OPERATE FROM SCADA. ANDHERI REC-STN SUBSTATION 40% SUPPLY RESTORED ON LT BACKFEEDING AT 00:45 HRS. ANDHERI REC-STN SUBSTATION 100% AT 03:24 HRS. CABLE JUMPER SEPARTED FAULTY LEG TAPPED UP AND STATION TRANSFORMER CHARGED AT 3:24 HRS..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BHARUCHA COLONY,15159,ETERNIA,37896,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,SUVIDHA SQUARE,37112,MEMON,26743,1) DMS OFFLINE AT HOTEL KARL RESIDENCY S/S. 2) DMS OFFLINE AT ETERNIA S/S. 3) DMS OFFLINE AT YAGNIK NAGAR S/S. 4)FAILED TO OPEN DAWOOD BAUG LANE NO.2 S/S SW.NO.11808 FAILED TO OPERATE FROM SCADA. 5)ANDHERI REC-STN SW.NO.04442 SWITCH MECHANISM PROBLEM. 6) ACCESS PROBLEM AT ANDHERI WEST RAILWAY QTRS S/S ISOLATION AT ANDHERI WEST RAILWAY QTRS S/S DONE BY WALK DUE TO RAILWAY BRIDGE CROSSING. 7) ACCESS PROBLEM AT GAZDHAR PUMPING S/S ACCESS PROBLEM AT GAZDHAR PUMPING S/S DUE TO GARBAGE IN FRONT OF S/S DOOR. 8) ALL SUPPLY RESTORED AFTER GAZDHAR PUMPING TO PEARL PLAZA SECTION (SECTION KEPT DEAD FOR SAFETY) WAS TAKEN IN SERVICE..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ETERNIA,29997,AMBIVLI VILLAGE,6606,1) FPI MALFUNCTION AT SILVER MIST S/S SW.NO.19546 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ETERNIA,29997,AMBIVLI VILLAGE,6606,1)SILVER MIST S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS ROAD NO.1,431,MINAL APARTMENT,10036,1)FAILED TO OPEN NAGARDAS ROAD NO.1 S/S SW.NO.00431 FAILED TO OPERATE FROM SCADA. 2)NAGARDAS ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)GUNDAVLI GAOTHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)AT NAGARDAS RD S/S SW.NO.17687 WAS GOT OPENED BUT SWITCH STATUS WAS NOT UPDATED ON SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AKSHAY GIRIKUNJ,28543,CAMA ROAD,7182,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAVDEVI DONGRI,13195,LALANI DIVINE,35683,1)CAMA ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON LINK ROAD & SV ROAD. 3) ACCESS PROBLEM AT A-1 VISHAL S/S DEBRIS KEPT AT THE ENTRANCE.. 4) ACCESS PROBLEM AT GAVDEVI DONGRI S/S DRUMS KEPT IN FRONT OF DOOR BY LOCALS.,,
,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NORTH,5133,ROYAL COURT,26713,1) ACCESS PROBLEM AT AMBOLI NORTH S/S DEBRIS IN FRONT OF S/S GATE.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI PARAMOUNT,18879,SAHAKAR ROAD,6938,1) ACCESS PROBLEM AT RUBY TOWER S/S PRIVATE LOCK AT RUBY TOWER S/S. WATCHMAN WAS NOT AVAILABLE ON SITE. 2)WIN SMILE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NORTH,5133,ROYAL COURT,26713,1) ACCESS PROBLEM AT AMBOLI NORTH S/S DEBRIS PLACED AT ENTRANCE OF AMBOLI (N) S/S..,,
,PILC,11KV,HTCF SECTION,AMBOLI NO.1,76,PREM INDUSTRIES NO.1,6861,1) ANDHERI R/S WAS OFFLINE 2) AMBOLI S/S 11KV SW NO. 74 SW NOT GETTING OFF..,,
0.15+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM PARK,28581,AMBOLI NO.1,74,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAHARI,4445,VIDEOCON ATITHI,25573,1) ACCESS PROBLEM AT BOMBAY IND S/S NUMBER OF VEHICLES PARKED IN FRONT OF S/S. 2) FEEDER TRIPPING AT ANIK REC-STN SW.NO.32864.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANISH VIJAY,9902,ANIK VILLAGE 1,25492,1)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA. 2)LOADING CONSTRAINT DUE TO 22KV HTCF BETWEEN TATA CHEMBUR FEEDER 6 TO ANIK R/S 10 MVA 2 3)OPERATION SQUAD SENT FOR OPERATION IN CHEETA CAMP AREA.,,
