Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA COLONY,31352,STANVAC PUMP,454,1) FPI MALFUNCTION AT ANIK VILLAGE 1 S/S SW.NO.25491 (NOT GLOWN). 2)STANVAC PUMP S/S DMS SW.NO.00454 SWITCH MECHANISM PROBLEM. STANVAC PUMP 85% SUPPLY RESTORED ON LT BACKFEEDING AT 15:20 HRS. CABLE DAMAGED BY BMC NEAR MANISH VIJAY S/S ON NAGABABA ROAD..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DINSHAW 2,25499,R.N.A.PARK 3,26693,1)STANVAC PUMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ANIK VILLAGE 1 S/S SW.NO.25492 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON CG GIDWANI RD FROM GOLF CLUB TO JHAMA MITHAI SIGNAL. 2) ACCESS PROBLEM AT WADHAWALI S/S S/S LOCK JAMMED. 3)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26216 FAILED TO OPERATE FROM SCADA.,,
300+120+70SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,1) RESTORATION DELAYED DUE TO HEAVY RAIN.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,FCI 2,5142,1) FPI MALFUNCTION AT GAVAN VILLEGE KIOSK S/S SW.NO.07726 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.09322 (NOT GLOWN). 3) ACCESS PROBLEM AT INDIAN OIL 4 S/S. 4)MOBILE NETWORK PROBLEM IN ANIK AREA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1). POLYCHEM PUMP S/S KEY WAS KEPT AT POLYCHEM NO.2 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,FCI 2,5142,1) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.09322 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.31201 (NOT GLOWN). 3) FPI MALFUNCTION AT GAVAN VILLEGE KIOSK S/S SW.NO.07726 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,FCI 2,5142,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT REPUBLIC S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAHATMA HEIGHT,37462,BURMASHELL STAFF CLY,394,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGABABA NGR 1,25462,AYODHYA NGR,16438,1)FAILED TO OPEN CHEMBUR TRADING NO 3 S/S SW.NO.30664 FAILED TO OPERATE FROM SCADA. 2)NAGABABA NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT NAGABABA NGR 1 S/S SW.NO.25462 (NOT GLOWN). 4) FPI MALFUNCTION AT NAGABABA NGR 1 S/S SW.NO.25463 (NOT GLOWN). 5) FEEDER TRIPPING AT ANIK REC-STN SW.NO.28963.,,
225SQ.MM,PILC,11KV,HTCF SECTION,R.C.MARG,5115,REPUBLIC,2191,1) FPI MALFUNCTION AT REPUBLIC S/S SW.NO.04365 (GLOWN). 2)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.04365 FAILED TO OPERATE FROM SCADA.,,
70SQ.MM,PILC,11KV,HTCF SECTION,R.C.MARG EAST,13762,FERTILIZER CLY 2,12095,1)FAILED TO OPEN R.C.MARG S/S DMS SW.NO.05113 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT REPUBLIC S/S. 3) FPI MALFUNCTION AT R.C.MARG EAST S/S SW.NO.13762 (NOT GLOWN).,,
70+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAULAT IND EST,12530,BORLA SOC,9292,,,
120SQ.MM,PILC,11KV,HTCF SECTION,UNION PARK NO.1,32824,PALI HILL NO.3,12362,1)UNION PARK NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1)SIXTEENTH ROAD (16TH ROAD) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN STONE ARCH S/S SW.NO.16256 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ROCKY HILLS S/S DMS SW.NO.16626 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN UNION PARK NO.1 S/S SW.NO.32825 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GOLDEN PEAK S/S SW.NO.29123 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN SIXTEENTH ROAD (16TH ROAD) S/S SW.NO.05954 FAILED TO OPERATE FROM SCADA. 7) ABNORMAL RELAY VALUES 8) UNION PARK NO.1 S/S SW.NO.528 WENT INTO DISTURBED POSITION AFTER OPERATION.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEHR,36011,35TH ROAD NO. 2,36276,1) FPI MALFUNCTION AT GAMBS INDIA S/S SW.NO.35982 (NOT GLOWN). 2) ACCESS PROBLEM AT GAMBS INDIA S/S SECURITY GAURD IS NOT AVAILABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,1) DMS OFFLINE AT BANDRA NORTH S/S. 2) BANDRA R/S 11 KV SW. NO. 2565 (TRAFO. BREAKER OF 20 MVA-1) PULLED OUT AS BANDRA R/S 11 KV SW. NO. 2237 FAILED TO TRIP. 3) BANDRA R/S 11 SW. NO. 2565 SPRING CHARGING PROBLEM. 4) BANDRA R/S & SARASWATI RD R/S TOGGLING ONLINE/OFFLINE ON SCADA. CABLE DAMAGED.,CABLE DAMAGED,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA,13320,SADGURU KALYAN,29865,1) FPI MALFUNCTION AT KHAR GYMKHANA S/S SW.NO.13320 (NOT GLOWN). 2) DMS OFFLINE AT SIXTEENTH AVENUE S/S. 3.) FPI FAULTY AT SRICHAND BAJAJ S/S (NOT WORKING) .CABLE DAMAGED BY BMC NEAR KHAR GYMKHANA S/S AT THE CORNER OF 16 TH RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA,13320,SADGURU KALYAN,29865,1) FPI MALFUNCTION AT KHAR GYMKHANA S/S SW.NO.13320 (NOT GLOWN). 2)KHAR SUPREME SERENITY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL CREST NO.1,25570,KARMA BUILDING,36163,1) DMS OFFLINE AT SHIVDHAM S/S. 2) DMS OFFLINE AT KHAR SUPREME SERENITY S/S. 3) DMS OFFLINE AT KHAR GYMKHANA S/S. 4) DMS OFFLINE AT UNION PARK NO.1 S/S. 5) HEAVY TRAFFIC ON 15TH ROAD & LINKING ROAD. CABLE DAMAGED BY BMC ON 15TH RD.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,JEEVAN SATYA,32598,SHRICHAND BAJAJ,2072,1)JOLLY FRIENDS CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,2661,POOJA CASSA,31239,1)FAILED TO OPEN BANDRA REC-STN SW.NO.2803 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,FIDAI CINEMA,4566,BANDRA (W) RAILWAY QUARTERS,18925,1)BANDRA (W) RAILWAY QUARTERS S/S SW.NO.18925 SWITCH MECHANISM PROBLEM. BANDRA (W) RAILWAY QUARTERS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 09:00 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA CHEMBER,16726,BELA VISTA,30767,1) FPI MALFUNCTION AT WOODLAND APARTMENT S/S SW.NO.32424 (GLOWN). SUPPLY RESTORATION DELAYED DUE TO 1) LOADING CONSTRAINT DUE BOMBILWADI R/S 20MVA-1 INCOMER CABLE FAULT 2) 11KV SECTION FAULT OF BANDRA EXCHANGE TO BANDRA RECLAMATION NO. 4..,SUPPLY RESTORATION DELAYED DUE TO 1) LOADING CONSTRAINT DUE BOMBILWADI R/S 20MVA-1 INCOMER CABLE FAULT 2) 11KV SECTION FAULT OF BANDRA EXCHANGE TO BANDRA RECLAMATION NO,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA CHEMBER,16726,BELA VISTA,30767,1) ACCESS PROBLEM AT MAKHIJA CHEMBER S/S SECURITY GUARD DENYING ACCESS TO SQUAD..,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHOIWADA ROAD,6305,BANDRA BUS DEPOT,5810,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAKHIJA CHEMBER,16726,BELA VISTA,30767,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM SADAN,32488,SONOO,30152,1) DMS OFFLINE AT MEHR S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ORION APARTMENT,10878,PARAMOUNT,38502,1) ACCESS PROBLEM AT PARAMOUNT S/S LOCK DAMAGED NOT GETTING OPEN WITH KEYS.TIME TAKEN TO BRAKE THE LOCK.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA NO.2,25215,EVERSHINE JEWEL,25909,1) FPI MALFUNCTION AT KHAR GYMKHANA NO.2 S/S SW.NO.25215 (NOT GLOWN). CABLE DAMAGED BY BMC NEAR JUNCTION OF 13TH AND 15TH RD BY BMC.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1) ON LINKING ROAD NEAR PETROLPUMP.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAMOUNT,38501,NARENDRA APARTMENT,7556,1) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30717 (NOT GLOWN). CABLE DAMAGED.,CABLE DAMAGED,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GODAMBE APARTMENT,30717,FORTUNE CLASSIC,32703,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NARENDRA APARTMENT,7556,RUSTOMJEE PARAMOUNT,38502,1)FAILED TO CLOSE GODAMBE APARTMENT S/S SW.NO.30715 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TWENTIETH ROAD (20TH) S/S SW.NO.31880 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT GODAMBE APARTMENT S/S SW.NO.30715 (NOT GLOWN). 4) FPI MALFUNCTION AT TWENTIETH ROAD (20TH) S/S SW.NO.10922 (NOT GLOWN). 5) HEAVY TRAFFIC ON KHAR-DANDA RD AND 15TH RD..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAMOUNT,38501,NARENDRA APARTMENT,7556,1) FPI MALFUNCTION AT PARAMOUNT S/S SW.NO.38502 (NOT GLOWN). 2) ACCESS PROBLEM AT PARAMOUNT S/S PRIVATE PARTY LOCK. KEY WAS NOT AVAILABLE WITH SECUTIRY GAURD. 3) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.28675.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR NO.1,2403,ANAND MANGAL,28165,1) FPI MALFUNCTION AT GOLIBAR NO.1 S/S SW.NO.02403 (NOT GLOWN). 2) FPI MALFUNCTION AT KHAR RAILWAY QUARTERS S/S SW.NO.09683 (GLOWN). 3) HEAVY TRAFFIC ON GOLIBAR RD DUE TO BMC GARBAGE VEHICLE AND GANAPATI PANDAL ALONG THE ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR NO.1,2403,ANAND MANGAL,28165,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GOVERNMENT POLYTECHNIC,7189,KHERWADI NO.1,2670,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GOVERNMENT POLYTECHNIC,7189,KHERWADI NO.1,2670,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY SERVICE (PIPELINE) ROAD & S.V.ROAD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DYMA ROAD,16232,KHERWADI RAILWAY QUARTERS,18892,1)FAILED TO CLOSE KHERNAGAR VIVEKANAND S/S SW.NO.35542 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NO.1,29296,KHERWADI CENTRAL NO.2,5581,1) HEAVY TRAFFIC AT KHERWADI SINGLE & ACCESS PROBLEM AT DYMA ROAD AND KHERWADI NO.2 DUE TO NARROW LANE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TERMINUS,25162,DYMA ROAD,32283,1) FPI MALFUNCTION AT BANDRA TERMINUS S/S SW.NO.25162 (NOT GLOWN). 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND KHAR RD (KHERWADI). 3) ACCESS PROBLEM AT BANDRA TERMINUS S/S PRIVATE PARTY LOCK..,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,DYMA ROAD,16232,KHERWADI RAILWAY QUARTERS,18892,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,CHANGE OF SWITCHGEAR JOB AT SHANTI NGR EAST S/S (BUS AND CKT WAS DEAD).,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RACHNA IND EST,17856,VINU INDUSTRIES,36158,1) FPI MALFUNCTION AT VINU INDUSTRIES S/S SW.NO.07571 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,RACHNA IND EST,17857,GEETA NAGAR PHASE 7,17860,1) DMS OFFLINE AT GEETA NAGAR S/S. 2) DMS OFFLINE AT UNITED RUBBER INDUSTRIES S/S.,,
300+120+240SQ.MM,XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,RACHNA IND EST,17856,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,GHODEV GARDEN,32193,BADRI NARAYANDHAM,9074,1) MULTIPLE TRIPPING IN SAME AREA 2) LOADING CONSTRAINT. DMS USED FOR RESTORATION.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)VISHAL IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MAYURESHWAR PARK S/S SW.NO.29778 (GLOWN). 3)FAILED TO OPEN - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.12216 FAILED TO OPERATE FROM SCADA. 4) RESTORATION DELAYED DUE TO LOADING CONSTRAINTS RESTORATION DONE AFTER LOAD RELEIVING OPERATIONS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIRA COMPLEX,12130,DEVCHAND NAGAR,10197,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) TRAFFIC IN BHAYANDER AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRI SWASTIK INDUSTRIES,9676,SHEETAL IND EST,17837,1) FPI MALFUNCTION AT BHAYANDAR PUMP S/S SW.NO.02374 (NOT GLOWN). 2) LOADING CONSTRAINTS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ARADHANA IND EST,9889,AMAR IND EST,5419,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MASTAN IND EST,13436,RAVIRAJ IND EST,19047,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SONAL IND NO 2,12993,MASTAN IND EST,13438,,,
240SQ.MM,PILC,11KV,HTCF SECTION,LODHA COMPLEX,17358,CONCORD,17060,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CONCORD S/S SW.NO.17060 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY HTM WHILE PUNCTURING ANOTHER DEAD 11 KV CABLE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LODHA COMPLEX,17358,POOJA NAGAR NO 2,12183,1)FAILED TO CLOSE NAYA NAGAR NO 2 S/S SW.NO.15218 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,XLPE,11KV,HTCF SECTION,LODHA COMPLEX,17358,CONCORD,17060,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAVANPUTRA,30320,BHAYANDAR TELEPHONE EXCHANGE,15480,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI IND EST NO 1,6955,M I UDYOG,16141,MULTIPLE TRIPPING IN SAME AREA. DMS USED FOR RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CABIN ROAD,11257,JESAL PARK NO 4,31764,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CABIN ROAD,11257,JESAL PARK NO 4,31764,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAVGHAR ROAD NO 3,9449,MAHAVIR DARSHAN,9921,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN EAGLE,32885,SARVODAY ENCLAVE,29804,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN NAGAR NO 2,17942,HANUMAN NAGAR NO 3,35825,1)FAILED TO CLOSE VIKAS INDUSTRIES NO 2 S/S SW.NO.11184 FAILED TO OPERATE FROM SCADA.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN NAGAR NO 2,17942,HANUMAN NAGAR NO 3,35825,1)FAILED TO CLOSE VIKAS INDUSTRIES NO 2 S/S SW.NO.11184 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,PATIL ESTATE,5978,PARIJAT,10153,1) FPI MALFUNCTION AT PATIL ESTATE S/S SW.NO.05978 (NOT GLOWN). 2) FPI MALFUNCTION AT PATIL ESTATE S/S SW.NO.31562 (NOT GLOWN). 3) FPI MALFUNCTION AT PARIJAT S/S SW.NO.10153 (GLOWN). 4)FAILED TO OPEN D J MARKET S/S SW.NO.11829 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MBMC ON PARIJAT RD NEAR 8W PILLAR NEAR STREET LIGHT POLE NO. XUU032/001.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATIL ESTATE,31562,GOLDEN NEST NO 3,30252,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AMBA MATA INDUSTRIES,19487,SHREEPAL NAGAR,15167,OPERATION SQUAD BUSY FOR ATTENDING NO SUPPLY COMPLAINT AT JUDICIARY ACADEMY(HTC).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SALASAR SHRISTI,32378,BHAYANDAR VILLAGE NO 1,2576,1) FPI MALFUNCTION AT MANDLI TANK S/S SW.NO.30058 (NOT GLOWN). CABLE DAMAGED BY MBMC OPPOSITE KASHMIRI JYOT BLDG NEAR POLE NO XUU022/033.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMRUTWANI ROAD,28237,MAHAGANPATI TOWER,31409,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GMHT KIOSK,37138,MBMC SEWAGE,30148,1) FPI MALFUNCTION AT DONGRI S/S SW.NO.28805 (NOT GLOWN). 2) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.37138 (NOT GLOWN). DHAVGI DONGAR NORTH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEREY LANE,17255,SHEREY HILL,17256,1) DMS OFFLINE AT MORVA CEMETERY S/S. 2) DMS OFFLINE AT MORVA CEMETERY S/S. 3) DMS OFFLINE AT RAI CEMETERY S/S. 4) ACCESS PROBLEM AT SHEREY LANE S/S. SHEREY HILL 50% SUPPLY RESTORED ON LT BACKFEEDING AT 00:40 HRS. SHEREY HILL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 00:55 HRS.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHEETAL IND EST,17837,SHRI SWASTIK INDUSTRIES,9676,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVCHAND NAGAR,10197,INDIRA COMPLEX,12130,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVCHAND NAGAR,10197,INDIRA COMPLEX,12130,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RASHESH,29507,RADHA RESIDENCY,28899,1)INDRALOK RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)RADHARAMAN TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,POOJA NAGAR NO 2,12183,CONCORD,17060,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UTTAN VIVIDH LAKSHY VIDYALAY,13213,GMHT KIOSK,11875,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMBEDKAR NAGAR,13803,SHREE SAI ENCLAVE NO 2,35461,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMBEDKAR NAGAR,13803,SHREE SAI ENCLAVE NO 2,35461,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALI BAUG,11575,UTTAN KIOSK,7181,1)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+185SQ.MM,PILC,11KV,HTCF SECTION,MOUNT MARY,2643,KADESHWARI MANDIR ROAD,16912,1)MOUNT MARY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON KHADESHWARI MANDIR RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA RECLAM CENTRAL NO.1,13896,BANDRA RECLAM CENTRAL NO.2,14892,1)FAILED TO CLOSE BANDRA RECLAMATION WEST S/S DMS SW.NO.13985 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BANDRA RECLAMATION WEST S/S DMS SW.NO.15681 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.15681 (NOT GLOWN). 4) FPI MALFUNCTION AT BANDRA RECLAMATION WEST S/S SW.NO.13983 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ST JOHN BAPTIST ROAD,6821,BANDRA RECLAMATION NO.5,14793,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHPOKALI ROAD,13534,LILAVATI HOSPITAL,11583,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LILAVATI HOSPITAL,11583,CHINCHPOKALI ROAD,13534,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ST JOHN BAPTIST ROAD,6821,BANDRA RECLAMATION NO.5,14793,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.10999 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KANT WADI NO.1 S/S DMS SW.NO.11002 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHERLY VILLAGE NO.1 S/S DMS SW.NO.11149 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT TURNER ROAD JUNCTION. 4) HEAVY TRAFFIC AT AMBEDKAR ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.1,10998,SHERLY VILLAGE NO.1,11152,1) DMS OFFLINE AT SHERLY VILLAGE NO.1 S/S. 2)FAILED TO OPEN STONE ARCH S/S SW.NO.16256 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE STONE ARCH S/S SW.NO.16258 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.1,10998,SHERLY VILLAGE NO.1,11152,1) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10998 (NOT GLOWN). 2)SHERLY VILLAGE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN ROCKY HILLS S/S SW.NO.16628 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE STONE ARCH S/S SW.NO.16258 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANT WADI NO.1,10998,SHERLY VILLAGE NO.1,11152,1)FAILED TO CLOSE SHERLY VILLAGE NO.1 S/S DMS SW.NO.11149 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHERLY VILLAGE NO.1 S/S DMS SW.NO.11151 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOYCELENE APARTMENT,11047,BANDRA GYMKHANA,30168,1) FPI MALFUNCTION AT BANDRA GYMKHANA S/S SW.NO.30166 (NOT WORKING)..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SADGURU NAGAR NO 2,17841,RAHEJA ESTATE SOUTH,12249,1) FPI MALFUNCTION AT RAHEJA ESTATE SOUTH S/S SW.NO.12247 (GLOWN). 2) DMS OFFLINE AT NATIONAL PARK S/S. CABLE DAMAGED BY MBMC OUTSIDE THE SADGURU NGR. NO.2 S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SADGURU NAGAR NO 2,17841,RAHEJA ESTATE SOUTH,12249,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINTS AS MULTIPLE FAULTS IN SAME AREA.,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)HIRANANDANI ESTONIA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CENTINARY HOSPITAL NO.2,36081,ZAVERI BAUG,12542,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MULJI NAGAR NO 2,6549,SATYA NAGAR NO 1,7848,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)DATTAPADA EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DATTAPADA EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BACON FACTORY,2906,GIRIVIHAR NAGAR,38298,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMBROSIA NO 2,36129,BACON FACTORY,18727,LOADING CONSTRAINTS DUE TO EXISTING MULTIPLE 11KV HT CABLE FAULT IN THE SAME AREA: 1) BORIVALI R/S 1334 TO LATA APPT S/S & 2) BORIVALI RESERVIOR S/S TO RAHEJA ESTATE NORTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT ODHAV NAGAR EAST S/S. 2) FEEDER TRIPPING AT BORIVALI REC-STN SW.NO.1334. 3) LOADING CONSTRAINT DUE TO 11KV HTCF BETEEN LATA APPT S/S TO SHRIKRISHNA NGR S/S.,,
185SQ.MM,PILC,11KV,HTCF SECTION,ODHAV NAGAR NORTH,5816,PREMJEE NAGAR,15070,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,MAGATHANE NO 1,7902,TCS NO 1,12274,1) FPI MALFUNCTION AT MAGATHANE NO 1 S/S SW.NO.07903 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1) HEAVY TRAFFIC ON ESTERN EXPRESS SERVICE ROAD NEAR GOKUL ANAND HOTEL SIGNAL.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI RESERVOIR,29228,RAHEJA ESTATE NORTH,17430,1) FPI MALFUNCTION AT RAHEJA ESTATE S/S SW.NO.17032 (GLOWN) 2) DMS OFFLINE AT NATIONAL PARK S/S. 3) LOADING CONSTRAINTS..,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,MHB BORIVALI,6701,JAIN TEMPLE,17450,1) ACCESS PROBLEM AT JAIN TEMPLE S/S S/S IS INSIDE BORIVALI NATIONAL PARK,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAULAT NAGAR EAST,17698,AADHAR,28720,1)DAULAT NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC OPPOSITE TO DAULAT NGR. (E) S/S NEAR FOOT OVER BRIDGE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA NAGAR NO.2,12367,VRINDAVAN COMPLEX,13007,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRADDHA TOWER,15426,VASANT SMRUTI,17874,1)FAILED TO CLOSE GAVDEVI ROAD NO.5 S/S SW.NO.28689 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GAVDEVI ROAD NO.5 S/S SW.NO.28688 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RIDDHI SIDDHI APARTMENT NO 3,31813,SUKUR WADI,38697,1)RIDDHI SIDDHI APARTMENT NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)RIDDHI SIDDHI APARTMENT NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC NEAR EAST-WEST RAILWAY CROSSING DUE TO CLOSURE OF FLYOVER FOR METRO WORK AT BORIVALI.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)DWARKA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RADHA GOVIND S/S. 2) DMS OFFLINE AT MAGATHANE SOUTH S/S. 3) DMS OFFLINE AT DATTANI PARK S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)RADHA GOVIND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225SQ.MM,PILC,11KV,HTCF SECTION,LATA APARTMENT,19492,SHRIKRISHNA NAGAR,4875,1) DMS OFFLINE AT DESHMUKH RESIDENCY S/S. 2)NITYANAND APARTMENT S/S SW.NO.18213 SWITCH MECHANISM PROBLEM. 3) LOADING CONSTRAINTS DUE TO EXISTING 11KV CABLE FAULT DAHISAR R/S SW. 11770 TO RUKSON NGR S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,I B PATEL ROAD NO.1,739,TIRUPATI UDYOG,15095,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,I B PATEL ROAD NO.2,4214,I B PATEL ROAD NO.1,741,1) ACCESS PROBLEM AT I B PATEL ROAD NO.2 S/S S/S PREMISES LOCK RUSTED . 2) ACCESS PROBLEM AT I B PATEL ROAD NO.1 S/S CONSTRUCTION MATERIAL IN FORNT OF S/S DOOR.. 3) FPI MALFUNCTION AT I B PATEL ROAD NO.1 S/S SW.NO.00741 (GLOWN). CABLE DAMAGED BY PRIVATE PARTY NEAR I B PATEL RD. NO. 1 S/S BUILDING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,INTER GOLD NO.2,14170,CAMA NO.3,5326,1) FPI MALFUNCTION AT CAMA NO.2 S/S SW.NO.09957 (NOT GLOWN). 2) FPI MALFUNCTION AT INTER GOLD NO.2 S/S SW.NO.14170 (NOT GLOWN). 3) ACCESS PROBLEM AT INTER GOLD NO.2 S/S ACCESS PROBLEM AT INTER GOLD NO.2 S/S. MOISTURED OBSERVED IN SW. NO.14170 IN INTERGOLD S/S..,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CAMA NO.3,5324,N C DYING,11684,1)N C DYING S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONAWALA ROAD NO.2,31426,SONAWALA ROAD,13105,1) FPI MALFUNCTION AT SONAWALA ROAD S/S SW.NO.13104 (GLOWN). 2) HEAVY TRAFFIC ON GOREGAON STN. ROAD. 3) DUE TO HEAVY TRAFFIC OPERATION SQUAD HAS DONE ISOLATION AND RESTORATION BY WALK..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONAWALA ROAD,13104,DEFINITY,35700,1) DMS OFFLINE AT ACCORD CLASSIC S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SUNMET S/S SW.NO.25783 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNMET,25783,JAIPAN NO.2,26510,1)JAIPAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT JAIPAN NO.2 S/S SW.NO.26512 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,1)MADHUBAN INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150++300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON ANDHERI KURLA ROAD & ANDHERI CROSS RD.. CABLE DAMAGED BY MCGM NEAR CHAKALA SIGNAL ON ANDHERI KURLA ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUNGLESHWAR TEMPLE,10294,SHEETAL NAGAR NO.4,29424,1) FPI MALFUNCTION AT JUNGLESHWAR TEMPLE S/S SW.NO.10292 (NOT GLOWN). 2) DMS OFFLINE AT KHERANI RD 1 S/S. 3)KHERANI RD 1 S/S DMS SW.NO.09326 SWITCH MECHANISM PROBLEM. 4) HEAVY TRAFFIC ON KHERANI RD & ANDHERI KURLA ROAD. 5) FPI NOT INSTALLED AT KHERANI RD SUBSTATION 6) FPI FAULTY AT SHEETAL NGR.NO 4 SUBSTATION 7)SMOKE COMMING FROM JANGLESHWAR TEMPLE S/S(NO ABNORMALITY AFTER INSPECTION).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.1,28756,CHANDIVALI REHAB HSG NO.7,28949,1) HEAVY TRAFFIC AT LBS RD. ADI SHANKARACHARYA MARG ANDHERI-KURLA RD & CHANDIVLI RD.. 2) FEEDER TRIPPING AT HCC REC-STN SW.NO.33151. 3) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.6 S/S DURA LOCK AT S/S ... KEYS COLLECTED FROM SAKI R/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,LAND SLIDING OPP. CHANDIVLI REHAB HSG.NO.5 S/S. ISOLATION & RESTORATION DELAYED DUE TO 1) ACCESS PROBLEM AT CHANDIVLI REHAB HSG.NO.1 S/S LOCK WAS JAMMED DUE TO RUST. 2) ACCESS PROBLEM AT CHANDIVLI REHAB HSG.NO.3 S/S PRIVATE LOCK AT S/S. 3) HEAVY TRAFFIC AT SAKI NAKA JUNCTION. 4) HEAVY RAIN AT CHANDIVLI AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI HSG 3,14708,AZAMI COMPD,18153,1) HEAVY TRAFFIC ON KHERANI RD.. 2) FPI MALFUNCTION AT AZAMI COMPD S/S SW.NO.18151 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN UDAYGIRI S/S SW.NO.32294 FAILED TO OPERATE FROM SCADA. 2)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,AERB OFFICE COMPLEX,12967,ASHA PICTURE,14003,RELAY VALUES UPDATED LATE ON SCADA. DMS USED FOR ISOLATION AND RESTORATION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TWINKLE STAR,16871,K STAR MALL,30745,,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)KHARDEO NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE GOVANDI VILLEGE S/S SW.NO.04952 FAILED TO OPERATE FROM SCADA. 2)SLAUGHTER HOUSE 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT PAI PAPER IND S/S. CABLE DAMAGED BY MMRDA ROAD CONSTRUCTION DEPARTMENT ON GOVANDI RD. AT 25 MTRS FROM SION TROMBAY RD. SIGNAL..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LALLUBHAI AMICHAND,7336,DEONAR HSG.2,10190,1) FPI MALFUNCTION AT SARAS BAUG S/S SW.NO.04974 (NOT GLOWN). 2) FPI MALFUNCTION AT SARAS BAUG S/S SW.NO.04972 (NOT GLOWN). 3) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14007 (NOT GLOWN). 4)FAILED TO CLOSE SARAS BAUG S/S DMS SW.NO.04972 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SARAS BAUG S/S DMS SW.NO.04971 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE SARAS BAUG S/S DMS SW.NO.04973 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN SARAS BAUG S/S DMS SW.NO.04974 FAILED TO OPERATE FROM SCADA. 8)FAILED TO OPEN ASHA PICTURE S/S SW.NO.31036 FAILED TO OPERATE FROM SCADA. 9) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. 10) FPI NOT INSTALLED AT ASHA PICTURE SW NO 31036.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LALLUBHAI AMICHAND,7336,DEONAR HSG.2,10190,1) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. 2)FAILED TO CLOSE MANDALA S/S SW.NO.14390 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.31036 (NOT GLOWN).,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARAS BAUG,4971,STERLING APARTMENT,30635,1)FAILED TO OPEN MOUNT RESORT S/S SW.NO.15863 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MOUNT RESORT S/S DMS SW.NO.15862 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE MOUNT RESORT S/S SW.NO.36745 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHA PICTURE,31036,LALLUBHAI AMICHAND,7335,1)FAILED TO CLOSE MANDALA S/S SW.NO.14390 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LALLUBHAI AMICHAND S/S DMS SW.NO.07335 FAILED TO OPERATE FROM SCADA. 3). ASHA PICTURE SW. NO. 31036 IS A BREAKER SWITCH..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MARIA MANSION,37832,CHEMBUR CENTRAL,318,1) FPI MALFUNCTION AT CHEMBUR CENTRAL S/S SW.NO.00318 (GLOWN). 2)FPI NOT INSTALLED AT TILAKWADI S/S CABLE BURNT IN DUCT NEAR CHEMBUR CENTRAL S/S COMPOUND.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,CHEMBUR R/S FDR 25270 DID NOT TRIP & IT PULLED OUT PT BREAKER 20 MVA 1 19774 .. CLEARANCE FROM RSM DEPT TAKEN PT CHARGED THEN ISOLATION CARRIED OUT. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) FEEDER TRIPPING AT CHEMBUR REC-STN SW.NO.19774.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DEVJI KESHAVJI,12350,KUKREJA RESIDENCY,29402,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR R/S,25273,VANMALI,29096,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEONAR QTRS,7631,DEONAR HSG.1,31627,1)FAILED TO OPEN DEONAR HSG.1 S/S SW.NO.31627 FAILED TO OPERATE FROM SCADA. 2)DEONAR HSG.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAM SUNDARAM,31479,VICTORY FLASK,31636,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,1)FAILED TO CLOSE DEONAR HSG.1 S/S DMS SW.NO.07602 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SLAUGHTER HOUSE 2 S/S. CABLE DAMAGED BY UNKNOWN PARTY NEAR TATA NAGAR.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,DMS OPERATED LATE AFTER GIVING MULTIPLE COMMANDS AT DEONAR QUARTER & DEONAR HOUSING S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SUNNY EST,9411,CHEMBUR TEL. EXCH.,840,,,
300+150+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)CHEMBUR TEL. EXCH. S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT SHREE SUNDER S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNNY EST,9411,CHEMBUR TEL. EXCH.,840,1)FAILED TO OPEN SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SUNNY EST S/S DMS SW.NO.09413 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING. SECTION CHARGED.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNNY EST,9411,CHEMBUR TEL. EXCH.,840,1) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (NOT GLOWN).,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNNY EST,9411,CHEMBUR TEL. EXCH.,840,,,
225SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,1)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT TROMBAY TOWNSHIP CLY S/S SECURITY PERSON NOT AWAILABLE AT MAIN GATE..,,
225SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,PRIVATE LOCK AT TROMBAY TOWNSHIP COLONY S/S..,,
225SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP CLY,2927,ASHA PICTURE,14001,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTAM SAGAR 2,18546,AMAR MAHAL,13018,1) FPI MALFUNCTION AT PESTAM SAGAR EAST S/S SW.NO.13429 (GLOWN). 2)FPI NOT INSTALLED AT PESTOM SAGAR NO 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTAM SAGAR EAST,13429,GHATKOPAR HIGHWAY HSG,28583,1) FPI MALFUNCTION AT PESTAM SAGAR EAST S/S SW.NO.32304 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHHEDA NGR 2,4916,CHHEDA NGR 3,12519,1) DMS OFFLINE AT CHHEDA NGR 2 S/S. 2) DMS OFFLINE AT SAIKRIPA IND EST S/S. 3) ISOLATION DIVERTED ON TILAK NAGAR R/S FDR 19822.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,1)CHHEDA NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DEONAR NORTH 1 S/S DMS SW.NO.05702 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DEONAR NORTH 1 S/S SW.NO.31574 (GLOWN). CABLE DAMAGED BY BMC NEAR BMC PUMPING STATION..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT CAMP,36018,PREM JYOT,18965,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT CAMP NO. 2,36018,PREM JYOT,18965,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PWD QUARTERS,36646,ARYAMAN TRANSIT CAMP NO.1,36020,1) FPI MALFUNCTION AT PWD QUARTERS S/S SW.NO.36648 (NOT GLOWN). 2) FPI MALFUNCTION AT PWD QUARTERS S/S SW.NO.36646 (NOT GLOWN). 3)HEAVY TRAFFIC ON G.M.LINK ROAD.CABLE DAMAGED BEHIND TOWAR NO 10 OPP. PWD QUARTERS S/S BY PRIVATE PARTY. ARYAMAN TRANSIT S/S AND ARYAMAN TRANSIT CAMP NO 2 S/S RESTORED AFTER RECTIFICATION OF HTCF BETWEEN PWD QUARTERS TO ARYAMAN TRANSIT AT 18:40HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) DMS OFFLINE AT VIKHROLI BUS DEPOT EAST S/S. 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN). 3) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). CABLE DAMAGED BY MCGM IN BETWEEN MAHARASHTRA POLICE QTRS BLDG NO.9 & 10..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CNG GHATKOPAR DEPOT,1340,PANT NGR SCHOOL,9317,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN). 3) FPI MALFUNCTION AT PANT NGR SCHOOL S/S SW.NO.09325 (GLOWN). 4)CNG GHATKOPAR DEPOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)FAILED TO CLOSE GHATKOPAR HSG CLY 3 S/S SW.NO.11035 FAILED TO OPERATE FROM SCADA. 6). HIRANANDANI SQUAD WAS BUSY ON NITYANAND NGR TELEPHONE EXCHANGE HTC COMPLAINT..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SPECTRA SHRAMJIVI NGR,38704,SHRAMJEEVI NAGAR NO.2,36038,1)FAILED TO OPEN - MULTIPLE COMMAND CHEMBUR NORTH 1 S/S SW.NO.31684 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CHEMBUR NORTH 1 S/S SW.NO.10837 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT POSTAL CLY S/S. 4) DMS OFFLINE AT SPECTRA SHRAMJIVI NGR S/S. 5) DMS OFFLINE AT STATION AVENUE S/S. 6) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S. CABLE DAMAGED BY BMC ON EASTERN EXPRESS HIGHWAY SERVICE ROAD NEAR OMKAR RAGA CHS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRAMJEEVI NGR,16020,SHRAMJEEVI NAGAR NO.2,36038,1) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.02726 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.10837 (NOT GLOWN). 3) FPI MALFUNCTION AT SHRAMJEEVI NAGAR NO.2 S/S SW.NO.36038 (GLOWN). 4)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.10837 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.31684 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,RAJPUTANA,25736,KAMRAJ NGR,19177,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9296,PANT NGR TRANSIT CAMP,26183,1)FAILED TO OPEN MAHARASTRA POLICE QTRS S/S SW.NO.11097 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT GHATKOPAR HSG CLY 4 S/S SITE PEROSN (SECURITY GUARD) WAS UNAVAILABLE TO OPEN THE S/S GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHINCH BUNDER R/S,35649,IN-ORBIT MALL,25406,1) ACCESS PROBLEM AT CHINCH BUNDER R/S S/S. 2) BREAKER STATUS OFFLINE AT THE TIME OF TRIPPING.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY TALKIES (NEW),2308,CHINCHAVLI ROAD NO.3,17026,1) DMS OFFLINE AT BOMBAY TALKIES NO.3 S/S. 2) DMS OFFLINE AT BOMBAY TALKIES NO.2 S/S. 3) DMS OFFLINE AT UNDERAI ROAD JEWEL S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENTA HEIGHT,31211,MALAD,83,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC AT MARVE ROAD JUNCTION & NEW ERA JUNCTION..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER NAGAR NO.3,38473,KRISHNA RESIDENCY,19600,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHINCHAVLI ROAD NO.4,17076,DHEERAJ GANGA,19731,1) ACCESS PROBLEM AT CHINCHAVLI ROAD NO.4 S/S PRIVATE LOCK TO PREMISES COMPOUND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT GANESH NAGAR MHADA REC-STN SW.NO.3713.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREENATH APARTMENT,16846,BOMBAY TALKIES (NEW),28637,1) DMS OFFLINE AT TUREL PAKHADI NO.1 S/S. 2) FPI MALFUNCTION AT TUREL PAKHADI NO.1 S/S SW.NO.04119 (NOT GLOWN). 3) FPI MALFUNCTION AT SHREENATH APARTMENT S/S SW.NO.16844 (NOT GLOWN). 4) HEAVY TRAFFIC ON LINK ROAD & MAMLETDARWADI ROAD.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI ATHENA,38458,VINI TOWER,31344,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,USHA GARDEN,28840,IN-ORBIT MALL,25403,1) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.2 S/S SW.NO.04491 (NOT GLOWN). 2) FPI MALFUNCTION AT CHINCHAVLI ROAD NO.2 S/S SW.NO.04491 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,USHA GARDEN,28840,IN-ORBIT MALL,25403,1)FAILED TO CLOSE CHINCHAVLI REC-STN SW.NO.18629 FAILED TO OPERATE FROM SCADA. 2)CHINCHAVLI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON S V ROAD FROM MALAD R/S TO MALAD STATION SIGNAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHUNABHATTI 2,32883,BUNTER BHAVAN,12848,1)FAILED TO CLOSE SUBEDAR S/S DMS SW.NO.02702 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON BUNTER BHAVAN ROAD.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,CHUNABHATTI 3,18782,KURLA CREEK 5,9162,LOADING CONSTRAINT DUE TO MULTIPLE FAULT IN SAME AREA. DMS USED FOR RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) ACCESS PROBLEM AT KURLA CREEK 5 S/S PRIVATE LOCK AT S/S. CONSUMER NOT READY TO GIVE KEYS.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R.C.F.COMPLEX,12858,RAJGAD CHS,32007,1)FAILED TO OPEN CHUNABHATTI 3 S/S SW.NO.18780 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT R.C.F.COMPLEX S/S.,,
225+250+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE S.G.BARVE MARG S/S DMS SW.NO.07201 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RLC,13391,CHUNABHATTI 2,851,1)FAILED TO CLOSE CHUNABHATTI SOUTH S/S DMS SW.NO.07452 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAI DARSHAN,12672,SWASTIC DYE,4371,1)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04373 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAI DARSHAN S/S SW.NO.12672 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT SWASTIC DYE S/S.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1) DMS OFFLINE AT THAKKARBAPA CLY.3 S/S. 2) FPI MALFUNCTION AT THAKKARBAPA CLY.1 S/S SW.NO.09174 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18350,THAKKARBAPA CLY.3,9750,,,
120SQ.MM,PILC,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1) FPI MALFUNCTION AT THAKKARBAPA CLY.1 S/S SW.NO.05107 (NOT GLOWN). 2)FAILED TO OPEN GODREJ SAHAKAR NGR S/S SW.NO.38261 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VATSALATAI NAIK NGR 1,15739,THAKKARBAPA CLY.1,5107,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CUTCH DYEING S/S SW.NO.12836 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUMAN NGR,7897,RAJGAD CHS,32005,1) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00494 (NOT GLOWN). 2) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00493 (NOT GLOWN). 3)FAILED TO CLOSE CUTCH DYEING S/S DMS SW.NO.00493 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GODREJ COLISEUM,25772,LOKMANYA PAN BAZAR,19002,1) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S. 2)FAILED TO CLOSE EVARAD S/S SW.NO.16161 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE EVARAD S/S SW.NO.11380 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE EVARAD S/S SW.NO.11381 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE EVARAD S/S SW.NO.12316 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OPP. GODREJ COLLISEUM BLDG EXIT GATE..,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHAKTI PARK,37198,BHAKTI PARK 4,26190,1)FAILED TO CLOSE LOKMANYA PAN BAZAR S/S DMS SW.NO.18350 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,1) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,1)FAILED TO CLOSE EVARAD S/S SW.NO.16161 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE EVARAD S/S SW.NO.11380 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE EVARAD S/S SW.NO.11381 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN EVARAD S/S SW.NO.12316 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE LOKMANYA PAN BAZAR S/S DMS SW.NO.18350 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,1) HEAVY TRAFFIC ON SION TROMBAY RD. 2) ACCESS PROBLEM AT BHAKTI PARK 2 S/S PRIVATE LOCK AT MAIN GATE.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR HOUSING,5034,SUPREME APARTMENT,19845,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S.,,
300+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL IND EST,5293,SHRI KRISHNA IND EST,30042,1) FPI MALFUNCTION AT GOKUL IND EST S/S SW.NO.05291 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,DIAMOND ARCH NO 2,10615,MHATRE CHS,30514,1) FPI MALFUNCTION AT DIAMOND ARCH NO 2 S/S SW.NO.10615 (NOT GLOWN). 2) FPI MALFUNCTION AT DIAMOND ARCH NO 2 S/S SW.NO.10775 (NOT GLOWN). 3)SUGANDHA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO CLOSE - MULTIPLE COMMAND SUGANDHA S/S SW.NO.15047 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMI DRASHTI,31727,PARBAT NAGAR,5565,,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAISHAKTI NAGAR,12262,RATAN NAGAR NO 2,7499,1) DMS OFFLINE AT GIRIVIHAR NAGAR S/S.,,
185SQ.MM,PILC,11KV,HTCF SECTION,PREMJEE NAGAR,15070,ODHAV NAGAR NORTH,5817,1) LOADING CONSTRAINTS DUE TO EXISTING 11KV HT CABLE FAULT BETWEEN SHIV VALLABH ROAD NO.1 S/S TO SHIV VALLABH ROAD NO.2 S/S 2) LOADING CONSTRAINTS DUE TO EXISTING 11KV HT CABLE FAULT BETWEEN BACON FACTORY S/S TO GIRIVIHAR NAGAR S/S 3) SUPPLY OF SAWARPADA S/S AND SHIV VALLABH ROAD NO.3 S/S NOT RESTORED DUE TO LOADING CONSTRAINTS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV VALLABH ROAD NO 1,9607,SHIV VALLABH ROAD NO 2,10418,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT RUCKSON NAGAR S/S SW.NO.11981 (GLOWN). 2) ACCESS PROBLEM AT DHRUV TARA S/S AS DOOR LOCK JAMMED. . 3)PANCHVATI DHAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) LOADING CONSTRAINTS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORAMA PARK,13202,PANCHVATI DHAM,29008,1)PANCHVATI DHAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN DESHMUKH RESIDENCY S/S SW.NO.16057 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DAHISAR REC-STN SW.NO.11770 FAILED TO OPERATE FROM SCADA. 4) SPRING CHARGE FAILED INDICATION APPEARED ON SW NO. 11770. ALL SUPPLY RESTORED AFTER INSPECTION & MANUAL SPRNG CHARGING BY T&P PERSON..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORAMA PARK,13202,PANCHVATI DHAM,29008,1)FAILED TO OPEN DESHMUKH RESIDENCY S/S SW.NO.16055 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA VATIKA,17144,SARASWATI COMPLEX,29834,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR SUBWAY NO 1,6990,AISHWARYA ENCLAVE,17583,1) FPI MALFUNCTION AT DAHISAR SUBWAY NO 1 S/S SW.NO.07465 (GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GURUKUL SCHOOL,35387,DHRUV TARA,15903,1) FPI MALFUNCTION AT DHRUV TARA S/S SW.NO.15905 (GLOWN). 2)FAILED TO OPEN DESHMUKH RESIDENCY S/S SW.NO.16055 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RIVER PARK S/S. 2) DMS OFFLINE AT KARVEER NAGAR S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12296,DAHISAR RIVER,16411,1)FAILED TO OPEN MHATRE ROAD NO 2 S/S SW.NO.17379 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MHATRE ROAD NO 2 S/S SW.NO.17380 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMKUM APARTMENT,18251,RAJARAM TAWDE ROAD,32178,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HILL PARK SOCIETY,12201,SHAKTI NAGAR NO 2,9473,1)FAILED TO OPEN SHAKTI NAGAR NO 2 S/S SW.NO.09473 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PUSHPA VIHAR S/S SW.NO.15741 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHAKTI NAGAR NO 2 S/S SW.NO.09474 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)PUSHPA VIHAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DAULAT NAGAR CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDPESHWAR ROAD NO 1,2859,MANDPESHWAR NO 3,38552,1) DMS OFFLINE AT GURUKUL TOWER S/S. S/S WAS OFFLINE DUE TO FRTU DISCONNECTED AFTER CHANGE OF SWGR AT GURUKUL TOWER S/S. CABLE DAMAGED BY BMC (CONTRACTOR - POPULAR ENTERPRIZES) IN FRONT OF SAINT FRANSIS HIGHSCHOOL & JR. COLLEGE NEAR RIGHT SIDE MINI PILLAR.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAISHALI APARTMENT,16311,GARDEN LOVE APARTMENT,9621,1)FAILED TO OPEN CLUBIHOUSE S/S SW.NO.34617 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GURU VIHAR S/S SW.NO.34221 (GLOWN).,,
120+70+150SQ.MM,XLPE,11KV,HTCF SECTION,PANCHAVATI NO 1,14050,RAJ CRYSTAL,13889,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ADITYA TOWER,18779,HANSPRIYA,31038,1)SHREE VALLAB SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI FAULTY (NOT WORKING) AT HANS PRIYA BLDG S/S.,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SODAWALA LANE,14045,BORIVALI NATYA GRUH,16916,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHROFF TOWER,16524,RC PATEL ROAD,31044,1)BORIVALI IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHROFF TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)AJANTA CINEMA NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)AJANTA NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,HOLY CROSS ROAD,12392,PARINEE ADNEY,36902,1)BUENA VISTA CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)IC COLONY NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEVKI NAGAR,9357,LAXMAN KRISHNA APARTMENT,13446,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,SHALINI SADAN,11559,LINK VIEW,15790,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHAYA APARTMENT,30577,PRANAY NAGAR,12892,,,
300+120+150+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI ROAD NO 2,2918,DHARMAKSHETRA NO 2,35457,1)FAILED TO CLOSE GANJAWALA LANE S/S SW.NO.02798 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BORIVALI SHOPPING CENTRE S/S. 3) DMS OFFLINE AT CHANDAVARKAR LANE NO 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT DAHISAR CHECK NAKA.. CABLE DAMAGED BY MCGM AT JAY SIDDHIVINAYAK CHS OPPOSITE TO NANAVATI INVESTMENT SOLUTIONS STORES NEAR STREAT LIGHT POLE NO. RFU009/026..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROKADIA LANE,32930,YASHWANT ARCADE,37376,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1)FAILED TO OPEN G H HIGH SCHOOL S/S SW.NO.19066 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE G H HIGH SCHOOL S/S SW.NO.19064 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GURUKUL TOWER S/S SW.NO.15961 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PANCHARATNA S/S SW.NO.06658 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37376 (NOT GLOWN). 6) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.09596 (NOT GLOWN). FAULT LOCATED NEAR OPP BORIVALI STATION EAST NEAR ANCHOR PARADISE VILLA GATE NO.1.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,37375,DATTAPADA WEST,36577,,,
