Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,1)DEVIDAS LANE S/S SW.NO.09110 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHRATNA,6655,1) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.06655 (GLOWN). 2)RAILWAY BORIVALI WEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)BORIVALI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) AUTOTRIP DID NOT APPEARED ON DEVIDAS LANE R/S 35416 DURING TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROYAL TOWER,17871,IC COLONY EAST,10390,1) DMS OFFLINE AT MANAS MOTI S/S. 2) DMS OFFLINE AT SILVERLINE RESIDENCY S/S. 3) DMS OFFLINE AT IC COLONY EAST S/S. 4) DMS OFFLINE AT R R INTERNATIONAL COLLEGE S/S. 5)BORIVALI CLUB S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IC COLONY EAST,10387,R R INTERNATIONAL COLLEGE,38146,1) DMS OFFLINE AT R R INTERNATIONAL COLLEGE S/S. 2)SILVERLINE RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) RELAY VALUES LATE UPDATED ON SCADA..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ HERITAGE,19646,RIZVI PARK,10033,1) HEAVY TRAFFIC ON S.V ROAD. INFORMED BY REC-STN AT 18:36 HRS..,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,1) DMS OFFLINE AT KOHINOOR INDUSTRIES S/S.,,
400+300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NORTH,25721,KHOTKUWA ROAD NO.3,35193,,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NORTH,25721,KHOTKUWA ROAD NO.3,35193,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KEDARMAL ROAD,11841,KEDARMAL ROAD NO.2,28349,1) FEEDER TRIPPING AT TIMES OF INDIA REC-STN SW.NO.30879.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NO.2,10260,DHANJI WADI NO.2,11405,1) FPI MALFUNCTION AT TIPCO NO.1 S/S SW.NO.29797 (NOT GLOWN). 2) FPI MALFUNCTION AT TIPCO NO.1 S/S SW.NO.29796 (NOT GLOWN). 3) FPI MALFUNCTION AT KHOTKUWA ROAD S/S SW.NO.09262 (NOT GLOWN). 4)DHANJI WADI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) DMS OFFLINE AT SUBHASH LANE NORTH S/S. 6) DMS OFFLINE AT QUARRY ROAD NO.2 S/S. 7) HEAVY TRAFFIC ON 1)RANI SATI MARG KEDARMAL ROAD DUE TO JCB WORK . 6) LOADING CONSTRAINT DUE TO 11KV SECTION DEAD 1) TIPCO S/S TO SUBHASH LANE S/S 2)KHOTKUWA ROAD NORTH S/S TO KHOT KUWA ROAD NO 3 S/S.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,1) FPI MALFUNCTION AT RAVI PRABHA S/S SW.NO.12233 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,ROAD WORK GOING ON ROAD TOWARDS UPVAN S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANANDWADI NO.2,18591,APPAPADA NO.3,16648,1) DMS OFFLINE AT ANANDWADI NO.2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.2,10329,ASTER TOWER,16198,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOT DONGRI NO.2,36261,QUARRY ROAD NO.2,31629,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.1,36190,KAILASH CHANDRA,5408,1)FAILED TO OPEN KAILASH CHANDRA S/S DMS SW.NO.05408 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI WEST,13656,SHIV SAGAR,14396,1)FAILED TO OPEN DINDOSHI WEST S/S SW.NO.13656 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DINDOSHI WEST S/S SW.NO.13654 FAILED TO OPERATE FROM SCADA. SHIV SAGAR 50% SUPPLY RESTORED ON LT BACKFEEDING AT 17:45 HRS. SHIV SAGAR 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:30 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BIDDLE SAWYER,18188,N K INDUSTRIES,29122,1) FPI MALFUNCTION AT N K INDUSTRIES S/S SW.NO.29122 (GLOWN). 2)FAILED TO OPEN N K INDUSTRIES S/S DMS SW.NO.29122 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BIDDLE SAWYER,18188,N K INDUSTRIES,29122,1.) BIDDLE SAWYER S/S WAS OFFLINE THROUGHOUT TRIPPING. 2.) NK INDUSTRIES S/S ALL S/W DID NOT OPERATE FROM SCADA. 3.) DINDOSHI NO 4 S/S WAS OFFLINE THROUGHOUT TRIPPING. 4.) ACCESS PROBLE TO BIDDLE SAWYER S/S. COMPOUND GATE LOCKED. 5.) TAKING CLAREANCE AT DAMAGE SITE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI NO.5,5488,DINDOSHI WEST,13654,1)FAILED TO CLOSE BIDDLE SAWYER S/S SW.NO.18188 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.2,9251,EXPRESS MALL NO.1,34904,EXPRESS MALL NO.2 TO BANDONGRI SANTOSH GANESH VIA DINDOSHI R/S 31926 SECTION KEPT DEAD FOR SAFEGAURDING RESTORATION OF EXPRESS MALL NO.1 AND EXPRESS MALL NO.2 DONE AFTER FAULTY SECTION JUMPER DISCONNECTED AND HEALTHY SECTION TAKEN INTO SERVICE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ITALIAN PRINTS,12823,N K INDUSTRIES,13354,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAHAKARWADI,35743,SYNTHOFINE CHEMICAL NO.2,11416,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI WEST,31634,VIRVANI IND.NO.1,32257,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,PATHANWADI EAST,31670,SWAPNALOK,25370,1) FPI MALFUNCTION AT PATHANWADI EAST S/S SW.NO.31670 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEA RESORT,9940,GARDEN VIEW,25942,1) DMS OFFLINE AT PASCOL WADI S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MADH,2562,AFCO,13908,SAINA RESORT S/S INITIALLY WENT OFFLINE AFTER GIVING COMMAND..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SEA RESORT,9940,GARDEN VIEW,25942,1) DMS OFFLINE AT PASCOL WADI S/S. RESTORATION DELAY DUE TO MULTIPLE TRIPPING.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,MANTHANPADA,37404,CULVEM VILLAGE,9805,,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,GORAI KIOSK,9163,SAFALE VILLAGE NO 1,17977,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PARAMOUNT HOTEL,28638,MARVE,12167,1) DMS OFFLINE AT MAMTA PARADISE S/S. 2) ACCESS PROBLEM AT PARAMOUNT HOTEL S/S.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,1) FPI MALFUNCTION AT I N S HAMALA S/S SW.NO.04252 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MADH VILLAGE NO.2,16263,MADH VANILA TALAV,37169,1) DMS OFFLINE AT MACHHIMAR SOCIETY S/S. 2) DMS OFFLINE AT PASCOL WADI S/S. 3) FPI MALFUNCTION AT MACHHIMAR SOCIETY S/S SW.NO.02914 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C CENTRAL NO.1,34921,EXCELLENT ENGINEERING,10844,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALAD SEWAGE,4164,KHARODI NO.1,28714,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH NAGAR MHADA NO.1,17935,BABAREKAR NAGAR NO.2,26514,1) DMS OFFLINE AT GANESH NAGAR MHADA NO.3 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ITI,19210,K D COMPOUND,35099,1) DMS OFFLINE AT K D COMPOUND S/S. 2). MULTIPLE HAND CARTS AND CYCLES KEPT IN FRONT OF THE S/S DOOR..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWETA SHELTER,12498,PATHARE WADI,17990,1.) SHWETA SHELTER S/S FAILED TO OPERATE FROM DMS. 2.) SITE CLEARANCE WAS REQUIRED 3.) TRAFFIC ON MARVE ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KHARODI LINK ROAD NO.1 S/S SW.NO.13203 FAILED TO OPERATE FROM SCADA. 2)KHARODI LINK ROAD NO.1 S/S SW.NO.13203 SWITCH MECHANISM PROBLEM. 3)R/S OFFLINE AT THE TIME OF TRIPPING DUE TO SCHEDULED DOWN TIME OF FIBRE TEAM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,DMS OFFLINE AT KHARODI LINK ROAD NO 1 LAGOON ROAD J KUMAR MALWANI COLONY NO 3 MALWANI COLONY NO 2 GAIKWAD NAGAR MHADA NO 1 MALWANI COLONY & MALVANI COLONY NO 4 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1.) KHARODI LINK ROAD NO 1 S/S DMS MALFUNCTION 2.) PRATAP MANE S/S DID NOT OPERATE ON DMS 3.) LOADING CONSTRAINT IN MALWANI AREA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10371 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) TRAFFICE ON LINK RD. & M.G ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,P M G P NO.3,17466,MANIHAR NAGAR NO.1,26620,1) HEAVY TRAFFIC AT UNCLE KITCHEN SINGNAL .,,
240+300SQ.MM,XLPE,11KV,HTCF SECTION,AIR MARVE,26780,MALWANI POLICE QUARTERS,32993,,,
120SQ.MM,PILC,11KV,HTCF SECTION,I N S HAMALA,4252,MALVANI CHURCH NO.2,19925,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NG PARADISE,35903,SHRI NIDHI,16999,1) DMS OFFLINE AT AVENUE SUPERMART S/S. 2)FAILED TO CLOSE BROADWAY AVENUE S/S SW.NO.17409 FAILED TO OPERATE FROM SCADA. NO FAULT FOUND AFTER TESTING SYSTEM NORMALISED.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)AVENUE SUPERMART S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE SILVER PARK S/S SW.NO.32841 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SILVER PARK S/S SW.NO.32842 FAILED TO OPERATE FROM SCADA. 2)AVENUE SUPERMART S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,10584,SHREE KRISHNA GARDEN,31841,1)FAILED TO CLOSE WESTERN PARK S/S SW.NO.11784 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WESTERN PARK S/S SW.NO.11785 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,10584,SHREE KRISHNA GARDEN,31841,1)FAILED TO OPEN WESTERN PARK S/S SW.NO.11785 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WESTERN PARK S/S SW.NO.11784 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN WESTERN PARK S/S SW.NO.11784 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WESTERN PARK S/S SW.NO.11785 FAILED TO OPERATE FROM SCADA. 3) SWITCHGEAR OVERHAULING JOB AT M.G. INDS. NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASTRAL GLASS,25534,WESTERN PARK,11784,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ASTRAL GLASS,25534,WESTERN PARK,11784,1)FAILED TO OPEN WESTERN PARK S/S SW.NO.11784 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WESTERN PARK S/S SW.NO.11785 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ORGANIC COATING,10536,GHODBUNDAR BUS STOP,13724,1) DMS OFFLINE AT ANNAPURNA ESTATE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RECON ENGINEERING,18510,GHODBUNDAR BUS STOP,13724,,,
120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR VILLAGE,37450,MECHANICAL MARINES,4637,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RICHI RICH,17565,GHODBUNDER EAST,19117,1) DMS OFFLINE AT ARVINDO RESORT S/S. 2) FPI MALFUNCTION AT GHODBUNDER NORTH NO.2 S/S SW.NO.17672 (NOT GLOWN). 3) FPI MALFUNCTION AT GHODBUNDER NORTH NO.2 S/S SW.NO.17673 (NOT GLOWN). 4) TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR FOUNTAIN JUNCTION..,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,GHODBUNDAR VILLAGE,37448,ORGANIC COATING,10534,1) OPEARTION SQUAD VEHICLE BREAKDOWN.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MECHANICAL MARINES,4636,GHODBUNDER NORTH NO.1,6896,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR BUS STOP,13726,ARVINDO RESORT,16643,1) DMS OFFLINE AT MAHAVIR DARSHAN S/S. 2) DMS OFFLINE AT GHODBUNDAR BUS STOP S/S. 3) DMS OFFLINE AT ARVINDO RESORT S/S. 4) DMS OFFLINE AT NAVGHAR S/S. GHODBUNDER NORTH NO.1 100% SUPPLY RESTORED ON DG SET AT 06:15 HRS. RICHI RICH 100% SUPPLY RESTORED ON DG SET AT 07:30 HRS. GHODBUNDER EAST 100% SUPPLY RESTORED ON DG SET AT 08:10 HRS. MIDAS RESORT 100% SUPPLY RESTORED ON DG SET AT 08:30 HRS. ARVINDO RESORT 100% SUPPLY RESTORED ON DG SET AT 11:15 HRS. GHODBUNDER NORTH NO.2 100% SUPPLY RESTORED ON DG SET AT 12:40 HRS. BHOIR SAND NO.1 100% SUPPLY RESTORED ON DG SET AT 07:20 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR BUS STOP,13726,ARVINDO RESORT,38573,1) DMS OFFLINE AT ARVINDO RESORT S/S. CABLE DAMAGED BY MBMC NEAR GHODBUNDER BUS STOP S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MAHAVIR DARSHAN S/S. 2) DMS OFFLINE AT SOLANKI PARK S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY RAIN IN BHAYANDER AREA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAURAV ENCLAVE NO 1,25317,GAURAV REGENCY,27034,1) FPI MALFUNCTION AT GAURAV ENCLAVE NO 1 S/S SW.NO.25317 (NOT GLOWN). 2) FPI MALFUNCTION AT GAURAV ENCLAVE NO 1 S/S SW.NO.25331 (NOT GLOWN). NO FAULT AFTER TESTING. SECTION CHARGED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHODBUNDER PALI RESORT,38561,GALAXY HOTEL,32020,1) FPI MALFUNCTION AT GALAXY HOTEL S/S SW.NO.32020 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHODBUNDER PALI RESORT,38561,GALAXY HOTEL,32020,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,1)FAILED TO OPEN HYDRODYNE INDIA S/S SW.NO.38073 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SYMBIOSIS RMC PLANT,34271,HYDRODYNE INDIA,38073,1) DMS OFFLINE AT HYDRODYNE INDIA S/S. 2) DMS OFFLINE AT N T STRIP AND AUTOMATION S/S. 3) DMS OFFLINE AT RBK GLOBAL SCHOOL S/S. 4) DMS OFFLINE AT MISQUETTA WADI S/S. CABLE DAMAGED BY MBMC ON GHOBUNDER ROAD OPP NEW GREEN BLDG NEAR HYDRODYNE INDIA S/S AND AHEAD OF ASTRAL GLASS.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,1) DMS OFFLINE AT RBK GLOBAL SCHOOL S/S. 2)FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29483 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29485 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ARVINDO RESORT,16642,RICHI RICH,17567,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR FOUNTAIN HOTEL JUNCTION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11272,TARA SINGH,6201,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,1) DMS OFFLINE AT PATEL COMPLEX S/S. 2) FPI MALFUNCTION AT KALA SILK S/S SW.NO.07463 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,WOODLAND,12485,NOOPUR PALACE,17126,1) DMS OFFLINE AT VINAY HERMITAGE S/S. 2) DMS OFFLINE AT BANEGAR ENCLAVE S/S. 3) DMS OFFLINE AT SHANTI NAGAR EAST S/S. 4) DMS OFFLINE AT M I G COMPLEX S/S. 5) HEAVY TRAFFIC ON GOLDEN NEST RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)M I G COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY MBMC NEAR GAURAV SANKALP NO.1 S/S ON HATKESH ROAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,LOK PRAKASHAN NO 2,35250,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,LOK PRAKASHAN NO 2,35250,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO.1,17005,LOK PRAKASHAN NO.2,35250,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOYAL PLAZA,16095,NARMADA PARADISE,16995,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARPITA,25861,RITU PARADISE,29516,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARPITA,25861,RITU PARADISE,29516,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARPITA,25861,RITU PARADISE,29516,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CANARA BANK (TEMP),25804,NAMAN REALTORS,29619,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KALPAK GAYATREE,36364,36 TURNER ROAD,34851,1) FPI MALFUNCTION AT PEARL CRAFT S/S SW.NO.04955 (NOT GLOWN). 2) FPI FAULTY AT MANGAL ARADHANA S/S.3) SQUAD BUSY AT ONGC HELI BASE S/S TO CHARGE HT CONSUMER..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL BKC,26561,B.K. COMPLEX NO.3,19586,1) HEAVY TRAFFIC ON HANUMAN TEKDI ROAD. 2) FPI NOT INSTALLED AT B.K. COMPLEX NO. 3 S/S.,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI L & T,30686,VIRVANI IND.NO.3,11736,,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI L & T,30686,VIRVANI IND.NO.3,11736,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.2,19708,AGRO INDUSTRIES,2985,,,
300+240+225+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI L & T,30686,VIRVANI IND.NO.3,11736,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOODH SAGAR,9360,OBEROI L & T,30841,1) DMS OFFLINE AT DOODH SAGAR S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANKALP,19768,PATHANWADI EAST,10167,1) DMS OFFLINE AT SATELLITE TOWER S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GENERAL VAIDYA MARG,9008,SAMNA PARIVAR,32216,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GENERAL VAIDYA MARG S/S SW.NO.09008 (GLOWN). 2)FAILED TO CLOSE DINDOSHI REC-STN SW.NO.31933 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AIR BORIVALI S/S SW.NO.13249 (NOT GLOWN). 2) FPI MALFUNCTION AT AIR BORIVALI S/S SW.NO.14401 (NOT GLOWN). 3) ACCESS PROBLEM AT AIR BORIVALI S/S PRIVATE LOCK TO SUB-STATION. 4)AIR BORIVALI S/S SW.NO.13247 SWITCH MECHANISM PROBLEM. 5) FPI NOT INSTALLED AT AIR BORIVALI NO.2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,YOGI NAGAR NO 2,32729,AMAZON PARK,13026,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PRANAM NO 2,14090,PRANAM,14650,1) FPI MALFUNCTION AT PRANAM S/S SW.NO.14651 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP HERITAGE,30508,JUNCTION SQUARE,34843,1)BABHAI VILLAGE S/S SW.NO.02837 SWITCH MECHANISM PROBLEM. CABLE DAMAGED BY BMC ON LT ROAD NEAR BABHAI BUS STOP..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHREE SHUBHA APARTMENT,6683,GANESH DARSHAN,11889,1) DMS OFFLINE AT VAISHALI HEIGHTS S/S. 2) DMS OFFLINE AT FACTORY LANE S/S. 3) DMS OFFLINE AT CHANDAVARKAR LANE NO 2 S/S. 4) DMS OFFLINE AT JUNCTION SQUARE S/S. 5) FPI NOT WORKING AT GANESH DARSHAN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANESH DARSHAN,19322,PRATAP HERITAGE,30506,,,
300+12+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARSHA PARK,11670,CHANDAVARKAR LANE NO 2,37453,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTUR PARK NO 1,6145,SILVER LINE,10041,1) FPI MALFUNCTION AT JAMBLI GALI S/S SW.NO.06626 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,KENT TOWER,18376,JAMBLI GALI,6624,1) DMS OFFLINE AT KASTUR PARK NO 1 S/S. 2) FPI MALFUNCTION AT VISHNU CHS S/S SW.NO.36300 (NOT GLOWN). 3) FPI MALFUNCTION AT SAM RESIDENCY S/S SW.NO.31778 (NOT GLOWN). 4) FPI MALFUNCTION AT GOKUL NEMIELLA S/S SW.NO.37166 (NOT GLOWN). 5) FPI MALFUNCTION AT SILVER LINE S/S SW.NO.10043 (NOT GLOWN). 6) FPI MALFUNCTION AT KENT TOWER S/S SW.NO.18376 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI RSC 4,19947,BEACH CLASSIC,31420,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAZIRA VILLAGE NO 1,32463,MANDAR MANISHA,32360,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAZIRA VILLAGE NO 1,32463,MANDAR MANISHA,32360,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,VISHRAMYOG,6996,VASTU DEEP TOWER,36088,LOADING CONSTRAINTS DUE TO SECTION OUTAGE BETWEEN AMBEDKAR NGR CHS NO.2 S/S AND NIKITA APPT. NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH NO.2,25648,BANDIVLI NORTH NO.3,25966,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH NO.2,25648,BANDIVLI NORTH NO.3,25966,1) DMS OFFLINE AT BANDIVLI NORTH NO.2 S/S. 2)BANDIVLI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGE BY MMRDA IN FRONT OF BANDIVALI NORTH NO. 2 S/S ..,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON NORTH,288,ANMOL PRIDE,34572,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANAND NO.4,19576,WINDERMERE,19147,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OSHIWARA TRANSIT CAMP NO 1,19973,VAISHALI NAGAR NO.1,14177,,,
120SQ.MM,PILC,11KV,HTCF SECTION,OSHIWARA TRANSIT CAMP NO 1,19971,RAGHAVENDRA MANDIR ROAD NO.3,9622,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,OSHIWARA TRANSIT CAMP NO 1,19973,VAISHALI NAGAR NO.1,14177,1) HEAVY TRAFFIC IN ADARSH NAGAR AREA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,1) HEAVY TRAFFIC ON S.V. ROAD.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,CORPORATE ARENA,30498,AAREY CROSS ROAD NO. 2,7649,1) FPI MALFUNCTION AT CORPORATE ARENA S/S SW.NO.30498 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM MANDIR ROAD NO.2,6262,VISHNU DYING,30192,HEAVY TRAFFIC ON SV ROAD AT MARVE ROAD CHINNCHVALI JUNCTION & GOREGAON FLYOVER SIGNALS. ALSO ISOLATION IN RAMMANDIR AREA DONE BY WALKING AS ALL INTERNAL ROADS ARE ONE-WAY..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR MANDORA,38055,JAWAHAR NAGAR BALI PRABHU,37654,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR BALI PRABHU,37652,GAJANAN COLONY,38440,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EKTA SUPRABHAT,31484,GOREGAON VIJAY,35116,1) DMS OFFLINE AT MITHAGAR ROAD NO.1 S/S. 2)GOREGAON VIJAY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE MITHAGAR ROAD NO.2 S/S DMS SW.NO.02602 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT EKTA SUPRABHAT S/S BUILDING MATERIAL WAS THERE IN FRONT OF S/S DOOR. 6)LOADING CONSTRAINT..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON BEST CNG,32129,GOREGAON BUS DEPOT NO.2,5568,1)FAILED TO CLOSE GOREGAON BUS DEPOT NO.1 S/S DMS SW.NO.05443 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GOREGAON BUS DEPOT NO.1 S/S DMS SW.NO.05442 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BEST IMPERIAL HEIGHTS NO.3 S/S SW.NO.38796 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BEST IMPERIAL HEIGHTS NO.3 S/S SW.NO.38797 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT GOREGAON BUS DEPOT NO.1 S/S SW.NO.05442 (NOT GLOWN). 6) FPI MALFUNCTION AT GOREGAON BEST CNG S/S SW.NO.32131 (NOT GLOWN). 7). PRIVATE LOCK AND HANDLE OPERATED SHUTTERS AT GOREGAON BEST IMPERIAL HEIGHTS NO.1 & 4 S/S. 8). NETWORK ISSUES AT BEST IMPERIAL HEIGHTS AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE AMBIVLI WEST NO.3 S/S SW.NO.16961 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON BEHRAM BAUG ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SEJAL PARK,15942,GOREGAON BUS DEPOT NO.2,5567,1) HEAVY TRAFFIC ON S V TRAFFIC. AND VASARI HILL SIGNAL.. 2) FPI MALFUNCTION AT SEJAL PARK S/S SW.NO.15940 (NOT GLOWN). CABLE DAMAGED BY R INFRA CABLE LAYING GROUP ON BEST COLONY ROAD OPPOSITE STLT POLE NO. CCD073/11..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.1,28859,BHAGATSINGH NAGAR NO.2,9390,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHREEPAL INDUSTRIAL ESTATE,5161,VAISHALI NAGAR NORTH,34097,1) JOGESHWARI (W) NO.2 S/S INITIALLY WENT OFFLINE AFTER TRIPPING. 2) JOGESHWARI NAVPADA S/S SW. NO.14551 WENT IN DISTURBED POSITION AFTER GIVING OFF COMMAND. 3) HEAVY TRAFFIC ON LINK ROAD. CABLE DAMAGED BY J. KUMAR INFRA NEAR NALA ON SAYYAD KAMAL BABA MARG NEAR STREET LIGHT POLE NO. - KBJ/053/012.,,
240SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI,697,CRYSTAL DIAMOND,12460,1)JOGESHWARI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT JOGESHWARI S/S SW.NO.00571 (GLOWN).,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI HILL PARK NO.2,13833,JOGESHWARI WEST NO.2,15606,1) DMS OFFLINE AT JOGESHWARI WEST NO.1 S/S.,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,PRESIDENTIAL TOWER,13772,1)FAILED TO OPEN PRESIDENTIAL TOWER S/S SW.NO.13772 FAILED TO OPERATE FROM SCADA.,,
185+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4890,VARDHMAN WARE HOUSE,10475,1)FAILED TO CLOSE SURYA NGR 1 S/S SW.NO.10439 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04890 (NOT GLOWN). 3) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10475 (GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,ISHA STEEL,4889,BASANT RUBBER,2522,1)FAILED TO CLOSE SURYA NGR 1 S/S SW.NO.10439 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT SHIVKRUPA IND EST S/S. CABLE DAMAGED BY MCGM NEAR ISHA STEEL S/S GATE..,,
185+225SQ.MM,PILC,11KV,HTCF SECTION,ISHA STEEL,4890,VARDHMAN WARE HOUSE,10475,1)FAILED TO CLOSE SURYA NGR 1 S/S SW.NO.10439 FAILED TO OPERATE FROM SCADA.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAJAN SILK MILLS,5911,VIKHROLI HILL 1,12088,1) ACCESS PROBLEM AT VIKHROLI HILL 1 S/S WATCHMAN NOT AVAILABLE AT GATE..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST,17946,VARDHAMAN WARE HOUSE,10477,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAMAJI SHAMJI,5384,SHIVKRUPA IND EST,6316,PLANNED ACTIVITY ON SECTION BETWEEN HCC R/S 31267 TO ISHA STEEL S/S.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,BASANT RUBBER,2522,,,
185+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGES INK,15994,CIPLA,4450,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,1) ACCESS PROBLEM AT INDRAPRASTHA 1 S/S PRIVATE LOCK AT S/S MAIN GATE. 2) ACCESS PROBLEM AT GANGES INK S/S PRIVATE LOCK AT S/S MAIN GATE. 3) HEAVY TRAFFIC ON JOGESHWARI VIKHROLI LINK ROAD AND LBS RD .,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAJAN SILK MILLS,5911,VIKHROLI HILL 1,12088,1) DMS OFFLINE AT VIKHROLI BUS DEPOT S/S.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,DALMIA,813,NAVAL GARRISON,14780,1) HEAVY TRAFFIC ON KAILASH COMPLEX ROAD AND LBS ROAD. 2) DMS OFFLINE AT DALMIA S/S. CABLE DAMAGED BY BMC NEAR DALMIA S/S MAIN GATE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARASWATI TOWER,15251,NIKHOLAS WADI,29291,1) HEAVY TRAFFICE ON WEH & MAHAKALI RD.. 2) FPI NOT INSTALLED AT SAIKRUPA GUNDAVLI S/S. CABLE DAMAGE BY BMC ON SARASWATI TOWER CIRCLE ON PARSI PANCHYAT RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ALAKA S/S SW.NO.34659 (NOT GLOWN).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,ANAND NAND DEEP,28911,TIVOLI ANNEX,28910,1)MATRU PITRU CHHAYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S SW.NO.7102 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S SW.NO.7100 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S SW.NO.9468 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SARASWAT BANK S/S SW.NO.6104 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON JIJAMATA ROAD MAHAKALI CAVES ROAD & SERVICE ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI(E) RAILWAY QTRS,18928,SATELITE CLASSIC,18964,1)FAILED TO OPEN JOGESHWARI(E) RAILWAY QTRS S/S SW.NO.18928 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN JOGESHWARI(E) RAILWAY QTRS S/S SW.NO.18930 FAILED TO OPERATE FROM SCADA. 3)JAIRAM SMRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON A K ROAD PUMP HOUSE ROAD.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANNAPURNA,2679,SAI HERITAGE,30338,1)ANNAPURNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. MOHAN SADAN 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:05 HRS.,,
225SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWIMING POOL,10855,BHANUSHALI APT,6269,1)GHATKOPAR SWIMING POOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GHATKOPAR HSG CLY 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)DEEP LAKSHMI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)JOSHI LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) ACCESS PROBLEM AT BHANUSHALI WADI 2 S/S. FPI NOT WORKING AT BHANUSHALI APT S/S SW NO.6271..,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 3,2694,MONTEROSSA,31079,1)GHATKOPAR HSG CLY 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANT NGR HSG,9968,GHATKOPAR JAI AMBE CHS,38018,1) FPI MALFUNCTION AT GHATKOPAR JAI AMBE CHS S/S SW.NO.38018 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJAWADI 2,7541,RAJAWADI 1,893,1) FPI MALFUNCTION AT GHATKOPAR TANISHQ S/S SW.NO.36500 (NOT GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR TANISHQ S/S SW.NO.36499 (NOT GLOWN). 3)RAJAWADI 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT RAJAWADI 1 S/S. 5) DMS OFFLINE AT HARBHANJI LANE S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJAWADI 1,31611,SOMAYA COMPUTER,10175,1)SOMAYA COMPUTER S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC NEXT TO RAJAWADI S/S OPP KARTI KAULANI CHOWK..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHEMTEX 2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1) DMS OFFLINE AT POWAI 4 S/S. 2) DMS OFFLINE AT STEEL CRETE S/S. 3) DMS OFFLINE AT VARSHA NGR 2 S/S. 4) HEAVY TRAFFIC ON LBS RD.. CABLE DAMAGED BY KANAKIA CONST. ADJACENT TO BOMBAY STONE S/S GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 6,11705,LAKE CASTLE,10681,1)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13299 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE NAVAL HSG 2 S/S DMS SW.NO.13298 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13300 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOLDEN OAK S/S SW.NO.10683 FAILED TO OPERATE FROM SCADA. SUSPECTED DAMAGED NEAR LAKE CASTLE S/S BY BMC WORK.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1) DMS OFFLINE AT KAILASH IND EST 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1)KAILASH IND EST 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT VIKHROLI HILL 6 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15099 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KAILASH IND EST 2 S/S. 3) FPI MALFUNCTION AT CHEMTEX 2 S/S SW.NO.15489 (NOT GLOWN). 4) FPI MALFUNCTION AT CHEMTEX 2 S/S SW.NO.13339 (NOT GLOWN). CABLE DAMAGED BY MCGM OPP. TATA POWER HOUSE MAIN GATE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHEMTEX 2,15489,KAILASH IND EST 6,28244,1) FPI MALFUNCTION AT CHEMTEX 2 S/S SW.NO.15489 (NOT GLOWN). 2)KAILASH IND EST 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT VIKHROLI HILL 6 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.2,4363,TIRTH,35974,1) DMS OFFLINE AT PRAKASH S/S. 2)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDYA LANE NO.1,7296,S N D T,7247,1)FAILED TO CLOSE JUHU NORTH REC-STN SW.NO.28674 FAILED TO OPERATE FROM SCADA. 2)PANDYA LANE NO.1 S/S SW.NO.07296 SWITCH MECHANISM PROBLEM. 3)STATE TRANSPORT ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU HOTEL,9691,KABIR,32694,1)JUHU CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SHOPPING,6175,SWASTIK CO-OP 1,6995,1) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S. 2) FPI MALFUNCTION AT JUHU SHOPPING S/S SW.NO.06173 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SHOPPING,6175,SWASTIK CO-OP 1,6995,1) DMS OFFLINE AT JUHU CENTRAL NO.3 S/S. 2) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S. 3) FPI MALFUNCTION AT JUHU SHOPPING S/S SW.NO.06175 (NOT GLOWN). 4) HEAVY TRAFFIC AT S V RD LINK RD & MILAN SUBWAY..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A B NAIR ROAD,15092,AMIT APARTMENT,13921,1)JUHU SANDS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SILVER BEACH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE LOHTSE S/S DMS SW.NO.06489 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON GAZDAR BAND ROAD. 5) FPI MALFUNCTION AT JUHU SANDS S/S SW.NO.04071 (NOT GLOWN). 6) FPI MALFUNCTION AT SILVER BEACH S/S SW.NO.13911 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANISH,17286,RUIA PARK,9199,1)FAILED TO OPEN LOHTSE S/S DMS SW.NO.06486 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LOHTSE S/S DMS SW.NO.06487 FAILED TO OPERATE FROM SCADA. FPI NOT WORKING AT JUHU(W) AND MANISH.AFFECTED RUIA PARK S/S(630 KVA).RUIA PARK S/S 20% SUPPLY RESTORED ON LT BACKFEEDING AT 08:10 HRS.RUIA PARK S/S 100% SUPPLY RESTORED ON PRIVATE DG SET AT 09:30 HRS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AROGYANIDHI HOSPITAL,13291,JUHU LANE GARDEN,13707,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU VILLAGE,9706,JUHU GYMKHANA,6567,1)ACCESS PROBLEM AT JUHU (N) NO.2 S/S CONSUMER DID NOT ALLOWED TO ENTER S/S 4) HEAVY TRAFFIC ON NEHRU RD S V ROAD JUHU TARA RD GAZDER BAND RD AND JUHU RD. SUSPECTED CABLE DAMAGED NEAR MALKHANI GRANTHALAYA BUILDING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GULMOHAR ROAD,7605,JUHU TRISHUL,32589,1)FAILED TO OPEN JUHU TRISHUL S/S SW.NO.32589 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SANGHAVI COLLEGE S/S SW.NO.17761 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON MILAN SUBWAY AND LINKING RD.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SUHASINI APARTMENT,11504,JUHU LANE NO.2,4871,1) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11487 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). 3) HEAVY TRAFFIC AT D.N. NAGAR & OSHIWARA LINK ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SAMATA NAGAR,32667,SUHASINI APARTMENT,11506,,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU BEACH RESORT,18713,JUHU SCHEME NO.3,26268,1)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE OPERATION SQUAD VECHICLE GOT PUNTCHERED. CABLE DAMAGED BY BMC OPP TO GATE OF J W MARRIOT HOTEL..,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,N.S. ROAD NO. 4,38641,JAMNABAI NARSEE SCHOOL,30154,1) FPI MALFUNCTION AT N.S. ROAD NO. 4 S/S SW.NO.38641 (NOT GLOWN). 2) ACCESS PROBLEM AT JAMNABAI NARSEE SCHOOL S/S WATCHMAN TOOK TIME TO OPEN GATE.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AVON,10891,CHURCH ROAD,6207,1)BAPUBAI VASHI ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) OPERATION SQUAD(WEST) STUCK IN TRAFFIC ON SV ROAD,,
,,,,,,,,,,
120+150+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.L.S. MEMORIAL HOSPITAL,35962,HIRANYA,38117,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.L.S. MEMORIAL HOSPITAL,35962,HIRANYA,38117,1)FAILED TO CLOSE B K PATEL MAIDAN S/S DMS SW.NO.13773 FAILED TO OPERATE FROM SCADA. 2) HT CABLE FAULT BETWEEN VISHWA LAXMI APPT TO ANDHERI TEL EXCHANGE S/S.. K.L.S. MEMORIAL HOSPITAL 100% SUPPLY RESTORED ON DG SET AT 00:00 HRS. SAI JYOT 100% SUPPLY RESTORED ON DG SET AT 04:00 HRS. RATAN JYOT 100% SUPPLY RESTORED ON DG SET AT 06:15 HRS. MATOSHREE KUNJ 50% SUPPLY RESTORED ON LT BACKFEEDING AT 06:30 HRS. LALLUBHAI PARK NO.2 100% AT 02:10 HRS. ANDHERI EXCHANGE 100% SUPPLY RESTORED ON DG SET AT 00:00 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITHIBAI COLLEGE,32287,SANGHAVI COLLEGE,17761,1)FAILED TO CLOSE B K PATEL MAIDAN S/S DMS SW.NO.13773 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY INSIDE SANGHAVI COLLEGE COMPOUND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW INDIA,352,VIKAS SHOPPING,7356,1. FPI MALFUNCTION AT NEW INDIA S/S SW.NO 352 (NOT GLOWN). 2. VINAYAK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3.) FAILED TO OPEN VILE PARLE SOUTH S/S SW.NO.4484 FAILED TO OPERATE FROM SCADA. 4.) FAILED TO OPEN VILE PARLE SOUTH S/S SW.NO.4482 FAILED TO OPERATE FROM SCADA..,,
0.15+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,1)FAILED TO CLOSE - MULTIPLE COMMAND VILE PARLE SOUTH S/S DMS SW.NO.04482 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON SV ROAD & DADABHAI ROAD.. SQUAD BUSY WITH JOB OF CHANGE OF LT PANEL CONTACT AT HSBC S/S.CABLE DAMAGED BY BMC OPP VASUNDHARA BLDG ON SV RD..,,
185+300+240SQ.MM,XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,1) DMS OFFLINE AT VINAYAK S/S. 2) HEAVY TRAFFIC ON S V RD FOR WEST SQUAD & HEAVY TRAFFIC ON MILAN SUBWAY MILAN SUBWAY BRIDGE FOR EAST SQUAD..,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)NANAVATI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT VINAYAK S/S. 5) OPERATION SQUAD(WEST) STUCK IN TRAFFIC IN MILIND SUBWAY AND S.V ROAD,,
,,,,,,,,,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,1) DMS OFFLINE AT VINAYAK S/S. 2) HEAVY TRAFFIC ON S V ROAD NEHRU RD & HANUMAN RD..,,
300+185+240SQ.MM,XLPE,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,1)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04482 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SUNDARVAN S/S SW.NO.13464 (NOT GLOWN). CABLE DAMAGED BY BMC ABOUT 100 FTS FROM ENTRANCE OF NANAVATI HOSPITAL ON S.V.ROAD..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW INDIA,352,VIKAS SHOPPING,7356,1)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VILE PARLE SOUTH S/S SW.NO.30571 (NOT GLOWN). 3) FPI MALFUNCTION AT VILE PARLE SOUTH S/S SW.NO.30571 (NOT GLOWN).,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,1) HEAVY TRAFFIC ON S V ROAD AT SANTACRUZ WEST AND MILAN SUBWAY.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE SOUTH,30571,NEW INDIA,354,1) OPERATION SQUAD WEST STUCK IN HEAVY TRAFFIC ON SV ROAD.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENINSULA APARTMENT,31406,EAST WEST ROAD NO.2,19125,1) DMS OFFLINE AT VINI VILLA S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI NO.3,7856,DIVYA PARK,13266,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI NO.3,7856,DIVYA PARK,13267,1) DMS OFFLINE AT KHARODI NO.3 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)VISHAL NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ORLEM BLISS,19389,MARVE ROAD NO.3,6076,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM WEST,25669,AMBAWADI,15103,1)FAILED TO OPEN VISHAL NAGAR S/S DMS SW.NO.10423 FAILED TO OPERATE FROM SCADA.,,
120+150+0.06+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.7,13459,PARAS APARTMENT,28371,,,
120SQ.MM,PILC,11KV,HTCF SECTION,R S C 18,13626,R S C 20,10733,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,R S C 10,10635,TRISHALA SOCIETY,30198,1)R S C 15 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT RSC 28 S/S.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,MOHAN NAGAR,12997,JEEVANDEEP,34590,1)DAHANUKAR WADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MOHAN NAGAR,12997,JEEVANDEEP,34590,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHAN NAGAR,12997,JEEVANDEEP,34590,1) HEAVY TRAFFIC ON SV ROAD. 2) FINAL RESTORATION DONE AFTER CHARGING OF SECTION BETWEEN GAURAV HEIGHT TO BLUE EMPIRE S/S WHICH WAS KEPT DEAD FOR SAFEGAURDING..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVANDEEP,34592,BLUE EMPIRE,25081,1) FPI MALFUNCTION AT JEEVANDEEP S/S SW.NO.34592 (NOT GLOWN). 2)FAILED TO CLOSE DAHANUKAR WADI NO.2 S/S DMS SW.NO.34691 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 15,30007,RSC 44 SOUTH,38059,1)RSC 28 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) LOADING CONSTRAIN DUE TO 11KV HTCF BETWEEN TRISHALA APPT TO RSC 10.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NORTH,4796,RSC 28,17288,1)RSC 38 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN RSC 28 S/S SW.NO.29852 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE RSC 28 S/S SW.NO.29853 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,IMP,4549,GANDHI NAGAR NO.3,10433,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON S.V. ROAD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.2,2456,REMI INTRUMENTS,7239,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOMESWADI,25313,ALI TALAO,30873,1) HEAVY TRAFFIC ON ORLEM MIDCHOUKI SIGNAL AND MARVE FIRE BRIGADE ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.4,10375,MALVANI HOSPITAL,10371,RATHODI HOSPITAL S/S INITIALLY WAS OFFLINE..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) SCADA CONSOLE WENT OFFLINE BEFORE TRIPPING. 2) KANDIVALI IND NO.1 WENT OFFLINE AFTER TRIPPING..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANGHAVI INDUSTRIES,34206,PADMAVATI COMPLEX,18593,1) FPI MALFUNCTION AT SANGHAVI INDUSTRIES S/S SW.NO.34206 (NOT GLOWN). 2) FPI MALFUNCTION AT PADMAVATI COMPLEX S/S SW.NO.18593 (GLOWN). 3) DMS OFFLINE AT MHATRE PLAZA S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROCK ENCLAVE,29267,CLOTH MARKET,10918,1)FAILED TO OPEN - MULTIPLE COMMAND SAHYADRI NAGAR S/S SW.NO.14099 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROCK ENCLAVE,29267,CLOTH MARKET,10918,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALA NAGAR NO.2,13544,KALA NAGAR NO.1,5461,1) DMS OFFLINE AT KAMGAR BHAVAN S/S. 2) DMS OFFLINE AT RESERVE BANK NO.3 S/S. 3)INCOME TAX NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN KALANAGAR REC-STN SW.NO.13439 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 5) ACCESS PROBLEM AT KHERWADI SOUTH NO.3 S/S S/S LOCK MECHANISM PROBLEM. OPERATION SQUAD HAD TO BREAK FOR ACCESS.. 6) FPI MALFUNCTION AT KALA NAGAR NO.2 S/S SW.NO.13544 (NOT GLOWN). 7) FPI MALFUNCTION AT B K COMPLEX NO.1 S/S SW.NO.07438 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,M S E B (BANDRA),6633,INDIAN OIL CORPORATION NO.3,6579,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MOUNT LITERA SCHOOL S/S SW.NO.36457 (GLOWN). ICICI S/S AUTO CHANGEOVER SCHEME OPERATED..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI SOUTH NO. 4,32246,KHER NAGAR,10393,1) FPI MALFUNCTION AT BEHRAM PADA NO.2 S/S SW.NO.18601 (GLOWN). 2) FPI MALFUNCTION AT KHERWADI SOUTH NO.2 S/S SW.NO.06293 (NOT GLOWN). 3) FPI MALFUNCTION AT KHERWADI SOUTH NO.2 S/S SW.NO.06291 (NOT GLOWN). 4) FPI MALFUNCTION AT KHERWADI SOUTH NO.2 S/S SW.NO.06294 (GLOWN). 5) FPI MALFUNCTION AT KHER NAGAR S/S SW.NO.10393 (GLOWN). 6) DMS OFFLINE AT KHERNAGAR VIVEKANAND S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAIL SOCIETY,14912,M I G RECREATION CLUB,12254,1)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE DRIVER NOT AVAILABLE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAIBHAV CHAMBERS,25824,GURU NANAK HOSPITAL,12679,1) HEVAY TRAFFIC ON KHERWADI JUNCTION. 1) GURUNANAK HOSPITAL S/S SW NO 12679 FPI NOT WORKING..,,
0.6+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHARASTRA BANK,17053,CHETNA COLLEGE,31013,1)FAILED TO CLOSE KALANAGAR REC-STN SW.NO.6528 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEHRAM PADA NO.3,14984,ZAKERIA NAGAR,9777,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANANT KANEKAR MARG,29754,BEHRAM PADA NO.3,14986,1)ZAKERIA NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANANT KANEKAR MARG,29754,BEHRAM PADA NO.3,14986,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,6579,M S E B (BANDRA),6633,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,1) FPI MALFUNCTION AT KARMAYOGI INDUSTRIAL ESTATE S/S SW.NO.10343 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S SW.NO.04607 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SLUM CLEARANCE S/S SW.NO.13095 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SLUM CLEARANCE S/S SW.NO.13096 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S SW.NO.36395 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR SUBWAY NO. 2,29734,GOLIBAR ROAD NO 2,31327,1) HEAVY TRAFFIC IN GOLIBAR AREA.. 2) FPI MALFUNCTION AT GOLIBAR SUKH SAGAR S/S SW.NO.37292 (NOT GLOWN). 3)FAILED TO OPEN GOLIBAR SUKH SAGAR S/S SW.NO.37292 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOLIBAR SUKH SAGAR S/S SW.NO.37293 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE STATE BANK NO.1 S/S SW.NO.30871 FAILED TO OPERATE FROM SCADA. FPI NOT WORKING AT GOLIBAR SUBWAY NO.2 & GOLIBAR ROAD NO.2.ALSO FPI AT GOLIBAR SUKHSAGAR S/S SHOWING NOT GLOWN ON SCADA BUT AT SITE IT WAS GLOWN..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR SUBWAY NO. 2,29734,GOLIBAR ROAD NO 2,31327,1)FAILED TO OPEN GOLIBAR SUKH SAGAR S/S SW.NO.37292 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC AT THE CORNER OF CPS RD NO.2 OPP GOVINDDHAM BLDG..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA EXCHANGE,6515,BANDRA RECLAMATION NO.4,9799,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). CABLE DAMAGED BY BMC NEAR MAIN GATE OF BANDRA RECLAMATION NO.4 S/S STREET LIGHT POLE NO HAC 49/19.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA EXCHANGE,6515,BANDRA RECLAMATION NO.4,9799,1) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06515 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06517 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA EXCHANGE,6515,BANDRA RECLAMATION NO.4,9799,1) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06515 (NOT GLOWN). 2) HEAVY TRAFFIC ON SV ROAD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA EXCHANGE,6515,BANDRA RECLAMATION NO.4,9799,1) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06515 (NOT GLOWN). ALSO RESTORATION DELAYED DUE TO LOADING CONSTRAINTS IN BOMBILWADI.,,
0.05+120+240SQ.MM,PILC,11KV,HTCF SECTION,KALINA NORTH NO.1,2511,GUNJAN,18889,1) ACCESS PROBLEM AT KALINA NORTH NO.1 S/S EXCAVATED INFRON OF GATE & PRIVATE LOCK TO ANOTHER GATE.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VOHRA GALAXY,35188,AIR INDIA HOUSING COLONY,26093,1) DMS OFFLINE AT AIR INDIA HOUSING COLONY S/S. 2) DMS OFFLINE AT AERODROME NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VOHRA GALAXY,35188,AIR INDIA HOUSING COLONY,26093,LOADING CONSTRAINTS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHOK APARTMENT,27024,SHIVAJI KUTIR MANDAL,18220,1)SWASTIK INDUSTRIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY & UNIVERSITY RD..,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON WESTERN EXP H/W AND VAKOLA AREA. DELAY IN ISOLATION AS OPERATION SQUAD WAS SENT TO GRAND HYATT FOR CHANGEOVER BEFORE ISOLATION.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRAL PLAZA,28566,KALINA SOUTH NO.3,6737,1) FPI MALFUNCTION AT SILVER STAR APARTMENT S/S SW.NO.18528 (NOT GLOWN). 2) ACCESS PROBLEM AT KALINA SOUTH NO.3 S/S GARBAGE DUMPED OUTSIDE KALINA S NO:3 S/S. 3) DMS OFFLINE AT SILVER STAR APARTMENT S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANEKA PLAZA,38548,SWASTIK INDUSTRIES,4211,1) FPI MALFUNCTION AT SILVER STAR APARTMENT S/S SW.NO.18528 (NOT GLOWN). 2) DMS OFFLINE AT SWASTIK INDUSTRIES S/S.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)RAJENDRA NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AMI DRASHTI S/S SW.NO.31725 (NOT GLOWN). 2) FPI MALFUNCTION AT AMI DRASHTI S/S SW.NO.31727 (NOT GLOWN).,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIDHAM,16802,CARTER ROAD NO 8,37309,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KANAKIA SAMARPAN NO 2,34629,DHIRAJ ENCLAVE,15411,1) DMS OFFLINE AT KANAKIA SAMARPAN S/S. 2) DMS OFFLINE AT VASANT MARVEL NO 3 S/S. 3) DMS OFFLINE AT RADHA GOVIND S/S. 4) DMS OFFLINE AT MAGATHANE BUS DEPOT S/S. 5) DMS OFFLINE AT JIVLA PADA S/S. 6) DMS OFFLINE AT BANK INSTITUTE S/S.,,
240SQ.MM,XLPE,11KV,HTCF SECTION,RAILWAY BORIVALI EAST,16884,YASHWANT ARCADE,9595,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN AAKAR PINNACLE S/S SW.NO.38038 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON S V ROAD. 2)KANDIVALI AVIRAHI ARCADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)KALPATARU VATIKA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT AKURLI ROAD NO.1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,11993,KANDIVLI SWIMMING POOL,12553,HEAVY TRAFFIC ON S V ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,11993,KANDIVLI SWIMMING POOL,12553,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,VALLABHBHAI PATEL SCHOOL,34015,MATHURADAS ROAD NO.1,13965,1.LOAD RELEIVING DONE BEFORE RESTORATION OF SUPPLY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,11993,KANDIVLI SWIMMING POOL,12553,1) DMS OFFLINE AT PAREKH NAGAR NO.1 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,HERITAGE PARODY,30019,KANDIVLI NORTH NO.2,11992,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HERITAGE PARODY,30019,KANDIVLI NORTH NO.2,11992,,,
0.15+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE N.L.COLLEGE S/S SW.NO.38799 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KOHINOOR AMERICAN SCHOOL S/S SW.NO.35686 (GLOWN). 2) FPI MALFUNCTION AT KOHINOOR ETERNITY S/S SW.NO.37611 (GLOWN). CABLE DAMAGED BY BMC NEAR NAGORI DAIRY ON KOHINOOR RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIRA NGR,9059,KAJUPADA GARDEN,19833,1) ACCESS PROBLEM AT L&T RMC PLANT (SUNDERBAUG) S/S. 2) ACCESS PROBLEM AT KAMANI METAL S/S. 3) FPI MALFUNCTION AT INDIRA NGR S/S SW.NO.09059 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,,,
