Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIRA NGR,9059,KAJUPADA GARDEN,19833,1) FPI MALFUNCTION AT INDIRA NGR S/S SW.NO.09059 (NOT GLOWN). 2). SQUAD STUCK WITH MOB AT KAJUPADA GARDEN.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,,,
120SQ.MM,PILC,11KV,HTCF SECTION,INDIRA NGR,9059,KAJUPADA GARDEN,19833,1) FPI MALFUNCTION AT INDIRA NGR S/S SW.NO.09059 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,1)FAILED TO OPEN KURLA MARKET S/S SW.NO.11225 FAILED TO OPERATE FROM SCADA. 2). MANTRI EMPIRE WAS OFFLINE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,1)FAILED TO OPEN KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA. 2)FPI WIRING & FPI FALLEN AT NEW MILL ROAD S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA IND 1 S/S DMS SW.NO.00750 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NAVAL DEPOT S/S SW.NO.16006 (GLOWN). 4) FPI MALFUNCTION AT POLYTEX S/S SW.NO.02954 (GLOWN). 5). MAHINDRA PARK NO.2 S/S 19434 OPERATED AFTER GIVING MULTIPLE COMMANDS. 6). ACCESS ISSUE AT NAVAL DEPOT S/S..,,
0.05+240SQ.MM,PILC,11KV,HTCF SECTION,KURLA NORTH 2,6824,KURLA 2,251,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA NORTH 3,6463,TARGALLI,16822,1) FPI MALFUNCTION AT TARGALLI S/S SW.NO.16820 (GLOWN). 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD & AT LBS MARG.ISOLATION CARRIED ON FOOT.. 3) DMS OFFLINE AT SARITA EST S/S. LOADING CONSTRAINTS.RESTORED AFTER LOAD RELIEVING..,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,4920,MASRANI LANE 2,6348,1) FPI MALFUNCTION AT MAHILA ASHRAM S/S SW.NO.04913 (NOT GLOWN). 2). KOHINOOR R/S WAS OFLINE..,,
0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANDESH NGR,14699,KURLA RECEIVING,29427,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHINDRA PARK 2,19435,L & T CONCRETE PLANT,30520,1)CHIRAG NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34283,1)FAILED TO OPEN CHIRAG NGR 2 S/S SW.NO.16245 FAILED TO OPERATE FROM SCADA. GHATKOPAR WEST 1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:10 HRS. 2). MAHINDRA PARK NO.2 SW. 19436 OPERATED AFTER GIVING MULTIPLE COMMANDS..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34284,1)FAILED TO OPEN CHIRAG NGR 2 S/S SW.NO.16244 FAILED TO OPERATE FROM SCADA. SUSPECTED CABLE DAMEGD BY BMC ON LBS ROAD NEAR CHIRAG NAGR TURNING OPP.MTNL PANEL.,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34284,1) HEAVY TRAFFIC ON KALE MARG NA D LBS ROAD. 2)FAILED TO OPEN KAMALA APARTMENT S/S SW.NO.18244 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR GHATKOPAR WEST S/S OPPOSITE NAVAL DEPOT.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1) DMS OFFLINE AT MASRANI LANE 1 S/S. 2) DMS OFFLINE AT KURLA HSG.CLY 1 S/S. 3) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD & LBS ROAD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA 2,250,MASRANI LANE 1,11726,1)FPI NOT INSTALLED AT KHETANI IND S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GURU NANAK,14873,HOME GUARD,4650,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GLUCOSE FOOD,36216,GURU NANAK,14874,1) NO OIL LEVEL IN SWITCHGEAR AT SAMTA NGR 2) GURU NANAK NGR DT WAS SHOWING OFF ON SCADA 3) LOADING CONSTRAINT DUE TO MULTIPLE FAULTS IN SAME AREA 4) HOME GUARD S/S WAS OFFLINE. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) HEAVY TRAFFIC ON NFS & LBS RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIHAR RD 2,14554,PRANIK CHAMBERS,36813,1) DMS OFFLINE AT I.B.M. 2 S/S. 2) FPI NOT INSTALLED AT VIHAR RD NO.2 S/S. 3) HEAVY TRAFFIC ON ANDHERI-KURLA RD. & SAKI-VIHAR RD..,,
0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANAJI NGR 2,15765,SAKI PALAZIO,38504,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHOKSI MILL,12271,UNIVERSAL DYEING,2778,1) FPI MALFUNCTION AT CHOKSI MILL S/S SW.NO.12271 (NOT GLOWN). 2) FPI MALFUNCTION AT CHOKSI MILL S/S SW.NO.12272 (NOT GLOWN). 3)FAILED TO OPEN CHOKSI MILL S/S DMS SW.NO.12271 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHOKSI MILL S/S SW.NO.12272 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BAIL BAZAR RD,7596,NAVPADA 3,14085,DMS OPERATED LATE AT MAHINDRA PARK S/S SW.NO.16489. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) HEAVY TRAFFIC AT KALE MARG. 2)FAILED TO OPEN CHOKSI MILL S/S DMS SW.NO.12271 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHOKSI MILL S/S SW.NO.12272 FAILED TO OPERATE FROM SCADA. JOINT BURNT OPP.BHARAT COAL COMPOUND NEAR BHARAT MADINA NEAR 6W(12111606).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AGRA RD 2,6187,NANASHETH COMPOUND,28124,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,,,
240SQ.MM,PILC,11KV,HTCF SECTION,MANISH PLAZA,12192,DEEP PLAZA,17627,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KIROL EAST 1,2052,RAJAWADI HSG,11292,1) DMS OFFLINE AT JOLLY GYMKHANA S/S. 2)FAILED TO CLOSE CHITTARANJAN NGR 1 S/S DMS SW.NO.07065 FAILED TO OPERATE FROM SCADA.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,14190,1)FAILED TO CLOSE TAXIMEN CLY 2 S/S SW.NO.15372 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KURLA COURT S/S SW.NO.26486 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OTIS ELEVATOR NO.1,31299,OTIS ELEVATOR NO.2,7801,1)FAILED TO OPEN DAMU NAGAR NO.2 S/S SW.NO.11067 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMU NAGAR NO.4,26646,DAMU NAGAR NO.3,19956,FPI FAULTY AT DAMU NGR NO.3 S/S..,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIBABA GOKUL NAGAR,10763,KADAM WADI NO.1,10606,1) DMS OFFLINE AT KRANTI NAGAR NORTH S/S. 2) DMS OFFLINE AT SAIBABA GOKUL NAGAR S/S. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND AKURLI ROAD. CABLE DAMAGED BY BMC OUT SIDE KADAMWADI S/S NEAR SLT POLE NO. WDJ 008/026.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ESIC MIDC,34569,METRO 3,38886,1) ONE WAY ROUTE AVAILABLE BECAUSE OF METRO WORK NEAR MIDC RD NO.17..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARJU I.T.PARK,31545,M I D C NO.5,38653,1) FPI MALFUNCTION AT ORKEY S/S SW.NO.04800 (GLOWN). ISOLATION & RESTORATION DELAYED DUE TO SQUAD WENT FOR OPERATION AT SEEPZ AREA..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARJU I.T.PARK,31545,M I D C NO.5,38653,1) FPI MALFUNCTION AT M I D C NO.5 S/S SW.NO.38655 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DATAMATICS TECHNOLOGY S/S SW.NO.17477 (GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GOPAL SADAN,15138,SALSETTE PARSI NO.2,16079,1) DMS OFFLINE AT MAHAL INDUSTRIAL ESTATE NO.3 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAJ RATAN,9415,RAM MANDIR TRUST,28549,1) FPI MALFUNCTION AT MISTRY APARTMENT S/S SW.NO.06475 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ACME PLAZA,15008,SANGAM,6090,1)SANGAM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON A K ROAD & MAHAKALI ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INGA LABORATORIES,19257,NANDBHUVAN INDUSTRIAL ESTATE,5407,,,
240SQ.MM,PILC,11KV,HTCF SECTION,INGA LABORATORIES,19257,NANDBHUVAN INDUSTRIAL ESTATE,5407,1)FAILED TO CLOSE MAHAL DYE CAST S/S SW.NO.04509 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NANDBHUVAN INDUSTRIAL ESTATE,5248,NAVKETAN INDUSTRIES,4510,1)FAILED TO CLOSE MAHAL DYE CAST S/S SW.NO.4509 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C CENTRAL NO.1,34921,EXCELLENT ENGINEERING,10844,1) DMS OFFLINE AT EXCELLENT ENGINEERING S/S. 2) DMS OFFLINE AT ROLTA INDIA S/S. 3) DMS OFFLINE AT BOMBAY KNITTING S/S. 4) DMS OFFLINE AT M I D C NO.3 S/S. 5) DMS OFFLINE AT EXOTIC S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KEYTUO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C OFFICE,13639,PRATAP BRIGHT STEEL,4583,1)GIRIRAJ INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GIRIRAJ INDUSTRIAL ESTATE S/S. 2) DMS OFFLINE AT PRATAP BRIGHT STEEL S/S. CABLE DAMAGED BY MCGM WATER DEPARTMENT OPP TO ESIS HOSPITAL.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C NO.2,4627,VAZIR GLASS NO.1,2326,1) FPI MALFUNCTION AT KAMALA LANDMARK S/S SW.NO.31388 (GLOWN). 2) DMS OFFLINE AT VAZIR GLASS NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,E S I S HOSPITAL (ANDHERI),5224,E S I S HOSPITAL (ANDHERI),36295,1) DMS OFFLINE AT M I D C NO.7 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI CAVES ROAD NO.1,2921,DYE CENTRO,9910,1)JOGESHWARI CAVES ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TRISHUL NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN JOGESHWARI CAVES ROAD NO.1 S/S SW.NO.02923 FAILED TO OPERATE FROM SCADA. 4)GUMPHA DARSHAN S/S CONTROL CARD ISSUE HENCE COULD NOT OPERATED FROM SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)PREM INDUSTRIES NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC AT JIJAMATA RD & SERVICE RD OF WEH..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHUL SRA BLDG NO.63,35698,MAHUL SRA BLDG NO.72,35711,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAI ARPAN,17924,WASHI RD,4063,1)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE : TYRE PUNCTURED. CABLE SUSPECTED DAMAGED BY PRIVATE PARTY (SOCIETY) OPP. MYSORE COLONY GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SAI ARPAN S/S SW.NO.36439 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAI ARPAN,17924,WASHI RD,4063,1)FAILED TO OPEN KHETAN IND S/S SW.NO.00460 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHETAN IND S/S SW.NO.36543 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16186 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE WASHI GAVTHAN S/S DMS SW.NO.30505 FAILED TO OPERATE FROM SCADA. 6)WASHI RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7) ACCESS PROBLEM AT WASHI GAVTHAN S/S. CABLE DAMAGED NEAR MYSORE COLONY SUBWAY ENTRY GATE BY PRIVATE PARTY(PARMAR COMPANY).,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VITTA SANCHAYA,15185,GANESH PATIL NGR,16440,1)KHETAN IND S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SAI ARPAN S/S SW.NO.17926 (NOT GLOWN). 3) FPI MALFUNCTION AT SAI ARPAN S/S SW.NO.17924 (NOT GLOWN).,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI RD EAST,16187,R.C.MARG WEST,13314,1)R.C.MARG WEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16186 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NITYANAND BAUG S/S. 2) DMS OFFLINE AT GANESH PATIL NGR S/S. 3)S V COLLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,AMBADA VILLEGE,17169,MAHUL (W.T.STATION),2965,1) DMS OFFLINE AT ONGC S/S. 2). SPECIAL LOCK AT MAHUL W.T. STN S/S..,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,AMBADA VILLEGE,17169,MAHUL (W.T.STATION),2965,1) ACCESS PROBLEM AT ATUL DRUG S/S. 2) ACCESS PROBLEM AT INDIAN OIL 1 S/S. 3) ACCESS PROBLEM AT AMBADA VILLEGE S/S PRIVATE LOCK TO S/S PREMISES. 4)CHEMBUR R/S OPERATION SQUAD WAS ATTENDING CONTACT AND Z STRIP ABNORMALITY AT CHEETA CAMP S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RADHA VISHVESHWAR TOWER,31214,KENT ESTATE,25564,1)SHANKAR LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ADARSH VIHAR S/S DMS SW.NO.17186 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SHAKTI NAGAR NO.1 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,FPI IN NOT WORKING CONDITION AT HETAL ARCH S/S (SW. NO.26114).,SUPPLY RESTORATION DELAYED DUE TO FPI IN NOT WORKING CONDITION AT HETAL ARCH S/S (SW,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,KISAN ROAD,10596,UNDERAI ROAD JEWEL,38096,1) DMS OFFLINE AT KISAN ROAD S/S. 2) DMS OFFLINE AT UNDERAI ROAD JEWEL S/S. 3) OPERATION SQUAD WAS BUSY DOING OPERATIONS IN ERANGLE AREA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHETAN HOUSING,38349,MAMLEDAR WADI ROAD NO.2,35589,1) DMS OFFLINE AT MAMLEDAR WADI ROAD S/S.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,KHANDELWAL HOUSE,34152,RANI SATI ABT,36264,1) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.16247 (NOT GLOWN). 2)RANI SATI ABT S/S SW.NO.36265 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDONGRI ROAD WEST,16243,PODDAR ROAD NORTH,16247,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI ROAD WEST,13880,BANDONAGARI NO.3,26151,1) DMS OFFLINE AT BANDONGRI ROAD WEST S/S.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE LAXMI NARAYAN SHOPING S/S SW.NO.19762 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC NEAR MALAD SUBWAY. 3) NETWORK CONSTRAINT DUE TO EXISTING FAULT..,,
120+150+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,32316,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE RAMCHANDRA LANE NO.3 S/S SW.NO.07404 FAILED TO OPERATE FROM SCADA. 2)RAMCHANDRA LANE NO.3 S/S SW.NO.07404 SWITCH MECHANISM PROBLEM.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREAT EASTERN HEIGHT,37414,BHARAT APPARTMENT,30251,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE ROAD NO.3,6076,ORLEM BLISS,19389,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,KHAJURIA ROAD,15926,TRIKAMDAS ROAD,18698,1) DMS OFFLINE AT HARIYASH S/S. 2) DMS OFFLINE AT E S I S HOSPITAL (KANDIVLI) S/S. 3) DMS OFFLINE AT AKURLI ROAD NO.1 S/S. 4)KANDIVALI AVIRAHI ARCADE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)HARIYASH S/S DMS SW.NO.04319 SWITCH MECHANISM PROBLEM. TRIKAMDAS ROAD 60% SUPPLY RESTORED ON LT BACKFEEDING AT 18:30 HRS. TRIKAMDAS ROAD 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:50 HRS.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKURLI SIDDHIVINAYAK,34060,KANDIVALI BEST QUARTERS,16811,1) DMS OFFLINE AT AKURLI ROAD NO.1 S/S. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TRIKAMDAS ROAD S/S SW.NO.18698 FAILED TO OPERATE FROM SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.L.COLLEGE,38800,SUNRISE,32579,1)AMERICAN SPRING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VODAFONE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VODAFONE,31394,LIBERTY GARDEN NO.2,28877,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MINAL,19284,MAROL ESTATE NO.3,6891,1) HEAVY TRAFFIC ON A K ROAD & MAKWANA ROAD. 2) FPI MALFUNCTION AT MINAL S/S SW.NO.19286 (NOT GLOWN). 3)KUSHWAH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ECO PARK,26469,MILITARY ROAD NO.2,13539,1) FPI MALFUNCTION AT MILITARY ROAD NO.2 S/S SW.NO.13541 (GLOWN). 2)MILITARY ROAD NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ECO PARK,26468,MILITARY ROAD NO.2,13539,1)MILITARY ROAD NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MILITARY ROAD NO.2 S/S SW.NO.13541 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL REC-STN SWITCH:03735 TO AGARWAL INDUSTRIES S/S SWITCH:25810. 2) 3C X 240 SQ. MM PILC 11 KV HTCF SECTION BETWEEN ECO PARK,26469,MILITARY ROAD NO.2,13539,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ECO PARK,26468,MILITARY ROAD NO.2,13539,1) FPI MALFUNCTION AT MILITARY ROAD NO.2 S/S SW.NO.13541 (GLOWN).,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON MILITARY ROAD .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM MANDIR TRUST,28549,RAJ RATAN,9415,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARDAS ROAD EAST,17676,STATE BANK NO.3,7164,1) HEAVY TRAFFIC ON B-CROSS ROAD ANDHERI KURLA ROAD WESTERN EXPRESS RD. . 2)NAGARDAS ROAD EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAL PICTURE,7196,MAHAKALI ROAD NO.2,12384,1)MAHAKALI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06471 (NOT GLOWN). 3) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06473 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,MEGHWADI NO.3,12786,HEMA INDUSTRIAL ESTATE,11626,1)INDIRA NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT ASCENT RESIDENCY S/S. 3) DMS OFFLINE AT PANTALOON S/S.,,
225+300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TEEN DONGARI GANESH,37082,RIDDHI SIDDHI APARTMENT NO. 2,28825,1) DMS OFFLINE AT RIDDHI SIDDHI APARTMENT NO. 2 S/S. 2) DMS OFFLINE AT MANGAL KRIPA S/S.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH NAGAR,4976,PRIME SQUARE,30499,1) FPI MALFUNCTION AT GOREGAON TELEPHONE EXCHANGE S/S SW.NO.34581 (NOT GLOWN). 2) ACCESS PROBLEM AT MAHESH NAGAR S/S.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON TELE.STAFF QUARTERS,10181,A K TOWER,12164,1) ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC IN LIBERTY GARDEN AREA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SUNDER NAGAR NO.1,12962,SUNDER NAGAR NO.2,12003,1) FPI MALFUNCTION AT SUNDER NAGAR NO.2 S/S SW.NO.12004 (GLOWN). 2)SUNDER NAGAR NO.1 S/S DMS SW.NO.12962 SWITCH MECHANISM PROBLEM.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.2,9390,BHAGATSINGH NAGAR NO.1,28859,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULSHAN COMPOUND,19383,GOREGAON HOUSING NO.4,18968,1)MIND SPACE REC-STN WENT OFFLINE AFTER TRIPPING. 2)GOREGAON HOUSING NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE LAXMI INDUSTRIAL ESTATE NO.3 S/S SW.NO.17912 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON S V ROAD AND LINK ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GULSHAN COMPOUND,19383,GOREGAON HOUSING NO.4,18968,1) DMS OFFLINE AT VASANT GALAXY S/S. 2) DMS OFFLINE AT GOREGAON SHASTRI NAGAR NO.3 S/S. 3)FAILED TO OPEN GOREGAON HOUSING NO.4 S/S SW.NO.18968 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YUGDHARMA NO.2,18041,BHOOMI CLASSIC,28880,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHOOMI CLASSIC,28882,BLUE HORIZON,15876,1) DMS OFFLINE AT BLUE HORIZON S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BLUE HORIZON S/S DMS SW.NO.15876 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE BLUE HORIZON S/S DMS SW.NO.15877 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LINK ROAD NARSINGH LANE & AT MARVE SIGNAL.. CABLE DAMAGED BY MCGM NEAR INORBIT MALL & LINK ROAD JUNCTION.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARMONY MALL,36370,BHAGATSINGH NAGAR NO.1,28861,,,
150SQ.MM,PILC,11KV,HTCF SECTION,SINGAPORE INTERNATIONAL SCHOOL,29737,LION PENCIL NO.2,37777,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN WAYS,25503,JAY PRECISION NO 2,35073,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIOM BUILDING,38295,SIDDHI VINAYAK NAGAR,13578,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) CHAMUNDA CLASSIC S/S SWITCH NO.36320 FAILED TO OPEN ELECTRICALLY ON DMS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MIRA (M I D C),11982,PERMANENT MAGNET NO 2,26953,1) FPI MALFUNCTION AT MIRA (M I D C) S/S SW.NO.11984 (NOT GLOWN). CABLE DAMAGED BY PERMANENT MAGNET HT CONSUMER INSIDE PERMANENT MAGNET NO.2 S/S PREMISES..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RIDDHI SIDDHI APARTMENT,16601,SHIV TOWER,12155,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ROYAL PARK,16152,SHANTIDHAM,14835,1)FAILED TO OPEN NL COMPLEX S/S SW.NO.17151 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NL COMPLEX S/S SW.NO.17153 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHANTIDHAM,14837,SRISHTI NO 2,10072,1) FPI MALFUNCTION AT SRISHTI NO 2 S/S SW.NO.10072 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA NO 3,37522,CHIMAJI NAGAR,14121,1) FPI MALFUNCTION AT RAJU INDUSTRIAL ESTATE S/S SW.NO.07896 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOK PRAKASHAN,26172,PENKARPADA NO 3,37520,1) FPI MALFUNCTION AT RAJU INDUSTRIAL ESTATE S/S SW.NO.07896 (GLOWN). 2)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S SW.NO.09980 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA NO 3,37522,CHIMAJI NAGAR,14121,1)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S SW.NO.09980 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT LION PENCILS NO.1 S/S SW.NO.02472 (GLOWN).,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT LION PENCIL NEW S/S SW.NO.38789 (GLOWN).,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LION PENCILS NO.1,2470,DAHISAR CHECKPOST,15464,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LION PENCILS NO.1,38790,DAHISAR CHECKPOST,15464,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LION PENCILS NO.1,2470,DAHISAR CHECKPOST,15464,1) DMS OFFLINE AT DAHISAR CHECKPOST S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL RESIDENCY,37852,VASUNDHARA APARTMENT NO 2,17613,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANGID RAVI,18187,PATEL ESTATE,28408,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AJIT INDUSTRIAL ESTATE S/S SW.NO.11166 (GLOWN). 2)FAILED TO OPEN JAGKUMAR S/S SW.NO.12942 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHAMUNDA CLASSIC S/S SW.NO.34698 FAILED TO OPERATE FROM SCADA.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLASSIC PRECI TECH,34485,GREEN VALLEY STUDIO,38415,1) FPI MALFUNCTION AT CLASSIC PRECI TECH S/S SW.NO.34487 (NOT GLOWN). 2) DMS OFFLINE AT GREEN VALLEY STUDIO S/S. 3) DMS OFFLINE AT MASACHA PADA EAST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASHI NORTH NO.2,13630,MISQUETTA WADI,31414,1) FPI MALFUNCTION AT MASACHA PADA KIOSK S/S SW.NO.34264 (NOT GLOWN). 2) FPI MALFUNCTION AT MASACHA PADA KIOSK S/S SW.NO.34267 (NOT GLOWN). CABLE DAMAGED BY PWD DEPT. AT 15MTR FROM KASHI NORTH NO.2 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MISQUETTA WADI,31413,FATIMA APARTMENT,17793,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN VILLAGE,17528,CLASSIC PRECI TECH,34487,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC NEAR DAHISAR CHECK NAKA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMAR METAL,28884,LAXMI CAR,32736,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHMIRA ROAD EAST,7740,KASHMIRA ESTATE NO.2,17884,,,
120+150+6300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANEGAR ENCLAVE,32822,VINAY NAGAR,37330,1) FPI MALFUNCTION AT BANEGAR ENCLAVE S/S SW.NO.32822(GLOWED). 2) LOADING CONSTRAINTS..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POOJA PARK,28938,SILVER SARITA,18192,1) FPI MALFUNCTION AT POOJA PARK S/S SW.NO.28938 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CONTEMPARARY HOSPITAL,19232,B.K. COMPLEX NO.4,25052,1) CANARA BANK (T) TO NAMAN REALORS NO.1. CABLE FAULT.. RESTORATION DONE AFTER SEPARATING JUMPER AT THE CAPITOL S/S ISOLATING SECTION BETWEEN MMRDA R/S TO THE CAPITOL S/S AND CHARGING OF SECTION BETWEEN THE CAPITOL S/S TO B.K.COMPLEX NO.4.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RELIANCE IND BKC (TEMP),35209,GODREJ BKC,37635,1) ACCESS PROBLEM AT RELIANCE IND BKC (TEMP) S/S. CABLE DAMAGED BY MAHANAGAR GAS LTD NEAR BKC R/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINT BECAUSE OF HT CABLE FAULT BETWEEN MMRDA R/S TO GANDHI NGR NO. 5..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHAR NAGAR,10138,BHARAT NAGAR NO.1,9481,1) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19986 (NOT GLOWN). 2) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19987 (NOT GLOWN). 3) HEAVY TRAFFIC ON 1) S V RD FOR WEST SQUAD 2) WESTERN EXPRESS HIGHWAY & PARLE MARKET RD FOR EAST SQUAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UTTAR BHARTIYA SANGH,17985,AIR FORCE COLONY NO. 2,35753,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GANDHI NAGAR NO.2,5965,RAJIV NAGAR,18082,1) OPERATION SQUAD WAS NOT HAVING ORIGINAL HANDLE OF CG LUCY OIL TYPE SWITCHGEAR FOR OPERATION AT RAJIV NAGAR S/S. SAME ARRANGED BY HTM TEAM. 2) ALSO LARGE MOB AT RAJIV NAGAR S/S. CABLE DAMAGED BY METRO-3 AT RAJIV NAGAR OPPOSITE MUMBAI BANK.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.3,16567,KHERWADI NORTH NO.3,14902,1) DMS OFFLINE AT KHERWADI EAST NO.3 S/S. 2) FPI MALFUNCTION AT KHERWADI NORTH NO.1 S/S SW.NO.34357 (NOT GLOWN). 3) ACCESS PROBLEM AT KHERWADI EAST NO.3 S/S DUE TO MATERIAL DUMPED INFRONT OF SUBSTATION GATE. 4) COMMUNICATION NETWORK PROBLEM AT KHERWADI (E) NO.3 S/S. CABLE DAMAGED BY BMC BEHIND KHERWADI (N) NO.3 S/S ON HARNE GURUJI VIDYALAYA MARG.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,1) FPI MALFUNCTION AT KHERWADI NORTH NO.3 S/S SW.NO.14904 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I G RECREATION CLUB,12254,GAIL SOCIETY,14912,1) OPERATION SQUAD STUCK IN HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. 2) ACCESS PROBLEM AT MAKERS MAXITY MALL S/S DUE TO HEAVY CONSTRUCTION WORK.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA CEMETRY,18340,VISHWAS,35909,1) ACCESS PROBLEM AT KHERWADI NORTH NO.3 S/S LOT OF DEBRIS KEPT IN FRONT OF SMALL DOOR & ANOTHER DOOR WAS LOCKED FROM INSIDE OF S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA CEMETRY,18340,VISHWAS,35909,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GANDHI NAGAR NO. 5 S/S SW.NO.29888 (NOT GLOWN). OPERATION SQUAD WAS BUSY IN LOAD RELIEVING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GANDHI NAGAR NO. 5 S/S SW.NO.29888 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MMRDA REC-STN SW.NO.26721 FAILED TO OPERATE FROM SCADA. 2. ) RELAY VALUES UPDATED LATE ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) BHARAT NGR S/S INTIALLY WENT OFFLINE AFTER TRIPPING 2) BHARAT NGR S/S (DMS) SW. NO. 9482 INITIALLY FAILED TO OPERATE (OFF) 3) GANDHI NGR S/S (DMS) SW. NO. 30788 INITIALLY FAILED TO OPERATE (OFF).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,1)FAILED TO OPEN BHARAT NAGAR NO.1 S/S SW.NO.09482 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)THE CAPITAL S/S SW.NO.35263 SWITCH MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI HSG (S),13193,FLORELLA,28381,1)FAILED TO CLOSE NAHAR JAMAICA S/S SW.NO.37222 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI HSG (S),13193,FLORELLA,28381,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,25677,DEONAR NORTH 1,5703,SQUAD WAS BUSY WITH OTHER TRIPPING AND S/S WAS HAVING SPECIAL LOCK. CABLE DAMAGED BY MCGM NEAR KGM XEROX ON GHATKOPAR MANKHURD LINK RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,25677,DEONAR NORTH 1,5703,1) DMS OFFLINE AT NATWAR PAREKH 4 S/S. 2) FPI MALFUNCTION AT NATWAR PAREKH 1 S/S SW.NO.25677 (NOT GLOWN). 3) FPI MALFUNCTION AT NATWAR PAREKH 1 S/S SW.NO.25675 (NOT GLOWN). 4) ACCESS PROBLEM AT NATWAR PAREKH 1 S/S OLD LOCK CHANGED. NEW KEY WAS NOT AVAILABLE. CABLE DAMAGED BY MCGM ROAD DEPT. ON GHATKOPAR-MANKHURD LINK RD. AT SHIVAJI NGR SIGNAL NEAR LIC OFFICE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,25677,DEONAR NORTH 1,5703,1)NATWAR PAREKH 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON GHATKOPAR MANKHURD LINK ROAD CHEDA NGR HIGHWAY AND NATWAR PAREKH AREA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NATWAR PAREKH 1,25677,DEONAR NORTH 1,5703,1)FAILED TO OPEN NATWAR PAREKH 4 S/S SW.NO.32781 FAILED TO OPERATE FROM SCADA. ISOLATION CARRIED OUT ON FOOT VEHICLE ACCESS PROBLEM AT NATWAR PAREKH NO.4 S/S BECAUSE OF NAVRATRI PANDAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) HEAVY TRAFFIC ON GM LINK RD NEAR SHIVAJI NGR SIGNAL. CABLE DAMAGED BY BMC NEAR ABU AZMI GYMKHANA ON AGANWADI RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25145 (NOT GLOWN). 3). SUB-STATION SPECIAL LOCK KEYS WERE NOT AVAILABLE AT R/S. CABLE DAMAGED BY MCGM INFRONT OF FRONT GATE OF NIYAZ AHMED MINORITY EDUCATIONAL & WELFARE TRUST..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RAFIQ NGR 2,25143,RAFIQ NGR ANGANWADI,37818,1) DMS OFFLINE AT DURGA SANGH S/S. 2) DMS OFFLINE AT SHIVAJI NGR SCHOOL 1 S/S. CABLE DAMAGED BY MCGM NEAR NALA NEAR RAFIQUE NGR. NO.2.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) FPI MALFUNCTION AT RAFIQ NGR 2 S/S SW.NO.25143 (NOT GLOWN). 2) DMS OFFLINE AT DURGA SANGH S/S. 3) HEAVY TRAFFIC ON AHILYABAI HOLKAR MARG AND GOVANDI JUNCTION SIGNAL. CABLE THEFT ATTEMPT NEAR NIYAZ AHMAD MEDICAL CENTRE INFRONT OF PUBLIC TOILET.,,
70SQ.MM,PILC,11KV,HTCF SECTION,BHIMWADI 1,7123,SLAUGHTER HOUSE 2,30812,1) FPI MALFUNCTION AT BHIMWADI 1 S/S SW.NO.07123 (NOT GLOWN). 2)SLAUGHTER HOUSE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOTUS CLY,14285,SHIVAJI NGR 1,9692,1)FAILED TO CLOSE SHIVAJI NGR 1 S/S SW.NO.06367 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIVAJI NGR 1 S/S SW.NO.06365 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON G M LINK RD AND SHIVAJI NGR SIGNAL..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N M METAL,15269,SURAJ HEIGHT,12838,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAIPRAKASH NAGAR,13615,P M P AUTO,34513,1) FPI MALFUNCTION AT JAIPRAKASH NAGAR S/S SW.NO.13614 (NOT GLOWN).,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,ECO STAR,36453,ECO HOUSE,34190,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARAT UDYOG,7169,SHIV SAGAR,14394,1) FPI MALFUNCTION AT JAIPRAKASH NAGAR S/S SW.NO.13614 (NOT GLOWN). 2)FAILED TO CLOSE JAIPRAKASH NAGAR S/S SW.NO.13614 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DINDOSHI WEST S/S SW.NO.13654 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,P.M.P. AUTP,34513,JAIPRAKASH NAGAR,13615,1) FPI MALFUNCTION AT JAIPRAKASH NAGAR S/S SW.NO.13614 (NOT GLOWN). 2)JAIPRAKASH NAGAR SILVER ARCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE VAKRATUNDA CORPORATE PARK S/S SW.NO.38276 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,JAIPRAKASH NAGAR,13615,P M P AUTO,34513,1) FPI MALFUNCTION AT JAIPRAKASH NAGAR S/S SW.NO.13614 (NOT GLOWN).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GOBINDSINGH IND. ESTATE,5057,BANDIVLI EAST NO.1,7681,1)FAILED TO CLOSE MAJAS WEST S/S SW.NO.13340 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOREGAON EAST NO.1,610,SURVE INDUSTRIAL ESTATE,26246,1)GOREGAON EAST NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON GOREGAON STN. ROAD AND AAREY ROAD.. 3) LOADING CONSTRAINT ON RESTORATION POINT DUE TO MULTIPLE 11 KV FAULT.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,CHURIWADI,9466,PANDURANG WADI NO.2,12630,1) FPI MALFUNCTION AT SHANKALA IND.ESTATE S/S SW.NO.18385 (NOT GLOWN). 2) DMS OFFLINE AT GOREGAON EAST NO.3 S/S.,,
70+120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OTTERS CLUB,15166,KALPAK HITES,10627,1)KALPAK GULSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN ST PAUL ROAD NO.1 S/S DMS SW.NO.02091 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ST PAUL ROAD NO.1 S/S DMS SW.NO.02090 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON PERRY RD .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GAIKWAD NAGAR MHADA NO.1 S/S. 2) DMS OFFLINE AT MALVANI MHADA NO.4 S/S. 3) DMS OFFLINE AT MALVANI COLONY NO.3 S/S. 4)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10371 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY FOREST DEPARTMENT AT PLOT NO 44 ALONG LAGOON ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MALVANI HOSPITAL S/S SW.NO.10370 FAILED TO OPERATE FROM SCADA. 2) LOADING CONSTRAINT DUE TO CABLE SECTION DEAD BETWEEN MALWANI MHADA NO.5 S/S TO NEW BABREKAR NGR S/S. CABLE DAMAGE BY MCGM ON MAHAKALI RD OPP SHRI GANESH GARAGE. OPP STLT NO PCV030027..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALWANI MHADA NO.9,28518,1)FAILED TO OPEN MALVANI COLONY NO.5 S/S SW.NO.13072 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALWANI MHADA NO.9,28518,1) DMS OFFLINE AT MALVANI COLONY NO.5 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MALVANI COLONY NO.5 S/S SW.NO.13072 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW BABREKAR NAGAR,26852,MALWANI MHADA NO.9,28518,1) DMS OFFLINE AT MALVANI COLONY NO.5 S/S. 2) HEAVY TRAFFIC ON S V ROAD MALWANI RAOD AND MARVE RAOD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.14,32118,RYAN SCHOOL NO.2,35275,1)FAILED TO CLOSE LOURDES HERITAGE S/S SW.NO.26516 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LOURDES HERITAGE S/S SW.NO.26517 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RYAN SCHOOL NO.2,35275,INTERFACE BUILDING NO.14,32118,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.14,32118,RYAN SCHOOL NO.2,35275,1) HEAVY TRAFFIC ON LINK ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALWANI POLICE QUARTERS,32993,AIR MARVE,26780,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.1,31745,MALVANI COLONY NO.4,10964,1) LOADING CONSTRAINTS DUE TO EXISTING 11KV CABLE FAULT BETWEEN GANESH NAGAR MHADA REC-STN SWITCH:03710 TO KHARODI LINK ROAD NO.1 S/S SWITCH:31746 IN THE SAME AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALAD IND.UNIT NO.3,16344,MALAD IND.UNIT NO.4,14760,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY ESTATE NO.1,5395,VALNAI NO.2,15734,1)FAILED TO OPEN VALNAI NO.1 S/S DMS SW.NO.11627 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VALNAI NO.1 S/S DMS SW.NO.11627 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VIJAY ESTATE NO.1 S/S SW.NO.05949 (NOT GLOWN). 4) HEAVY TRAFFICE ON S.V. RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL VIEW PARK,28362,DAMU NAGAR NO.2,11068,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VASANT UTSAV,18688,HILL VIEW PARK,28360,1) HEAVY TRAFFIC ON W-E-H.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VICKERS SPERRY NO.2,6143,MAHINDRA WELFARE CENTRE,12761,HEAVY TRAFFIC ON WEH & TAKING SITE CLEARANCE.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,NARSIPADA,16201,DATTANI PARK,6978,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA NORTH,12036,LOKMANYA,9347,1.) HANUMAN NAGAR VALMIKI S/S WAS OFFLINE THROUGHOUT TRIPPING. 2.) TRAFFIC ON WEH & AKURLI ROAD.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY 2) LOKMANYA S/S S/W 9347 DID NOT GET ON FROM SCADA. (ABNORMALITY ALREADY PRESENT IN NMS).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S SW.NO.32198 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,1) DMS OFFLINE AT AKURLI ROAD NO.1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOKUL COMPLEX NO.2,13068,MAHARASHTRA POLICE QTRS NO.2,17170,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOKUL COMPLEX NO.2,13068,MAHARASHTRA POLICE QTRS NO.2,17170,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POISAR EAST,36863,POISAR VILLAGE,19237,1)FAILED TO OPEN POISAR VILLAGE S/S SW.NO.19237 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,NAGARI NIWARA NO.1,25213,DINDOSHI MHADA NO.3,26636,1)FAILED TO CLOSE RAHEJA I.T. PARK REC-STN SW.NO.31056 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. NAGRI NIWARA NO.1 S/S SUPPLY RESTORED AT 20:25 HRS AFTER TROLLEY INTERCHANGE DONE BY RSM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,1) FPI MALFUNCTION AT DINDOSHI VASAHAT CENTRAL S/S SW.NO.17143 (NOT GLOWN). CABLE DAMAGED BY MCGM WATER DEPT IN FROM OF DINDOSHI VASAHAT CENTRAL S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR NO 10,13486,POONAM SAGAR COMPLEX NO 4,28279,1) FPI MALFUNCTION AT SECTOR NO 7 S/S SW.NO.30564 (NOT GLOWN). 2) FPI MALFUNCTION AT SECTOR NO 10 S/S SW.NO.13486 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHANTI NAGAR SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)POONAM SAGAR COMPLEX NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) RESTORATION DONE AFTER LOAD RELIEVING DUE TO LOADING CONSTRAINTS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 2,13973,SECTOR NO 7,17717,1)FAILED TO OPEN POONAM SAGAR COMPLEX NO 4 S/S SW.NO.28279 FAILED TO OPERATE FROM SCADA.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,SHREE SHASHWAT NO 2,31560,SHREE SHASHWAT NO 4,38288,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RUSHAB PLAZA,30738,VINAYAK TOWER,38076,1)SHREE SHASHWAT NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN SHREE SHASHWAT NO 2 S/S SW.NO.31560 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHALIBHADRA GRAM,17501,SANGHVI TOWER,15243,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHALIBHADRA GRAM,17501,SANGHVI TOWER,15243,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,ADARSH KALA KENDRA NO.2,28172,GHANSHYAM ENCLAVE,36100,1)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28156 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28157 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28159 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GHANSHYAM ENCLAVE S/S SW.NO.36100 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GHANSHYAM ENCLAVE S/S SW.NO.36101 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.1,28157,VINEET SOCIETY,31020,1)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28157 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28156 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAHANUKAR WADI NO.1 S/S DMS SW.NO.28159 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GHANSHYAM ENCLAVE S/S SW.NO.36100 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT PANCHASHEEL GARDEN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAURAV GARDEN NO.1,16519,SAHYADRI NAGAR,14098,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1.) KANDIVALI WEST NO 2 S/S WENT OFFLINE AFTER GIVING COMMAND 2.) SWITCH MECHANISM ISSUE OF S/W 34031 AT KANDIVALI WEST NO 2 S/S. 3.) LOADING CONSTRAINT.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RSC 53 NORTH,37100,CHARKOP JAINIL CHS,31750,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR 8 NO 4,28021,SECTOR 8 NO 5,28019,1) FPI MALFUNCTION AT SECTOR 8 NO 4 S/S SW.NO.28021 (NOT GLOWN). 2) DMS OFFLINE AT SECTOR 8 NO 4 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI WEST NO.3,10753,KANDIVLI WEST NO.2,6705,1)VASANT VAIBHAV S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,VASANT VAIBHAV,12987,KANDIVLI WEST NO.3,7321,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORCHID SUBARBIA,37192,VASANT ARADHANA,19466,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VASANT ARADHANA,19467,KAMALA ASHISH,19498,1) DMS OFFLINE AT ORCHID SUBARBIA S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR HILLCREST,37281,VIKHROLI HILL 6,15098,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MAYFAIR SYMPHONY,31049,SAGAR NAGAR,29489,1) DMS OFFLINE AT VIKHROLI HILL 6 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,1)PRESIDENTIAL TOWER 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GEOFEERY MANNERS S/S TIME TO GET PERMISSION FOR ACCESS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS RD. 2) FPI MALFUNCTION AT GEOFEERY MANNERS S/S SW.NO.38359 (GLOWN). CABLE DAMAGED BY MCGM(SWD DEPT) INFRONT OF BOMBAY TEXTILE RESEARCH MAIN GATE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH,648,GODREJ & BOYCE 1,30910,1) DMS OFFLINE AT PRESIDENTIAL TOWER 2 S/S. 2) DMS OFFLINE AT VIKHROLI INDUSTRIES S/S. 3) DMS OFFLINE AT VIKHROLI SOUTH S/S. CABLE DAMAGED BY BMC ON LBS ROAD NEAR GODREJ COLONY GATE NEAR BUS STOP NEAR GODREJ INTERIO SIGN BOARD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,1) FPI NOT INSTALLED AT EVEREST GARDEN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15099 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15099 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KAILASH IND EST 2 S/S SW.NO.13962 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT GHATKOPAR EAST 4 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI HILL 6,15177,1)FAILED TO OPEN GHATKOPAR EAST 2 S/S DMS SW.NO.13652 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR EAST 4 S/S SW.NO.25911 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE VIKHROLI REC-STN SW.NO.07834 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15099 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT GHATKOPAR EAST 4 S/S. CABLE SECTION BETWEEN RUNWAL R/S TO GHATKOPAR (N) NO.2 IS DAMAGED BY MCGM(SWD DEPT) 5M AWAY FROM BUS STOP OPP. TO KALPTARU AHURA EXIT GATE TOWARDS GHATKOPAR (N) NO.2.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15098 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VIKHROLI HILL 6 S/S DMS SW.NO.15099 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORCHARD RESIDENCY NO.3,34690,PARKSITE SCHOOL,34391,1)FAILED TO OPEN PARK SITE 1 S/S DMS SW.NO.05354 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ORCHARD RESIDENCY NO.3,34690,PARKSITE SCHOOL,34391,1)FAILED TO CLOSE PARK SITE 1 S/S DMS SW.NO.05352 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PARK SITE 1 S/S DMS SW.NO.05354 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE PARK SITE 1 S/S DMS SW.NO.10923 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POONAM ORBIT,37491,QUEENS PARK,16619,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DEV TARA,31760,SHREE SAI SNEHA COMPLEX,37418,1) DMS OFFLINE AT SONA SWEET HOME S/S. 2)SHREE SAI SNEHA COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN PANCHRATNA PARK S/S SW.NO.14111 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT GAURAV HOMES S/S SW.NO.19102 (NOT GLOWN). 5) FPI MALFUNCTION AT GAURAV HOMES S/S SW.NO.19100 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR CRYSTAL,29580,AKAR COMPLEX,17396,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PANCHRATNA PARK,14111,GAURAV HOMES,19102,1)FAILED TO OPEN PANCHRATNA PARK S/S SW.NO.14111 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PANCHRATNA PARK S/S SW.NO.14110 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,GRAND MANOR,16559,MOTI NAGAR,19287,1)EDEN ROSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NARMADA GAGAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SAI CHARAN RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT MOTI NAGAR S/S SW.NO.19287 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN NEST PHASE 12,28548,STERLING CITY,16497,1)SAI CHARAN RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)IDEAL ENCLAVE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT GOLDEN NEST NO 3 S/S. 4) FPI MALFUNCTION AT MOTI NAGAR S/S SW.NO.19289 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI IND EST NO 1,6955,M I UDYOG,16141,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI IND EST NO 1,6955,M I UDYOG,16141,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAJANAN PARADISE,37197,INDRALOK NO 5,29605,1) DMS OFFLINE AT INDRALOK NO 4 S/S. 2) DMS OFFLINE AT SHREYAS BUILDING S/S. 3)SHREE SAI SNEHA ENCLAVE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT GAJANAN PARADISE S/S SW.NO.37197 (NOT GLOWN). 5) FPI MALFUNCTION AT GAJANAN PARADISE S/S SW.NO.37195 (NOT GLOWN). 6) FPI FAULTY AT INDRALOK NO.5 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHREE RAM NAGAR PHASE 1,25380,SHREE SAI SNEHA ENCLAVE,37890,1) DMS OFFLINE AT SHREYAS BUILDING S/S. 2) DMS OFFLINE AT JYOTI PARK NO 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHANDRA NAGAR,15852,REKHA APARTMENT,31107,1) FPI MALFUNCTION AT JAI AMBE IND EST S/S SW.NO.17779 (GLOWN). 2) DMS OFFLINE AT DHIRAJ IND EST S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI SHRISHTI,16488,GHODEV INDOOR,27064,1) SADGURU R/S OFFLINE ON SCADA. 2) FPI MALFUNCTION AT RAMCHANDRA NGR. S/S SW.NO. 15810 (NOT GLOWED)..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LEELA BUSINESS PARK,25961,KONDIVITA ROAD NO.1,19616,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN LAND APARTMENT,12566,DIPTI BAMANPURI,38476,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMALA BUSINESS AVENUE,37685,SANGAM,4011,1) HEAVY TRAFFIC AT ANDHERI KURLA RD..,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,1) FPI MALFUNCTION AT KONDIVITA ROAD NO.1 S/S SW.NO.19617 (GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,34438,INTEL CARPORT,26987,1) FPI MALFUNCTION AT INTEL CARPORT S/S SW.NO.26989 (GLOWN). 2) HEAVY TRAFFIC ON MAHAKALI ROAD & A K ROAD. 3) ACCESS PROBLEM AT I T C HOTEL S/S ACCES PROBLEM AT I T C HOTEL S/S UPTO 15-20 MINUTES.. 4)I T C HOTEL S/S SW.NO.17295 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHANGRILA,19059,KHADI 3,27039,1) FPI MALFUNCTION AT SAKI NAKA 1 S/S SW.NO.06855 (NOT GLOWN). 2) FPI MALFUNCTION AT SAKI NAKA 1 S/S SW.NO.06857 (NOT GLOWN). 3) ACCESS PROBLEM AT KHADI 3 S/S.,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19061,1)FAILED TO OPEN L.T.NGR S/S DMS SW.NO.14703 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHANGRILA,19059,KHADI 3,27039,1)SAKI NAKA 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SAKI NAKA 1 S/S SW.NO.06855 (NOT GLOWN).,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19061,1)L.T.NGR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT SAKI NAKA 3 S/S SCRAP MATERIAL AT THE ENTRY OF SUSBSTATION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASALPHA SHIVKRIPA,18002,ASHAPURA SCTY,16159,1)ASALPHA EKVIRA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ASHAPURA SCTY S/S SW.NO.16157 (GLOWN). 3) ACCESS PROBLEM AT ASHAPURA SCTY S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LEELA PENTA,6953,SKY CHEF,9354,1) FPI MALFUNCTION AT SKY CHEF S/S SW.NO.09352 (GLOWN). 2) FPI MALFUNCTION AT SKY CHEF S/S SW.NO.09354 (GLOWN).,,
