Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.3,15233,LELEWADI NO.2,14541,1)LELEWADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05517 (GLOWN). CABLE DAMAGE BY BMC ON RAMLEELA MAIDAN RD. OPPOSITE MODERN DAIRY IN FRONT OF NEHA MACHING CENTRE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SKY CHEF,12834,NEERAV PROPERTIES,26238,1)FAILED TO CLOSE MAROL SOUTH NO.3 S/S SW.NO.09937 FAILED TO OPERATE FROM SCADA. 2) TRAFFIC ON A.K. ROAD AND U-TURN NEAR MITTAL IND. JUNCTION CLOSED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.3,15233,LELEWADI NO.2,14541,1) FPI MALFUNCTION AT LEELA LACE S/S SW. 5517(GLOWED). 2) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN HOTEL,14688,MAROL FIRE BRIGADE,9819,1) HEAVY TRAFFIC AT KONDIVITA RD & ANDHERI KURLA RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAKINAKA PUMPING,10337,SNEHA SAGAR,36451,1) DMS OFFLINE AT SAKINAKA PUMPING S/S. 2) DMS OFFLINE AT GARDEN HOTEL S/S. 3) HEAVY TRAFFIC ON MAROL MAROSHI ROAD & ANDHERI KURLA ROAD.. 4) FPI MALFUNCTION AT SNEHA SAGAR S/S SW.NO.36450 (GLOWN). CABLE DAMAGED BY KANAKIA CONSTRUCTION NEAR SNEHA SAGAR S/S DOOR..,,
120+0.1SQ.MM,PILC,11KV,HTCF SECTION,VIJAY PRINT,349,JEEVAN SILK MILLS,2422,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,T.MANEKLAL,561,MAROL PALI GROUND,38903,1)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04688 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04690 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY L & T IN FRONT OF MAROL PALI GROUND S/S GATE.,,
120+150+0.1+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVAN SILK MILLS,2423,MANIYAR DYE,2588,1) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04690 (NOT GLOWN). 2) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04689 (GLOWN). 3) FPI MALFUNCTION AT JEEVAN SILK MILLS S/S SW.NO.02422 (NOT GLOWN). 4) FPI MALFUNCTION AT JEEVAN SILK MILLS S/S SW.NO.02423 (NOT GLOWN). 5) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.. CABLE DAMAGED BY PRIVATE PARTY IN FRONT OF JEEVAN SILK S/S GATE..,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,ASALPHA VILLEGE 3,10274,GHATKOPAR HILL,11465,1) FPI MALFUNCTION AT GHATKOPAR HILL S/S SW.NO.11465 (GLOWN). 2)FAILED TO OPEN MOHILI SOUTH S/S SW.NO.09851 FAILED TO OPERATE FROM SCADA. 3)GHATKOPAR HILL 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON KALE MARG & L.B.S ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BLUE STAR,14657,ASHA KRISHNA,28130,LOADING CONSTRAINTS DUE TO HTCF BETWEEN D SOUZA NGR NO.2 TO KRISHNA NGR. CABLE DAMAGED BY MCGM ON ANDHERI GHATKOPAR LINK RD. NEAR PRABHA PAN BIDI SHOP.30 MTRS FROM ASHAKRISHNA BLDG.GATE. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1)OPERATION SQUAD S VEHICLE DRIVER WAS UNAVAILABLE SO ISOLATION CARRIED ON RICKSHAW & FEET.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BLUE STAR,14657,ASHA KRISHNA,28130,1)FAILED TO CLOSE KHERANI RD 2 S/S DMS SW.NO.09714 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON AT SAKI NAKA SIGNAL. CABLE DAMAGED ON ANDHERI GHATKOPER LINK ROAD NEAR JAID CERAMICS NEAR 6W.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1)LATHIA RUBBER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10277 (GLOWN). 3) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10279 (NOT GLOWN). 4) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10280 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA VIHAR RD 2,2700,MANIYAR DYE,2590,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02592 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02592 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA VIHAR RD 2,2700,MANIYAR DYE,2590,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)AKRUTI ORCHID 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT VIJAY SYNTHETICS S/S. 3)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. 4). MANIYAR DYE S/S S. 2589 OPERATED AFTER GIVING MULTIPLE COMMANDS..,,
225SQ.MM,PILC,11KV,HTCF SECTION,VIJAY SYNTHETICS,5898,DHARAMPAL,27047,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY OPPOSITE VIJAY SYNTHETICS BACK SIDE GATE..,,
225SQ.MM,PILC,11KV,HTCF SECTION,VIJAY SYNTHETICS,5898,DHARAMPAL,27047,,,
225SQ.MM,PILC,11KV,HTCF SECTION,DHARAMPAL,27049,KURLA VIHAR RD 2,2698,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRANIKA CHAMBERS,31649,VIHAR RD 1,32904,1)PRANIK CHAMBERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT VIHAR RD 1 S/S. 3). PIGMENTS S/S SW. 2865 OPERATED AFTER GIVING MULTIPLE COMMAND. 4). MULTIPLE TRIPING AT THE SAME TIME.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE YADAV NGR 1 S/S DMS SW.NO.14185 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAKI NORTH 2 S/S SW.NO.15486 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GHATKOPAR HILL 2 S/S SW.NO.16719 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON SAKI-VIHAR ROAD KHERANI ROAD MOHILI VILLAGE AND ANDHERI-KURLA ROAD..,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD KHERANI RD. & JVLR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NAIRWADI S/S. 2) DMS OFFLINE AT SAKI NORTH 2 S/S. CABLE DAMAGED BY BMC(ROAD DEPT) BEHIND PETROL PUMP ON BLUE STAR LANE..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYA NGR 2,10344,SAFED POOL,14037,1) FPI MALFUNCTION AT SAFED POOL S/S SW.NO.14038 (GLOWN). SATYA NGR 2 40% SUPPLY RESTORED ON LT BACKFEEDING AT 10:50 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DSOUZA NGR 2,13323,SHRI KRISHNA NGR,11175,1) HEAVY TRAFFIC ON ANDHERI KURLA RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARMAR STEEL,7362,DSOUZA NGR 1,18419,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DSOUZA NGR 2,13323,SHRI KRISHNA NGR,11175,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARMAR STEEL,7362,DSOUZA NGR 1,18419,1) FPI MALFUNCTION AT SATYA NGR 2 S/S SW.NO.10344 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA VIHAR RD 3,9098,SARITA EST,9086,1) FPI MALFUNCTION AT PARMAR STEEL S/S SW.NO.07364 (NOT GLOWN). 2)SARITA EST S/S (DMS) WENT OFFLINE AFTER TRIPPING. SUSPECTED CABLE DAMAGED BY BMC OPP.ST.JUDE HIGHSCHOOL BESIDE TELEPHONE PILLAR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARMAR STEEL,7362,DSOUZA NGR 1,18419,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WONDER PARK,17571,DIMPLE,38383,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD. 2) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09998 (NOT GLOWN). 3) FPI MALFUNCTION AT H.KANTILAL S/S SW.NO.09996 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28339,IRLA NO.1 (PLT),376,1) DMS OFFLINE AT GOKUL NEMIELLA S/S. 2) FPI MALFUNCTION AT IRLA TELEPHONE EXCHANGE S/S SW.NO.38016 (NOT GLOWN). 3)FAILED TO OPEN PRIME MALL S/S SW.NO.28342 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PRIME MALL S/S SW.NO.28339 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PRIME MALL S/S SW.NO.28341 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN PRIME MALL S/S SW.NO.28344 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN PRIME MALL S/S SW.NO.32333 FAILED TO OPERATE FROM SCADA. 8) HEAVY TRAFFIC AT MILAN SUBWAY & SANTACRUZ S V RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA TELEPHONE EXCHANGE,38016,GOKUL DIVINE,19758,1)PRIME MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRIME MALL,28341,GOKUL NEMIELLA,37164,1)GOKUL NEMIELLA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GOKUL NEMIELLA S/S VERY DIFFICULT TO OPEN S/S DOOR DUE TO LOW SPACE.. SUSPECTED DAMAGE ON SV RD OPP NEW SAHAKAR BLDG GATE NEAR ST LIGHT POLE NO.KBC 099/026.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA NORTH,32899,IRLA TELEPHONE EXCHANGE,38015,1)PRIME MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)IRLA TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GOKUL NEMIELLA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC ON NEHRU RD AND S.V.ROAD. 5) FPI MALFUNCTION AT IRLA TELEPHONE EXCHANGE S/S SW.NO.38015 (GLOWN). 5.) COMMUNICATION DELAY DUE TO WEAK CELLULAR NETWORK SIGNAL AT PRIME MALL S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA NORTH,32899,IRLA TELEPHONE EXCHANGE,38015,1) FPI MALFUNCTION AT IRLA TELEPHONE EXCHANGE S/S SW.NO.38015 (GLOWN). 2) OPERATION SQUAD(SCZ) FACED HEAVY TRAFFIC ON LINK ROAD S V RD & GULMOHAR RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AVISHKAR,13988,SANGHAVI VILLA,31859,1) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07716 (NOT GLOWN). 2) FPI MALFUNCTION AT IRLA NORTH S/S SW.NO.07718 (NOT GLOWN). 3) ACCESS PROBLEM AT AVISHKAR S/S DUE TO VEHICLE PARKED IN FRONT OF S/S DOOR..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM SAI GANGA,35271,JEEVAN VIKAS ROAD,17364,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CHANDRASHEKHAR S/S SW.NO.16574 (GLOWN). 2) HEAVY TRAFFIC ON CHAKALA JUNCTION PARLE BOTTLING SIGNAL AND TELLY GULLY SIGNAL.,,
240+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. 2) ACCESS PROBLEM AT I C I C I OFFICE S/S DUE TO SECURITY PERMISSION.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9407,KHERWADI NORTH NO.2,4606,1) FEEDER TRIPPING AT SANTACRUZ REC-STN SW.NO.30477.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1)FAILED TO CLOSE KHANDWALA COMPOUND S/S SW.NO.19013 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT HANUMAN TEKDI NO.2 S/S. 3) ACCESS PROBLEM AT I C I C I OFFICE S/S. 4) FPI NOT WORKING AT ANAND NGR NO.2 S/S & GAJRAJ S/S.,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,ANAND NAGAR NO.2,10499,1)UNIVERSITY CAMPUS NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT GAJRAJ S/S CONSTRUCTION SITE GATE LOCKED.NO ONE AVAILABLE AT GATE. 3) ACCESS PROBLEM AT I C I C I OFFICE S/S. 4) ACCESS PROBLEM AT HANUMAN TEKDI NO.2 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GOLIBAR SUBWAY NO. 2,29734,GOLIBAR ROAD NO 2,31327,1)FAILED TO OPEN STATE BANK NO.1 S/S SW.NO.30871 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOLIBAR SUKH SAGAR S/S SW.NO.37292 FAILED TO OPERATE FROM SCADA. 3) HEAVAY ON WESTERN EXPRESS HIGHWAY ON NEHRU RD AND GOLIBAR RD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANT MUKTABAI ROAD,36825,VILE PARLE TELEPHONE EXCHANGE,5943,LOADING CONSTRAING DUE TO 11KV HTCF 1)SANTACRUZ R/S 30472 TO MOURA FORTUNE & 2) VILE PARLE SYMPHONY TO VIMAL APPT.,SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAING DUE TO 11KV HTCF 1)SANTACRUZ R/S 30472 TO MOURA FORTUNE & 2) VILE PARLE SYMPHONY TO VIMAL APPT,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARMEE ENCLAVE,25553,NEEL KAMAL,9443,1) FPI MALFUNCTION AT NEEL KAMAL S/S SW.NO.09443 (GLOWN). 2) FPI MALFUNCTION AT CHARMEE ENCLAVE S/S SW.NO.25553 (NOT GLOWN).,,
225SQ.MM,PILC,11KV,HTCF SECTION,CHURCH ROAD,6205,ST FRANCIS ROAD,13954,LOADING CONSTRAINTS SARASWATI RD R/S 20 MVA 1 INCOMER FAULT.OPERATION SQUAD BUSY WITH OPERATION AT TALMIKI RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37846 (GLOWN). 2)FAILED TO OPEN PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37847 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PRATIRAKSHA NAGAR NO.2 S/S SW.NO.37846 FAILED TO OPERATE FROM SCADA. 4) TRIPPING OF SANTACRUZ R/S 20MVA-1 TRAFO BKR 30466. 5) LOADING CONSTRAINT ON KALINA 20MVA-1 DUE TO KALINA 10MVA-1 INCOMER CABLE FAULT..,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN VILE PARLE SYMPHONY S/S TO VIMAL APPT S/S.,SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAINT DUE TO 11KV HTCF BETWEEN VILE PARLE SYMPHONY S/S TO VIMAL APPT S/S,
0.05+70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAITANYA NAGAR,6224,GUNJAN,18887,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HANUMAN TEKDI NO.1 S/S. 2) DMS OFFLINE AT MUDRA HOUSE S/S. 3)HINDUSTAN PETROLIUM NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEW AGRIPADA,13671,SUBHASH NAGAR,11932,1) FPI MALFUNCTION AT SUBHASH NAGAR S/S SW.NO.11933 (FAULTY)..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI LIFE MALL,27010,PHIROZSHAH ROAD,2951,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SUNITA CHS,35462,PHIROZSHAH ROAD NO.2,15609,1) HEAVY TRAFFIC ON S V ROAD AND AT GOLIBAR SUBWAY.. 2)OPERATION SQUADE WAS BUSY IN SUPPLY RESTORATION OF ANDHERI R/S 11KV SW NO. 4433 TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GRAND HYATT EXHIBITION(TEMP),25524,SURYODAYA,32879,1)YESHWANT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT GRAND HYATT EXHIBITION(TEMP) S/S DUE LOCK RUSTED THE LOCK HAD TO BE BROKEN TO GAIN ACCESS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT VAKOLA VILLAGE S/S. 2) FEEDER TRIPPING AT SANTACRUZ REC-STN SW.NO.30462.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VAKOLA VILLAGE,26875,YESHWANT NAGAR NO.3,19459,1) ACCESS PROBLEM AT VAKOLA VILLAGE S/S PRIVATE PARTY LOCK AND TRASH AND RUBLE KEPT IN FRONT OF THE SUBSTATION DOOR..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE ROAD,25981,DEVRUP,32584,1) DMS OFFLINE AT DEVRUP S/S. 2)TAGORE ROAD S/S SW.NO.25981 SWITCH MECHANISM PROBLEM.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAYFAIR HERITAGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GDC HOUSE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. QUICK RESTORATION CAN NOT POSSIBLE DUE TO LOADING CONSTRAINTS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PODDAR SCHOOL,30139,STATION ROAD NO.3,26352,1) ACCESS PROBLEM AT PODDAR SCHOOL S/S WATCHMAN NOT ALLOWING TO GO INSIDE.. CABLE DAMAGED BY BMC ON SANTACRUZ STN RD NEAR SEASON SHOWROOM..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GREEN STREET,12304,GOLDEN BUNGLOW,16810,1)GOLDEN BUNGLOW S/S SW.NO.16808 SWITCH MECHANISM PROBLEM. SAVOY CHAMBER 50% AT 12:16 HRS. SAVOY CHAMBER 100% AT 14:15 HRS. GOLDEN BUNGLOW 30% AT 15:00 HRS. 100% SUPPLY RESTORED AT 16:52 HRS AFTER CHARGING OF FAULTY SECTION BETWEEN SAVOY CHAMBERS AND STATE TRANSPORT RD NO. 2.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN STREET,12304,GOLDEN BUNGLOW,16810,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAVOY CHAMBER,34808,STATE TRANSPORT ROAD NO.2,6647,1) FPI MALFUNCTION AT GOLDEN BUNGLOW S/S SW.NO.16808 (NOT GLOWN). 2) DMS OFFLINE AT STATE TRANSPORT ROAD NO.2 S/S. 3)GOLDEN BUNGLOW S/S SW.NO.16809 SWITCH MECHANISM PROBLEM. CABLE DAMAGED BY BMC AT THE JUNCTION OF TAGORE ROAD & DATTATRAYA RD NEAR BRAMHAKUMARI CHOWK.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LINKING ROAD NO.2,35581,RAJ KUMAR APARTMENT,34949,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHIRAJ HERITAGE,19646,RIZVI PARK,10033,1) FPI MALFUNCTION AT DHIRAJ HERITAGE S/S SW.NO.19646 (NOT GLOWN). 2) FPI MALFUNCTION AT DHIRAJ HERITAGE S/S SW.NO.32623 (NOT GLOWN). 3) DMS OFFLINE AT GREEN STREET NO. 2 S/S. 4) DMS OFFLINE AT SAI BABA S/S. 5)FAILED TO OPEN DHIRAJ HERITAGE S/S SW.NO.32623 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN DHIRAJ HERITAGE S/S SW.NO.19643 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN DHIRAJ HERITAGE S/S SW.NO.19646 FAILED TO OPERATE FROM SCADA. 8) ACCESS PROBLEM AT DHIRAJ HERITAGE S/S. 9) ACCESS PROBLEM AT RIZVI PARK S/S.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW INDIA,354,VILE PARLE SOUTH,30571,1)DHIRAJ HERITAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT VIKAS SHOPPING S/S. 3) FPI MALFUNCTION AT DHIRAJ HERITAGE S/S SW.NO.32623 (NOT GLOWN). 4) FPI MALFUNCTION AT DHIRAJ HERITAGE S/S SW.NO.19643 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,SAIBABA RD S/S (DMS) INITIALLY WENT OFFLINE.,WENT OFFLINE,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EAST AVENUE,7662,WILLINGDON COLONY NO.2,34918,1)TIRUPATI PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)R N A CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)WELLINGTON COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT EAST AVENUE S/S SW.NO.07660 (NOT GLOWN). THE RELAY VALUES NOT AVAILABLE AS THE RELAY VALUES FOUND OFFLINE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TALMIKI ROAD,14583,DEV POOJA,9716,1)FAILED TO CLOSE MADHUR MILAN S/S SW.NO.34071 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAROJINI ROAD S/S DMS SW.NO.07136 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC OBSERVED IN SANTACRUZ GAZDAR BAND AREA. 2) TRIPPING OF SARSWATI RD R/S 20 MVA 2 TRAFO SWITCH NO.28273..,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,DANDA VILLAGE NO.1 (PT),35774,DANDA VILLAGE NO.3,16024,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDER VILLE,26703,SAI BABA,36137,1)STATE TRANSPORT ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JAYANAND KHIRA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE SARASWATI RD. REC-STN SW.NO.35802 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON S.V ROAD AND KHAR SUBWAY .,,
120SQ.MM,PILC,11KV,HTCF SECTION,GEMS NO.2,16219,ELEGANT,14594,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT GEMS NO.2 S/S ISOLATION & RESORATION DELAYED DUE TO TIME TAKEN FORGATE PASS ENTRY AT SEEPZ PREMISES.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,KATIYANA RESIDENCY,31119,,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z EAST NO.2,5335,B V JEWELLERS,11057,1) FPI MALFUNCTION AT B V JEWELLERS S/S SW.NO.11059 (GLOWN). 2) TIME TAKEN FOR ENTRY IN SEEPZ PREMISES.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ROLTA,14063,FLORAL DECK,16815,1) HEAVY TRAFFIC ON MIDC ROAD. NO FAULT AFTER TESTING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S E E P Z WEST NO.1,5362,HEXAGON,25165,1) ACCESS PROBLEM AT TATA BURROUGH S/S TIME TAKEN TO ENTER IN SEEPZ PREMISES.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,NAYA NAGAR NO 2,15217,NARENDRA PARK,12590,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASMITA COMPLEX NO 2,26075,RHYTHM TOWER,32545,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHARAYU COMPLEX,10903,NAYA NAGAR TECH SCHOOL,15724,1)FAILED TO OPEN RADIENT SOCIETY S/S SW.NO.13063 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RADIENT SOCIETY S/S SW.NO.13064 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KANUNGO ESTATE S/S SW.NO.17062 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RADIENT SOCIETY,13063,MIRA GULISTAN,17129,1)RADIENT SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. CENTURY PARK 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:30 HRS. MIRA GULISTAN 100% SUPPLY RESTORED ON DG SET AT 13:00 HRS. SHARAYU COMPLEX 50% SUPPLY RESTORED ON LT BACKFEEDING AT 14:10 HRS. SHARAYU COMPLEX 100% SUPPLY RESTORED ON DG SET AT 14:10 HRS. 2) SUPPLY OF 3 SUB-STATIONS MIRA GULISTAN CENTURY PARK & SHARAYU COMPLEX COULD NOT BE RESTORED DUE TO EXISTING 11KV CABLE FAULT BETWEEN SECTION SHARAYU COMPLEX S/S AND NAYA NGR TECH. SCHOOL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DELTA REFRIGERATION,11542,CHANDAN AVENUE,16122,1) DMS OFFLINE AT GEETA NAGAR S/S. 2) DMS OFFLINE AT UNITED RUBBER INDUSTRIES S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASHIMIRA ROAD NO 3,10124,GEETA NAGAR PHASE 7,30606,1) DMS OFFLINE AT GEETA NAGAR S/S. 2) DMS OFFLINE AT UNITED RUBBER INDUSTRIES S/S. 3) FPI MALFUNCTION AT CHANDAN AVENUE S/S SW.NO.16124 (GLOWN). 4) FPI MALFUNCTION AT CHANDAN AVENUE S/S SW.NO.16125 (NOT GLOWN). GEETA NAGAR PHASE 7 80% SUPPLY RESTORED ON LT BACKFEEDING AT 02:40 HRS. GEETA NAGAR PHASE 7 100% SUPPLY RESTORED ON LT BACKFEEDING AT 02:48 HRS.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,GEETA NAGAR,29609,SEEMA REGENCY,17402,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDAN AVENUE,16125,UNITED RUBBER INDUSTRIES,18604,1) FPI MALFUNCTION AT CHANDAN AVENUE S/S SW.NO.16124 (GLOWN). 2) RELAY VALUES UPDATED LATE ON SCADA. CABLE DAMAGED BY MBMC WATER DEPARTMENT NEAR HOTEL TAYYADE RESIDENCY NEAR SIGNAL..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SECTOR NO 4,10090,SHANTI NAGAR EAST NO 2,15593,1) DMS OFFLINE AT SECTOR NO 3 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RASSAZ SHOPPING MALL,25800,NAYA NAGAR NO 1,15823,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPTARU BUILDING,32661,SHIMPOLI SEWAGE,16225,1)KALPTARU BUILDING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE MAHAVIR NAGAR SHIV SHRISHTI S/S SW.NO.38132 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MULJI NAGAR NO 2,6549,SATYA NAGAR NO 1,7848,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,VASUNDHARA APARTMENT NO 1,12683,POISAR CENTRAL,11645,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)EKTA BHOOMI WELFARE CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON W-E HIGH WAY SERVICE ROAD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI NGR 3,12055,SHIVAJI NGR SOUTH 2,9745,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHIKKUWADI 2,15585,CHIKKUWADI 3,15246,1) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16554 (NOT GLOWN). 2) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16555 (NOT GLOWN). CABLE SUSPECTED DAMAGED NEAR PMGP COLONY OPP.BUILDING NO 51 ..NEAR CHIKKUWADI 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)CHIKKUWADI 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16555 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16554 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16556 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI 3,15245,CHIKKUWADI MHADA,37423,1) ACCESS PROBLEM AT CHIKKUWADI MHADA S/S EXCAVATION ON SANT ROHIDAS MARG SO ISOLATION CARRIED ON FEET. 2)CHIKKUWADI 3 S/S SW.NO.15245 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAY HIND NGR,29801,CHIKKUWADI 2,15583,1)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16554 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16555 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16556 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16554 (NOT GLOWN). 5) FPI MALFUNCTION AT JAY HIND NGR S/S SW.NO.29801 (NOT GLOWN). CHIKKUWADI 2 100% SUPPLY RESTORED ON DG SET AT 22:00 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,1) FPI MALFUNCTION AT INVO CLEAN S/S SW.NO.31387 (NOT GLOWN). 2)FAILED TO OPEN INVO CLEAN S/S SW.NO.31385 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN INVO CLEAN S/S SW.NO.31387 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHIVAJI NGR 2 S/S. 2) HEAVY TRAFFIC AT SHIVAJI NGR JUNCTION & BAJIPRABHU DESHPANDE RD..,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,JAY MAHARASHTRA NGR,18038,DEONAR HSG.1,31626,1) ACCESS PROBLEM AT ALKABIR S/S TIME DELAY DUE TO SECURITY CHECK.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT SION TROMBAY RD & P L LOKHANDE MARG.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHANBAUG STRORAGE S/S SW.NO.19701 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHIKKUWADI 4,16857,YASHWANTRAO CHAVAN NGR,15730,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI SCRAP NO 2,38534,CHIKKUWADI 1,35953,1) FPI MALFUNCTION AT SPARC 2 S/S SW.NO.29077 (NOT GLOWN). 2) RESORATION DELAYED DUE TO HEAVY RAINFALL AT SHIVAJI NGR AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SPARC 2,29077,CHIKKUWADI SCRAP,15909,1) HEAVY TRFFIC ON G.M.LINK ROAD. 2) DMS OFFLINE AT CHIKKUWADI 1 S/S.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 1,10768,SANT NIRANKARI,28506,1) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.25450 (NOT GLOWN). 2) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.10768 (NOT GLOWN). 3)FAILED TO OPEN SHIVAJI NGR SCHOOL 1 S/S SW.NO.25450 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY WATER WORKS(MCGM) OPP. SANT NIRANKARI S/S NEAR LT PILLAR NO. 09160218.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PADMA NGR 2,17905,SHIVAJI NGR BUS DEPOT,15351,1) HEAVY TRAFFIC ON AHILYABAI HOLKAR ROAD DUE TO BMC WORK. CABLE DAMAGED BY BMC INFRONT OF SHIVAJI NGR BUS DEPOT GATE OPPOSITE ASHIANA MILK SHOP. SANT NIRANKARI S/S AND SHIVAJI NGR BUS DEPOT S/S RESTORED AFTER RECTIFICATION OF 11KV HTCF BETWEEN SHIVAJI NGR SCHOOL S/S TO SANT NIRANKARI S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VANIKARAN,36056,CHEETA CAMP 3,12491,1)FAILED TO CLOSE TROMBAY 1 S/S SW.NO.11633 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT ACROPOLIS REC-STN SW.NO.29201. ROTATIONAL LOAD SHEDDING CARRIED OUT ALL S/R AFTER RECTIFICATION OF HT CABLE FAULT.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,V R MEDICARE,37295,CHEMBUR SAPPHIRE,32756,1) DMS OFFLINE AT CHEMBUR GANGAVIHAR S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SUDEV SADAN,32519,KOKAN NGR 2,15902,1)KOKAN NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC AT CHEMBUR NAKA NEAR DIOMOND CIRCLE & ON RC MARG.. 3) ACCESS PROBLEM AT KOKAN NGR 2 S/S SPECIAL LOCK KEY AT TILAKNAGAR R/S.. CABLE DAMAGED BY UNKNOWN PARTY IN FRONT OF LAV KUSH SOC..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR WEST 2,5802,SINDHI SOCI.GYMKHANA,15283,1)S V COLLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CHEMBUR WEST 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT KOKAN NGR 2 S/S. 4) DMS OFFLINE AT SAIDEEP S/S. CABLE DAMAGED BY MCGM OPP. SINDHI SOC. GYMKHANA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR WEST 2,5802,SINDHI SOCI.GYMKHANA,15283,1) FPI MALFUNCTION AT CHEMBUR WEST 2 S/S SW.NO.05802 (NOT GLOWN). 2). RESTORATION DONE AFTER DIRECTLY CHARGING SECTION BETWEEN TRISHUL TO CHEMBUR (W) NO.3 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR WEST 2,5802,SINDHI SOCI.GYMKHANA,15283,1) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 2)FAILED TO CLOSE S V COLLEGE S/S SW.NO.36908 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SINDHI SOCI.GYMKHANA S/S SW.NO.15285 (GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR MONALISA,35983,CHEMBUR WEST 2,9883,1) ACCESS PROBLEM AT ACRES CLUB S/S PRIVATE LOCK.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,1)FAILED TO OPEN ACHARYA NGR S/S SW.NO.16076 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY RUPAREL BUILDER AT SRA CONSTRUCTION COMPOUND..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROSY BLUE,31863,JEWEL TOWER,25845,1)AISHWARYA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)JEWEL TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) TRIPPED AT MMRDA REC-ST N S/S SW.NO.18101. 4) SW STATUS AT PITTIE CHAMBERS S/S 34786 DID NOT CHANGE ON SCADA AFTER EXECUTION OF COMMAND.. 5) FPI MALFUNCTION AT KALINA CRYSTAL PLAZA S/S SW.NO.34009 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN PITTIE CHAMBERS S/S SW.NO.34788 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PITTIE CHAMBERS S/S SW.NO.34786 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,C S T ROAD NO.2,14734,RAJ GALAXY,28989,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,C S T ROAD NO.2,14734,RAJ GALAXY,28989,1)PITTIE CHAMBERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON CST RD DUE TO METRO WORK. 3)FPI NOT WORKING AT CST RD NO.2 S/S. CABLE DAMAGED ON CST RD NEAR MERCEDES BENZ SHOWROOM NEAR STREET LIGHT POLE NO.EAS 030/110 NEAR DIVIDER BY METRO (J KUMAR INFRA LTD).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,C S T ROAD NO.2,14734,RAJ GALAXY,28989,1)FAILED TO CLOSE JEWEL TOWER S/S SW.NO.25847 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT C S T ROAD NO.2 S/S SW.NO.14734 (NOT GLOWN). 3) HEAVY TRAFFIC ON C.S.T ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY POTTERIES,116,BRAMHANWADI KURLA,35839,1)BOMBAY POTTERIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC OUTSIDE KURLA REC-STN & SCLR.,,
0.06+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA SOUTH 1,2446,DEVRATNA,31999,1)FAILED TO OPEN MAHARASHTRA WEIGH BRIDGE S/S SW.NO.31515 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAHARASHTRA WEIGH BRIDGE S/S SW.NO.31516 FAILED TO OPERATE FROM SCADA. 3)KURLA COURT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)MATCH FACTORY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) HEAVY TRAFFIC ON LBS RD. S G BARVE MARG.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT PENINSULA PARK NO.1 S/S WATCHMAN NOT ALLOWING ENTRY WITHOUT GATE PASS+ PRIVATE LOCK AT S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENINSULA TECHNOPARK 3,37409,KURLA BAZAR WARD,14134,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1)AGRA RD 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT TAXIMEN CLY 2 S/S. 3) HEAVY TRAFFIC ON L.B.S.ROAD.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1)AGRA RD 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE TAXIMEN CLY 2 S/S SW.NO.15372 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (NOT GLOWN).,,
0.15+150+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,1) FPI MALFUNCTION AT AGRA RD 1 S/S SW.NO.07530 (NOT GLOWN). 2) FPI MALFUNCTION AT AGRA RD 1 S/S SW.NO.07531 (NOT GLOWN). 3) FPI MALFUNCTION AT KALPANA S/S SW.NO.09264 (GLOWN). 4) HEAVY TRAFFIC ON L B S ROAD.. ISOLATION CARRIED OUT ON FOOT .,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,NANASHETH COMPOUND,28124,AGRA RD 2,6187,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR VAIBHAVLAXMI,38047,ABHAY SHIKSHAN SANSTHA,32300,1) FPI MALFUNCTION AT KANNAMWAR VAIBHAVLAXMI S/S SW.NO.38046 (NOT GLOWN). 2) FPI MALFUNCTION AT KANNAMWAR VAIBHAVLAXMI S/S SW.NO.38047 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIDYA DARSHAN,36224,KANNAMWAR VAIBHAVLAXMI,38046,1) FPI MALFUNCTION AT VIDYA DARSHAN S/S SW.NO.36225 (NOT GLOWN). CABLE DAMAGE BY MCGM OPP. KANNAMWAR NGR MASJID NEAR ABHAY SHIKSHAN SANTHA..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIDYA DARSHAN,36224,KANNAMWAR VAIBHAVLAXMI,38046,1) FPI MALFUNCTION AT VIDYA DARSHAN S/S SW.NO.36224 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMWAR NGR HOSP.,12441,KANNAMWAR NGR(C) 2,12082,1) FPI MALFUNCTION AT KANNAMWAR NGR.SHOPPING S/S SW.NO.12109 (NOT GLOWN). 2)RAIGAD KANNAMWAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMWAR NGR HOSP.,12441,KANNAMWAR NGR(C) 2,12082,1) FPI MALFUNCTION AT KANNAMWAR NGR.SHOPPING S/S SW.NO.12107 (NOT GLOWN). 2) FPI MALFUNCTION AT KANNAMWAR NGR.SHOPPING S/S SW.NO.12109 (NOT GLOWN). 3)KANNAMAWAR NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT RAIGAD KANNAMWAR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 1,5043,ABHAY SHIKSHAN SANSTHA,5991,1) DMS OFFLINE AT HARIYALI SOUTH S/S. CABLE DAMAGE BY MCGM OPP. KANNAMWAR NGR MASJID NEAR ABHAY SHIKSHAN SANTHA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 1,15420,HARIYALI SOUTH,4882,1)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT HARIYALI CENTRAL 1 S/S SW.NO.15420 (NOT GLOWN). 3)FAILED TO CLOSE HARIYALI SOUTH S/S SW.NO.04882 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI SOUTH,9939,GODREJ CREEK,26202,1)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2). FPI FAULTY AT GODREJ CREEK S/S SW. NO. 26202.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,1) DMS OFFLINE AT KANNAMAWAR NGR 2 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5019,KANNAMAWAR NGR 4,29029,1)FAILED TO OPEN KANNAMAWAR NGR 2 S/S DMS SW.NO.05019 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5019,KANNAMAWAR NGR 4,29029,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,1) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.05021 (NOT GLOWN). 2) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.31594 (NOT GLOWN). 3) FPI MALFUNCTION AT KANNAMWAR NGR(E) 3 S/S SW.NO.10394 (NOT GLOWN). 4) HEAVY TRAFFIC NEAR CHEDDANAGAR SIGNAL. 5)KANNAMAWAR NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)TEST CHARGE TAKEN AFTER CLEARANCE FROM SITE ...SUSPECTED CABLE DAMAGED NEAR BUILDING NO 80 NEAR SAI BABA TEMPLE NEAR SAI PARADISE GATE BEHIND KANNAMWAR NGR EAST NO 3.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5021,KANNAMWAR NGR(E) 3,10395,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 2,5019,KANNAMAWAR NGR 4,29029,1)KANNAMAWAR NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 3,10624,HARIYALI NORTH 4,11440,1) HEAVY TRAFFIC ON POWAI INTERNAL ROADS.. RESTORATION DELAYED AS PLANNED JOB GOING ON AT HCC IT PARK NO.2 S/S(SERVICING OF SWGR)..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 2,2689,HIGHWAY LIGHT,12465,1)GODREJ & BOYCE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)TAGORE NGR MKT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE GODREJ SOAP 3 S/S SW.NO.38021 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02689 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GODREJ & BOYCE 2 S/S SW.NO.02690 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02691 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ & BOYCE 2,2691,SAI ASHISH,26489,1)TAGORE NGR MKT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,BASANT RUBBER,2522,ISHA STEEL,4889,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,BASANT RUBBER,2524,POLYSHOOR PLASTICS,10013,1) ACCESS PROBLEM AT POLYSHOOR PLASTICS S/S (PRIVATE LOCK ). 2)BASANT RUBBER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON LBS ROAD. 4) SW NO 10439 NOT GETTING ON AT SURYA NAGAR NO.1 S/S 5)INDICATION PROBLEM AT BASANT RUBBER S/S.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 3,31624,TAGORE NGR SCHOOL,10430,1) FPI MALFUNCTION AT HARIYALI CENTRAL 3 S/S SW.NO.31622 (NOT GLOWN). 2) FPI MALFUNCTION AT HARIYALI CENTRAL 2 S/S SW.NO.10873 (NOT GLOWN). 3)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10873 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT TAGORE NGR SCHOOL S/S. HARIYALI 2 60% SUPPLY RESTORED ON LT BACKFEEDING AT 02:30 HRS. HARIYALI 2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 03:15 HRS. SUSPECTED DAMAGED NEAR AIRTEL GALLERY ON GANESH MARG HARIYALI NO 2 S/S GULLY..,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 3,31624,TAGORE NGR SCHOOL,10430,1) FPI MALFUNCTION AT HARIYALI CENTRAL 2 S/S SW.NO.10873 (NOT GLOWN). 2) FPI MALFUNCTION AT HARIYALI CENTRAL 3 S/S SW.NO.31624 (NOT GLOWN). 3)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10873 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT TAGORE NGR SCHOOL S/S. 5) HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY AMAR MAHAL JUNCTION. HARIYALI NO.2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 18:10 HRS.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NEELDHARA S/S. 2) DMS OFFLINE AT SAVEEJAY S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,CABLE DAMAGED BY,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S SW.NO.36214 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S SW.NO.11051 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN MMRDA REC-STN SW.NO.18095 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,MULTIPLE 33KV FAULT IN BANDRA WEST AREA HENCE LOADING CONSTRAINT ON SARASWATTI RD AS WELL AS ON SANTACRUZ R/S..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CUTCH DYEING S/S SW.NO.12836 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SUNNY EST S/S DMS SW.NO.09411 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S SW.NO.32676 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CUTCH DYEING S/S SW.NO.12836 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT GODREJ SAHAKAR NGR S/S.,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3SQ.MM,PILC,22KV,HTCF SECTION,,,,,MULTIPLE 22 KV CABLE FAULT IN SAME R/S.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR NGR 1,5214,KURLA DAIRY,5192,1)FAILED TO OPEN KAMGAR NGR 1 S/S DMS SW.NO.04816 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR NGR 1,5214,KURLA DAIRY,5192,1) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (NOT GLOWN). 2) INDICATION PROBLEM AT KAMGAR NGR 1 S/S SW.NO.04814 (NOT SHOWING ON)...RESTORATION DONE AFTER PRESSURE TESTING OF DEAD SECTION BETWEEN KURLA CREEK NO.2 TO NEHRU NGR S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA KAMGAR CHS,35739,KAMGAR NGR,4816,1) DMS OFFLINE AT SHREE SIDDHIVINAYAK S/S. 2)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10876 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KURLA KAMGAR CHS S/S SW.NO.35738 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT SIDDHARTH RESIDANCY S/S PRIVATE LOCK AT SIDHARTH RESIDENCY KEY WITH WATCHMAN.. 2)FAILED TO CLOSE SHANKARALAYA S/S SW.NO.29841 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,SIDDHARTH RESIDANCY,37036,SHANKARALAYA,29841,1) ACCESS PROBLEM AT SIDDHARTH RESIDANCY S/S DUE TO PRIVATE LOCK TO S/S. 2)SHANKARALAYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT CHEMBUR NALANDA S/S SW.NO.32278 (NOT GLOWN). 4) OPERATION SQUAD WAS BUSY IN OPERATION AT HINGWALA LANE R/S..,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)NATRAJ (CINEMA) S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE FOUND DAMAGED BY PRIVATE PARTY WHILE TESTING.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)NATRAJ (CINEMA) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHEMBUR NORTH NO 2 SHOWING OFF ON SCADA (ON AT SITE).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEELKANTH VIHAR 2,19659,SOMAIYA ARTS,35278,1) DMS OFFLINE AT NEELKANTH VIHAR S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAK NGR RAVIKIRAN,37443,HOUSING WEST 3,9561,1) FPI MALFUNCTION AT HOUSING WEST 3 S/S SW.NO.09560 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEELKANTH VIHAR 2,19659,SOMAIYA ARTS,35278,1) DMS OFFLINE AT NEELKANTH VIHAR S/S. 2) DMS OFFLINE AT SHIV JYOTI S/S. 3)FAILED TO CLOSE VIDYAVIHAR SURYA HOUSE S/S SW.NO.37140 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT VIDYAVIHAR SURYA HOUSE S/S PRIVATE LOCK AT S/S. NO FAULT AFTER TESTING..SECTION CHARGED..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANT NAMDEO,27042,TILAK NGR SURYAKIRAN,35607,1) ACCESS PROBLEM AT TILAK NGR SURYAKIRAN S/S WATCHMAN WAS NOT ALLOWING SQUAD TO ENTER INTO THE S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAR MAHAL SIGNAL,38291,MUNJAL NGR,7284,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SUBHASH NAGAR VISHRANTI,31731,CHEMBUR HSG.(E)1,34001,MULTIPLE FAULTS IN SAME AREA.. DMS USED FOR ISOLATION AND RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1)FAILED TO CLOSE CHEMBUR HSG.(E)1 S/S SW.NO.02509 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NATRAJ (CINEMA) S/S SW.NO.07608 FAILED TO OPERATE FROM SCADA.,,
120+225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31790,SIMBRADEVI SCTY,18901,1) FPI MALFUNCTION AT GHATKOPAR TPS III 2 S/S SW.NO.19369 (NOT GLOWN). 2) DMS OFFLINE AT BHARAT GLASS S/S. 3) DMS OFFLINE AT MOHAN SADAN S/S. 4) DMS OFFLINE AT GHATKOPAR SOUTH 1 S/S. 5) DMS OFFLINE AT GHATKOPAR TPS III 2 S/S. 6) DMS OFFLINE AT GHATKOPAR TPS III S/S. 7) DMS OFFLINE AT R.B.MEHTA MARG S/S. 8) DMS OFFLINE AT ANNAPURNA S/S. 9) DMS OFFLINE AT GARODIA INTERNATIONAL SCHOOL S/S. 10) ACCESS PROBLEM AT R.B.MEHTA MARG S/S PRIVATE LOCK FOR GARDEN.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT MOHAN SADAN S/S SW.NO.38270 (GLOWN). 2) FPI MALFUNCTION AT BHARAT GLASS S/S SW.NO.16729 (NOT GLOWN). 3) FEEDER TRIPPING AT CHUNABHATTI REC-STN SW.NO.29330. 4)BHARAT GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SAHAKAR (CINEMA) S/S SW.NO.05467 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1) FPI MALFUNCTION AT MOHAN SADAN S/S SW.NO.38270 (GLOWN). 2)BHARAT GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)BHARAT GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,LOKMANYA,9347,LOKMANYA NORTH,12036,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,FPI MALFUNCTION AT BANDONGRI RD NO.2 S/S SW NO. 13704 & 13705 ( NOT GLOWN)..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONAGARI NO.3,26151,BANDONGRI ROAD WEST,13880,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DATTA MANDIR ROAD NO.2,12302,PUSHPA PARK,6839,1) FPI MALFUNCTION AT MANTHAN DARSHI S/S SW.NO.29532 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
0.06+70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI DARSHAN,10630,MILAP,36193,1) HEAVY TRAFFIC ON SV ROAD SUBHASH ROAD AND MATHURADAS ROAD. 2) DMS OFFLINE AT VALLABHBHAI PATEL SCHOOL S/S.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NATIONAL LEATHER,2637,AKURLI ROAD NO.1,36603,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JANU PADA,10548,MAHINDRA WELFARE CENTRE,12763,1) ACCESS PROBLEM AT MAHINDRA WELFARE CENTRE (CONSUMER SHIFTED TO TPC NETWORK SO NOT ALLOWING ENTRY IN S/S) 2) VICKERS SPERRY NO.2 S/S WAS OFFLINE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JANU PADA,10548,MAHINDRA WELFARE CENTRE,12763,1) FPI MALFUNCTION AT JANU PADA S/S SW.NO.10548 (NOT GLOWN). 2)JANU PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,DEV VRAT,35551,WADHVAN VILLAGE NO.1,13711,1) FPI MALFUNCTION AT AKURLI ROAD NO.1 S/S SW.NO.36602 (NOT GLOWN). 2) ACCESS PROBLEM AT AKURLI ROAD NO.1 S/S. 3)JANU PADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)KANDIVLI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND AKURLI ROAD.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KALPATARU GARDEN,19728,SHABARI APARTMENT,13858,1)KALPATARU GARDEN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KALPATARU GARDEN NO.2 S/S. 3) ACCESS PROBLEM AT AKURLI ROAD NO.1 S/S WATCHMAN NOT AVAILABLE AT GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,4838,BHIM NAGAR NO.1,10518,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAREKH NAGAR NO.2,12503,ROYAL CRYSTAL,35831,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADHVAN NO.1,701,EVEREST GEMS,17707,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMGAR PANCH GANGA,17177,DAFTARI ROAD NO.3,7145,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TANAJI NAGAR,11653,RIZVI SRA 7A,38253,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDONGRI EAST,9000,TANAJI NAGAR,11060,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,USHA PLASTIC,7178,HYDE PARK,30726,1). PRIVATE LOCK AT HYDE PARK S/S. 2). USHA PLASTIC S/S SW. NO. 7178 IS BREAKER. 3). HEAVY TRAFFIC ON ADI SHANKARACHARYA MARG & CHANDIVALI RD. 4). USHA PLASTIC S/S SW. NO. 7177 OPERATED AFTER GIVING MULTIPLE COMMAND. CABLE DAMAGED BY REL TRANSMISSION OPPOSITE KRISLON S/S NEAR MARVAH CENTRE..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE FILE FACTORY S/S DMS SW.NO.00384 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT FILE FACTORY S/S PRIVATE LOCK .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,FILE FACTORY,722,AMARTARA 1,2319,1) FPI MALFUNCTION AT FILE FACTORY S/S SW.NO.00382 (NOT GLOWN). 2) FPI MALFUNCTION AT FILE FACTORY S/S SW.NO.00722 (NOT GLOWN). 3)FAILED TO CLOSE FILE FACTORY S/S DMS SW.NO.00382 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HYDE PARK,30726,USHA PLASTIC,7176,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMAR IND,5698,VIHAR RECEIVING,30723,1) FPI MALFUNCTION AT KUMAR IND S/S SW.NO.05698 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)CHANDIVALI RD 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN PARAMOUNT HOTEL NO 2 S/S SW.NO.16840 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY RELIANCE 4G ON CHANDIVLI VIHAR RD..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GHATKOPAR HSG CLY 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VIKHROLI BUS DEPOT S/S. 2) HEAVY TRAFFIC ON L.B.S. ROAD.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VIKHROLI BUS DEPOT S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLAB BAUG LANE 1,4908,1) FPI MALFUNCTION AT TIARA S/S SW.NO.34120 (NOT GLOWN). 2) FPI MALFUNCTION AT TIARA S/S SW.NO.34122 (NOT GLOWN). 3) FPI MALFUNCTION AT VALLAB BAUG LANE 1 S/S SW.NO.04908 (GLOWN). 4)FAILED TO CLOSE GARODIA NGR 3 S/S DMS SW.NO.06182 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN NEELKANTH TOWER S/S DMS SW.NO.09973 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLAB BAUG LANE 1,4908,1) FPI MALFUNCTION AT TIARA S/S SW.NO.34120 (NOT GLOWN). 2) FPI MALFUNCTION AT TIARA S/S SW.NO.34120 (NOT GLOWN).,,
