Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240SQ.MM,PILC,11KV,HTCF SECTION,SARVODAY HOSPITAL,10112,RIFLE RANGE EAST,19329,1) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 2) DMS OFFLINE AT KARANI LANE S/S. 3) DMS OFFLINE AT HORSE SHOE VALLEY S/S. 4)FAILED TO OPEN SAMARPAN S/S DMS SW.NO.13238 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT RIFLE RANGE EAST S/S SW.NO.19329 (GLOWN). 6). FPI NOT INSTALLED AT GAIKWAD RUBBER S/S. FAULT LOCATED NEAR LTP NO. 12140720 AROUND 30M FROM SARVODAYA HOSPITAL S/S..,,
70SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9534,GHATKOPAR RESERVOIR,5434,1)KARANI LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00489 (NOT GLOWN). 3) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00491 (NOT GLOWN).,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,1)GHATKOPAR SWITCH HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,GHATKOPAR SWITCH HOUSE S/S SW. 483 WENT IN DISTURB POSITION AFTER GIVING COMMAND..,,
0.15+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAMODAR PARK 1,11224,SIDHAPURA IND EST 2,5625,1)DAMODAR PARK 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.1+120+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GIRIKUNJ,14922,ALPANA APT.,15365,1) HEAVY TRAFFIC AT KAMANI AND LBS ROAD.,,
0.1+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MODI EST,15546,GARDEN COURT,13089,1)MODI EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. GARDEN COURT 100% SUPPLY RESTORED ON DG SET AT 10:15 HRS.,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KACHARAPATTI 1,2343,LAXMI NGR 1,10916,1) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02341 (NOT GLOWN).,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,PRIVATE LOCK AT LAXMI NGR NO.1 S/S.,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,1) HEAVY TRAFFIC ON L.B.S ROAD & KAILASH COMPLEX ROAD.,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,,,
120+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,1) HEAVY TRAFFIC ON KAILASH ROAD..,,
0.1+120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S SW.NO.07519 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S SW.NO.07520 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S SW.NO.00492 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT HINGWALA LANE AMAR MAHAL RD. LBS RD. .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR.NO 2,18723,GHATKOPER HOUSING COLONY NO.2,5131,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,1) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.04142 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.04141 (NOT GLOWN). 3) DMS OFFLINE AT KACHARAPATTI 2 S/S. 4) DMS OFFLINE AT PATANWALA 3 S/S. 5) DMS OFFLINE AT NITYANAND NGR TEL EXCHANGE S/S. 6) DMS OFFLINE AT CNG GHATKOPAR DEPOT S/S. 7) DMS OFFLINE AT MAHARASTRA POLICE QTRS S/S. 8)FAILED TO CLOSE DEEP LAKSHMI S/S SW.NO.29762 FAILED TO OPERATE FROM SCADA. 9) HAEAVY TRAFFIC ON L.B.S ROAD GHATKOPER LINK ROAD 90 FEET ROAD .,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND NGR TEL EXCHANGE,28809,CORPORATE SQUARE,35773,1)FAILED TO CLOSE MAHARASTRA POLICE QTRS S/S SW.NO.11097 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY NEAR GATE OF DAMJI SHAMJI CORPORATE SQ. BLDG..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,1) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.12545 (GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.04142 (NOT GLOWN). 3)FAILED TO CLOSE MAHARASTRA POLICE QTRS S/S SW.NO.11097 FAILED TO OPERATE FROM SCADA. SUSPECTED DAMAGE BY MCGM NEAR PANT NGR BLDG NO.99.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 2,18723,GHATKOPAR HSG CLY 2,5131,1) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.04142 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.12545 (GLOWN). 3)FAILED TO CLOSE MAHARASTRA POLICE QTRS S/S SW.NO.11097 FAILED TO OPERATE FROM SCADA.,,
22+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CORPORATE SQUARE,35770,LAXMI NGR 3,18884,1)KACHARAPATTI 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE MAHARASTRA POLICE QTRS S/S SW.NO.11097 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LBS ROAD NEAR R CITY MALL GHATKOPAR LINK ROAD AND SHREYAS CINEMA. LAXMI NGR 3 100% SUPPLY RESTORED ON DG SET AT 18:35 HRS. CABLE DAMAGED BY PRIVATE PARTY BACK SIDE OF CORPORATE SQUARE S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE SYMPHONY,34029,VIMAL APARTMENT,6434,1) FPI MALFUNCTION AT VIMAL APARTMENT S/S SW.NO.06431 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIDDHI ENCLAVE NO.2,38491,KIRAN,14987,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEEL KAMAL,11698,SANT MUKTABAI ROAD,36827,1) FPI MALFUNCTION AT VILE PARLE TELEPHONE EXCHANGE S/S SW.NO.05944 (NOT GLOWN). 2) FPI MALFUNCTION AT VILE PARLE TELEPHONE EXCHANGE S/S SW.NO.05943 (NOT GLOWN). 3) FPI MALFUNCTION AT VILE PARLE EAST NO.3 S/S SW.NO.06768 (NOT GLOWN).,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JET AIRWAYS,19990,SAMRAT ASHOK NAGER,17442,1) ACCESS PROBLEM AT JET AIRWAYS S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SONARI ROAD NO.1,31377,SONARI ROAD NO.3,30356,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW AGRIPADA,13671,SUBHASH NAGAR,11932,1) DMS OFFLINE AT CHAITANYA NAGAR S/S. ISOLATION & RESTORATION DELAYED DUE TO 1)NSUAD WAS BUSY FOR ZAKARIA NGR DT TRIPPING. 2) FPI NOT INSTALLED AT RAINBOW INK (NEW) S/S..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FOURTEENTH ROAD (14TH),17733,T K HOTEL,9016,,,
,,,,,,,,1)AAREY PUMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AAREY UNIT NO.6 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. TRIPPED DUE TO FIRE ON GOD MRHT 39 ON THE HTC SIDE.T.R.GIVEN BY HTC.RESTORATION DELAYED AS SW.NO. 17095 WAS NOT GETTING ON. S/R AT 23:48 HRS.,,
,,,,,,,,1) DMS OFFLINE AT S E E P Z NORTH NO.1 S/S. 2) HEAVY TRAFFIC ON MIDC CENTRAL RD. DUE TO HEAVY RAIN.,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON A.K. ROAD. FEEDER TRIPPED DUE TO HTC PROBLEM AT AIR INDIA S/S.,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT ANDHERI GAOTHAN S/S. 2)FAILED TO CLOSE DAWOODBAUG LANE NO3 S/S SW.NO.28633 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO HT CONSUMER SIDE ABNORMALITY AT ANDHERI SPORTS COMPLEX S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE ZAVERI BAUG S/S DMS SW.NO.12542 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ZAVERI BAUG S/S DMS SW.NO.12542 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN U.S.VITAMIN S/S SW.NO.14290 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN U.S.VITAMIN S/S SW.NO.14291 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO HTC TRIPPING AT LAKME S/S SW NO 11163.,,
,,,,,,,,,,
,,,,,,,,,,
,,500KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN WESTERN PARK S/S SW.NO.11784 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WESTERN PARK S/S SW.NO.11785 FAILED TO OPERATE FROM SCADA. SUSPECTED DT FAULTY AT WESTERN PARK S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT WAMANRAO PALACE S/S. 2) DMS OFFLINE AT SOLANKI PARK S/S. 3) DMS OFFLINE AT MAHAVIR DARSHAN S/S. 4) NO ROAD ACCESS FROM INDRAPRASTHA COMPLEX TO SOLANKI PARK. .,,
,,,,,,,,,,
,,,,,,,,1) RAHUL EDU SOC. S/S SW NO. 31088 FPI NOT WORKING 2) K D EMPIRE S/S SW NO. 36144 FPI NOT WORKING 3) HYDRODYNE INDIA S/S SW NO. 38073 & 38072 NOT OPEN FROM SCADA. NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,1)FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29485 FAILED TO OPERATE FROM SCADA. 2) FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29483 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,1)GORAI RSC 29 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON GORAI PROJECT ROAD AND GORAI PUMPING AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE AIR STAFF S/S DMS SW.NO.12190 FAILED TO OPERATE FROM SCADA. FEEDER TRIPPED DUE TO HTC AT AIRWORKS S/S ABNORMALITY. SUPPLY RESTORED AFTER ISOLATING FUALT ON HTC SIDE.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19434 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO HTC TRIPPING AT NAVAL DEPOT SW. NO.16007.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON MAHUL VILLAGE RD . 2) HEAVY RAIN IN MAHUL AREA.,,
,,,,,,,,PERMISSION ISSUES AT ATUL DRUG AND CHEMICAL TERMINAL S/S. BPT CONSUMER NOT ALLOWED OPERATION SQD TO ENTER PREMISE..,,
,,,,,,,,1) ACCESS PROBLEM AT ATUL DRUG S/S SECURITY CHECK. 2) ACCESS PROBLEM AT BPT S/S SECURITY CHECK. 3) ACCESS PROBLEM AT FCI 2 S/S SECURITY CHECK.,,
,,,,,,,,,,
,,,,,,,,1.) PODDAR ROAD NORTH S/S PARTIALLY OFFLINE. 2.) PODDAR ROAD NORTH S/S S/W 7114 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,1) DMS OFFLINE AT KHERWADI EAST NO.3 S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT EDEN ROSE S/S. 2) DMS OFFLINE AT NARMADA GAGAN S/S. 3)EDEN ROSE NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN LELEWADI NO.2 S/S SW.NO.14541 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)S D F NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. SUSPECTED HTC SIDE PROBLEM AT S.D.F. NO.1 S/S SW. NO. 5200.,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT S E E P Z EAST NO.3 S/S. 2) DMS OFFLINE AT TRISTAR (JEWELLERIES) S/S. 3)FAILED TO CLOSE SEEPZ REC-STN SW.NO.9089 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 4)RELAY VALUES WERE OFFLINE ON SCADA.,,
,,,,,,,,1)FAILED TO CLOSE TRISTAR (JEWELLERIES) S/S SW.NO.09557 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE TROMBAY 1 S/S SW.NO.11633 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT MHADA MANKHURD S/S SW.NO.34981 (NOT GLOWN). TRIPPED DUE TO HT CONSUMER TRIPPING AT SHIVSHAHI BATCHING PLANT S/S.,,
,,,,,,,,1)FAILED TO OPEN CHEMBUR OLD S/S SW.NO.06464 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO BIRD DROPPING AT SIDDHARTH NGR NO.4 S/S . SIDDHARTH NGR NO.4 S/S SUPPLY RESTORATION IN PROGRESS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,TRISHUL,15282,CHEMBUR (W) NO.3,4692,1) FPI MALFUNCTION AT CHEMBUR WEST 2 S/S SW.NO.05802 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEMBUR WEST 2 S/S SW.NO.09883 (NOT GLOWN). 1) 3C X 120 SQ. MM PILC 11 KV HTCF SECTION BETWEEN TRISHUL S/S SWITCH: 15282 TO CHEMBUR (W) NO.3 S/S SWITCH: 4692. NO FAULT FOUND ON THIS SECTION AND SECTION DIRECTLY CHARGED..,,
,,,,,,,,1)FAILED TO OPEN CORPORATE PARK NO 2 S/S SW.NO.31305 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CORPORATE PARK NO 2 S/S SW.NO.31303 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SURANA HOSPITAL S/S SW.NO.30205 (GLOWN). TRIPPED DUE TO DT TRIPPING AT CORPORATE PARK S/S..,,
,,,,,,,,1)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10873 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT CHUNABHATTI REC-STN SW.NO.29327.,,
,,,,,,,,1)FAILED TO OPEN FILE FACTORY S/S DMS SW.NO.00722 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN FILE FACTORY S/S DMS SW.NO.09857 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1) HEAVY TRAFFIC AT ADI SHANKARACHARYA MARG & SAKI VIHAR RD.. 2) ACCESS PROBLEM AT VIJAY IND S/S PRIVATE LOCK AT S/S KEY WAS NOT AVAILABLE.,,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.11,26926,USHA COLONY,6551,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI SWARMALA,34717,MALWANI MHADA NO. 4,18293,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RYAN SCHOOL NO.2,35275,INTERFACE BUILDING NO.14,32118,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LAGOON ROAD JKUMAR,38768,METROPLEX,25695,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,CLEARANCE DELAYED BY HTM PERSON...,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,CHANDIVALI HSG (S),13193,FLORELLA,28381,1) FAIL TO CLOSE CHANDIVALI SRA R/S SW NO 30996..,,
,,,,,,,,CLEARANCE DELAYED BY HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) SUGANDHA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFF-LINE AT RAHUL EDU SOCIETY S/S & RBK GLOBAL SCHOOL S/S. 2) HYDRODYNE INDIA S/S SW NO. 38073 FAILED TO OPEN FROM DMS SCADA 3) N.T. STRIP AND AUTOMATION S/S SW NO. 29485 FAILED TO OPEN FROM DMS SCADA..,,
,,,,,,,,JUHU NORTH REC-STN SW.NO.28674 FAILED TO OPERATE FROM SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,KOHINOOR R/S WAS OFFLINE..,,
,,,,,,,,MULTIPLE TRIPPING AT THE SAME TIME.,,
,,,,,,,,SHREE VASTU ENCLAVE NO.2 S/S WENT OFFLINE AFTER TRIPPING & FAILED TO OPERATE AFTER MULTIPLE ON COMMAND..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,JEWEL TOWER S/S WENT OFFLINE AFTER TRIPPING..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,RELAY UPDATION LATE ON SCADA..,,
,,,,,,,,,,
,,11KV,,,,,,SEEPZ (E) NO.3 S/S WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,1) RELAY VALUES UPDATED LATE ON SCADA 2) RENAISSANCE JEWWELLARY S/S SW.NO.18680 &18681 NOT GOT OPENED FROM SCADA..,,
,,,,,,,,1)S D F NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT S D F NO.1 S/S(DEBRIS KEPT IN FRONT OF S/S DOOR)..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) FAIL TO CLOSE CHANDIVALI SRA R/S SW NO 31004.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT DEV ANAND STUDIO S/S. 2) HEAVY RAIN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER SUBMITTING TEST REPORT BY HTC..,,
,,,,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,CONCRETE PLANT,14767,TANK PAKHADI NO.2,14807,1) FPI MALFUNCTION AT AVENUE SHELTER S/S SW.NO.26040 (NOT GLOWN). 2)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON MAROL MAROSHI ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAULAT NAGAR EAST,17698,AADHAR,28720,WATER LOGGING IN THE THAT AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD BUSY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,OBEROI WOODS,30214,DOODH SAGAR,9359,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BUS DEPOT,35440,TAXIMEN CLY 1,14190,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MINAL,19284,MAROL ESTATE NO.3,6891,1)FAILED TO OPEN KUSHWAH S/S SW.NO.38267 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LITOLIER CHAMBERS S/S SW.NO.15061 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MAKWANA ROAD S/S SW.NO.09698 (NOT GLOWN). 4) RANGE PROBLEM TO OPERATION SQUAD MOBILE...,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON DAULAT NGR SERVICE ROAD AND DATTAPADA ROAD.,,
,,,,,,,,,,
,,,,,,,,1)ACCESS PROBLEM AT ALANKAPURI S/S 2)F/M WAS NOT AVAILABLE ON SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF S/S LT PANEL KEY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN UNAVAILABILITY AS HE WAS BUSY ON ANOTHER COMPLAINTS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER DOOR NOT OPENED INITIALLY DUE TO KEY BROKEN INSIDE THE LOCK..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER NOT GETTING ON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN NOT AVAILABLE AT SITE...,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM LT BKREAKER MADE ON AFTER ATTENDING MECHANISM PROBLEM BY HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HE AS BUSY WITH OPERATIONS..,,
,,,,,,,,MULTIPLE TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUADE BUSY IN OPERATIONS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN WAS BUSY WITH OTHER COMPLAINTS..,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT LT BREAKER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN BUSY AT ANOTHER LOCATION. ATTENDED & SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON-AVAILABILITY OF FUSEMEN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT GANG UNAVAILABLE AT SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,CABLE DAMAGED,
,,,,,,,,HEAVY TRAFFIC AT LINK ROAD TO KORA KENDRA ROAD..,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM ISSUE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M NOT AVAILABLE AT SITE..,,
,,,,,,,,OPERATION SQUAD VEHICLE GOT STUCK IN TRAFFIC AT LBS RD.. LT BREAKER TRIPPED DUE TO 6W PILLER BURNT. P1 @ 5 6 9 10 K/O FOR SAFETY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN. U.I.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN OPERATIONS AT ANIK AREA. NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN WAS NOT AVAILABLE ON SITE.,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,SQUAD WAS BUSY IN OPERATIONS AT SHIVAJI NAGAR AREA. NO ABNORMALITY FOUND AFTER INSPECTION..TEST CHARGE DELAY DUE TO FUSEMAN NOT AVAILABLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN WAS BUSY AT ANOTHER LOCATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CAR WAS PARKED OUTSIDE LT PANEL.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1.) HEAVY RAIN 2.) WATER LOGGING IN MANY AREAS. 3.) MULTIPLE FEEDER TRIPPING AND DT ABNORMALITIES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,SIMULTAENOUS 11KV FEEDER TRIPPING IN DINDOSHI AREA.,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,FEETER GANG SENT TO ATTEND ABNORMALITY OF SEEPZ I.T. PARK NO.1 BREAKER AND THEN DIVERTED TO BEHRAM BAUG (W) S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON LBS ROAD AND KURLA STATION ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON SION TROMBAY ROAD NEAR B.A.R.C SIGNAL..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REACHED LATE ON SITE. BACKFEEDING NOT POSSIBLE DUE TO FAULT ON LT CABLE. DT SWITCH MECHANISM PROBLEM ATTENDED AND THEN TESTCHARGE TAKEN.,,
,,,,,,,,UNAVAILABILTY OF FITTER GANG. FITTER GANG REPORTED AT 14:25 HRS. TEST CHARGE TAKEN AFTER THOROUGH INSPECTION OF SWGR ID BOX AND HT & LT BOX OF DT. DG SET ARRANGED FOR RESTORATION AND REACHED ON SITE AT 16:04 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON PATHANVADI ROAD AND STATION ROAD. NO. OF. COMPLAINTS: 4. INFORMED BY R/S AT 13:35 HRS. OPERATION SQUAD REPORTED AT 13:54 HRS.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,MULTIPLE TRIPPING AND FITTER GANG ARRANGEMENT..,,
,,,,,,,,,,
,,,,,,,,FITTER GANG REPORTED AT 22:00 HRS.,,
,,,,,,,,,,
,,11KV,,,,,,,SUPPLY RESTORATION DELAYED OPERATION SQUAD WAS BUSY IN KIE R/S 11KV SW NO,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT ABNORMILITY IN LT PANEL.. NO. OF. COMPLAINTS: 5. INFORMED BY CMC AT 10:55 HRS. OPERATION SQUAD REPORTED AT 11:13 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN AND TRAFFIC AND WATER LOGGING. HTM PERSON REPORTED AT 22:30 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AND RAIN ON ANDHERI KURLA RD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT HYDRODYNE INDIA S/S. AUTO TRIP APPEARED ON DMS AT 06:18 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT S/S (SPECIAL LOCK)..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M NOT READY TO INSERT LINK AFTER TEST CHARGE.FITTER GANG ARRANGED FOR LINK INSERTION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M & LT SUPERVISOR DENIED TO GO TO REMOVE LT LINK & FUSES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M NOT READY TO INSERT LINK AFTER TEST CHARGE.FITTER GANG ARRANGED FOR LINK INSERTION..,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN OTHER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKDOWN OF OPERATION SQUAD VEHICLE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFICE ON S.V. ROAD . TEST CHARGE TAKEN AFTER DETAILLED INSPECTION DONE BY HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM TO XMER YARD (LOCK PROBLEM).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATIONS DONE FOR BUS & CKT DEAD TO CHECK OFS..,,
,,11KV,,,,,,BREAKER NOT GETTING ON FROM SCADA AT SEEPZ R/S (11 KV BREAKER SW.NO.16080) HENCE OPERATED BY HTM PERSON. U.I..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON KALE MARG DUE TO WATER LOGGING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON S.V. ROAD SANTACRUZ (W).,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON LINK ROAD. TEST CHARGE TAKEN AFTER THOROUGH INSPECTION AND CLEARANCE TAKEN FROM HTM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . OPERATION SQUAD SENT DIRECTLY & REPORTED AT 22:45 HRS. OPERATION SQUAD REPORT DELAYED DUE TO HEAVY RAIN IN BORIVALI AREA. TEST CHARGE TAKEN AFTER GUAIDENCE FORM HT MAINTENANCE ENGINEER..,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . TAPOVAN NO.1 85% SUPPLY RESTORED ON LT BACKFEEDING AT 13:05 HRS. TAPOVAN NO.1 100% SUPPLY RESTORED ON DG SET AT 18:00 HRS. S/S STRUCTURE COLLAPSED PARTIALLY AS ADJUSCENT BUILDING DEBRIES FELL ON IT WHICH WAS BEING DEMOLISHED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN REACHED LATE ON SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,INSPECTION OF DT & LT ISOLATION TOOK TIME..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,400KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DT SWITCH MECHANISM PROBLEM. FITTER GANG ARRANGED AND ABNORMALITY ATTENDED BY HTM PERSON. ANERI AKRUTI 50% SUPPLY RESTORED ON LT BACKFEEDING AT 11:40 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HIRNANDANI ESTONIA S/S WAS OFFLINE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN & TRAFFIC DUE TO GANAPATI IMMERSION.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON S V ROAD.,SUPPLY RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON S V ROAD,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,F/M NOT AVAILABLE FOR ISOLATION..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,SUPPLY RESTORATION DELAYED DUE VASTU PARK SUBSTATION WAS OFFLINE SW NO,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,VISHAL NAGAR S/S WAS OFFLINE.,SUPPLY RESTORATION DELAYED DUE TO VISHAL NAGAR S/S WAS OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER SUBMITTING TEST REPORT BY HTC.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER SUBMITTING TEST REPORT BY HTC.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER SUBMITTING TEST REPORT BY HTC.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON AAREY ROAD. TEST REPORT GIVEN BY HTC.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY HTC.S/R.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . SUPPLY RESTORED AFTER TR GIVEN BY CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE TAKEN AFTER TR SUBMITTED BY CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT GIVEN BY CONSUMER. S/R..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY CONSUMER & LOAD TAKEN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TRIPPED DUE TO HTC ABNORMILITY. T.R SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. INFORMED BY CONSUMER AT 18:35 HRS. OPERATION SQUAD REPORTED AT 19:20 HRS. T.R. SUBMITTED AND SYSTEM NORMALISED.,SUPPLY RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR SUBMITTED AND LOAD TAKEN BY CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON FITTER WAS ARRANGED FROM BANDRA WEST TO ATTEND OFS FUSE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . 2.) OPERATION SQUAD WAS BUSY IN RESTORATION OF BANDRA R/S 2237 AND STUCK IN TRAFFIC.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R..,,
,,,,,,,,ACCESS PROBLEM AT BPT. ALSO TRAFFIC ON MAHUL ROAD.,,
,,,,,,,,1. HEAVY TRAFFIC AT EASTERN FREEWAY & MAISORE COL. S/S. 2. MOBILE NETWORK ISSUE. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 11:47 HRS.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R. REQUIRED. TEST CHARGE STOOD OK AT 22:30 HRS AFTER ISOLATING HTC BREAKER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT CHEMICAL TERMINAL S/S. PROPER ENTRY TO BE DONE BEFORE ENTERING CONSUMER S PREMISES. 2). SQUAD WAS BUSY WITH TILAK NAGAR R/S TRIPPING.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . RELAY NOT AVAILABLE ON SITE.TEST REPORT GIVEN BY CONSUMER.SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT B-CROSS RD AND ANDHERI KURLA RD. TEST CHARGE DELAYED DUE TO UNAVAILABILITY OF FITTER GANG..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR REQUIRED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD DIVERTED FOR ISOLATION & RESTORATION OPERARTIONS OF DAHISAR R/S FEEDER NO. 11770 TRIPPING. HTM PERSON INSPECTED & TEST CHARGE STOOD OK ON NO LOAD AT 18:00 HRS. ALL SUPPLY RESTORED AT 18:09HRS..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE ON NO LOAD STOOD OK AT 11:09HRS. ALL SUPPLY RESTORED AT 14:55HRS AFTER TAKING UNDERTAKING FROM HTC..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R. SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) SARASWATI RD REC-STN SW 28271 FAILED TO CLOSE..,FAILED TO CLOSE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DELAYED RESPONSE OF DMS WHILE EXECUTION OF OFF COMMAND AT CHIKKUWADI S/S (SW.NO.35953). TRIPPED DUE TO FPI MALFUNCTION AT SPARC NO.2 S/S (SW.NO. : 29077).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)AAREY GARDEN KIOSK S/S SW.NO.16980 SWITCH MECHANISM PROBLEM. 2)RESTORATION DELAYED DUE TO ACCES PROBLEM AT AAREY PUMP S/S . ALL S/R AT 00:42 HRS EXCEPT AAREY UNIT NO.22 S/S.,,
,,11KV,,,,,,,,
,,33KV,,,,,,1) DMS OFFLINE AT MAMTA PARADISE S/S. U.I..,,
,,11KV,,,,,,1) HEAVY TRAFFIC ON MAHAKALI CAVES RD. AND JOGESHWARI STN. RD.. SATYAM INDUSTRIAL EST NO.2 30% SUPPLY RESTORED ON LT BACKFEEDING AT 14:15 HRS. SATYAM INDUSTRIAL EST NO.2 90% SUPPLY RESTORED ON DG SET AT 15:13 HRS. SATYAM INDUSTRIAL EST NO.2 100% SUPPLY RESTORED ON DG SET AT 16:40 HRS. RESTORATION DONE AFTER TAKING SITE CLEARANCE FROM SITE PERSON..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)TANK PAKHADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFICE ON SAHAR CHURCH RD.. SAHAR CHURCH 60% SUPPLY RESTORED ON LT BACKFEEDING AT 14:30 HRS. SAHAR CHURCH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:10 HRS. U.I..,,
,,11KV,,BHARTIYA VIDYA BHAVAN,37472,H M SCHOOL,16732,1) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S.,,
,,11KV,,,,,,1) HEAVY TRAFFIC ON LOKHANDWALA LINK ROAD AND S.V. ROAD DUE TO METRO CONSTRUCTION WORK . ANDHERI REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:05 HRS.,,
,,11KV,,,,,,,,
,,11KV,,FIDAI CINEMA,4566,BANDRA (W) RAILWAY QUARTERS,18925,1)WELLINGTON CATHOLIC GYMKHANA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,OPERATION CARRIED ON FOOT AT KHAR PUMPING S/S AS VEHICLE ACCESS PROBLEM AT KHAR PUMPING S/S..,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) ACCESS PROBLEM AT MAKHIJA CHEMBER S/S DUE TO PRIVATE PARTY LOCK. 2) CELLPHONE NETWORK CONNECTIVITY PROBLEM..,,
,,11KV,,,,,,1) FPI MALFUNCTION AT JAWARABAD S/S SW.NO.30194 (GLOWN). 2) FPI MALFUNCTION AT ST ANDREWS ROAD S/S SW.NO.32429 (GLOWN). 3) FPI MALFUNCTION AT JAWARABAD S/S SW.NO.34696 (NOT GLOWN). 4)JAWARABAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATOR SWITCH FAULTY.,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT HILL ROAD NO.3 S/S. 2) DMS OFFLINE AT MADHUBAN NO. 2 S/S. 3) DMS OFFLINE AT NOVA ROSE S/S. 4) ACCESS PROBLEM AT BEAU PRIDE S/S RAW MATERIAL KEPT IN FRONT OF S/S DOOR.. 5) HEAVY TRAFFIC AT HILL RD.,,
240+300SQ.MM,XLPE+PILC,11KV,HTCF SECTION,WATERFIELD ROAD NO.2,19410,CHINCHPOKALI ROAD,13534,,,
,,,,,,,,LILAVATI S/S WENT OFFLINE.,WENT OFFLINE,
,,11KV,,RAM NGR NO.3,18344,DWARKESH PARK,17877,1) FPI MALFUNCTION AT RAM NAGAR S/S SW.NO.10445 (GLOWN). 2) FPI MALFUNCTION AT RAM NAGAR S/S SW.NO.10447 (NOT GLOWN). 3)FAILED TO CLOSE PARWANA APARTMENT S/S SW.NO.36746 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ZAVERI BAUG S/S DMS SW.NO.12543 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE KASTUR PARK NO 1 S/S SW.NO.35950 FAILED TO OPERATE FROM SCADA. 6) HEAVY RAIN AT SHIMPOLI AREA. 7) HEAVY TRAFFIC NEAR KORA KENDRA SIGNAL. 11 KV SECTION BETWEEN RAM NGR NO.3 S/S SWITCH 18344 TO DWARKESH PARK S/S SWITCH 17877 VIA RAM NGR SWITCH 10447 KEPT DEAD. DMS USED FOR ISOLATION & RESTORATION..,,
,,11KV,,,,,,1) DMS OFFLINE AT DEVIPADA SRA S/S. 2) DMS OFFLINE AT TCS NO 1 S/S. 3) DMS OFFLINE AT KULUP WADI S/S. 4) ACCESS PROBLEM AT SADGURU NAGAR NO 2 S/S STEEL RODS IN FRONT OF S/S GATE DUE TO NEARBY CONSTRUCTION WORK.,,
,,11KV,,,,,,,,
,,11KV,,RLC,13391,CHUNABHATTI 2,851,1)FAILED TO OPEN CHUNABHATTI SOUTH S/S DMS SW.NO.07450 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.00849 (GLOWN). 3) ACCESS PROBLEM AT RLC S/S SWITCHGEAR HANDLE WAS TIGHTLY LOCKED WITH NUT BOLT.,,
,,11KV,,VATSALATAI NAIK NGR 2,15705,VATSALATAI NAIK NGR 1,15738,1)VATSALATAI NAIK NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.26418. SWITCHGEAR BUSHING(INSULATORS) CARBONISED.,,
,,11KV,,HDIL GALAXY,38333,QURESHI NGR,19052,1) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37709 (NOT GLOWN). 2) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37707 (NOT GLOWN). 3)NEHARU NGR OMKAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4). GUJRAT CLAY S/S SW. NO. 16953 WENT IN DISTURB POSITION AFTER GIVING OPEN COMMAND NOT CLEARING WHETHER SWITCH GOT OPENED OR NOT. TRIPPED DUE TO FIRE IN X MER TO LTP CABLE AT QURESHI NGR S/S. DT SWITCH NOT TRIPPED WHICH PULLED THE FEEDER..,,
,,11KV,,,,,,1) FPI MALFUNCTION AT SAI DARSHAN S/S SW.NO.12674 (NOT GLOWN). 2) DMS OFFLINE AT SAIDEEP S/S. 3)FAILED TO OPEN SAI DARSHAN S/S SW.NO.12672 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,DINDOSHI OFFICE,19978,VIBGYOR HIGH,35135,SIMULTANEOUS TRIPPING OF DINDOSHI R/S 20 MVA 3 TRANSFORMER BREAKER..,,
,,11KV,,,,,,1) DMS OFFLINE AT NIVATIA ROAD NO.2 S/S.,,
,,11KV,,GORAI KIOSK,9165,MURZELLO FARMS,15000,,,
,,11KV,,,,,,1)MEHER BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AMBIVLI WEST NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT BEHRAM BAUG NO.2 S/S SW.NO.10856 (NOT GLOWN). 4) FPI MALFUNCTION AT BEHRAM BAUG NO.2 S/S SW.NO.12242 (NOT GLOWN). 5) FPI MALFUNCTION AT JOGESHWARI ANAND SOCIETY S/S SW.NO.31541 (NOT GLOWN). 6) FPI MALFUNCTION AT JOGESHWARI ANAND SOCIETY S/S SW.NO.31539 (NOT GLOWN)..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,SATYA DARSHAN,11965,ANUPAM,6023,,,
,,11KV,,,,,,1)JUHU SOUTH (INDOOR) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CITIZEN HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON JUHU TARA RD DUE TO HEAVY RAIN.. PALM GROVE CONSUMER RESTORED ON CONSUMER DG SET & OUTSIDE LT SUPPLY RESTORED ON LT B/F AT 23:30 HRS..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,PRITHVI ENCLAVE,12929,JIVLA PADA,15203,1) KANAKIA R/S WAS OFFLINE. 2) OPERATION SQUAD WAS BUSY IN OTHER TRIPPING..,,
,,11KV,,HALL ROAD NO.3,36619,HALL RD 2,14802,,,
,,11KV,,I.B.M. 2,17014,VIHAR RD 2,14552,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD.,,
,,11KV,,FOUNTAIN HEIGHT,31146,ALICA NAGAR NO.2,17329,1) DMS OFFLINE AT ANITA NAGAR NO.3 S/S. 2) DMS OFFLINE AT LOKHANDWALA TOWER NO.1 S/S.,,
,,11KV,,,,,,,,
,,11KV,,CHIMAJI NAGAR,14119,GOYAL COMPLEX,10066,1)GOYAL COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. R-PHASE JUMPER AND TERMINATION AT RGHT POLE NO. 7 IS BURNT.,,
,,11KV,,,,,,1) ACCESS PROBLEM AT KHERWADI EAST NO.1 S/S.,,
,,11KV,,NARAYAN PROPERTIES 2,17862,NARAYAN PROPERTIES 1,14622,1)YADAV NGR 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,KOHINOOR INDUSTRIES,7704,KALE RUBBER,14646,,,
,,11KV,,,,,,,,
,,11KV,,KANU MAMA,6842,AKURLI ROAD EAST,9378,1.) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY & AKURLI ROAD 2.) FPI MALFUNCTION AT AKURLI ROAD EAST S/S. S/W 9378 (FPI GLOWN) & S/W 9377 (FPI GLOWN).,,
,,11KV,,,,,,1) DMS OFFLINE AT GAONDEVI RD. S/S. 2)FAILED TO OPEN BIHARI TEKDI NO 1 S/S SW.NO.17789 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE BIHARI TEKDI NO 1 S/S SW.NO.17790 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,GRAND MANOR,16559,MOTI NAGAR,19287,1) DMS OFFLINE AT GOLDEN NEST NO 3 S/S.,,
,,11KV,,EDEN ROSE NO 2,26165,SHIVDARSHAN BUILDING,34770,1) DMS OFFLINE AT EDEN ROSE S/S. 2) DMS OFFLINE AT NARMADA GAGAN S/S.,,
,,11KV,,,,,,,,
,,11KV,,NEW JEEVAN SILK,34330,CHIBBER HOUSE,31906,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) HEAVY TRAFFIC AT SERVICE ROAD ON WESTERN EXPRESS HIGHWAY FROM HANUMAN TEKDI NO. 2.. 2) ACCESS PROBLEM AT I C I C I OFFICE S/S.,,
,,11KV,,,,,,1) HEAVY TRAFFIC ON WESTERN EXP HIGHWAY WHILE COMING FROM MMRDA R/S.,,
,,,,,,,,1) DMS OFFLINE AT DEVRUP S/S. 2)FAILED TO CLOSE PRAKASH S/S SW.NO.09760 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT TILAK ROAD NO.2 S/S SW.NO.14140 (NOT GLOWN). SANTACRUZ R/S OFFLINE DURING TRIPPING.1)TAGORE RD S/S 50% SUPPLY RESTORED ON LT BACKFEEDING AT 09:45 HRS.2)TAGORE RD S/S 100% SUPPLY RESTORED ON DG SET AT 10:35 HRS..,,
,,11KV,,JUHU TELECOM HOUSING,14544,DANDA VILLAGE NO.2,14672,,,
,,11KV,,,,,,,,
