Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
,,11KV,,,,,,1)FAILED TO OPEN RENAISSANCE JEWELLERY S/S SW.NO.18681 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,SHIVAJI NGR 3,12055,SHIVAJI NGR SOUTH 2,9745,,,
,,,,,,,,,,
,,11KV,,SHIVAJI NGR 2,31757,SHIVAJI NGR 6,9827,1)FAILED TO CLOSE SHIVAJI NGR 1 S/S SW.NO.06365 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT SHIVAJI NGR 6 S/S OPERATION SQUAD WAS ON PLANNED OUTAGE OPERATIONS HENCE KEYS OF S/S WERE UNAVAILABLE AT THE TIME OF TRIPPING.. 3) ACCESS PROBLEM AT SHIVAJI NGR 2 S/S OPERATION SQUAD WAS ON PLANNED OUTAGE OPERATIONS HENCE KEYS OF S/S WERE UNAVAILABLE AT THE TIME OF TRIPPING.. 4)SHIVAJI NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ID BOX FLASHOVER.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,TUNGVE SHRUSTI,18462,TUNGVE HSG,13635,1) FPI MALFUNCTION AT TUNGVE SHRUSTI S/S SW.NO.18462 (NOT GLOWN). 2)FAILED TO OPEN FILE FACTORY S/S DMS SW.NO.00722 FAILED TO OPERATE FROM SCADA.,,
,,33KV,,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEEPZ NO.2,31166,KAMALISTAN,11167,1) ON MIDC CENTRAL ROAD AND SEEPZ ENTRY ISSUE.,,
,,33KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE CHEMBUR REC-STN SW.NO.25269 FAILED TO OPERATE FROM SCADA. TRIPPED DUE TO RTCC CONTROL WIRING PROBLEM.,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,,,,,,1) FEEDER TRIPPING AT BANDRA REC-STN SW.NO.2237. 2.) LOADING CONSTRAINT DUE TO SARASWATI RD R/S INCOMER CABLE FAULT.,,
,,33KV,,,,,,,,
,,33KV,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.12223 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE PAI PAPER IND S/S SW.NO.32515 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SARAS BAUG S/S DMS SW.NO.04973 FAILED TO OPERATE FROM SCADA. 3)CHEMBUR R/S 19778 SF6 PRESSURE LOW 4)CHEMBUR R/S 25271 SF6 PRESSURE LOW.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE SHRI KRISHNA SOCIETY S/S SW.NO.32853 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT KURLA KAJROLKARWADI S/S. 3)FAILED TO CLOSE CHUNABHATTI REC-STN SW.NO.29328 FAILED TO OPERATE FROM SCADA. 11KV TRAFO BKR SIDE 1C/1000 CABLE TERMINATION BURNT.,,
,,,,,,,,1)FAILED TO OPEN DAHISAR REC-STN SW.NO.15509 FAILED TO OPERATE FROM SCADA. DAHISAR REC-STN SUBSTATION 100% SUPPLY RESTORED ON LT BACKFEEDING AT 10:23 HRS. U.I.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,1)JOGESHWARI CAVES RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)I V CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE MAJAS WEST S/S SW.NO.13340 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT POONAM NAGAR NO.2 S/S. AFTER INSPECTION 11KV BUS TAKEN INTO SERVICE AND S/R.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT KHANDWALA COMPOUND S/S. 2)FAILED TO CLOSE SANTACRUZ REC-STN SW.NO.30466 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT SANTACRUZ REC-STN SW.NO.30465. TRIPPED DURING TRIPPING OF SANTACRUZ 11KV FEEDER 30465. 4) LOADING CONSTRAINT ON KALINA 20MVA-1 DUE TO KALINA 10MVA-1 INCOMER FAULT..,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN SARASWATI RD. REC-STN SW.NO.35802 FAILED TO OPERATE FROM SCADA. NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT SAINATH NGR 2 S/S. 2) DMS OFFLINE AT RIFLE RANGE 3 S/S. 3)BARVE NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)HORSE SHOE VALLEY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)FAILED TO CLOSE RIFLE RANGE 2 S/S DMS SW.NO.11329 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,22KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,22KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,22KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,33KV,,,,,,,,
SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.06+120+225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT POWER CABLE S/S NO VEHICLE ACCESS ... OPERATION CARRIED ON FEET.,,
0.06+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WATERFIELD ROAD NO.1,7656,PERRY ROAD,7508,1) FPI MALFUNCTION AT WATERFIELD ROAD NO.1 S/S SW.NO.07656 (NOT GLOWN).,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1)AGRA RD 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON LBS RD.,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,OSHIVRA BRIDGE,803,OSHIWARA NO.1,1003,1)KHATRI HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT WHITE HOUSE S/S SW.NO.19611 (GLOWN).,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,1) HEAVY TRAFFIC ON DAYALDAS RD PARLE BRIDGE S V RD MILAN SUBWAY & NEAR KHAR MASJID.. 2)FAILED TO OPEN VINAYAK S/S SW.NO.32958 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VINAYAK S/S SW.NO.32958 (GLOWN). CABLE DAMAGED BY BMC NEAR VINAYAK S/S GATE.,,
0.15+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SAHAKAR ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.15+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,1) OPERATION SQUAD(W) FACED HEAVY TRAFFIC AT MILAN SUBWAY SV ROAD,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1)FAILED TO OPEN UDAYGIRI S/S SW.NO.32295 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN UDAYGIRI S/S SW.NO.12096 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UDAYGIRI S/S SW.NO.32294 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ASHA PICTURE S/S SW.NO.14004 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN ASHA PICTURE S/S SW.NO.14003 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN TROMBAY 4 S/S SW.NO.12561 FAILED TO OPERATE FROM SCADA. 7) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14004 (NOT GLOWN). 8) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14003 (NOT GLOWN). 9) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 10) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN). 7). ACCESS PROBLEM AT TROMBAY NO.4 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHIRAG NGR 1,2518,CHIRAG NGR 5,11354,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT NO.2,28977,DINDOSHI VASAHAT,10148,1) DMS OFFLINE AT DINDOSHI VASAHAT NO.2 S/S. RESTORATION OF SUPPLY DELAYED DUE TO RAJEHA IT PARK R/S SWITCH NO. 31061 INDICATION DID NOT UPDATED ON SCADA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SEA RESORT S/S DMS SW.NO.09941 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ESIC NAGAR,6303,SHIV NAGAR,25416,1)FAILED TO CLOSE FOUR BUNGLOW ROAD NO.3 S/S SW.NO.15375 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT ABHISHEK APPT NO.2 S/S LADDER AND OTHER STUFF KEPT AT S/S DOOR..,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR EAST 1,7688,MAHARASHTRA POLICE QTRS,11095,1)GHATKOPAR EAST 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GHATKOPAR EAST 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)MAHARASHTRA POLICE QTRS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALINA CENTRAL NO.2,12835,KALINA CENTRAL NO.1,12759,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMAWAR NGR 1,5043,ABHAY SHIKSHAN SANSTHA,5991,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARI VILLAGE,12528,VENKATESHWAR NAGAR,11212,1) DMS OFFLINE AT POOJA NAGAR NO 1 S/S. 2) FPI MALFUNCTION AT SAIJESAL S/S SW.NO.11412 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARI VILLAGE,12528,VENKATESHWAR NAGAR,11212,1)POOJA NAGAR NO 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARI VILLAGE,12528,VENKATESHWAR NAGAR,11212,1) FPI MALFUNCTION AT POOJA NAGAR NO 1 S/S SW.NO.30940 (NOT GLOWN). 2) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32036 (NOT GLOWN). 3) FPI MALFUNCTION AT OMKAR RESIDENCY S/S SW.NO.34428 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA TOWER NO.1,32200,AKURLI MHADA NO.1,15958,1)KRANTI NAGAR NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S SW.NO.32200 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LOKHANDWALA TOWER NO.1 S/S SW.NO.32198 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON KURAR VILLAGE ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PARMAR STEEL,7364,KURLA VIHAR RD 3,9097,1)FAILED TO CLOSE SARITA EST S/S DMS SW.NO.07916 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SARITA EST S/S DMS SW.NO.09086 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT PARMAR STEEL S/S SW.NO.07362 (NOT GLOWN). 4) FPI MALFUNCTION AT PARMAR STEEL S/S SW.NO.07364 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 2,9544,RAMAN MAMA NGR,13271,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SRISHTI NORTH NO 1,13982,SRISHTI SECTOR NO 3,13525,,,
120SQ.MM,PILC,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1) FPI MALFUNCTION AT THAKKARBAPA CLY.1 S/S SW.NO.09174 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ BOYCE NO.2,2691,SAI ASHISH,26489,1)TAGORE NGR MKT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN GODREJ BOYCE NO.2 S/S DMS SW.NO.02691 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GODREJ BOYCE NO.2 S/S DMS SW.NO.02689 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GODREJ BOYCE NO.2 S/S SW.NO.02690 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON JVLR.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HIGHLAND COURT,6422,BANDRA RECLAMATION NO.1,6679,1) FPI MALFUNCTION AT HIGHLAND COURT S/S SW.NO.06424 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA,13320,SADGURU KALYAN,29865,1) DMS OFFLINE AT SIXTEENTH AVENUE S/S. 2) FPI MALFUNCTION AT KHAR GYMKHANA S/S SW.NO.13320 (NOT GLOWN). 3) HEAVY TRAFFIC ON LINK RD 30TH RD & 16TH RD.. JOINT FOUND OPEN AT JUNCTION OF 13TH RD & 16 TH RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAGARDAS CROSS ROAD,12394,NAGARDAS ROAD NO.1,4124,1) FPI MALFUNCTION AT VERTEX S/S SW.NO.34501 (NOT GLOWN). 2) FPI MALFUNCTION AT VERTEX S/S SW.NO.00171 (NOT GLOWN). 3)ANDHERI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) ACCESS PROBLEM AT ANDHERI EAST NO.2 S/S OPERATION SQUAD TOOK TIME TO ENTER THE S/S AS DOGS WERE AT THE DOOR OF S/S. 5) ACCESS PROBLEM AT NAGARDAS CROSS ROAD S/S FENCING IS AROUND THE S/S AND WATCHMAN WAS NOT AVAILABLE AT SITE.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S D F NO.3,6290,S D F NO.5,7232,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S E E P Z NORTH NO.2,25174,S E E P Z NO.2,5120,TIME TAKEN FOR ENTRY IN SEEPZ PREMISES..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,FOUNTAIN HEIGHT,31146,ALICA NAGAR NO.2,17329,1) HEAVY TRAFFICE ON KURAR VILLAGE TO LOKHANDWALA ROAD.. 2)FAILED TO CLOSE LOKHANDWALA TOWER NO.1 S/S SW.NO.32199 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,I N S HAMALA,4252,MALVANI CHURCH NO.2,19925,1)FAILED TO OPEN AKSA NO.2 S/S SW.NO.12613 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KIRAN,14988,VILE PARLE TELEPHONE EXCHANGE,5944,1)FAILED TO OPEN S.S.HOUSE S/S SW.NO.35886 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S.S.HOUSE S/S SW.NO.35888 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,S E E P Z WEST NO.1,5362,HEXAGON,25165,1) ACCESS PROBLEM AT TATA BURROUGH S/S ISOLATION DELAYED DUE TO TIME TAKEN FOR ENTRY AT SEEPZ GATE. 2) ACCESS PROBLEM AT ROLTA S/S RESTORATION DEALYED DUE TO TIME TAKEN FOR ENTRY AT ROLTA S/S. 3)EXCELLENT ENGINEERING S/S SW.NO.10846 SWITCH MECHANISM PROBLEM. AT EXCELLENT ENGG SW.NO.10846 COULD NOT OPERATED FROM DMS DUE TO SF6 PRESSURE LOW PROBLEM..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHERE PUNJAB NO.1,12618,MALINI APARTMENT,6471,,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,4722,SHASTRI NAGAR NO.5,12368,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT CAMP NO. 2,36018,PREM JYOT,18965,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT CAMP NO. 2,36018,PREM JYOT,18965,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ECO STAR,36453,ECO HOUSE,34190,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI HOUSING,6666,PRATHMESH HORIZON,17920,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA ZILLION,36617,MASOOD ESTATE (NEW),35679,1) HEAVY TRAFFIC ON BAIL BAZAR ROAD AND LBS ROAD NEAR BKC FLYOVER.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL COLONY NO.2,35959,POSTAL CLY,17553,1) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.10837 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.02726 (NOT GLOWN). 3)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.31684 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.10837 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAHYADRI NAGAR,14099,KESAR RESIDENCY,19548,1) DMS OFFLINE AT GAURAV GARDEN NO.1 S/S. 2) DMS OFFLINE AT LILAC GARDEN S/S. 3) FPI MALFUNCTION AT KESAR RESIDENCY S/S SW.NO.19550 (GLOWN). 4) HEAVY TRAFFIC NEAR SAHYADRI COMPLEX..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAKI NORTH 2,15484,GILBERT COMPOUND,36691,1) FPI MALFUNCTION AT LAXMI NARAYAN 1 S/S SW.NO.09825 (NOT GLOWN). 2) HEAVY TRAFFIC ON KHERANI ROAD .,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHRAMYOG,6996,VASTU DEEP TOWER,36088,1) FPI MALFUNCTION AT VISHRAMYOG S/S SW.NO.11702 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WILLINGDON COLONY NO.2,34920,WELLINGTON COLONY,13467,1)WELLINGTON COLONY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT TIRUPATI PLAZA S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,36018,PREM JYOT,18965,1)FAILED TO OPEN PREM JYOT S/S DMS SW.NO.18965 FAILED TO OPERATE FROM SCADA. 2)PREM JYOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VALENTINE TOWER NO.2,37701,MALAD RESERVOIR,14068,1)GENERAL VAIDYA MARG S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT MALAD RESERVOIR S/S. 3) DMS OFFLINE AT SAMNA PARIVAR S/S. 4) HEAVY TRAFFIC ON GENERAL A K VAIDYA MARG . 5) FPI MALFUNCTION AT RIDDHI TOWER S/S SW.NO.31297 (NOT GLOWN).,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,JAY MAHARASHTRA NGR,18038,DEONAR HSG.1,31626,1). FPI FAULTY AT ARIES S/S..,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHARI EAST NO 1,6235,PARASNATH JAIN,13418,1)FAILED TO OPEN KHARI EAST NO 1 S/S SW.NO.31170 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.06159 (GLOWN). 3) FPI MALFUNCTION AT KHARI EAST NO 1 S/S SW.NO.06235 (NOT GLOWN). 4) FPI MALFUNCTION AT PARASNATH JAIN S/S SW.NO.13418 (GLOWN). 5) HEAVY TRAFFIC ON MIRA BHAYANDER ROAD AND BP ROAD..,,
150+120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,4920,MASRANI LANE 2,6348,1) FPI MALFUNCTION AT SONAPUR LANE 1 S/S SW.NO.07380 (NOT GLOWN). 2) FPI MALFUNCTION AT SMITH S/S SW.NO.04919 (GLOWN). 3) FPI MALFUNCTION AT SMITH S/S SW.NO.04920 (NOT GLOWN). 4). ACCESS ISSUE AT SMITH S/S DUE TO PRIVATE LOCK. 5). MECHANICAL ON/OFF PROBLEM AT SMITH S/S SW. NO. 4919 & 4921..,,
185SQ.MM,PILC,11KV,HTCF SECTION,M G INDUSTRIES NO.2,16427,KASHMIRA ESTATE NO.1,2330,1)FAILED TO OPEN MASACHA PADA S/S SW.NO.12335 FAILED TO OPERATE FROM SCADA.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI NORTH,2054,ADITYA SHOPPING,16270,1) FPI MALFUNCTION AT BORIVALI NORTH S/S SW.NO.00847 (NOT GLOWN). 2) FPI MALFUNCTION AT BORIVALI NORTH S/S SW.NO.02054 (NOT GLOWN). 3) DMS OFFLINE AT CHANDAVARKAR LANE NO 2 S/S. 4) GANJAWALA LANE S/S SW. NO. 2799 FAILED TO OPERATE FROM DMS AS WELL AS LOCALLY ELECTRICALLY MADE ON MECHANICALLY BY HANDLE BY SQUAD..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI NORTH,2054,ADITYA SHOPPING,16270,1) FPI MALFUNCTION AT BORIVALI NORTH S/S SW.NO.02054 (NOT GLOWN). 2) DMS OFFLINE AT GANJAWALA LANE S/S. 3)BORIVALI NORTH S/S SW.NO.02054 SWITCH MECHANISM PROBLEM.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRAL PICTURES,5622,GUNDAVLI NO.1,2483,1) ACCESS PROBLEM AT CENTRAL PICTURES S/S DOOR JAMMED. 2)FAILED TO CLOSE NAGARDAS ROAD NO.1 S/S SW.NO.04124 FAILED TO OPERATE FROM SCADA.,,
185+300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANJAR ENCLAVE,32268,SUNRISE,32579,,,
225SQ.MM,PILC,11KV,HTCF SECTION,INDIAN AIRLINES,9578,SAMRAT ASHOK NAGER,17440,1) SECURITY CHECK AT INDIAN AIRLINES S/S. 2) LOCK NOT OPENING AT SAMARAT ASHOK NGR S/S. 3) FPI NOT WORKING AT SAMARAT ASHOK NGR.,,
225SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)SONAPUR LANE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN MAHILA ASHRAM S/S SW.NO.4913 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,R.C.MARG,5115,REPUBLIC,2191,1) FPI MALFUNCTION AT R.C.MARG S/S SW.NO.05115 (NOT GLOWN).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON RC MARG. 2) DMS OFFLINE AT STANVAC NGR EAST S/S. 3) DMS OFFLINE AT CHEMBUR TRADING NO 3 S/S. 4)FAILED TO OPEN TATA CLY S/S SW.NO.00438 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC INFRONT OF BURMA SHELL STAFF COLONY S/S ON RC MARG.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,SWAPNASHIL,25579,HANUMAN ROAD NO.2,4038,1)VILE-PARLE REC-STN SW.NO.11425 SWITCH MECHANISM PROBLEM. DELAY SCADA RESPONSE OF AUTOTRIP ON FEEDER 11425 AND 11421 .FDR NO.11425 AUTOTRIP APPEARED BUT BREAKER NOT OPEN SO TRAFO BREAKER SW NO.11421 OPENED.SW NO.11425 MADE OFF MECHANICALLY..,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,T K HOTEL,9016,FOURTEENTH ROAD (14TH),17733,1) FPI MALFUNCTION AT KHAR S/S SW.NO.04282 (GLOWN). 2) FPI MALFUNCTION AT BADRINATH S/S SW.NO.04465 (NOT GLOWN). 3)T K HOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN KHAR S/S SW.NO.04282 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT B CROSS RD ANDHERI GHATKOPAR RD & NEAR SAIWADI SIGNAL..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON SAHAR RD. .,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANT OASIS NO.1,37742,MAROL CO-OP NO.6,6697,1) FPI MALFUNCTION AT MAROL CO-OP NO.6 S/S SW.NO.06697 (GLOWN). 2) FPI MALFUNCTION AT MAROL CO-OP NO.6 S/S SW.NO.06699 (GLOWN). 3) HEAVY TRAFFIC ON MIDC CENTRAL RD. MAROL-MAROSHI RD. AND MILITARY ROAD. 4) ACCESS PROBLEM AT VASANT OASIS NO.1 S/S DUE TO CONSTRUCTION WORK AT SITE.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL CREST NO.1,25570,KARMA BUILDING,36163,1) DMS OFFLINE AT SIXTEENTH AVENUE S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PARAS IND.NO.2 S/S. 2) DMS OFFLINE AT NSE NO.4 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26216 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26215 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE BASANT VIKAS S/S DMS SW.NO.10862 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,1) FPI MALFUNCTION AT ASPHALT PLANT S/S SW.NO.13844 (GLOWN). 2) DMS OFFLINE AT DINDOSHI NO.1 S/S. 3) DMS OFFLINE AT SAMANT S/S. 4) TAKING CLEARANCE FROM OPERATION SQUAD AT DINDOSHI R/S DUE TO HEAVY SPARK OBSERVED AT EC-3 EARTH PITH IN DINDOSHI R/S( AS PER MR. GHUGE) .4)SLOW RESPONSE OF DMS OPERATIONS AT ASPHALT PLANT S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.10837 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHINCHAVLI REC-STN SWITCH:18619 TO KINGSTON PALACE S/S SWITCH:18944. 2) 3C X 300+240 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN AMBIKA RESIDENCY,35004,CHINCHAVALI ROMELL DIVA,38090,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON SG BARVE MARG. CABLE DAMAGED BY MCGM ON EASTERN EXPRESS HIGHWAY BELOW ANNA BHAU SATHE FLYOVER INSIDE NALA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KALA SILK,7463,A G NAGAR,11270,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RECON ENGINEERING,18510,GHODBUNDAR BUS STOP,13724,1) DMS OFFLINE AT MAHAVIR DARSHAN S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAR ROAD,9962,CHAKRAVARTI ASHOK,7909,1) ACCESS PROBLEM AT SAHAR ROAD S/S MAIN GATE WAS LOCKED. WATCHMAN WAS NOT AVAILABLE.. 2) HEAVY TRAFFIC NEAR P&T COLONY DUE TO PARKING OF DUMPING TRUCKS.. 3) FPI MALFUNCTION AT CHAKRAVARTI ASHOK S/S SW.NO.07909 (GLOWN). 4) FPI MALFUNCTION AT SAHAR ROAD S/S SW.NO.09960 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUBWAY (KHAR),19471,SANTACRUZ GYMKHANA,16581,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUBWAY (KHAR),19471,SANTACRUZ GYMKHANA,16581,1) FPI MALFUNCTION AT SUBWAY (KHAR) S/S SW.NO.19471 (NOT GLOWN). 2) FPI MALFUNCTION AT SUBWAY (KHAR) S/S SW.NO.19472 (NOT GLOWN). NO FAULT AFTER TESTING.SECTION CHARGED..,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI CLY 1,10610,VIKHROLI BUS DEPOT EAST,5671,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32301 (GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN). 3) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN).,,
240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,1)FAILED TO CLOSE LOKMANYA S/S DMS SW.NO.09347 FAILED TO OPERATE FROM SCADA.,,
240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONI BROTHERS,13825,TRIUMPH PRODUCT NO.2,11188,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHIKKUWADI HSG,16554,JAY HIND NGR,29800,1) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16554 (NOT GLOWN). 2) FPI MALFUNCTION AT CHIKKUWADI HSG S/S SW.NO.16555 (NOT GLOWN). 3)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16554 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16555 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE CHIKKUWADI 1 S/S SW.NO.35952 FAILED TO OPERATE FROM SCADA. 6) ACCESS PROBLEM AT JAY HIND NGR S/S DURA LOCK AT SITE ... KEY WAS NOT AVAILABLE. 7) ACCESS PROBLEM AT CHIKKUWADI 1 S/S DURA LOCK AT SITE ... KEY WAS NOT AVAILABLE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,DMS OFFLINE AT NEW BOMNAY TALKIES BOMBAY TALKIES NO.3 BOMBAY TALKIES NO.2 & KISAN ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON SION TROMBAY ROAD. SUSPECTED CABLE DAMAGED NEAR ANNA BHAU SATHE BRIDGE DUE TO LANDSLIDING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHUKKA CHAMBER,35434,DHEERAJ MALL,19200,:,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GIRIVIHAR NAGAR,38298,ODHAV NAGAR NORTH,9228,1) DMS OFFLINE AT NATIONAL PARK S/S. NO FAULT AFTER TESTING SECTION CHARGED AND STOOD OK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAMALA PARK,12319,TEENA TOWER,35939,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA NO.2,25215,EVERSHINE JEWEL,25909,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILLENIUM CLUB,34274,JUHU SCHEME NO.6,11488,1)GULISTAN NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11486 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11487 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON LINKING RD.. CABLE DAMAGED BY CABLE LAYING GROUP AT JUNCTION OF GULMOHAR RD & GULMOHAR CROSS RD NO.4 NEAR NEXT BLDG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SLAUGHTER HOUSE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BHIMWADI 1 S/S SW.NO.07123 (GLOWN). 3) FPI MALFUNCTION AT BHIMWADI 1 S/S SW.NO.10044 (GLOWN). 4) ACCESS PROBLEM AT BHIMWADI 1 S/S S/S LOCK WAS NOT GETTING OPENED AS IT WAS DAMAGED BY APPLYING FEVI QUICK(ADHESIVE) AT KEY HOLE..HENCE LOCK WAS BROKEN BY SQUAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW GAGANGIRI CHS,36809,TRIMURTI KRUPA,31125,1) DMS OFFLINE AT KALPAVRUKSHA BUILDING S/S. 2)FAILED TO OPEN NATASHA MANOR S/S SW.NO.17230 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT ASHWINI APARTMENT S/S DUE TO BLDG. CONSTRUCTION WORK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATIL ESTATE,31562,GOLDEN NEST NO 3,30252,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PILOT TEST HOUSE,7809,MIDC CROSS ROAD NO.2,35720,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAROOP ENCLAVE,30823,AJIT NAGAR,10704,1)SHILPOO SOCIETY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWA LAXMI APARTMENT,31827,ANDHERI EXCHANGE,14451,1) HEAVY TRAFFIC ON LINK RD GULMOHAR RD & BARFIWALA RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWA LAXMI APARTMENT,31827,ANDHERI EXCHANGE,14451,1) HEAVY TRAFFIC ON S..V.ROAD. 2) ACCESS PROBLEM AT K.L.S. MEMORIAL HOSPITAL S/S PRIVATE PARTY LOCK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWA LAXMI APARTMENT,31827,ANDHERI TELEPHONE EXCHANGE,14451,1) HEAVY TRAFFIC ON D N NAGAR. 2) SLOW RESPONSE OF SCADA SYSTEM..,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT 24TH ROAD R/S S/S SW.NO.31551 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)STANVAC PUMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH,2361,BANDIVLI NORTH NO.2,25650,1) HEAVY TRAFFIC ON S.V ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CAPRIHANS,10202,CHOKSI MILL,12272,1)FAILED TO OPEN CHOKSI MILL S/S SW.NO.12272 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHHEDA ENCLAVE,29416,NG PLAZA,29303,1) DMS OFFLINE AT NG PLAZA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.2,28649,NAV KANDIVLI,14898,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GORAI HOUSING,6668,VAZIRA VILLAGE NO 2,11697,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 4,9322,FCI 2,5142,1) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28036 (NOT GLOWN). 2) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28035 (NOT GLOWN). 3) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.31201 (NOT GLOWN). 4) FPI MALFUNCTION AT INDIAN OIL 4 S/S SW.NO.09322 (NOT GLOWN). 5) DMS OFFLINE AT FCI 2 S/S. 6) DMS OFFLINE AT ONGC S/S. 6) ACCESS PROBLEM AT F.C.I NO 2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,31288,BANDRA TANK NO.3,37996,1)FAILED TO OPEN INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDIAN OIL CORPORATION NO.3 S/S SW.NO.29643 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRAJEET,18881,SHREE PARK BUILDING,30559,1)BANEGAR ENCLAVE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT PUNJAB INDUSTRIES S/S SW.NO.10699 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRAPRASTHA REGENCY,29757,BHAGATSINGH NAGAR NO.1,9677,1)FAILED TO CLOSE GOREGAON SEWAGE S/S DMS SW.NO.13232 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INSURANCE INSTITUTE OF INDIA,31033,RELIANCE SCHOOL,28248,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOURDES TOWER,10369,ORLEM CENTRAL NO.1,12060,1)FAILED TO CLOSE LOURDES HERITAGE S/S SW.NO.26517 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT LOURDES TOWER S/S SW.NO.10369 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAKWANA ROAD,31862,STEEL MADE,15117,1) DMS OFFLINE AT LITOLIER CHAMBERS S/S. 2) FPI MALFUNCTION AT MAKWANA ROAD S/S SW.NO.09698 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI MHADA NO.5,28011,NEW BABREKAR NAGAR,26851,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) SHYAM COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITHIBAI COLLEGE,32287,SANGHAVI COLLEGE,17761,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MMRDA,35186,WINDSOR,25781,FPI NOT INSTALLED AT MMRDA R/S S/S AND WINDSOR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OBEROI WOODS,30213,OBEROI L & T,30685,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PWD QUARTERS,36646,ARYAMAN TRANSIT CAMP,36020,1)FAILED TO CLOSE PREM JYOT S/S DMS SW.NO.10708 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PWD QUARTERS S/S SW.NO.36646 (NOT GLOWN). 3) FPI MALFUNCTION AT PWD QUARTERS S/S SW.NO.36648 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL AMBER,31779,PURSHOTTAM APARTMENT,14244,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT SHIVAJI NGR SCHOOL 3 S/S SPECIAL LOCK.KEY NOT AVAILABLE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI BATCHING PLANT,34386,VANIKARAN,36054,1) DMS OFFLINE AT INVO CLEAN S/S. 2) DMS OFFLINE AT VANIKARAN S/S. 3) FPI MALFUNCTION AT MHADA MANKHURD S/S SW.NO.34981 (NOT GLOWN). 4) FPI MALFUNCTION AT VANIKARAN S/S SW.NO.36054 (GLOWN).,,
300+0.3SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI HSG 1,7930,YASHAWANTRAO CHAVAN,34104,1) DMS OFFLINE AT CHANDIVALI HSG 2 S/S. 2) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07930 (NOT GLOWN). 3) FPI MALFUNCTION AT CHANDIVALI HSG 1 S/S SW.NO.07928 (NOT GLOWN). CHANDIVALI HOUSING S/S ALL SWITCHES SHOWING IN DISTURB POSITION..,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,RASSAZ CASTLE,37304,HANJAR NAGAR,11972,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI EAST NO 3,6717,THAWAR APARTMENT,38170,,,
300+185SQ.MM,XLPE,11KV,HTCF SECTION,TULJAI,32454,APSARA APARTMENT,35412,1) FPI MALFUNCTION AT TULJAI S/S SW.NO.32454 (NOT GLOWN).,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN PARMANU S/S DMS SW.NO.07475 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE V R MEDICARE S/S SW.NO.37295 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SHRI KRISHNA SOCIETY S/S SW.NO.32853 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASTRAL GLASS,25534,WESTERN PARK,11784,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,1)FAILED TO CLOSE LOKMANYA PAN BAZAR S/S DMS SW.NO.18350 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT BHAKTI PARK 4 S/S SW.NO.26188 (NOT GLOWN). 3). LOKMANYA PAN BAZAR S/S SW. NO. 18350 NOTGETTING ON LOCALLY. 4). ACCESS PROBLEM AT BHAKTI PARK NO.2 S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PARMANU S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE KHARDEO NGR 1 S/S DMS SW.NO.09279 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KUKREJA RESIDENCY S/S SW.NO.29402 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EX.KHETAN HOUSING,38350,MAMLEDAR WADI ROAD NO.2,35589,,,
,,,,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDECHA INDUSTRIAL COMPLEX,28775,AKURLI ROAD NO.2,11403,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR MANDORA,38055,JAWAHAR NAGAR BALI PRABHU,37654,1) ACCESS PROBLEM AT JAWAHAR NAGAR MANDORA S/S RENOVATION WORK IN SUBSTATION. SO GATES WERE CLOSED.. 2) ACCESS PROBLEM AT JAWAHAR NAGAR ROAD NO.13 S/S PRIVATE LOCK .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,10584,SHREE KRISHNA GARDEN,31841,1)SHANTI PARK NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOK PRAKASHAN NO 2,35251,OSTWAL PARADISE,28294,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALWANI POLICE QUARTERS,32993,AIR MARVE,26780,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT M G INDUSTRIES NO.2 S/S SW.NO.16427 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHIKKUWADI 1 S/S SW.NO.35955 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.3,9748,LOKMANYA PAN BAZAR,18350,1) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S. 2)FAILED TO CLOSE EVERAD S/S SW.NO.16161 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE EVERAD S/S SW.NO.11381 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE EVERAD S/S SW.NO.12316 FAILED TO OPERATE FROM SCADA. 5). SQUAD BAS BUSY ON OTHER OPERATIONS..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN UDAYGIRI S/S DMS SW.NO.06713 FAILED TO OPERATE FROM SCADA. 2)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR SHANTI NAGAR,35764,GIRNAR TOWER,37399,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON CHAITANYA,35515,OSHIWARA NO.2,6653,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 2,10872,HCC IT PARK NO 1,31705,1) FPI MALFUNCTION AT HARIYALI CENTRAL 2 S/S SW.NO.10872 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR INDUSTRIES,7704,KALE RUBBER,14646,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY APARTMENT,28707,DINDOSHI NO.4,12140,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI POLICE QUARTERS,32993,AIR MARVE,26780,1)FAILED TO OPEN SQUATERS COLONY NO.2 S/S DMS SW.NO.17253 FAILED TO OPERATE FROM SCADA. 2) VERY HEAVY TRAFFIC ON MARVE RD. AND MALWANI COLONY RD..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MEGHARATNA,32550,ANNAPURNA,32701,1) DMS OFFLINE AT KAILASH JYOT S/S. 2) DMS OFFLINE AT MEGHARATNA S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD WAS BUSY WITH OPERATIONS AT ANIK R/S..,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,PRESIDENTIAL TOWER,13772,1)FAILED TO OPEN PRESIDENTIAL TOWER S/S SW.NO.13770 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PRESIDENTIAL TOWER S/S SW.NO.13772 FAILED TO OPERATE FROM SCADA.,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15462,DAHISAR TELEPHONE EXCHANGE,26865,1) DMS OFFLINE AT DAHISAR CHECKPOST S/S. 2)FPI NOT INSTALLED AT DAHISAR TEL.EXCH. 3)AUTOTRIP NOT APPEAR FOR 18641 AFTER MAKING ON..,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON SION TROMBAY ROAD. SUSPECTED CABLE DAMAGED NEAR ANNA BHAU SATHE BRIDGE DUE TO LANDSLIDING.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT SHIVALIK VENTURE NO. 2 S/S SW.NO.35315 (GLOWN). 2) DMS OFFLINE AT HANUMAN TEKDI NO.1 S/S. CABLE DAMAGED BY PRIVATE PERTY NEAR S/S..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ANDHERI SOUTH NO.2 S/S SW.NO.02367 (GLOWN). CABLE DAMAGED BY MCGM ROAD WORKS AT SAIWADI JUNCTION NEAR GOKHALE BRIDGE (E).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND DAHISAR REC-STN SW.NO.11767 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE DAHISAR SUBWAY NO 2 S/S SW.NO.07488 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAY PRECISION,26544,KANDIVLI INDUSTRIES NO.4,2815,1)FAILED TO OPEN - MULTIPLE COMMAND KANDIVLI INDUSTRIES NO.5 S/S DMS SW.NO.02076 FAILED TO OPERATE FROM SCADA.,,
70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.5,2076,JAY PRECISION,26546,KANDIVLI INDUSTRIES NO.5 S/S DMS SW.NO.02076 FAILED TO OPEN FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . MADHUNIKETAN 40% SUPPLY RESTORED ON LT BACKFEEDING AT 03:20 HRS. MADHUNIKETAN 30% SUPPLY RESTORED ON LT BACKFEEDING AT 03:50 HRS. MADHUNIKETAN 30% SUPPLY RESTORED ON DG SET AT 04:00 HRS.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . PALI WEST 50% SUPPLY RESTORED ON LT BACKFEEDING AT 16:11 HRS. PALI WEST 50% SUPPLY RESTORED ON DG SET AT 16:12 HRS.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . ORIENTAL PALACE(H.O.P.) 50% SUPPLY RESTORED ON LT BACKFEEDING AT 18:31 HRS. ORIENTAL PALACE(H.O.P.) 50% SUPPLY RESTORED ON LT BACKFEEDING AT 18:32 HRS.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
0.06+70SQ.MM,PILC,11KV,HTCF SECTION,WATERFIELD ROAD NO.1,7656,PERRY ROAD,7508,1) FPI MALFUNCTION AT WATERFIELD ROAD NO.1 S/S SW.NO.07656 (NOT GLOWN). CABLE DAMAGED BY BMC AT THE JUNCTION OF ST PAUL RD AND DOMINIC RD.,,
0.06+70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,32316,,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,KALPACHANDRA,10474,ANDHERI SOUTH NO.1,26740,1) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.15244 (GLOWN). 2) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.10474 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHAUDHARI PLASTICS,19392,UNIVERSAL IND.ESTATE,7619,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18351,EVERAD,11380,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BHAKTI PARK 4 S/S SW.NO.26188 (NOT GLOWN). 3) FPI MALFUNCTION AT BHAKTI PARK 4 S/S SW.NO.26190 (NOT GLOWN). 4)FAILED TO CLOSE EVERAD S/S SW.NO.16161 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE EVERAD S/S SW.NO.11381 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE EVERAD S/S SW.NO.12316 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM IN FRONT OF LOKMANYA PAN BAZAR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEW RANGASHARDA,19036,BANDRA RECLAMATION NO.1,6681,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29643 (NOT GLOWN). 2) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29642 (NOT GLOWN). 3) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 4) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09800 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAGHAVENDRA MANDIR ROAD NO.4,15980,RAGHAVENDRA MANDIR ROAD NO.1,14374,1) FPI MALFUNCTION AT OSHIWARA TRANSIT CAMP NO 1 S/S SW.NO.19971 (NOT GLOWN). 2) FPI MALFUNCTION AT RAGHAVENDRA MANDIR ROAD NO.4 S/S SW.NO.15980 (NOT GLOWN). 3)MEHER BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) ACCESS PROBLEM AS R.M.ROAD WAS CLOSED FOR TRAFFIC FOR ROAD REPAIR WORK HENCE ISOLATION AND RESTORATION DONE ON FOOT. . CABLE DAMAGED BY BMC DRAINAGE DEPT OPP GARIB NAWAZ HOTEL NEAR NICE BAKERY ON R.M.ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SECTOR NO 6,10748,SHANTI NAGAR EAST NO 2,15591,1)FAILED TO CLOSE SECTOR NO 3 S/S SW.NO.17418 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SILVER SPRING,16746,KANT WADI NO.2,13120,1)FAILED TO CLOSE SOMNATH LANE S/S DMS SW.NO.09229 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT TURNER ROAD BANDRA (W).,,
120+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VALLABHBHAI PATEL SCHOOL,34015,MATHURADAS ROAD NO.1,13965,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KEDARMAL ROAD NO.2,28349,KEDARMAL ROAD,11841,1) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.07113 (NOT GLOWN). 2) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.16247 (NOT GLOWN). 3) KEDARMAL RD S/S SUPPLY RESTORATION DELAYED DUE TO CABLE SECTION BETWEEN SUBHASH LANE S/S AND KEDARMAL RD S/S KEPT DEAD FOR SAFEGUARDING SUPPLY RESTORED AFTER CHARGING THE SECTION AT 15:45 HRS BY HTM PERSON..,SUPPLY RESTORATION DELAYED DUE TO CABLE SECTION BETWEEN SUBHASH LANE S/S AND KEDARMAL RD S/S KEPT DEAD FOR SAFEGUARDING SUPPLY RESTORED AFTER CHARGING THE SECTION AT 15:45 HRS BY HTM PERSON,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,KEDARMAL ROAD,11841,KEDARMAL ROAD NO.2,28349,1) FPI MALFUNCTION AT SUBHASH LANE S/S SW.NO.05887 (NOT GLOWN). 2)DINDOSHI REC-STN WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR MALAD KURAR VILLAGE AREA.,,
185+300SQ.MM,XLPE,11KV,HTCF SECTION,L&T CONCRETE PLANT,30518,GHATKOPAR WEST 1,2111,1) HEAVY TRAFFIC ON LBS ROAD. 2)FAILED TO CLOSE SAMARPAN S/S DMS SW.NO.13239 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM (CCTV DEPT) NEAR MUKUND COMPANY BUS STOP ON LBS ROAD NEAR L&T CONCRETE PLANT.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHEERAJ MALL,19198,NATRAJ SHOPPING CENTRE,5473,1) DMS OFFLINE AT BANDONGRI ROAD WEST S/S. 2) FPI MALFUNCTION AT DHEERAJ MALL S/S SW.NO.19200 (NOT GLOWN).,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 2,17614,ATUR PARK,16836,1)BHARAT TEERTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHREE SUNDER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN - MULTIPLE COMMAND BHARAT TEERTH S/S SW.NO.07981 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SHREE SUNDER S/S DMS SW.NO.06384 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND SHREE SUNDER S/S DMS SW.NO.06383 FAILED TO OPERATE FROM SCADA. 6) ATUR PARK S/S SPECIAL LOCK KEY NOT AVL.WITH OPERATION SQUADE CABLE DAMAGED BY HTM UNION PARK NO 2 S/S DT CHARGED AFTER INSPECTION BY HTM AT 18:28 HRS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHANKAR SAGAR,17075,GHATKOPAR RESERVOIR,16939,1) FPI MALFUNCTION AT SHANKAR SAGAR S/S SW.NO.17075 (NOT GLOWN). 2) FPI MALFUNCTION AT SHANKAR SAGAR S/S SW.NO.17073 (NOT GLOWN). 3) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00485 (NOT GLOWN). 4) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00483 (NOT GLOWN). 5)GHATKOPAR SWITCH HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6) HEAVY TRAFFIC ON ASALPHA ROAD JANGALESHWAR MANDIR ROAD M.G.ROAD. 7)GHATKOPER SWITCH HOUSE S/S AUTO TRIP ALARM NOT ABLE TO RESET 8)TILAKNAGAR OPERATION SQ. VEHICLE BREAKDOWN TRIPPING ATTENDED BY AUTO CABLE DAMAGED BY BMC WATER WORK DEPT.(DEV ENGG) OPP.JAIN MANDIR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,F. A. CLASSIQUE,36968,PEARL HEIGHT,15768,1)F. A. CLASSIQUE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT F. A. CLASSIQUE S/S ENTRY DELAYED DUE TO SECURITY GUARD NOT AVAILABLE ON SITE . 3) DMS AT NEW HOP S/S OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,I C I C I OFFICE,15034,VISHAL TECHNIK,32280,,CABLE DAMAGED,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ITALIAN PRINTS,12823,N K INDUSTRIES,13354,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ITALIAN PRINTS,12823,N K INDUSTRIES,13354,1)FAILED TO OPEN - MULTIPLE COMMAND VIRVANI IND.NO.1 S/S SW.NO.17591 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PADMA NGR 2,17905,SHIVAJI NGR BUS DEPOT,15351,1) ACCESS PROBLEM AT PADMA NGR 2 S/S SPECIAL LOCK KEY NOT AVAILABLE.. 2) ACCESS PROBLEM AT SHIVAJI NGR SCHOOL 3 S/S SPECIAL LOCK KEY NOT AVAILABLE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHWA LAXMI APARTMENT,31827,ANDHERI EXCHANGE,14451,1) HEAVY TRAFFIC AT J P ROAD & ANDHERI MARKET S V RD.. CABLE DAMAGED BY BMC IN FRONT DHANKUNJ BLDG NEAR NEW LT PILLAR ON GATE ON VISHWA LAXMI SOCIETY .,,
300SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASCO PAINTS,10870,MIRA INDUSTRIES,5928,1) UNAVAILABILITY OF OPERATION SQUAD AT MIRA R/S 2) MULTIPLE 11KV FEEDER TRIPPING AT MIRA R/S.CABLE DAMAGED BY MBMC NEAR ORBIT HOSPITAL ON WESTERN EXPRESS HIGHWAY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI NORTH NO.2,25648,BANDIVLI NORTH NO.3,25966,1)BANDIVLI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BANDIVLI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PATLON YARN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON S V ROAD. CABLE DAMAGED BY MCGM ON RAMMANDIR ROAD NEAR SHIVDHAM CO-OPERATIVE HOUSING SOCEITY MAIN GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DIAMOND APARTMENT,32507,SAHAYOG IND EST,32175,1) FPI MALFUNCTION AT VINAMRA COMPLEX NO 4 S/S SW.NO.30491 (NOT GLOWN). 2) FPI MALFUNCTION AT VINAMRA COMPLEX NO 4 S/S SW.NO.30493 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HCC IT PARK NO 1,31704,HCC IT PARK NO 2,31719,1) ON HCC ROAD. 2)HCC REC-STN WENT OFFLINE AFTER TRIPPING. 3) HCC AREEA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL R K INTERNATIONAL,35519,HERMITAGE,18218,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,31288,BANDRA TANK NO.3,37996,1) FPI MALFUNCTION AT INDIAN OIL CORPORATION NO.3 S/S SW.NO.29643 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANGID ESTATE NO 1,34643,SANDSTONE APARTMENT,36564,FPI NOT INSTALLED AT KANAKIA COLLEGE S/S & SANDSTONE APPT S/S ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MMRDA,35186,WINDSOR,25781,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROOF TOP,12157,SHERE PUNJAB NO.4,32642,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI 2,29343,SHIVSHAHI,25951,1) FPI MALFUNCTION CHEETA CAMP NO.5 SW NO 36479 (NOT GLOWN). 2)FPI MALFUNCTION CHEETA CAMP NO.5 SW NO 32786 (NOT GLOWN).3)FPI MALFUNCTION SHIVSHAHI NO 2 SW NO 29343 (NOT GLOWN)..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,STANVAC PUMP,453,AYODHYA NGR,16439,1)FAILED TO OPEN STANVAC PUMP S/S DMS SW.NO.00455 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN STANVAC PUMP S/S DMS SW.NO.00453 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN STANVAC PUMP S/S DMS SW.NO.00454 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN NAGABABA NGR 1 S/S DMS SW.NO.25462 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON R.C. MARG OPPOSITE HIRA JEWELLERS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUN BEAM OYSTER,34984,GOLIBAR ROAD,10944,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TIPCO NO.1,29798,SUBHASH LANE,2432,1) DMS OFFLINE AT SUBHASH LANE NORTH S/S. 2) FEEDER TRIPPING AT AAREY REC-STN SW.NO.07824.,,
