Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,T K HOTEL,9016,FOURTEENTH ROAD (14TH),17733,1) DMS OFFLINE AT KHAR S/S. 2) DMS OFFLINE AT T K HOTEL S/S. 3) FPI MALFUNCTION AT BADRINATH S/S SW.NO.04467 (NOT GLOWN). 4) FPI MALFUNCTION AT BADRINATH S/S SW.NO.04465 (NOT GLOWN). 5) HEAVY TRAFFICE ON LINK RD AND 14TH RD. CABLE DAMAGED BY BMC WATER DEPARTMENT NEAR 13TH RD AND 14TH RD JUNCTION..,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,GREAT EASTERN LINK,18805,BANDIVLI NORTH,2363,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHIMWADI 2,16401,DEONAR CEMETRY,36996,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MISTRY APARTMENT S/S SW.NO.06475 (GLOWN). 2) HEAVY TRAFFIC ON PUMP HOUSE ROAD.. CABLE DAMAGED BY BMC NEAR J. K. INDUSTRIES.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIDDHI SIDDHI APARTMENT NO. 2,28823,UNNAT NAGAR NO.3,16589,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VIDYA DARSHAN,36224,KANNAMAWAR VAIBHAVLAXMI,38046,1) HEAVY TRAFFIC AT KANNAMWAR NGR JUNCTION. 2) ACCESS PROBLEM AT KANNAMAWAR VAIBHAVLAXMI S/S PRIVATE LOCK AT S/S ... KEY WAS NOT AVAILABLE. 3) FPI MALFUNCTION AT VIDYA DARSHAN S/S SW.NO.36224 (NOT GLOWN). 4) FPI MALFUNCTION AT VIDYA DARSHAN S/S SW.NO.36225 (NOT GLOWN). CABLE DAMAGED BY BMC BEHIND VIDYA DARSHAN S/S ON EASTERN EXPRESS HIGHWAY.,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL PARK,16150,PARAG NAGAR,36220,1) UNAVAILABILITY OF OPERATION SQUAD AT MIRA R/S 2) MULTIPLE 11KV FEEDER TRIPPING AT MIRA R/S.CABLE DAMAGED BY MBMC IN FRONT OF PROPAL IND MIRA MIDC ROAD.,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . SORTING OFFICE 100% SUPPLY RESTORED ON DG SET AT 09:00 HRS.,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN OPERATION . 2) HEAVRY TRAFFIC ON WESTERN EXPRESS HIGHWAY. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 10:10 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK. TEST REPORT GIVEN BY CONSUMER. S/R..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRAFFICE ON SV ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,LT PILLAR ALLEN KEY WAS NOT AVAILABLE WITH SQUAD .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,11KV,,,,,,SQUAD BUSY WITH 11KV TRIPPING AT SHIVAJI NGR R/S..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,KANTWADI NO 1 S/S WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,AMISH PARK,31972,MUNSHI COMPOUND,17700,,,
,,11KV,,,,,,1) ACCESS PROBLEM AT GODREJ CREEK S/S DUE TO BEE HIVE INSIDE THE S/S.. SECTION BETWEEN HARIYALI (S) TO GODREJ CREEK KEPT DEAD..,,
,,11KV,,JEWEL TOWER,25847,MANI PADA NO.1,4780,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,TELLY GALY,5137,SAMYUKTA,37243,,,
,,11KV,,QUARTER RD,13650,SANDU GARDEN,25859,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) FEEDER TRIPPING AT HCC REC-STN SW.NO.31272.,,
,,11KV,,,,,,1) BUS COUPLER MADE ON AFTER THOROUGH INSPECTION & CLEARANCE OF RSM DEPT. 2) LOADING CONSTRAINT DUE TO EXISTING 11KV HTCF 3) ACCESS TO S/S PROBLEM DUE TO UNAVAILABILITY OF SPECIAL LOCK KEYS(VIZ SHIVAJI NGR NO.1). RESTORATION DELAYED DUE TO 1)FAILED TO CLOSE SHIVAJI NGR 1 S/S SW.NO.06367 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SHIVAJI NGR 1 S/S SW.NO.09692 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SHIVAJI NGR 3 S/S.,,
,,11KV,,,,,,,,
,,22KV,,,,,,1)FAILED TO OPEN TILAK NAGAR REC-STN SW.NO.19819 FAILED TO OPERATE FROM SCADA. ALSO TRIP COIL BURNT AND MECHANICAL PROBLEM FOR TRAFO SW. NO. 19819..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LOADING CONSTRAINTS AT THE RESTORATION POINT BECAUSE OF OUTAGE OF VERSOVA FEEDER-7 PALM COURT R/S 20 MVA-2 (BOARD OUTAGE).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC AT CABIN ROAD. 2) PRIVATE LOCK AT JESAL PARK NO.4 S/S DELAYED ACCESS TO S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1). NAGABABA NGR S/S WENT OFFLINE AFTER GIVING COMMAND. 2). TATA COLONY S/S FOUND OFFLINE..,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON STATION ROAD..,,
,,,,,,,,VEHICLE BREAKDOWN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,R/S INFORMED ABOUT ARYAMAN TRANSIT CAMP S/S..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,11KV,,WAMANRAO PALACE,34644,GHODBUNDAR BUS STOP,13725,1)MAHAVIR DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT WAMANRAO PALACE S/S. ONE CONDUCTOR BROKEN AT GNHT POLE NO.26 (O/H LINE NO.2) NEAR RAHUL EDU. SOC. S/S..,,
,,,,,,,,,,
,,,,,,,,1) ACCESS PROBLEM AT MCA S/S LOCK NOT GETTING OPENED. 2)FAILED TO OPEN MCA S/S SW.NO.30648 FAILED TO OPERATE FROM SCADA. LT PANEL BURNT AT RELIANCE IND. OFF SITE (T) S/S.BUS CHARGED AFTER INSPECTION & MEGGERING OF SECTION & TRANSFORMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON-AVAILABILITY 800AMP SDF FUSE WITH OPERATION SQUAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,MOBILE PHONES OF HTM PERSONS & OPERATION SQUAD WERE NOT REACHABLE DUE TO NETWORK ISSUE.ISOLATER MADE ON AFTER CLEARANCE FROM HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) TRAFFIC ON WESTERN EXPRESS HIGHWAY FROM DINDOSHI R/S TO MAHANANDA R/S.. 2) DMS OFFLINE AT NSE NO.4 S/S. 3) DMS OFFLINE AT S C BROTHERS S/S. 4) DMS OFFLINE AT S R P F NO.1 S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . FGHJDGSKJHGKLGJLYLKHDGLDDHGLKGHDLHFKYKHYGKGHL GHK.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,SHRISHTI NORTH,13982,SHRISHTI SECTOR 3,13525,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18979 (GLOWN). 2) FPI MALFUNCTION AT GRIT EST S/S SW.NO.19334 (GLOWN).,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE AMBEDKAR ROAD NO.1 S/S DMS SW.NO.36205 FAILED TO OPERATE FROM SCADA.,,
0.06+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIMAN DARSHAN 2,14771,BHARAT TILES,28112,1)FAILED TO OPEN BMK IND S/S DMS SW.NO.28043 FAILED TO OPERATE FROM SCADA.,,
0.06+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,32316,,,
0.06+70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI CENTRAL NO.3,7329,UPAVAN,11251,,,
0.06+70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHINCHAVLI CENTRAL NO.3,7329,UPAVAN,11251,,,
0.06+70+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,URMILA,30513,KOLDONGRI WEST,6259,1) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD C.G.ROAD NARROW LANES AT KOLDONGRI. 2)RAJ BHAVAN CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,AJIT ENGG,15847,RAJHANS ASSOCIATES,28075,1) TRAFFIC ON LBS ROAD . 2) FPI MALFUNCTION AT AJIT ENGG S/S SW.NO.15847 (NOT GLOWN).,,
0.1+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST CHAMBERS,28127,MAROL SOUTH NO.1,6407,1) DMS OFFLINE AT KANAKIA SEVEN NO.1 S/S. 2) DMS OFFLINE AT KANAKIA SEVEN NO.2 S/S. 3) DMS OFFLINE AT SNEHA SAGAR S/S. 4) DMS OFFLINE AT MAROL SOUTH NO.1 S/S. 5) DMS OFFLINE AT SANGEET PLAZA NO.2 S/S. 6)FAILED TO OPEN SAKINAKA PUMPING S/S DMS SW.NO.10337 FAILED TO OPERATE FROM SCADA. 7)MAROL FIRE BRIGADE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8)FLEET FASTNERS S/S DMS SW.NO.02147 SWITCH MECHANISM PROBLEM. 9) MIDC SQUAD WAS BUSY AT MAKWANA ROAD S/S FOR DMS TESTING. 10) AMBIVALI SQUAD WAS BUSY AT ESSA COMP S/S FOR DMS TESTING 11) BOTH EAST & WEST SQUAD USED FOR ISOLATION & RESTORATION.,,
0.1+240SQ.MM,PILC,11KV,HTCF SECTION,GAVAN VILLEGE KIOSK,7724,INDIAN OIL 1,2100,1) DMS OFFLINE AT POLYCHEM PUMP S/S. 2)FAILED TO OPEN SARABAI PROJECT S/S SW.NO.2733 FAILED TO OPERATE FROM SCADA.,,
0.15+0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POLYCHEM PUMP,28034,GAVAN VILLEGE KIOSK,7725,1)POLYCHEM PUMP S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28034 (NOT GLOWN). 3) FPI MALFUNCTION AT GAVAN VILLEGE KIOSK S/S SW.NO.07725 (GLOWN). 4) HEAVY TRAFFIC AT NEAR IMAX WADALA ROAD . 5) ACCESS PROBLEM AT POLYCHEM PUMP S/S DUE TO UNAVAILABILITY OF CSS KEY.,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,SUNDARVAN,13464,VILE PARLE SOUTH,4482,1) FPI MALFUNCTION AT SUNDARVAN S/S SW.NO.13464 (NOT GLOWN). 2)FAILED TO CLOSE VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04482 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VILE PARLE SOUTH S/S DMS SW.NO.04484 FAILED TO OPERATE FROM SCADA.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEVEN INDUSTRIES,4702,BOMBAY WIRE,9137,1)FAILED TO OPEN I B PATEL ROAD NO.3 S/S DMS SW.NO.04560 FAILED TO OPERATE FROM SCADA. 2) OPERATION SQUAD WAS BUSY ON MAHANADA DSS FEEDER 7830 TRIPPING.,,
0.15+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJENDRA NAGAR,15892,RAJENDRA NAGAR NO 2,37129,,,
0.15+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAWAHAR NAGAR SAPPHIRE,37215,GOREGAON SHOPPING CENTRE,4673,1)FAILED TO OPEN GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04673 FAILED TO OPERATE FROM SCADA.,,
0.2+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.3SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIHAR RD 2,14552,I.B.M. 2,17014,TRAFFIC ON ANDHERI GHATKOPAR ROAD.,,
0.3+300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
0.3+300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY GARDEN KIOSK,16980,AAREY UNIT NO.22,26298,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18006,AAREY UNIT NO.31,26679,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14009,BHABHA INSTITUTE,10686,1) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14009 (NOT GLOWN). 2) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14007 (NOT GLOWN). 3)MANDALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN - MULTIPLE COMMAND SARAS BAUG S/S DMS SW.NO.04974 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND ASHA PICTURE S/S DMS SW.NO.14006 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHANDIVALI HSG 3,14707,AZAMI COMPD,18153,1)FAILED TO OPEN CHANDIVALI HSG 2 S/S DMS SW.NO.11348 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHANDIVALI HSG 2 S/S DMS SW.NO.10992 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHANDIVALI HSG 1 S/S DMS SW.NO.07930 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHANDIVALI HSG 1 S/S DMS SW.NO.07928 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEETA CAMP 1,11007,TROMBAY 4,12563,1)FAILED TO OPEN - MULTIPLE COMMAND CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHEMBUR CAMP 2,16301,CHEMBUR CAMP 1,14563,1)FAILED TO OPEN CHEMBUR CAMP 1 S/S SW.NO.14563 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR EAST NO 1,2622,GANESH SHOPPING,41413,SECTION BETWEEN KUM KUM APPT TO DAHISAR RAILWAY QUARTERS WAS KEPT DEAD FOR SAFEGURADING FINAL RESTORATION DONE AFTER CHARGING OF DEAD SECTION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR THEATRE,7289,RAMKUVAR THAKUR ROAD,12603,1) DMS OFFLINE AT VISHWASRAO RESIDENCY S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DHARAMJYOT,6246,PALIMALA ROAD,13731,1)FAILED TO OPEN ARTVEDA S/S SW.NO.40907 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ARTVEDA S/S SW.NO.40906 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT DHARAMJYOT S/S SW.NO.06248 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GOKULDHAM NO.2,7637,HILL VIEW,13582,1)HILL VIEW S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN GOKULDHAM NO.2 S/S DMS SW.NO.07635 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GOKULDHAM NO.2 S/S DMS SW.NO.07637 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN FIELD TOWER,12287,MADHU MAJAS NO.2,9574,1) HEAVY TRAFFIC ON JVLR & MAHAKALI CAVES ROAD. 2) FPI NOT INSTALLED AT MADHU MAJAS NO.2 CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HEXAGON,25165,TEST HOUSE ( NATIONAL ),15581,1)CEPZICO ESTATE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. NO FAULT AFTER TESTING SYSTEM NORMALIZED.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HEXAGON,25165,TEST HOUSE ( NATIONAL ),15581,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1) FPI MALFUNCTION AT JAIN TEMPLE S/S SW.NO.17452 (NOT GLOWN). 2) DMS OFFLINE AT BORIVALI RESERVOIR S/S. 3)MHB BORIVALI NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) MHB BORIVALI NO.2 S/S DMS SWITCH STATUS GOT UPDATED LATE ON SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU CENTAUR HOTEL NO.2,6941,JUHU SHOPPING,6173,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU CENTAUR HOTEL NO.2,6941,JUHU SHOPPING,6173,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU HANUMAN NAGAR,19072,AZAD LANE,18503,1)ANDHERI SOUTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT AVISHKAR S/S CSS DOOR COVERED WITH MARBLE SHEETS. 3) HEAVY TRAFFIC ON LINKING RD. & S V RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),275,PANDYA LANE NO.1,7294,1) DMS OFFLINE AT PANDYA LANE NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMRAJ NGR,19176,NALANDA,15685,1)FAILED TO OPEN RAJPUTANA S/S SW.NO.25735 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAJPUTANA S/S SW.NO.25734 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANNAMWAR NGR HOSP.,12441,KANNAMWAR NGR(C) 2,12082,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KUMKUM APARTMENT,9418,DAHISAR RAILWAY QUARTERS,9493,1) FPI MALFUNCTION AT KUMKUM APARTMENT S/S SW.NO.09418 (NOT GLOWN). 2)FAILED TO OPEN KUMKUM APARTMENT S/S DMS SW.NO.18251 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KUMKUM APARTMENT S/S DMS SW.NO.09419 FAILED TO OPERATE FROM SCADA. 4)KUMKUM APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA CREEK 4,4643,KURLA CREEK 5,9161,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 4,9051,LIC COLONY NO 3,5013,1)FAILED TO CLOSE DEVIDAS LANE REC-STN SW.NO.35416 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 4,9051,LIC COLONY NO 3,5013,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKDARSHAN,15673,CUSTOM COLONY,18608,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.2,13594,DEEPAK APARTMENT,9614,1) DMS OFFLINE AT PANORAMA TOWER S/S. 2) TRAFFIC ON LOKHANDWALA MARKET AREA. LOKHANDWALA NO.4 CSS SW NO:9631 WENT INTO DISTURB POSITION ON SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.2,13594,DEEPAK APARTMENT,9614,1) FPI MALFUNCTION AT LOKHANDWALA NO.4 S/S SW.NO.09630 (NOT GLOWN). 2) FPI MALFUNCTION AT LOKHANDWALA NORTH NO.2 S/S SW.NO.13595 (NOT GLOWN). OPERATION SQUAD AND ITS VEHICLE WAS NOT AVAILABLE DURING SHIFT CHANGEOVER TIME.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.2,13594,DEEPAK APARTMENT,9614,1)LOKHANDWALA NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PANORAMA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE SWAMI SAMARTH NAGAR NO.1 S/S SW.NO.7736 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON LOKHANDWALA CIRCLE. 5)LOKHANDWALA NORTH NO.2 S/S SW.NO.13594 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAL DYE CAST,4757,MICROTECH,27045,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHAVIR NAGAR NO.1,19723,RAJ VAIBHAV APARTMENT,16942,1) DMS OFFLINE AT ANUKSHA S/S. 2) LOADING CONSTRAINT DUE TO WEAKER CABLE SECTION 120 SQ.MM (DAHANUKARWADI NO.2 TO MOHAN NAGAR) AND RELEVING WAS NOT POSSIBLE. RAJ VAIBHAV CSS SW NO.16941 RESTORED AFTER DECREASING LOAD TREND AT NIGFHT 3:00 AM..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAHESH IND EST,11502,SAIBABA LAYOUT,14094,1) FPI MALFUNCTION AT MAHESH IND EST S/S SW.NO.11502 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAJAS NO.3,13097,MAJAS WEST,13340,1) DMS OFFLINE AT MAJAS WEST S/S. 2)MAJAS NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)HALDYN GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) ON JVLR. 4)ISOLATION AND RESTORATION DELAYED DUE TO MULTIPLE MULTIPLETRIPPING IN SAME AREA 6)SQUAD WAS BUSY TAKING LOAD READING IN OTHER AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAJAS WADI HOUSING NO.3,16993,NEW AZAD HINDUSTAN NAGAR,16923,1)POONAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT NEW AZAD HINDUSTAN NAGAR S/S SW.NO.16923 (GLOWN). 3) HEAVY TRAFFIC AT POONAM NGR RD. & SARVODAY MARKET RD. ALSO ISOLATION CARRIED ON FEET AS THERE IS NO ACCESS TO VEHICLE ON RD. BETWEEN ROOF TOP CSS TO NEW AZAD HINDUSTAN NGR CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MOHILI VILLEGE 2,11839,MOHILI VILLEGE 3,18297,1) FPI MALFUNCTION AT ASHA KRISHNA S/S SW.NO.28130 (NOT GLOWN). 2) FPI MALFUNCTION AT MOHILI VILLEGE 2 S/S SW.NO.11839 (GLOWN). 3) FEEDER TRIPPING AT HCC REC-STN SW.NO.31266. 4) FEEDER TRIPPING AT KURLA REC-STN SW.NO.14627.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MOHILI VILLEGE 2,11839,MOHILI VILLEGE 3,18297,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARI NIWARA NO.2,17504,NAGARI NIWARA NO.3,17508,1) DMS OFFLINE AT NAGARI NIWARA SANKALP S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAGARI NIWARA NO.2,17504,NAGARI NIWARA NO.3,17508,,,
120SQ.MM,PILC,11KV,HTCF SECTION,NAVSENA,9171,SAGAR SHROT,15123,1) FPI FAULT AT AMALTAS CSS SW. 11681.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIHON,18874,AKRUTI SOFTECH,17544,,,
120SQ.MM,PILC,11KV,HTCF SECTION,R.B.MEHTA MARG,18587,GARODIA NGR 4,18572,1) FPI MALFUNCTION AT R.B.MEHTA MARG S/S SW.NO.18587 (NOT GLOWN). 2)FAILED TO OPEN R.B.MEHTA MARG S/S DMS SW.NO.18585 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN R.B.MEHTA MARG S/S DMS SW.NO.18587 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE R.B.MEHTA MARG S/S DMS SW.NO.18587 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN VISHWAMITRA CHS S/S SW.NO.41458 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAJAWADI 2,7541,RAJAWADI 1,893,1) FPI MALFUNCTION AT RAJAWADI 2 S/S SW.NO.07539 (NOT GLOWN). 2) HINGWALA DSS BREAKER INDICATION WAS OFFLINE 3) ANNAPURNA CSS OFFLINE INITIALLY CAME ONLINE AT 17:48 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAM KUTIR,18138,MITHAGAR ROAD NO.3,6792,,,
120SQ.MM,PILC,11KV,HTCF SECTION,RAVI INDUSTRIES,6345,NANDU INDUSTRIES,25687,1) DMS OFFLINE AT GIRIRAJ INDUSTRIAL ESTATE S/S. 2) OPERATION SQUAD IS BUSY WITH OTHER FEEDER (17812) ISOLATION & RESTORATION ..,,
120SQ.MM,PILC,11KV,HTCF SECTION,RIFLE RANGE 3,10452,RIFLE RANGE 1,11171,1)RIFLE RANGE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT RIFLE RANGE 3 S/S SW.NO.10452 (NOT GLOWN). 3) HEAVY TRAFFIC ON LBS ROAD AND RIFLE RANGE ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 39,11005,RSC 33,10660,1) DMS OFFLINE AT RSC 33 S/S. 2) DMS OFFLINE AT RSC 38 S/S. 3) FPI MALFUNCTION AT RSC 33 S/S SW.NO.10660 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,RUSHIVAN NO 2,19351,OM SIDDHIRAJ,12794,1) DMS OFFLINE AT SHIV VALLABH ROAD NO 3 S/S. 2) FPI MALFUNCTION AT RUSHIVAN NO 2 S/S SW.NO.19351 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z NORTH NO.1,9496,S E E P Z WEST NO.2,5848,1)S E E P Z NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2. SUSPECTED FLASHOVER ON SWITCH NO.9497. TIME DELAY DUE TO THOROUGH INSPECTION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z WEST NO.2,5849,S D F NO.2,38917,1)S E E P Z NORTH NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)S E E P Z WEST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)S D F NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)S E E P Z NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SATYA DARSHAN,11965,ANUPAM,6023,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHARAYU COMPLEX,10903,NAYA NAGAR TECH SCHOOL,15724,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHEETAL NAGAR NO.4,29423,SINGHWADI,16743,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY SILVER SPRING,18516,ROCKY HILLS,16626,1)FAILED TO OPEN ROCKY HILLS S/S DMS SW.NO.16626 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE ROCKY HILLS S/S DMS SW.NO.16628 FAILED TO OPERATE FROM SCADA. 3)SHERLY VILLAGE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT ROCKY HILLS S/S SW.NO.16626 (GLOWN). 5) ACCESS DELAYED DUE TO SECURITY PERSON AT ROCKY HILL CSS. 6) AUTO TRIP DID NOT APPEAR ON SCADA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY VILLAGE NO.2,9239,BENSTON,10008,1) DMS OFFLINE AT SHERLY VILLAGE NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHERLY VILLAGE NO.2,9239,BENSTON,10008,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHRI SWASTIK INDUSTRIES,9674,A1 INDUSTRIES,12120,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12295,MHATRE ROAD NO 2,17380,1) DMS OFFLINE AT SWAMILINI S/S. 2) DMS OFFLINE AT MHATRE ROAD NO 2 S/S. 3) DMS OFFLINE AT AISHWARYA ENCLAVE S/S. 4)DAHISAR RIVER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)DAHISAR RIVER S/S LATE OPERATED FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TEST HOUSE ( NATIONAL ),15581,HEXAGON,25165,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TULIP PARK,13282,LOKDARSHAN,15671,1) HEAVY TRAFFIC ON MAROL MAROSHI ROAD. 2)CUSTOM COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TUNGVE GAVTHAN,37371,VAIBHAV IND 3,16387,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VAZIRA VILLAGE NORTH,10046,SUNRISE TOWER,11862,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VISHAL NAGAR,10422,USHMA NAGAR,11080,,,
120SQ.MM,XLPE,11KV,HTCF SECTION,JAIN TEMPLE,17452,BORIVALI RESERVOIR,10400,1)FAILED TO OPEN BORIVALI RESERVOIR S/S DMS SW.NO.10400 FAILED TO OPERATE FROM SCADA. 2)RAHEJA ESTATE NO 1 S/S SW.NO.17033 SWITCH MECHANISM PROBLEM.,,
120+0.06SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NO.1,76,PREM INDUSTRIES NO.1,6861,1) HEAVY TRAFFIC AT S V ROAD.. OPERATION SQAUD WAS BUSY IN OPERATION AT ANDHERI ..,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,ORBIT,17537,VINOD IND.ESTATE,14680,1)FAILED TO CLOSE CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28932 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PADMAVATI IND.ESTATE S/S DMS SW.NO.13230 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PADMAVATI IND.ESTATE S/S DMS SW.NO.13231 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKRUTI CENTRE SQUARE,31207,ORKEY,4668,1) ACCESS PROBLEM AT ORKEY S/S SECURITY PERSON WAS NOT AVAILABLE AT SITE. 2) FEEDER TRIPPING AT HINDUSTAN UNILEVER REC-STN SW.NO.35557. 3) WEST OPERATION SQUAD COULD NOT OPEN THE CSS DOOR AT CHAKALA NORTH NO.4 CSS AS ONLY ONE COMMON KEY WAS AVAILABLE FOR ALL CSS DOOR OPENING OF EAST CSS TIME TAKEN TO GIVE THE KEY BETWEEN EAST AND WEST OPEARATION SQUAD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKRUTI CENTRE SQUARE,31207,ORKEY,4668,1) FPI NOT WORKING AT ORKEY SS SW NO.4800.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARUN DAYA HEIGHTS,40418,MUNSHI COMPOUND,17700,1)ARUN DAYA HEIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE MUNSHI COMPOUND S/S DMS SW.NO.17699 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHA NAGAR NO.2,12366,VRINDAVAN COMPLEX,13007,1) DMS OFFLINE AT ASHA NAGAR NO.2 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ISLAND,29070,ERANGAL NORTH,12593,1)SAFALE VILLAGE NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFIIC AT ORLEM MITHCHOWKY SIGNAL .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ISLAND,29070,ERANGAL NORTH,12593,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ISLAND,29070,ERANGAL NORTH,12593,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ISLAND,29070,ERANGAL NORTH,12593,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHIM NAGAR NO.2,18146,NEIGHBOURHOOD,18168,1)FAILED TO OPEN POISAR VILLAGE S/S DMS SW.NO.11569 FAILED TO OPERATE FROM SCADA. NEIGHBOURHOOD 20% SUPPLY RESTORED ON LT BACKFEEDING AT 09:40 HRS. NEIGHBOURHOOD 90% SUPPLY RESTORED ON LT BACKFEEDING AT 10:15 HRS. NEIGHBOURHOOD 100% SUPPLY RESTORED ON LT BACKFEEDING AT 10:30 HRS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CEPZICO ESTATE NO.2,42493,CEPZICO ESTATE NO.1,9421,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDIVALI HSG (S),13193,FLORELLA,28381,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SONI DIAMOND SHOPPING S/S SW.NO.16135 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVGI DONGAR,26348,SHEREY LANE,15168,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHAVGI DONGAR,26348,SHEREY LANE,15168,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI RSC 20,16764,GORAI MARKET,17320,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON BUS HOUSING,11832,SEJAL PARK,15941,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADESHWARI MANDIR ROAD,14701,BANDRA WORLI SEA LINK,34494,1) FPI MALFUNCTION AT BANDRA WORLI SEA LINK S/S SW.NO.34491 (GLOWN). 2) ISOLATION AND RESTORATION DELAYED DUE TO WEST OPERATION SQUAD BUSY ON THE WAY ATEENDING KHOTWADI NO.2 CSS PREMIUM NO SUPPLY COMPLAINT. ISOLATION AND RESTORATION DONE BY EAST SIDE OPERATION SQUAD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADESHWARI MANDIR ROAD,14701,BANDRA WORLI SEA LINK,34494,1)FAILED TO OPEN KADESHWARI MANDIR ROAD S/S SW.NO.14701 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KADESHWARI MANDIR ROAD S/S SW.NO.16912 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON BANDRA BAZAR ROAD. 4) OPERATION SQUAD REACHED THE SUBSTATION BY WALKING DUE TO VEHICLE ACCESS PROBLEM.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,40231,JEWEL TOWER,25847,1)FAILED TO CLOSE KALINA SOUTH NO.1 S/S SW.NO.40227 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KALINA SOUTH NO.1 S/S SW.NO.40231 FAILED TO OPERATE FROM SCADA. 3) KALINA SOUTH NO.1 SW NO.40231 & JEWEL TOWER SW NO.25847 GOES IN DISTURB POSITION AFTER GIVING COMMAND.4) KALINA SOUTH NO.1 S/S SW 40227 NOT GETTING ON MECHANICALLY BY SQUAD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 1,5042,ABHAY SHIKSHAN SANSTHA,5991,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL VILLAGE 3,25867,SEALORD,29248,1) FPI MALFUNCTION AT MAHUL VILLAGE 3 S/S SW.NO.37481 (NOT GLOWN). 2) FPI MALFUNCTION AT MAHUL VILLAGE 3 S/S SW.NO.25867 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILITARY ROAD NO.1,18697,ECONEST,30092,1) DMS OFFLINE AT K B M COMPOUND S/S. 2)FAILED TO OPEN MAROL NORTH NO.2 S/S DMS SW.NO.09628 FAILED TO OPERATE FROM SCADA. 3) SW.NO.9628 WAS IN DISTURBED POSITION AT MAROL (N) NO.2 CSS SINCE TRIPPING & GOT OPERATED WHEN OPERATION SQUAD REACHED AT SITE. 4)FPI NOT INSTALLED AT ECONEST CSS..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHAN BAKERY,12059,PATEL MINERAL NEW,18717,1)FAILED TO OPEN PATEL MINERAL NEW S/S DMS SW.NO.18717 FAILED TO OPERATE FROM SCADA. OPERATION SQUAD WAS BUSY AT DT TRIPPING.HTM PERSON USED FOR ISOLATION.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHAN BAKERY,12059,PATEL MINERAL NEW,18717,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MORNING STAR,26706,KINGSTON,10240,1) DMS OFFLINE AT SHERLY VILLAGE NO.2 S/S. 2)ROCKY HILLS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN PALI NO.2 S/S DMS SW.NO.10604 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MTNL SECTOR 5,25645,RSC 57,18034,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MUKUND TOWER,29858,RAJESHREE HOTEL,39171,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NILKAMAL APPARTMENT,30418,GREEN WOOD,17147,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND DHAM,10284,NAVGHAR ROAD NO 2,34087,1)FAILED TO OPEN SHRADDHA APARTMENT S/S DMS SW.NO.30587 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHRADDHA APARTMENT S/S DMS SW.NO.30588 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NAVGHAR ROAD NO 3 S/S DMS SW.NO.09447 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN NAVGHAR ROAD NO 3 S/S DMS SW.NO.09449 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE VINU INDUSTRIES S/S DMS SW.NO.07568 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATIKSHA TOWER,25074,ANUKSHA,13060,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R M PRABODHINI NO 3,16866,DONGARI KESHAV SHRISTI,29851,1) FPI MALFUNCTION AT R M PRABODHINI NO 3 S/S SW.NO.16866 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ MADHUR,25813,BORIVALI CLUB,36982,1) DMS OFFLINE AT BORIVALI CLUB S/S. 2)CLUB AQUARIA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)LIC COLONY NO 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RANGNATH KESKAR ROAD,29875,BAGWE ROAD,16013,1)GURUKUL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MANDPESHWAR NO 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN AMRUT S/S DMS SW.NO.15474 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AMRUT S/S DMS SW.NO.15476 FAILED TO OPERATE FROM SCADA. 5) FPI NOT INSTALLED AT RANGNATH KESKAR MARG CSS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL SHALIBHADRA GRAM,32917,KASHMIRA ROAD EAST,7742,1) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17013 (NOT GLOWN). 2)FAILED TO OPEN KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL SHALIBHADRA GRAM,32917,KASHMIRA ROAD EAST,7742,1)FAILED TO OPEN KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 2)RUSHAB PLAZA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT SAGAR POOJA S/S SW.NO.17011 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL SHALIBHADRA GRAM,32917,KASHMIRA ROAD EAST,7742,1)FAILED TO OPEN KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 2)VINAYAK TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIBABA LAYOUT,14094,MAHESH IND EST,11502,1) FPI MALFUNCTION AT SILVER PARK S/S SW.NO.32841 (NOT GLOWN). 2) FPI MALFUNCTION AT CHANDRESH ACCORD S/S SW.NO.15346 (NOT GLOWN). 3) FPI MALFUNCTION AT MAHESH IND EST S/S SW.NO.11502 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI NGR SOUTH 2,9745,SHIVAJI NGR SOUTH 1,1443,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVALAYA APARTMENT,18122,SANSKRUTI,30230,1)MANGESHRAO SAWANT ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MADHUBAN BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DAHISAR SUBWAY EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SHIV PARVATI BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FPI FAULTY AT SHIVALAYA APPT. S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE GANESH,9850,SEVENTEEN ROAD,6368,1)FAILED TO OPEN SEVENTEEN ROAD S/S DMS SW.NO.06368 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER STAR APARTMENT,18528,CENTRAL PLAZA,28564,1) FPI MALFUNCTION AT SILVER STAR APARTMENT S/S SW.NO.18528 (SELECT). 2) KALINA DSS SWITCH NO. 35378 OPERATED (MADE ON ) AFTER MULTIPLE CAMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10476,SURYA NGR 1,6888,1) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04889 (NOT GLOWN). 2) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04891 (NOT GLOWN). 3) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10476 (NOT GLOWN). 4)FAILED TO OPEN - MULTIPLE COMMAND EVEREST S/S DMS SW.NO.17946 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT EVEREST S/S SECURITY NOT AVAILABLE ON SITE . . 6) HEAVY TRAFFIC IN AMAR MAHAL SIGNAL CHHEDA NGR SIGNAL GODREJ BOTH HIGH WAY SIGNALS SLOW MOVING ON HIGHWAY TAGORE NGR SIGNAL & GANDHI NGR BELOW BRIDGE HEAVY TRAFFIC ON LBS MARG NEAR R CITY MALL,,
,,,,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10476,SURYA NGR 1,6888,1) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04891 (NOT GLOWN). 2) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04889 (NOT GLOWN). 3) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10476 (NOT GLOWN). 4)ISHA STEEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)FAILED TO OPEN - MULTIPLE COMMAND EVEREST S/S DMS SW.NO.17948 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN EVEREST S/S DMS SW.NO.17946 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUDEO APARTMENT,12845,SHIV KRIPA,14444,1)FAILED TO OPEN SHIV KRIPA S/S DMS SW.NO.14444 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHIV KRIPA S/S DMS SW.NO.14443 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MINAL APARTMENT S/S DMS SW.NO.10039 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON MINAL APPT. ROAD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VELANKINI NAGAR,26063,DEV TALAV,17462,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6178,G-7 MALL,29137,1)FAILED TO CLOSE G-7 MALL S/S DMS SW.NO.29136 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SANJEEV ENCLAVE S/S DMS SW.NO.09141 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YAMUNA NAGAR NO.1,7861,ST.LAURENCE SCHOOL,31608,1)AMBIVLI HOUSING NO.4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN YAMUNA NAGAR NO.1 S/S DMS SW.NO.07861 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN YAMUNA NAGAR NO.1 S/S DMS SW.NO.07863 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,AAREY PUMP KIOSK,38678,AAREY GUEST HOUSE KIOSK NO.1,39495,1)FAILED TO OPEN AAREY GUEST HOUSE KIOSK NO.2 S/S DMS SW.NO.17176 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AAREY PUMP HOUSE S/S SW.NO.18352 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AAREY PUMP HOUSE S/S SW.NO.18353 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AAREY UNIT NO.5 S/S DMS SW.NO.37672 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT ADARSH NAGAR S/S. 6) WESTERN EXPRESS HIGHWAY NEAR AAREY ROAD SIGNAL .,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,ANUKSHA,13060,PRATIKSHA TOWER,25074,1)FAILED TO OPEN ANUKSHA S/S DMS SW.NO.13060 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ANUKSHA S/S DMS SW.NO.14217 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ANUKSHA S/S DMS SW.NO.13061 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN RAJ ARCADE S/S DMS SW.NO.26952 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE RSC 52 S/S DMS SW.NO.38519 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,DEVIDAS LANE MTNL,30284,LIC COLONY NO 4,9048,1)FAILED TO OPEN PANCHARATNA S/S DMS SW.NO.06655 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LIC COLONY NO 4 S/S DMS SW.NO.09048 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT DEVIDAS LANE MTNL S/S SW.NO.30284 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHAKAR APARTMENT,15955,HERITAGE PARODY,30018,LOADING CONSTRIANT IN KLANDIVALI AREA DUE TO ANOTHER 11 KV HTCF IN SAME AREA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHAKAR APARTMENT,15955,HERITAGE PARODY,30018,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MICROTECH,27043,KINGFISHER AIRLINES,30923,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MUKUND TOWER,29858,RAJESHREE HOTEL,39171,1)FAILED TO OPEN RAM PRATIKSHA TOWER S/S DMS SW.NO.38569 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SALASAR TOWER,26230,NUTAN LAYOUT,11111,1) DMS OFFLINE AT BHAYANDAR WEST NO 3 S/S. 2) DMS OFFLINE AT SIDDESHWAR APPARTMENT S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SEJAL,16951,KOLESITE,4853,1)RED ROSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DHAKE COLONY NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHIRIN RESIDENCY,31189,MAROL MAROSHI ROAD NO.1,2366,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,VASUDHA,29031,B K PATEL MAIDAN,13773,1)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC AT SANTACRUZ SIGNAL FOR EAST SQUAD. 3)WEST SQUAD VEHICLE FAIL.,,
120+150+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.2,4606,HANUMAN TEKDI NO.2,9407,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHERWADI CENTRAL NO.3 S/S DMS SW.NO.11051 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ACKRUTI CITY S/S DMS SW.NO.39323 FAILED TO OPERATE FROM SCADA.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATLANTIS CRYSTAL,42332,SUPREME INDUSTRIES,4722,1)FAILED TO OPEN SUPREME INDUSTRIES S/S DMS SW.NO.04722 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ATLANTIS CRYSTAL S/S SW.NO.42332 (GLOWN).,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATLANTIS CRYSTAL,42332,SUPREME INDUSTRIES,4722,1)FAILED TO OPEN SUPREME INDUSTRIES S/S DMS SW.NO.04722 FAILED TO OPERATE FROM SCADA. 2)LAXMI INDUSTRIES NORTH NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1) LOAD CONSTRIAGHT IN BHAYANDER WEST AREA 2) MULTIPLE 11 KV HT CABLE FAULT IN BHAYANDER AREA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,1)FAILED TO OPEN ERANGAL NORTH S/S DMS SW.NO.12595 FAILED TO OPERATE FROM SCADA. 2)ERANGAL NORTH S/S DMS SW.NO.12595 SWITCH MECHANISM PROBLEM.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDER EAST,19116,MIDAS RESORT,35247,1) DMS OFFLINE AT GHODBUNDER EAST S/S. MIDAS RESORT 100% SUPPLY RESTORED ON DG SET AT 00:30 HRS. CABLE DAMAGED BY PRIVATE CONTRACTOR DRAINAGE PIPELINE JOB.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GURUKUL SCHOOL,35385,RAJESH,10790,1) DMS OFFLINE AT PANCHVATI DHAM S/S. 2) DMS OFFLINE AT RAJESH S/S. 3)FAILED TO OPEN - MULTIPLE COMMAND SHIV VALLABH ROAD NO 1 S/S SW.NO.41058 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SHIV VALLABH ROAD NO 1 S/S SW.NO.41059 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND SHIV VALLABH ROAD NO 1 S/S DMS SW.NO.41060 FAILED TO OPERATE FROM SCADA. ALSO DELAYED DUE TO DAHISAR DSS OFFLINE.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28721,SHAHID JITESH,35493,1) FPI MALFUNCTION AT HALAV POOL S/S SW.NO.28721 (GLOWN). 2) HEAVY TRAFFIC TOWARDS HALAV POOL AS ROAD CONSTRUCTION WORK OF BMC IN PROGRESS..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28721,SHAHID JITESH,35493,1)FAILED TO CLOSE SONAPUR LANE 1 S/S DMS SW.NO.07380 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GARIB NAWAZ S/S. 3) FPI NOT WORKING AT HALAV POOL.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALAV POOL,28721,SHAHID JITESH,35493,1)FAILED TO CLOSE SONAPUR LANE 1 S/S DMS SW.NO.07380 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT HALL RD 1 S/S SW.NO.15317 (GLOWN). 3) HEAVY TRAFFIC ON HALL RD AREA 4) HEAVY TRAFFIC TOWARDS HALAV POOL AS ROAD CONSTRUCTION WORK OF BMC IN PROGRESS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIDAS NAGAR,9149,PARWANA APARTMENT,36747,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAM NAGAR,35530,RAMKRISHANA,6958,1)JUHU LANE GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL TOWER,25845,ROSY BLUE,31863,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NORTH NO.1,5024,VIDYA NIDHI SCHOOL,39281,1)EXISTING HTCF : JAM NAGAR S/S TO RAMKRISHNA S/S.ALL SUPPLY RESTORED AFTER RHTCF BETWEEN JAM NGR TO RAM KRISHNA S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVALI MCGM QUARTERS,41316,JYOTI PARK,16623,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVALI MCGM QUARTERS,41316,JYOTI PARK,16623,1) DMS OFFLINE AT KANDIVALI MCGM QUARTERS S/S. 2) HEAVY TRAFFIC ON SHANKAR LANE SIGNAL..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVALI MCGM QUARTERS,41316,JYOTI PARK,16623,1)FAILED TO OPEN - MULTIPLE COMMAND SURABHI COMPLEX S/S DMS SW.NO.28730 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SURABHI COMPLEX S/S DMS SW.NO.28732 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT KANDIVALI MCGM QUARTERS S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NO.2,10260,SHAH ARCADE NO.2,38755,1) FPI MALFUNCTION AT KHOTKUWA ROAD S/S SW.NO.09263 (NOT GLOWN). 2) FPI MALFUNCTION AT KHOTKUWA ROAD S/S SW.NO.09262 (NOT GLOWN). 3) FPI MALFUNCTION AT KHOTKUWA ROAD NO.2 S/S SW.NO.10260 (NOT GLOWN). 4)FAILED TO CLOSE KHOTKUWA ROAD S/S DMS SW.NO.09263 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAVIR NAGAR NO.2,11787,ANSHUL PLAZA,39045,1)RSC SECTOR 6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE RSC 38 S/S DMS SW.NO.13812 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE LILAC GARDEN S/S DMS SW.NO.15261 FAILED TO OPERATE FROM SCADA. VASANT HOUSING 2 100% SUPPLY RESTORED ON DG SET AT 05:05 HRS. ANSHUL PLAZA 100% SUPPLY RESTORED ON DG SET AT 05:25 HRS. SHIVPARVATI CHS NO 1 100% SUPPLY RESTORED ON DG SET AT 05:25 HRS.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,1)FAILED TO OPEN RIDDHI TOWER S/S DMS SW.NO.31297 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAMNA PARIVAR S/S DMS SW.NO.19495 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VALENTINE TOWER NO.2 S/S SW.NO.37701 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALAD RESERVOIR STUDIO,38451,MALAD RESERVOIR,14068,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDALA,14392,TROMBAY HOSPITAL,11690,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANSI HERITAGE,35477,SANKALP ENCLAVE,38857,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17771,NL ARYAVARTA NO 1,39893,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARWANA APARTMENT,36746,AURA BIPLEX,35946,1)PARWANA APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KORA KENDRA NO 2 S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA,37814,ISCON MIRA,38339,1)CHAITANYA HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SRISHTI NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)ISCON MIRA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PERUBAUG SAI AMRUT,39802,P M P AUTO,34513,1) DMS OFFLINE AT VAKRATUNDA CORPORATE PARK S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMCHANDRA LANE CENTRAL,5966,RAMCHANDRA LANE NO.3,39110,1)RAMCHANDRA LANE CENTRAL S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI NAGAR SHOPPING NO 2,38113,SHANTI NAGAR SOUTH,11326,1)FAILED TO OPEN SHANTI NAGAR SHOPPING NO 2 S/S SW.NO.38113 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVPARVATI CHS NO 1,42394,VASANT HOUSING 2,19533,1)FAILED TO OPEN VASANT HOUSING 2 S/S SW.NO.19533 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEJI ARCADE,18320,M G CROSS ROAD NO.1,37152,1) DMS OFFLINE AT KANDIVLI NORTH NO.2 S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREEPAL INDUSTRIAL ESTATE,9451,JOGESHWARI NAVPADA NO.1,14551,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STELLA MARIS,5704,UTTAN MARINA COMPLEX,38062,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,VERSOVA HUBTOWN,42232,1) FPI MALFUNCTION AT SUNIL NIWAS S/S SW.NO.19290 (NOT GLOWN). 2) DMS OFFLINE AT VERSOVA HUBTOWN S/S. ISOLATION & RESTORATION DELAYED DUE TO ROAD WORK WAS IN PROGRESS OUTSIDE AMBIVALI DSS..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,VERSOVA HUBTOWN,42232,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,VERSOVA HUBTOWN,42232,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)TILAK NGR FIVE STAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)TILAK NGR FIVE STAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PWD QUARTERS 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHUNABHATTI RD,12407,KURLA CREEK 5,9162,,,
120+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAI INDU.EST,28098,WELINGTON BUSINESS PARK,32933,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18007,AAREY UNIT NO.3,16172,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT AAREY UNIT NO.7 KIOSK S/S. 3)FAILED TO CLOSE MASTERMIND S/S DMS SW.NO.27019 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY NO.2,18065,AAREY UNIT NO.32 KIOSK NO.2,18005,1)FAILED TO CLOSE - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.18065 FAILED TO OPERATE FROM SCADA.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODEV GARDEN,32193,BADRI NARAYANDHAM,9074,1) DMS OFFLINE AT SAIJESAL S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CONTEMPARARY HOSPITAL,19232,B.K. COMPLEX NO.4,25052,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NO.3,18560,KUBER COMPLEX,34455,1) DMS OFFLINE AT RED ROSE S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLAB BAUG LANE 1,4908,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,1)AAREY CROSS ROAD NO. 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCORD CLASSIC DMS SWITCH 37865 OPERATED AFTER MULTIPLE COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY CROSS ROAD NO. 2,7648,ACCORD CLASSIC,37865,1)AAREY CROSS ROAD NO. 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ACCORD CLASSIC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI EAST NO.1,38644,ANDHERI (E) RAILWAY QUARTERS,18906,1) HEAVY TRAFFIC ON MIDC CENTRAL ROAD & HUL SIGNAL & WEH JUNCTION AT STATION RD.. ISOLATION & RESTORATION DELAYED AS OPERATION SQUAD WAS AT AAREY EHV FOR NORMALIZATION OF PLANNED OUTAGE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASALPHA SHIVKRIPA,18002,ASHAPURA SCTY,16159,1) FPI MALFUNCTION AT ASALPHA NORTH 2 S/S SW.NO.09518 (NOT GLOWN). 2) FPI MALFUNCTION AT ASALPHA NORTH 2 S/S SW.NO.28941 (NOT GLOWN). 3) DMS OFFLINE AT ASALPHA SHIVKRIPA S/S. 4) TRAFFIC ON LBS ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASALPHA VILLEGE 1,5251,SHIV PARVATI COMPLEX,34484,1) DMS OFFLINE AT ASALPHA VILLEGE 1 S/S. EXCAVATION ALONG THE ROUTE ISOLATION AND RESTORATION DONE ON FOOT STEP.,,
