Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGAT VILLA,36496,RADHA SADAN,40059,1) FPI MALFUNCTION AT BHAGAT VILLA S/S SW.NO.36496 (NOT GLOWN). 2) DMS OFFLINE AT RADHA SADAN S/S. 3) DMS OFFLINE AT SAI HERITAGE NO.2 S/S. 4) DMS OFFLINE AT HINDU FRIENDS SOCIETY ROAD S/S. 5) DMS OFFLINE AT MATRU PITRU CHHAYA S/S. 6)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN SARASWAT BANK S/S DMS SW.NO.06104 FAILED TO OPERATE FROM SCADA. 8)JOGESHWARI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGAT VILLA,36496,RADHA SADAN,40059,1)FAILED TO CLOSE SARASWAT BANK S/S DMS SW.NO.02515 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SARASWAT BANK S/S DMS SW.NO.06104 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RADHA SADAN S/S DMS SW.NO.40059 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JOGESHWARI EAST NO.2 S/S DMS SW.NO.07100 FAILED TO OPERATE FROM SCADA. 5) DMS OFFLINE AT SAI HERITAGE NO.2 S/S. 6) FPI MALFUNCTION AT BHAGAT VILLA S/S SW.NO.36496 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAWANI NAGAR NO.3,13257,MAROL DAFFODILS,36734,1)FAILED TO CLOSE BHAWANI NAGAR NO.1 S/S DMS SW.NO.07421 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAWANI NAGAR NO.1 S/S DMS SW.NO.07420 FAILED TO OPERATE FROM SCADA. 3) HEAVU TRAFFIC ON A.K ROAD. REASTORATION DELAYED DUE TO SQUAD WAS BUSY IN OPERATION AT DHIRAJ PEN CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAMUNDA PARADISE,36803,PARLE NORTH NO.2,7585,1)FAILED TO OPEN KANJI S/S DMS SW.NO.39209 FAILED TO OPERATE FROM SCADA. 2)SAURABH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAMUNDA PARADISE,36803,PARLE NORTH NO.2,7585,1)JEEVAN VIKAS ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT KOLDONGRI NO.1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAMUNDA PARADISE,36803,PARLE NORTH NO.2,7585,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHILDREN HOME,17631,LALLUBHAI AMICHAND,7335,1) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. 2) DMS OFFLINE AT DEONAR HSG.2 S/S. 3)FAILED TO OPEN REHAB HSG 1 S/S SW.NO.25661 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE REHAB HSG 1 S/S SW.NO.25661 FAILED TO OPERATE FROM SCADA. 5) FPI NOT WORKING AT CHILDRENS HOME CSS FOR SW NO.5297 SW NO.5296 SW NO.17631 SW NO.5298.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI COMPLEX NO.1,13226,SHREEDHAM SPLEDOUR,39501,1) DMS OFFLINE AT DATTANI COMPLEX NO.2 S/S. 2) DMS OFFLINE AT DATTANI COMPLEX NO.3 S/S. 3) DMS OFFLINE AT DATTANI COMPLEX NO.1 S/S. 4)FAILED TO OPEN BEST IMPERIAL HEIGHT NO.2 S/S DMS SW.NO.35630 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOREGAON BUS DEPOT NO.2 S/S DMS SW.NO.05567 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GOREGAON SEWAGE S/S DMS SW.NO.34753 FAILED TO OPERATE FROM SCADA. 7)NEGATIVE ACKNOWLEDGEMENT APPEARED WHEN COMMAND GIVEN TO DATTANI COMPLEX NO.4 CSS. 8)OPERATION SQUAD WAS FORCED TO WALK ON FOOT TO DATTANI COMPLEX CSS AS ROAD WAS BLOCKED. 9)OSHIVARA TRANSIT CAMP NO 3 CSS WAS ON LOTO. 10)ANDHERI DIVISION SQUAD WAS SENT TO NEW R.M. ROAD CSS AND VIJAY VISHAL CSS FOR NO SUPPLY LARGE AREA COMPLAINTS (WRONGLY TAGGED COMPLAINTS).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR ESTATE,9335,ALKABIR,35020,1) FPI MALFUNCTION AT DHIRAJ IRON & STEEL S/S SW.NO.42196 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHIRAJ GARDEN,16703,MAHAKALI CAVES ROAD NO.4,14227,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI VASAHAT CENTRAL,17141,DINDOSHI VASAHAT SOUTH,14101,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIXIT ROAD NO.1,12919,KUNKUWADI,38937,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EMPRESS,4418,GSA SERENE PUSHTIKAR,37146,1)FAILED TO OPEN JOGESHWARI EDUCATION TRUST S/S DMS SW.NO.41220 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GSA SERENE PUSHTIKAR S/S DMS SW.NO.37146 FAILED TO OPERATE FROM SCADA. 3)I.V. CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT IRISH PARK S/S SW.NO.30583 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ERANGAL NORTH,12595,DONGARPADA,25255,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39309,GODREJ & BOYCE 1,304,1)GODREJ & BOYCE 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GODREJ TREES NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN LAXMI NGR 1 S/S SW.NO.10914 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT LBS MARG 5) HEAVY TRAFFIC AT WESTERN XPRESS HIGHWAY 6) KURLA OPERATION SQUAD WAS ON THE WAY TO OPERATION NORMALISATION AT MAKHARIA COMPOUND 7) TILAK NAGAR OPERATION SQUAD WAS AT SAHAKAR NAGAR CSS FOR ISOLATION OF POWER TRANSFORMER - SAHAKAR NAGAR 20 MVA-1 DUE TO HTCF :- 33 KV AEML CHEMBUR FDR 11 TO SAHAKAR NAGAR 20 MVA-1 (11 KV BREAKER RACKOUT PROBLEM) 8) GODREJ & BOYCE CSS RESTORED AT 19:28 HRS AFTER DMS COME ONLINE.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREEN FIELD TOWER,12287,MADHU MAJAS NO.2,9574,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOUSING WEST 5,11884,TILAK NGR SHREE,34837,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.2,13376,VILEPARLE NEHRUNAGAR,42805,1) FEEDER TRIPPING AT 220KV VERSOVA REC-STN SW.NO.220VER31. 2) FEEDER TRIPPING AT 220KV VERSOVA REC-STN SW.NO.220VER49. 3) FEEDER TRIPPING AT BANDRA REC-STN SW.NO.41905.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.2,13376,VILEPARLE NEHRUNAGAR,42805,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAILASH PURAM,42175,MOHILI VILLEGE 4,18156,1) HEAVY TRAFFIC AT KHERANI RD,,
,,,,,,,,,,
,,,,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KAILASH PURAM,42175,MOHILI VILLEGE 4,18156,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,14238,DNYANESHWAR NAGAR SRA,37081,1) FPI MALFUNCTION AT KANDIVLI NORTH NO.2 S/S SW.NO.11992 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,1) DMS OFFLINE AT RAIGAD KANNAMWAR S/S. 2) FPI MALFUNCTION AT RAIGAD KANNAMWAR S/S SW.NO.37463 (GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 3,10394,RAIGAD KANNAMWAR,37464,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR PUMPING,14243,JAI BHARAT SOCIETY,15836,1) OPERATION SQUAD WAS AT JUHU FOR NORMALISATION OF DEAD SECTION BETWEEN JUHU SCHEME NO.2 TO VILE PARLE NEHRU NGR CSS. .,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA CREEK 2,32542,NEHRU NGR 1,7022,1)FAILED TO OPEN - MULTIPLE COMMAND NEHRU NGR 1 S/S DMS SW.NO.07022 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND NEHRU NGR 1 S/S DMS SW.NO.07020 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NIWAS 2,18472,WASHI GAVTHAN,30502,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADH SAMUDRA,42077,GARDEN VIEW,25942,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANALI VILLAGE,25083,MASACHA PADA EAST,28668,1) DMS OFFLINE AT GREEN WOOD S/S. 2) DMS OFFLINE AT MASACHA PADA EAST S/S. 3) FPI MALFUNCTION AT MANALI VILLAGE S/S SW.NO.25085 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL SOUTH NO.2,35064,ARK INDUSTRIES,4479,1)FAILED TO OPEN LEMON TREE S/S SW.NO.39564 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LEMON TREE S/S SW.NO.39563 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MASACHA PADA EAST,28669,POKAR COMPLEX,28630,1) DMS OFFLINE AT MASACHA PADA EAST S/S. 2)FAILED TO OPEN GREEN WOOD S/S SW.NO.17148 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT MANALI VILLAGE S/S SW.NO.25083 (NOT GLOWN). 4) ON JARI MARI MANDIR ROAD & WESTERN EXPRESS HIGHWAY SERVICE ROAD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEERA MAHAL,34351,CLIFTON APARTMENT,14973,1)CLIFTON APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHIVSHAKTI APARTMENT S/S. 3) ACCESS PROBLEM AT MEERA MAHAL S/S REGULAR CSS ACCESS WAS NOT AVAILABLE HENCE ENTRY DONE IN CSS THROUGH OTHER ROUTE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,METRO-3 SEEPZ,39479,FLORAL DECK,16816,1) HEAVY TRAFFIC ON MIDC CENTRAL ROAD. 2) ACCESS PROBLEM AT TRANS TRADE CENTER S/S PROPERTY IS SEALED BY BOMBAY HIGH COURT. TRANS TRADE CENTER 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:48 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHATRE PLAZA,11075,ORCHID SUBARBIA,35735,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL WIRE NO.2,13113,SONAWALA CORPORATE ANNEX,36484,1)FAILED TO OPEN NATIONAL WIRE NO.2 S/S DMS SW.NO.13113 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL WIRE NO.2,13113,SONAWALA CORPORATE ANNEX,36484,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVPADA NO.2,26660,BEHRAM PADA NO.2,18603,1) AT BANDRA TERMINUS DSS SW 39942 BREAKER STATUS WAS OFFLINE. ISOLATION & RESTORATION CARRIED OUT AFTER RECEIVING NO SUPPLY COMPLAINT FROM THE SAME AREA..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIMBONI BAUG 1,5510,VAIBHAV NGR CHS 1,42477,1)FAILED TO OPEN NIMBONI BAUG 1 S/S DMS SW.NO.05510 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORKEY,4800,M I D C NO.3,15023,1) SECURITY PERSON NOT AVAILABLE AT ORKEY SUBSTATION 2) OPERATION SQUAD WAS SENT TO MAJAS NO.2 CSS FOR OUTAGE OPERATION 3) ROAD DIVERTED AT MIDC NO.5 CSS DUE TO METRO WORK.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHRATNA PARK,14111,GOLDEN NEST PHASE 6,18023,1) DMS OFFLINE AT NG STERLING S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARLE NORTH NO.1,278,RAMA RESIDENCY,37421,1)FAILED TO OPEN RAMA RESIDENCY S/S DMS SW.NO.37421 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PARLESHWAR SOCIETY S/S SW.NO.16483 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT PARLE NORTH NO.1 S/S SW.NO.00278 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATEL WADI NO. 2,18797,I N S HAMALA,4250,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA,37814,ISCON MIRA,38339,1)PENKARPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND KAKAD PARADISE NO. 2 S/S DMS SW.NO.42368 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND ISCON MIRA S/S DMS SW.NO.38339 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHAITANYA HOSPITAL S/S DMS SW.NO.18147 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SRISHTI NO 2 S/S DMS SW.NO.10071 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE KAKAD PARADISE S/S DMS SW.NO.37998 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUSHAB PLAZA,30736,PLEASANT PARK NO 1,17019,1) DMS OFFLINE AT RUSHAB PLAZA S/S. 2) DMS OFFLINE AT KASHMIRA ROAD EAST S/S. 3)VINAYAK TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FPI NOT INSTALLED AT PLEASANT PARK NO 1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SATYAM APARTMENT NO 2,35429,NEERAJ PARK,12179,1)RNP PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ASHA NAGAR NO 3 S/S DMS SW.NO.25241 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SBI MILAN,34835,EMPIRE SOCIETY,31679,1) DMS OFFLINE AT BHARAT ARCH S/S. 2) DMS OFFLINE AT CEASOR ROAD NO.1 S/S. 3) ACCESS PROBLEM AT EMPIRE SOCIETY S/S ACCESS ISSUE AT EMPITE SOCIETY CSS AS PREMISES WAS LOCKED & NO SECURITY GUARDS RESPONDED..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SEJAL PARK,15940,GOREGAON SEWAGE,6963,1)FAILED TO OPEN SEJAL PARK S/S SW.NO.15941 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SEJAL PARK S/S SW.NO.15940 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GOREGAON SEWAGE S/S DMS SW.NO.06963 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GOREGAON BUS HOUSING S/S SW.NO.11832 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOREGAON BUS HOUSING S/S SW.NO.11833 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON LINK ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANBAUG STRORAGE,19701,DHIRAJ IRON & STEEL,42197,1)FAILED TO OPEN DHIRAJ IRON & STEEL S/S SW.NO.42196 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DHIRAJ IRON & STEEL S/S SW.NO.42197 FAILED TO OPERATE FROM SCADA. DHIRAJ IRON & STEEL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:10 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANBAUG STRORAGE,19701,DHIRAJ IRON & STEEL,42197,1)FAILED TO OPEN DEONAR CEMETRY S/S DMS SW.NO.36996 FAILED TO OPERATE FROM SCADA. 2). FPI FAULTY AT SHANBAUG STORAGE SW. 19701.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANTI VIHAR,17791,POONAM VIHAR,26504,1)FAILED TO OPEN SAI COMPLEX S/S SW.NO.39555 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAI COMPLEX S/S SW.NO.39554 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN POONAM VIHAR S/S DMS SW.NO.26504 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE GANESH SOCIETY,29959,ANDHERI SPORTS COMPLEX,9025,1)FAILED TO CLOSE - MULTIPLE COMMAND AMBIVLI REC-STN SW.NO.10206 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) DMS OFFLINE AT DHAKE COLONY NO.1 S/S. 3) DMS OFFLINE AT J P ROAD NO.1 S/S. 4)DATTA PARAG SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) HEAVY TRAFFIC ON LOKHANDWALA TO MILLAT NAGAR ROAD & JP ROAD TO DN NAGAR ROAD. 6) OPERATION SQUAD WAS BUSY ON DMS TESTING AT YAMUNA NAGAR CSS 7) AMBIVLI REC-STN SW.NO.10206 FAILED TO OPERATE LOCALLY MECHANICALLY ISOLATION DIVERTED ON ANOTHER FEEDER.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STAR METAL,2176,HINDUSTAN KOHINOOR 2,14083,1)HINDUSTAN KOHINOOR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUVARNA CHARITABLE TRUST,42623,KASTUR PARK NO 4,38044,1)FAILED TO OPEN KASTUR PARK TELE EXCHANGE S/S DMS SW.NO.14797 FAILED TO OPERATE FROM SCADA. 2)KASTUR PARK NO 4 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFFIC AT DAHISAR CHECK NAKA ON W.E.H & SHIMPOLI ROAD..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY 4,12561,ASHA PICTURE,14004,1)ASHA PICTURE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). ENTRY PROBLEM AT TROMBAY NO.3 CSS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TROMBAY 4,12561,ASHA PICTURE,14004,1)ASHA PICTURE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANTDADA PATIL PRATISHTHAN,39292,R.C.F.COMPLEX,12859,1)CHUNABHATTI RD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHUNABHATTI RD 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT VASANTDADA PATIL PRATISHTHAN S/S. 4)FAILED TO CLOSE SUMAN NGR S/S DMS SW.NO.07897 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON SION-TROMBAY RD. NEAR SUMAN NGR SIGNAL.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR APARTMENT NO.1,6765,ANERI AKRUTI,18913,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WASHI GAVTHAN,30502,LAXMI NIWAS 2,18472,1)LAXMI NIWAS 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WELLINGTON COLONY,13467,WILLINGDON COLONY NO.2,34920,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.19,15691,AAREY GARDEN KIOSK,16981,1)AAREY GARDEN KIOSK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39309,GODREJ & BOYCE 1,304,1) FPI MALFUNCTION AT GODREJ TREES NO.1 S/S SW.NO.40828 (NOT GLOWN). 2) FPI MALFUNCTION AT GODREJ TREES NO.1 S/S SW.NO.39309 (NOT GLOWN). 3)FAILED TO CLOSE GODREJ & BOYCE 1 S/S DMS SW.NO.04289 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,HARI SMRUTI,10323,DATTA MANDIR ROAD NO.1,6602,1)DAFTARI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DATTA MANDIR ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PRAGATI SHOPPING S/S SW.NO.11087 SWITCH MECHANISM PROBLEM. 4)FAILED TO OPEN BACHANI NAGAR S/S DMS SW.NO.04075 FAILED TO OPERATE FROM SCADA. 6) FPI NOT WORKING AT PRAGATI SHOPPING CSS SW NO. 11086 SW NO.11087 SW NO.11088.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVALI MCGM QUARTERS,41316,JYOTI PARK,16623,1) DMS OFFLINE AT KANDIVALI MCGM QUARTERS S/S. 2)FAILED TO OPEN SURABHI COMPLEX S/S DMS SW.NO.28730 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT JYOTI PARK S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,RIDDHI SIDDHI APARTMENT,16601,SHIV TOWER,12155,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SWASTIK CO-OP 1,6993,V M ROAD NO.2,15106,1) 1) V M ROAD NO.2(990 KVA) 2) VILE PARLE NEHRU NAGAR (990 KVA) CSS AFFECTED DUE TO EXISTING FAULT BETWEEN JUHU SCHEME NO.2 TO VILE PARLE NEHRU NAGAR.. 100% SUPPLY RESTORED AFTER HTCF NORMALIZATON OF JUHU SCHEME NO.2 TO VILE PARLE NEHRU NAGAR.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIDAS NAGAR,9149,PARWANA APARTMENT,36747,1) FPI MALFUNCTION AT KORA KENDRA NO 2 S/S SW.NO.16946 (NOT GLOWN). 2)KORA KENDRA NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIDAS NAGAR,9149,PARWANA APARTMENT,36747,1) FPI MALFUNCTION AT KORA KENDRA NO 2 S/S SW.NO.16946 (NOT GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMES LOBO,41464,CULVEM VILLAGE,9805,1) FPI MALFUNCTION AT CULVEM VILLAGE S/S SW.NO.09807 (GLOWN). 2) HEAVY TRAFFIC ON KESHAV SHRISTI MARG.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTURBA ROAD,6163,NIVATIA ROAD NO.3,35343,1)KAILASH CHANDRA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON MALAD STATION ROAD .,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONICA APPART,15706,CENTRAL PICTURES,160,1) HEAVY TRAFFIC ON LINK ROAD S.V ROAD AND ANDHERI SUBWAY FOR AMBIVLI SQUAD & HEAVY TRAFFIC ON MIDC CENTRAL ROAD & C G ROAD FOR EAST SQUAD.. 2) FPI MALFUNCTION AT KAJUWADI S/S SW.NO.26677 (NOT GLOWN). 3) FPI MALFUNCTION AT PARLE BOTTLING S/S SW.NO.02104 (NOT GLOWN). 4) FPI MALFUNCTION AT PARLE BOTTLING S/S SW.NO.01081 (NOT GLOWN). 5) FPI MALFUNCTION AT SCINDIA SOCIETY S/S SW.NO.15440 (NOT GLOWN). 6) FPI MALFUNCTION AT AUREOLE S/S SW.NO.36887 (NOT GLOWN). 7) FPI MALFUNCTION AT MONICA APPART S/S SW.NO.15706 (NOT GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIRA COMPLEX,38086,GOLDEN NEST NO 2,17704,1)NIRA COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE BHAYANDAR REC-STN SW.NO.15785 FAILED TO OPERATE FROM SCADA. 3) ISOLATION AND RESTORATION STARTED AFTER TAKEN CLEARENCE FROM SITE ENGINEER.,,
,,,,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKERS SPERRY NO.2,42235,MAHINDRA WELFARE CENTRE,12761,1) DMS OFFLINE AT VICKERS SPERRY NO.2 S/S.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,BABULAL AVASTHI COMPOUND,28623,PAHADI NO.2,6256,1) FPI MALFUNCTION AT CAMA NO.2 S/S SW.NO.09958 (NOT GLOWN). 2) DMS OFFLINE AT PAHADI NO.1 S/S. 3) FPI IS NOT INSTALLED AT BABULAL AVASTI COMPOUND NO FAULT AFTER TESTING.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1)BHAYANDAR WEST NO 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,CHAMUNDA PARADISE,36803,PARLE NORTH NO.2,7585,1) HEAVY TRAFFIC AT ANDHERI HIGHWAY & SAHAR RD.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,D N NAGAR NO.1,16322,SAPTSHRUNGI,39193,1)FAILED TO CLOSE - MULTIPLE COMMAND RAJYA SARATHI S/S SW.NO.18367 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SAPTSHRUNGI S/S DMS SW.NO.39193 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,NEHRU NGR 2,7088,KRANTI NGR2,17688,1) FPI MALFUNCTION AT KRANTI NGR2 S/S SW.NO.17688 (NOT GLOWN). 2) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3128. 3) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3130.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,YARI ROAD,2628,HARMINDER SINGH ROAD,11632,1)KEDARNATH TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VERSOVA GARDEN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SHAHNAZ S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT YARI ROAD S/S SW.NO.02628 (NOT GLOWN). 5) FPI MALFUNCTION AT YARI ROAD S/S SW.NO.06411 (NOT GLOWN).,,
120+300+240SQ.MM,XLPE,11KV,HTCF SECTION,TAXIMEN CLY 2,17150,BKC EXCHANGE,19748,1)FAILED TO OPEN TAXIMEN CLY 2 S/S DMS SW.NO.17150 FAILED TO OPERATE FROM SCADA.,,
120+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SIDHARTH NAGAR RECEIVING STATION,25025,SWASTIC PARK,16063,,,
120+300+70+150SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI NORTH NO.1,13366,PENTA HEIGHT,31211,,,
120+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA CREEK 5,9162,CHUNABHATTI RD,12407,1) SUPPLY RESTORED AFTER LOAD RELIEVING DONE..,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,SAFALE VILLAGE NO 1,17977,NAIDU HOUSE,38823,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,CUTCH DYEING,11939,HARIJAN VIJAY,25195,1) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00493 (NOT GLOWN). 2) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.30645 (NOT GLOWN).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DINSHAW 2,25497,DINSHAW 3,25496,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,KHAR GYMKHANA,13320,SADGURU KALYAN,29865,1)BANDRA REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE BANDRA REC-STN SW.NO.41850 FAILED TO OPERATE FROM SCADA. 3)KHAR SUPREME SERENITY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT KHAR GYMKHANA S/S SW.NO.13318 (NOT GLOWN).,,
150SQ.MM,XLPE,11KV,HTCF SECTION,PATEL COMPLEX,17690,RAMTIRTH,13689,1)PATEL COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND A G NAGAR S/S SW.NO.14858 FAILED TO OPERATE FROM SCADA. SUSPECTED CABLE DAMAGED BY METRO PILLING WORK NEAR PILLAR NO SP 5/4 NEAR MEERA QUEEN CHS ON WEH SERVICE ROAD.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SANDESH NGR,14697,BMK IND,28042,1)BMK IND S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SANDESH NGR,14697,BMK IND,28042,1)AGRA RD 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BMK IND S/S. CABLE DAMAGED BY BMC ON SANDESH NGR RD NEAR SANDESH NGR CSS OPPOSITE JAIBAJRANG SEVA SANGH VACHANALAY OPPOSITE SHISHUVIHAR SCHOOL.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SEMGHANI FARM HOUSE,29899,BOSCOWADI,27005,1) ACCESS PROBLEM AT SEMGHANI FARM HOUSE S/S PRIVATE PROPERTY LOCK. SOMEHOW MANAGED ACCESS BY OPERATION SQUAD & SUPPLY RESTORED. BOSCOWADI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 03:35 HRS.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,SNOW DROP HEIGHTS,34209,OM SADGURU NAGAR,30512,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,VASANT VAIBHAV,12987,KANDIVLI WEST NO.3,7321,,,
150+120SQ.MM,XLPE,11KV,HTCF SECTION,TAKSHASHILA,29440,MANGAL PRABHAT,40163,1) FPI MALFUNCTION AT MANGAL PRABHAT S/S SW.NO.40163 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND GUJRAT CLAY MILL S/S DMS SW.NO.16952 FAILED TO OPERATE FROM SCADA.,,
150+120+0.06+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOMNIC COLONY,14403,TRINITY TOWER,42891,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOHILI VILLEGE 1,1347,MOHILI VILLEGE 2,11838,,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PUNJAB INDUSTRIES,10698,KASHMIRA ROAD EAST,7740,1)FAILED TO OPEN - MULTIPLE COMMAND HARIAS DREAM PARK S/S DMS SW.NO.13003 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND SHREE PARK BUILDING S/S SW.NO.30558 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SHREE PARK BUILDING S/S. CABLE DAMGED BY METRO NEAR KASHI MIRA ROAD EAST S/S BRAND FACTORY SIGNAL METRO PILLING WORK.,,
150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,27004,SUNBEACH RESORT,41618,1) DMS OFFLINE AT SAFALE VILLAGE NO 2 S/S. SEMGHANI FARM HOUSE 100% SUPPLY RESTORED ON DG SET AT 15:21 HRS. BOSCOWADI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:21 HRS. SUNBEACH RESORT 100% SUPPLY RESTORED ON LT BACKFEEDING AT 15:21 HRS. CABLE DAMAGED BY MBMC OPPOSITE MORNING STAR BUNGLOW.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI 1,13873,SAI ASHISH,26491,1)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,MOUNT RESORT,15862,MOUNT RESORT NO.2,28658,1)FAILED TO OPEN GREEN ACRES S/S SW.NO.15869 FAILED TO OPERATE FROM SCADA.,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMEER APARTMENT,15614,KALPACHANDRA,10472,1) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.10474 (GLOWN). 2) HEAVY TRAFFIC AT D N NAGAR ROAD & SHITALA DEVI ROAD..,,
185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI WOODS,30213,VIRVANI IND.NO.3,11736,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI NORTH,2054,ADITYA SHOPPING,16270,1)FAILED TO OPEN ADITYA SHOPPING S/S SW.NO.16270 FAILED TO OPERATE FROM SCADA.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,1) DMS OFFLINE AT PRABHAT ROLLER MILL S/S. 2)KETKIPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT KETKIPADA S/S DUE TO PET ANIMALS FOOD PACKETS KEPT IN FRONT OF CSS DOOR. 4) OPERATION SQUAD COULD NOT FOUND GOKUL INDS CSS ON GIS DUE TO GIS WORKING ISSUE.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,NITIN IND COMPLEX,11716,GOKUL IND EST,5291,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHANUKAR WADI NO.1,28160,MHATRE PLAZA,11074,1)VINEET SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT DAHANUKAR WADI NO.1 S/S.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1)FAILED TO OPEN DAHISAR CHECKPOST S/S DMS SW.NO.15462 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHISAR TELEPHONE EXCHANGE S/S DMS SW.NO.26863 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DAHISAR TELEPHONE EXCHANGE S/S DMS SW.NO.26862 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN DAHISAR TELEPHONE EXCHANGE S/S DMS SW.NO.26865 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT DAHISAR TELEPHONE EXCHANGE S/S WATCHMAN DELAYED FOR OPENING THE COMPOUND GATE.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DIAMODA,30080,MECHANICAL PACKING,16205,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J.K.PRINTS,10977,PRESIDENTIAL TOWER,13772,1)FAILED TO OPEN PRESIDENTIAL TOWER S/S DMS SW.NO.13772 FAILED TO OPERATE FROM SCADA.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR LANE NO.3,7219,SHREEJI VIJAY SOCIETY,34363,1)IRANIWADI GOKUL HEIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ODHAV NAGAR NORTH,5817,PREMJEE NAGAR,15072,,,
185+300SQ.MM,XLPE,11KV,HTCF SECTION,GEEKEY EXIM,17101,OSHIVRA BRIDGE,804,1)FAILED TO OPEN GOREGAON HOUSING NO.3 S/S SW.NO.13900 FAILED TO OPERATE FROM SCADA.,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIDHAM,16802,CARTER ROAD NO 8,37309,1)GOPALPURI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
185+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ODHAV NAGAR,6470,PREMJEE NAGAR,15070,,,
225SQ.MM,PILC,11KV,HTCF SECTION,BARC HOSP.,12820,TROMBAY TOWNSHIP CLY,2926,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.06711 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (GLOWN).,,
225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 3,2108,KURLA 5,2847,,,
225SQ.MM,PILC,11KV,HTCF SECTION,KURLA 3,2108,KURLA 5,2847,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)SOMNATH LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI SOUTH NO 2,7353,SUNDER DARSHAN,10512,1)FAILED TO OPEN - MULTIPLE COMMAND BORIVALI SOUTH NO 2 S/S DMS SW.NO.07353 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND FLYEDGE S/S DMS SW.NO.37828 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR HSG CLY 3,2695,PANT NGR HSG 2,9873,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GOBINDSINGH IND. ESTATE,5057,BANDIVLI EAST NO.1,7681,1) TRAFFIC ON WESTERN EXPRESS HIGHWAY .,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,GOBINDSINGH IND. ESTATE,5057,BANDIVLI EAST NO.1,7681,SQUAD WAS BUSY FOR HT CONSUMER OUTAGE IN AKURLI RD AREA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,POISAR DEPOT,7156,ARCH GOLD,32909,1) FPI MALFUNCTION AT POISAR DEPOT S/S SW.NO.07154 (GLOWN). 2) DMS OFFLINE AT KANDIVLI TELEPHONE EXCHANGE S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,POISAR NORTH,2827,SUNDER DARSHAN,10510,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ATUR PARK,16837,BHARAT TEERTH,7982,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI SOUTH NO 2,7353,SUNDER DARSHAN,10512,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHARAI CEMETRY,11408,REPUBLIC,2190,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 3,2695,PANT NGR HSG 2,9873,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR DEPOT,7156,ARCH GOLD,32909,1)KANDIVLI TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,REPUBLIC,2190,CHARAI CEMETRY,11408,,,
,,,,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAPUBAI VASHI ROAD,4222,LAXMI NARAYAN KRUPA,35938,1)FAILED TO OPEN BAPUBAI VASHI ROAD S/S DMS SW.NO.04222 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BAPUBAI VASHI ROAD S/S DMS SW.NO.04221 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BAPUBAI VASHI ROAD S/S DMS SW.NO.32322 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BAPUBAI VASHI ROAD S/S DMS SW.NO.32323 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHATIA ENGG.,9768,WELL WORTH 1,11883,1)FAILED TO CLOSE - MULTIPLE COMMAND CHANDIVALI ICE & COLD S/S DMS SW.NO.05391 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BINDRA SUIPES,36637,AMAR TARU,14607,1) FPI MALFUNCTION AT BINDRA SUIPES S/S SW.NO.36637 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOSTON NO-2,35729,ZAGADAPADA,29912,1) FPI MALFUNCTION AT CARONA S/S SW.NO.17621 (NOT GLOWN). 2) FPI MALFUNCTION AT BOSTON S/S SW.NO.25763 (NOT GLOWN). 3) HEAVY TRAFFIC AT WESTERN EXPRESS HIGHWAY.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHARDA HOUSE,30607,GEETA NEEL,6722,1) FPI MALFUNCTION AT GEETA NEEL S/S SW.NO.30316 (GLOWN). 2) FPI MALFUNCTION AT GEETA NEEL S/S SW.NO.06722 (GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHARDA HOUSE,30607,GEETA NEEL,6722,1)GEETA NEEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT GEETA NEEL S/S SW.NO.30316 (GLOWN). 3) FPI MALFUNCTION AT GEETA NEEL S/S SW.NO.06722 (GLOWN). 4) HEAVY TRAFFIC ON BANDRA STATION SIGNAL..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN ROAD NO.2,4036,THANAWALA LANE,26755,1) DMS OFFLINE AT ANAND AMRUT S/S. 2) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 3) DMS OFFLINE AT KOLDONGRI NO.1 S/S. 4) HEAVY TRAFFIC AT KHERWADI ROAD DUE TO ANIRUDDHA BAPU POURNIMA PROGRAM & WESTERN EXPRESS HIGHWAY (VANDRE SQUAD) VILEPARLE STATION ROAD(MIDC SQUAD). 5)VILE-PARLE REC-STN SW.NO.11425 SWITCH MECHANISM PROBLEM. CIRCUIT BREAKER WAS NOT GETTING CLOSE FROM SCADA & ELECTRICALLY HENCE CIRCUIT BREAKER MADE ON MECHANICALLY 6) OPERATION SQUAD WAS AT HTC OUTAGE NORMALISATION AT RAHEJA TOWER NO.2 CSS AT THE TIME OF TRIPPING . CONSUMER WAS NOT ALLOWING THE OPERATION SQUAD TO LEAVE THE SITE WITHOUT OUTAGE NORMALISATION 7)FPI NOT WORKING AT THANAWALA LANE CSS..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LALLUBHAI PARK NO.2,34040,NAVKALPITA,40591,1)FAILED TO OPEN NAVKALPITA S/S DMS SW.NO.40591 FAILED TO OPERATE FROM SCADA. 2) SECTION BETWEEN JUHU DSS 28489 TO K.L.S MEMORIAL HOSPITAL KEPT DEAD FOR SAFEGUARDING. SUPPLY RESTORED AFTER CHARGING OF SECTION.. 3) HEAVY TRAFFIC ON JUHU -VERSOVA LINKING ROAD MILAN SUBWAY.. 4) BREAKER RACK IN ISSUE FOR JUHU DSS SW.NO.28489 WHILE CHARGING THE SECTION BETWEEN JUHU DSS 28489 TO KLS MEMORIAL WHICH WAS KEPT DEAD FOR SAFEGUARDING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN KRUPA,35936,SUMANGAL APARTMENT,6449,1) OPERATION SQUAD STUCKED DUE TO HEAVY TRAFFIC NEAR MILLAN SUBWAY.. 2) FPI NOT INSTALLED AT PARLE (W) NO. 2 CSS 3) OPERATING HANDLE STUCKED INTO SW NO. 16898 AT PARLE (W) NO.2 CSS DURING ISOLATION & RESTORATION 4) LOAD RELIEVING REQUIRED FOR RESTORATION OF REST POWER SUPPLY..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHANANDA,37766,SHRADHANAND ROAD,4743,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONTEROSSA,31080,DEEP LAKSHMI,29764,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARMANU,7474,CENTENARRY HOSP 3,36907,1) FPI MALFUNCTION AT PARMANU S/S SW.NO.07474 (NOT GLOWN). 2)FAILED TO OPEN PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.25886.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARMANU,7474,CENTENARRY HOSP 3,36907,1)FAILED TO OPEN PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRABHAT COLONY NO.1,4817,AZAD ROAD NO.1,27055,1) HEAVY TRAFFIC NEAR WESTERN EXPRESS SERVICE ROAD AND MILAN SUBWAY ROAD.. CABLE BURNT NEAR MILAN SUBWAY NALA NEAR POLICE CHOWKI BEAT NO.1..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROOP KALA CHS,40446,MAIN AVENUE,19811,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2996,PRATAP NAGAR PUMP HOUSE,15519,1)JOGESHWARI CAVES ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN S C BROTHERS S/S DMS SW.NO.02996 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN S C BROTHERS S/S DMS SW.NO.29425 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MAHANANDA REC-STN SW.NO.7828 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI POOJA,12670,SANKALPITA,32945,1) HEAVY TRAFFIC ON S.V. ROA HENCE ISOLATION DONE ON FOOT DUE TO ONE-WAY TRAFFIC ON 16TH ROAD. . 2)FAILED TO OPEN 24TH ROAD REC-STN SW.NO.15456 FAILED TO OPERATE FROM SCADA. 3) FPI NOT INSTALLED AT SANKALPITA CSS SW 32945 & 32947 AND SAI POOJA CSS SW 12670. 4.) DELAY IN GETTING CONSUMER APPROVAL AT IMPERIAL HEIGHTS CSS TO SWITCH OFF SUPPLY FOR TAKING TEST CHARGE .,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,5116,HALL ROAD AFIYA CHS,38274,1) FPI NOT WORKING AT SMITH CSS ON SWITCH NUMBER 4919 4920 4921 5116 2) AUTO ACCESSORIES CSS SW NO.29868 FPI NOT GLOWN.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SRIKANT STUDIO,15954,UNION PARK 2,17616,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SRIKANT STUDIO,15954,UNION PARK 2,17616,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLF VIEW CHS,40138,CHEMBUR NALINI,35901,1)CHEMBUR TEL. EXCH. S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07981 (NOT GLOWN). 3) FPI MALFUNCTION AT BHARAT TEERTH S/S SW.NO.07982 (NOT GLOWN). 4) RUNWAL PARK DMS SWITCH NO.6837 OPERATED AFTER MULTIPLE COMMANDS.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALDYN GLASS,6065,GOBINDSINGH IND. ESTATE,5055,1)FAILED TO CLOSE MAJAS WEST S/S DMS SW.NO.13341 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,2108,SHAHID JITESH,35493,1)FAILED TO OPEN KURLA 5 S/S DMS SW.NO.02847 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURLA STN RD S/S DMS SW.NO.07885 FAILED TO OPERATE FROM SCADA. 3) KURLA NO.3 DMS SW NO.2108 OPERATED AFTER MULTIPLE COMMANDS.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA VIHAR RD 2,2700,MANIYAR DYE,2590,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT BANDONGRI ROAD WEST S/S SW.NO.13879 (GLOWN). 2)FAILED TO CLOSE BANDONGRI ROAD WEST S/S DMS SW.NO.16243 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,FPI NOT WORKING AT VILEPARLE (E) CSS..,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,,,
225+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALL RD 2,14800,HALL ROAD AFIYA CHS,38273,1) FPI MALFUNCTION AT HALL RD 2 S/S SW.NO.14800 (NOT GLOWN). 2) HEAVY TRAFFIC ON CHEDA NGR JUNCTION MG ROAD ANDHERI KURLA ROAD AND LBS ROAD. 3) OPERATION SQUAD WAS BUSY IN POWAI AREA FOR AAREY DSS 14626 TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ARPITA,25862,HATKESH NO 2,14593,1)ARPITA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAHAVIR ASSOCIATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MBMC ON HATKESH ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BADRI NARAYANDHAM,9075,SAIJESAL,11413,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BEHRAM BAUG NO.1,9288,BEHRAM BAUG NO.3,15316,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHAYANDAR SOCIETY,14383,KASTURI ESTATE NO 1,15390,1)FAILED TO OPEN BHAYANDAR SOCIETY S/S SW.NO.14383 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAYANDAR SOCIETY S/S SW.NO.14175 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON JAIN MANDIR ROAD IN BHAYANDER WEST AREA..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DAHISAR PARIJAT,15229,RAVALPADA,7729,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,,,
240SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT,10149,MUKADAM COMPOUND NO.2,19020,1)MUKADAM COMPOUND NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PANJAB DAIRY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT MUKADAM COMPOUND NO.2 S/S. 4) HEAVY TRAFFIC BETWEEN DINDOSHI VASAHAT MUKADAM COMPOUND NO.2.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GANESH IND,9953,ACHARYA NGR 2,17315,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GAZDAR SCHEME,402,RESERVE BANK NO.1,6634,1)RESERVE BANK NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN GAZDAR SCHEME S/S DMS SW.NO.00402 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GOYAL TRADE CENTRE,17456,ODHAV NAGAR,4042,1)OPERATION SQUAD BUSY ON OTHER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,J P ROAD NO.2,4806,DHAKE COLONY NO.1,4856,1) FPI MALFUNCTION AT DHAKE COLONY NO.1 S/S SW.NO.04856 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,1)NEW PRABHAT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KOLDONGRI NO.1 S/S DMS SW.NO.00858 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,JUHU LANE NO.2,4869,AZAD LANE NORTH,7551,,,
240SQ.MM,PILC,11KV,HTCF SECTION,JUHU WIRELESS,25365,DYNAMIX MALL,25834,1) HEAVY TRAFFIC NEAR MILAN SUBWAY RD 2) OPERATION SQUAD OF EAST SIDE BUSY IN NORMALIZINON OF ENAM FINANCIAL CENTRE HT CONSUMER OUTAGE 3) HEAVY TRAFFIC AT DN NAGAR TO OPERATION SQUAD OF ANDHERI DIVISION. DMS USED FOR ISOLATION AND RESTORATION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA 1,31998,MATCH FACTORY,11947,1) DUE TO RAMJAN FESTIVAL HEAVY TRAFFIC ON NEW MILL ROAD. 2)FAILED TO CLOSE KURLA MARKET S/S DMS SW.NO.11225 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,LAXMI PARK,17372,POONAM COMPLEX,19841,1) DMS OFFLINE AT POONAM COMPLEX S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MALVANI,2161,AIR MARVE,26778,1) DMS OFFLINE AT MALVANI S/S. 2) FEEDER TRIPPING AT PALM COURT REC-STN SW.NO.27081.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NARAYAN PROPERTIES 3,15761,NARAYAN PROPERTIES 2,17861,1) FPI MALFUNCTION AT NARAYAN PROPERTIES 2 S/S SW.NO.17861 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,OSHIWARA NO.2,18365,VEENA DALWAI,6414,1) DMS OFFLINE AT OSHIWARA NO.2 S/S. 2) SUPPLY RESTORED AFTER TRIANGLE REBOOT.,,
240SQ.MM,PILC,11KV,HTCF SECTION,PARMANU,7474,CENTENARRY HOSP 3,36907,1)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND PARMANU S/S DMS SW.NO.07473 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT PARMANU S/S SW.NO.07475 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAVALPADA,7729,DAHISAR PARIJAT,15229,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ROOF TOP,17561,MAHAKALI CAVES ROAD NO.3,17580,1) ACCESS PROBLEM AT NEW AZAD HINDUSTAN NAGAR S/S NARROW LANE AT NEW AZAD HINDUSTAN NAGAR. 2) DELAYED DUE TO FPI NOT VISIBLE (PAINTED) AT MAJASWADI HSG NO 1.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RUCKSON NAGAR,11981,MANORAMA PARK,13200,1) FPI MALFUNCTION AT MANORAMA PARK S/S SW.NO.13202 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,RUCKSON NAGAR,11981,MANORAMA PARK,13200,1) FPI MALFUNCTION AT MANORAMA PARK S/S SW.NO.13202 (NOT GLOWN). 2) RUCKSON NGR DMS UNABLE TO OPERATE AS IT WAS UNDER LOTO..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)KAMALA RAMAN NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT DEONAR HSG.1 S/S. 3) DMS OFFLINE AT DEONAR SHEEPYARD S/S. 4) DMS OFFLINE AT JAY MAHARASHTRA NGR S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHIVTEKADI,12253,RAJESHWARI SOCIETY,18575,1) FPI MALFUNCTION AT RAJESHWARI SOCIETY S/S SW.NO.18575 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,SHREE SIDDHIVINAYAK,31151,TILAK NGR GARDEN,15015,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TAPOVAN NO.2,18566,TAPOVAN NO.3,18584,1)TAPOVAN NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TARA SINGH,6201,A G NAGAR,11271,1)FAILED TO OPEN TARA SINGH S/S DMS SW.NO.06202 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TARA SINGH,6201,A G NAGAR,11271,1) DMS OFFLINE AT TARA SINGH S/S. 2) DMS OFFLINE AT RAJU INDUSTRIAL ESTATE S/S. 3) DMS OFFLINE AT CHIMAJI NAGAR S/S. 4) DMS OFFLINE AT GOYAL COMPLEX S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TEMPLE VIEW NO.2,12657,HEAVEN KORES NO.1,10050,,,
240SQ.MM,PILC,11KV,HTCF SECTION,TEMPLE VIEW NO.2,12657,HEAVEN KORES NO.1,10050,,,
240SQ.MM,PILC,11KV,HTCF SECTION,VIRVANI IND.NO.1,32256,JAI BHARAT,5530,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YUGDHARMA NO.1,16598,YUGDHARMA NO.2,31221,,,
240SQ.MM,XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 2,15705,VATSALATAI NAIK NGR 1,15738,1)FAILED TO OPEN VATSALATAI NAIK NGR 2 S/S SW.NO.15705 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VATSALATAI NAIK NGR 1 S/S DMS SW.NO.15738 FAILED TO OPERATE FROM SCADA.,,
240+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1)KHAR GYMKHANA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT KISHAN ABODE S/S SW.NO.32839 (NOT GLOWN). 3) FPI MALFUNCTION AT SUPREME RESIDENCY S/S SW.NO.29814 (NOT GLOWN).,,
240+300SQ.MM,PILC,11KV,HTCF SECTION,BANDREKAR WADI NO.1,14635,MARUTI BUSINESS CENTRE,38915,1) HEAVY TRAFFIC ON JOGESHWARI-VIKHROLI LINK ROAD. 2) FEEDER TRIPPING AT MAHANANDA REC-STN SW.NO.7822. MARUTI BUSINESS CENTRE 80% SUPPLY RESTORED ON LT BACKFEEDING AT 12:45 HRS. MARUTI BUSINESS CENTRE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:30 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A J COLLAGE,38152,JUHU SCHEME NO.2,13377,1) DMS OFFLINE AT KAPOL CO OP NO.1 S/S. 2) DMS OFFLINE AT JUHU SCHEME NO.2 S/S. 3) FPI MALFUNCTION AT VARDHAMAN S/S SW.NO.37711 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,A.K. PLAZA,28393,UDYOG NAGAR NO.1,5109,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14626,L&T INFOTECH PARK,26594,1). FPI NOT INSTALLED AT L&T INFOTECH CSS SW. 26593 & 26594.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14626,L&T INFOTECH PARK,26594,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14626,L&T INFOTECH PARK,26594,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,16031,READY MIX CONCRETE PLANT,19746,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACKRUTI CITY,39323,KHERWADI CENTRAL NO.3,36395,1)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04605 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KHERWADI NORTH NO.2 S/S DMS SW.NO.04606 FAILED TO OPERATE FROM SCADA. 3)KHERWADI CENTRAL NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT ACKRUTI CITY S/S SW.NO.39323 (NOT GLOWN). 5)KHERWADI CENTRAL NO.3 CSS WAS SHOWING OFFLINE (CROSSED) AFTER GIVING COMMAND DURING TRIPPING CAME ONLINE AFTER SOME TIME..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADITYA TOWER,18779,HANSPRIYA,31038,1)SHREE VALLAB SHOPPING CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. HANSPRIYA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:30 HRS. 2) ISOLATION AND RESTORATION DELAYED DUE TO ACCESS ISSUE AT SHREE VALLABH SHOPPING CENTRE DUE TO ABSECNE OF WATCHMAN AT BOTH ENTRY GATE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIR INDIA HOUSING COLONY,26094,AIR WORKS,4227,1)FAILED TO OPEN AIR INDIA HOUSING COLONY S/S DMS SW.NO.26094 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26093 (NOT GLOWN). 3) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26094 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIR INDIA HOUSING COLONY,26094,AIR WORKS,4227,1)FAILED TO OPEN AIR INDIA HOUSING COLONY S/S DMS SW.NO.26094 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMAR INFOTECH,35865,BHULLAR VILLA,39948,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,1) HEAVY TRAFFIC ON JIJAMATA RD & NAGARDAS RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMARTARU TOWER,29576,VIKAS TOWER,11063,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMRUT NGR 4,18750,SAINATH NGR 2,14509,1) DMS OFFLINE AT PARK SITE 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND BHUWAN NO 2,40222,35TH ROAD NO. 2,32351,1) FPI MALFUNCTION AT ANAND BHUWAN NO 2 S/S SW.NO.40222 (NOT GLOWN). 2)ANAND BHUWAN NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT THIRTY FIFTH ROAD (35TH) S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WEST RAILWAY QTRS,18507,SUVIDHA SQUARE,37111,1) DMS OFFLINE AT ANDHERI WEST RAILWAY QTRS S/S. 2)FAILED TO CLOSE ANDHERI REC-STN SW.NO.4442 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT ANDHERI WEST RAILWAY QTRS S/S SW.NO.18505 (NOT GLOWN). 4) ACCESS PROBLEM AT SUVIDHA SQUARE S/S WATCHMAN NOT AVAILABLE AT THE SUVAIDHA SQUARE CSS WHEN HE WAS AVAILABLE TIME WAS TAKEN BY HIM TO FIND THE ENTRY GATE KEY.. SW.NO.4442 GOT CLOSE AFTER 13 MINUTES AFTER SEVERAL COMMANDS FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13845,DINDOSHI CENTRAL,6828,1)DINDOSHI OFFICE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DINDOSHI NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DINDOSHI NO.6 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT ASPHALT PLANT S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASPIRE,34465,WADALA RD,19001,1)WADALA RD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B J ROAD,28067,GORE ROAD,13454,1)FAILED TO CLOSE POLYCHEM NO.1 S/S DMS SW.NO.25291 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GOREGAON SHOPPING CENTRE S/S DMS SW.NO.04674 FAILED TO OPERATE FROM SCADA. 3) FPI NOT UPDATED ATGOREGAON SHOPPING CENTRE DMS SW NO. 4673,,
,,,,,,,,,,
,,,,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI TOWER,34125,DHIRAJ RESIDENCY NO.3,25531,1)DHIRAJ RESIDENCY NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BALAJI TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PRIME CLASSIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE BALAJI TOWER S/S SW.NO.34123 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BALAJI TOWER S/S SW.NO.34125 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN DHIRAJ RESIDENCY NO.3 S/S SW.NO.25531 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN DHIRAJ RESIDENCY NO.3 S/S SW.NO.39999 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE VILE PARLE SOUTH S/S DMS SW.NO.30571 FAILED TO OPERATE FROM SCADA. 9) FPI MALFUNCTION AT BALAJI TOWER S/S SW.NO.34125 (NOT GLOWN). 9.OPERATION SQUAD WAS NOT ABLE TO LOCATE DHIRAJ RESIDENCY NO:3 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEST IMPERIAL HEIGHT NO.3,38797,GOREGAON BUS DEPOT NO.1,5442,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK,37198,BHAKTI PARK 4,26190,1) DMS OFFLINE AT BHAKTI PARK S/S. 2) HEAVY TRAFFIC ON ANDHERI KURLA RD AT KAMANI SIGNAL AND EASTERN EXPRESS HIGHWAY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAWESHWAR SMRITI,40779,PHIROZSHAH ROAD,2951,1)FAILED TO OPEN BHAWESHWAR SMRITI S/S SW.NO.40779 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAWESHWAR SMRITI S/S SW.NO.40777 FAILED TO OPERATE FROM SCADA.,,
