Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE VISHAL IND EST S/S DMS SW.NO.12385 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAYURESHWAR PARK NO 2 S/S DMS SW.NO.40993 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT MARUDHAR IND EST S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN RADIENT SOCIETY S/S SW.NO.40449 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR SOCIETY,14383,KASTURI ESTATE NO 1,15390,1)FAILED TO OPEN BHAYANDAR SOCIETY S/S SW.NO.14175 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAYANDAR SOCIETY S/S SW.NO.14383 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NARAYAN NAGAR S/S DMS SW.NO.11280 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BAGESHREE S/S DMS SW.NO.28604 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BAGESHREE S/S DMS SW.NO.28605 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,1)FAILED TO OPEN GOLDEN EAGLE S/S DMS SW.NO.29067 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GOLDEN NEST PHASE 4 S/S. 3)GOLDEN EAGLE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION AD RESTORATION DELAYED DUE TO DIFFICULTY IN FINDING THE SUBSTATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHULLAR VILLA,39948,AMAR INFOTECH,35865,1)FAILED TO CLOSE - MULTIPLE COMMAND AKSA NORTH S/S DMS SW.NO.02877 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND SWETA SHELTER S/S DMS SW.NO.12497 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND SWETA SHELTER S/S DMS SW.NO.12498 FAILED TO OPERATE FROM SCADA. 4) NETWORK CONSTRAINT DUE TO SECTION DEAD FOR SAFEGUARDING BETWEEN ERANGLE NORTH TO BHATIYA ISLAND. 5) FAULT ON SECTION BETWEEN JAMES LOBO TO CULVEM VILLAGE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32034 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) DMS OFFLINE AT POOJA NAGAR NO 1 S/S. 2)OMKAR RESIDENCY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32034 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) FPI MALFUNCTION AT BLOSSOM EDUCATION SOCIETY S/S SW.NO.32034 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON BANDRA BAZAR ROAD AND WATERFEILD ROAD. 2)BOMBILWADI R/S AUDIBLE ALARM NOT APPEARED ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBILWADI ROAD NO.2,9954,HILL ROAD NO. 2,35646,1) FPI NOT WORKING AT HILL ROAD NO.2 CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE OBEROI SKYCITY TOWER CDE S/S SW.NO.41387 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAYED DUE TO 1) HEAVY TRAFFIC ON SV ROAD & DATTAPADA ROAD 2) ACCESS PROBLEM AT OBEROI SKYCITY TOWER AB 3) NOT ABLE TO FIND OUT THE OBEROI SKY CITY AB CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA BANK (TEMP),25804,NAMAN REALTORS,29619,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR EASTERN COURT,37095,VIJAY CINEMA,14739,1) FPI MALFUNCTION AT SWASTIC DYE S/S SW.NO.04372 (NOT GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND SWASTIC DYE S/S DMS SW.NO.04372 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT CORPORATE PARK NO 2 S/S. VIJAY CINEMA 100% SUPPLY RESTORED ON LT BACKFEEDING AT 13:10 HRS. CHEMBUR PURVA CHS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:25 HRS. CABLE DAMAGED BY METRO ON VN PURAV MARG OPPOSITE VIJAY CINEMA CSS PETROL PUMP.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR GIS,37518,VANAMALI,29096,1) ACCESS PROBLEM AT VANAMALI S/S KEY NOT AVAILABLE WITH TILAKNAGAR SQUAD.CHEMBUR SQUAD BUSY IN ANIK AREA TO NORMALISE FAULT.TIME TAKEN TO BREAK THE LOCK..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR SAPPHIRE,32754,QUARTER RD,13648,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CHINCHAVLI CENTRAL NO.3 S/S SW.NO.11818 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPAK SILVERENE,14841,BANDRA HILL NO.2,475,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR CEMETRY,36996,BHIMWADI 2,16401,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR CEMETRY,36996,SHANBAUG STORAGE,42924,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR DECCAN PAPER MILL,40707,DEONAR PUMPING,30822,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHUKKA CHAMBER,35434,DHEERAJ MALL,19198,1) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.16247 (NOT GLOWN). 2) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.31671 (NOT GLOWN). 3) FPI MALFUNCTION AT PODDAR ROAD VALLABH DARSHAN S/S SW.NO.38355 (NOT GLOWN). 4)FAILED TO OPEN BANDONGRI ROAD WEST S/S DMS SW.NO.13879 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN BANDONGRI ROAD WEST S/S DMS SW.NO.16243 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT DHEERAJ MALL S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26664,NEW MILL RD,11667,1)KURLA MAHAJAN SRA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). WATCHMAN NOT AVAILABLE AT EASTERN SMELTING CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR SNEH SADAN,42085,1)FAILED TO OPEN VIKHROLI BUS DEPOT EAST S/S DMS SW.NO.05671 FAILED TO OPERATE FROM SCADA. 2) VIKHROLI BUS DEPOT (E) DMS SW NO.5661 OPERATED AFTER MULTIPLE COMMANDS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR SNEH SADAN,42085,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR SNEH SADAN,42085,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EXCEL PLAZA,34936,TIARA,34122,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,HANUMAN TEKDI NO.2,9404,1)FAILED TO OPEN GAJRAJ S/S SW.NO.35172 FAILED TO OPERATE FROM SCADA. 2) RESTORATION DONE STEP BY STEP AS LOADING CONSTRAINT DUE TO MULTIPLE FAULT. 3) DMS OFFLINE AT DNYANESHWAR NAGAR NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40167,BHARAT NAGAR NO.3,9663,1)FAILED TO OPEN GANDHI NAGAR NO.1 S/S DMS SW.NO.40167 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGOTRI,14752,VASANT GALAXY,25087,1)FAILED TO CLOSE VASANT GALAXY S/S DMS SW.NO.18988 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE VASANT GALAXY S/S DMS SW.NO.25086 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VASANT GALAXY S/S DMS SW.NO.25087 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE MOTILAL NAGAR NO.2 S/S SW.NO.36556 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MOTILAL NAGAR NO.2 S/S SW.NO.36557 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE - MULTIPLE COMMAND IVORY ANKUR S/S SW.NO.41840 FAILED TO OPERATE FROM SCADA. 7) FPI MALFUNCTION AT IVORY ANKUR NO.2 S/S SW.NO.25916 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26750,GINI INFOTECH,19462,1)GAODEVI SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JMS BUSINESS CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)DHEERAJ GAURAV HIGHTS S/S (DMS) WENT OFFLINE AFTER TRIPPING. ALL THE DMS ON FEEDER WERE OFFLINE.DMS RESETTING WAS DONE LATER BY MCC..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GEOFEERY MANNERS,38361,EVEREST GARDEN,18711,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HIGHWAY HSG,28585,NALANDA,32311,1) DMS OFFLINE AT PESTAM SAGAR EAST S/S. 2) FPI MALFUNCTION AT GHATKOPAR HIGHWAY HSG S/S SW.NO.28585 (NOT GLOWN). 3) FPI MALFUNCTION AT GHATKOPAR HIGHWAY HSG S/S SW.NO.28583 (NOT GLOWN). 4) FEEDER TRIPPING AT CHEMBUR REC-STN SW.NO.25273. 5) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.25886.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,1) FPI MALFUNCTION AT GLUCOSE FOOD S/S SW.NO.26159 (NOT GLOWN). 2) FPI MALFUNCTION AT KURLA IND 1 S/S SW.NO.00748 (GLOWN). 3)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE KURLA IND 1 S/S DMS SW.NO.00751 FAILED TO OPERATE FROM SCADA. 5) FEEDER TRIPPING AT HCC REC-STN SW.NO.31266. 6) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3117.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GLUCOSE FOOD,26159,KURLA IND 1,748,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODFREY PHILIPS,613,SWAROOP ARCADE,30021,1) FPI MALFUNCTION AT GODFREY PHILIPS S/S SW.NO.00280 (NOT GLOWN). 2) FPI MALFUNCTION AT GODFREY PHILIPS S/S SW.NO.00613 (NOT GLOWN). RESTORATION DELAYED AS SWAROOP ARCADE S/S RESTORED AFTER CHARGING OF DEAD SECTION BETWEEN SWAROOP ARCADE TO GOPESHWAR APPT S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1) DMS OFFLINE AT BHAKTI PARK 2 S/S. 2) DMS OFFLINE AT BHAKTI PARK S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)BHAKTI PARK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)BHAKTI PARK 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25122 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,1)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON WADALA-BHAKTI PARK RD. (BELOW MONO-RAIL).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)EKTA SUPRABHAT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GOREGAON VIJAY S/S. 2) DMS OFFLINE AT TEEN DONGARI MEERA S/S. 3)FAILED TO OPEN EKTA SUPRABHAT S/S SW.NO.31482 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN EKTA SUPRABHAT S/S SW.NO.31483 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GREAT EASTERN HEIGHT,17081,MARVE ROAD NO.3,6078,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9404,GAJRAJ,35172,1) DMS OFFLINE AT HANUMAN TEKADI NO.2 DUE TO LOTO..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HCC IT PARK NO 1,31705,HARIYALI CENTRAL 2,10872,1) DMS OFFLINE AT HARIYALI CENTRAL 3 S/S. 2) LOTO AT HARIYALI CENTRAL NO.2 DMS CSS DUE TO HTCF :- TAGORE NGR DSS 26418 TO HARIYALI CENTRAL NO.2 VIA 10562 3) FPI NOT WORKING AT HCC IT PARK NO.1 CSS SW NO.31703 31704 31705 4) HEAVY TRAFFIC AT LBS MARG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6796,CONCRETE PLANT,14767,1)AVENUE SHELTER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT HOTEL CORP OF INDIA (H C I) S/S SW.NO.06796 (NOT GLOWN). 3) FPI MALFUNCTION AT HOTEL CORP OF INDIA (H C I) S/S SW.NO.40161 (NOT GLOWN). 4) FPI MALFUNCTION AT SAHAR VILLAGE NORTH NO.3 S/S SW.NO.14720 (NOT GLOWN). 5) FPI NOT INSTALLED AT CONCRETE PLANT SUBSTATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.7,26735,MIND SPACE,19926,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA NORTH,32899,IRLA TELEPHONE EXCHANGE,38015,1) DMS OFFLINE AT PRIME MALL S/S. 2) DMS OFFLINE AT ANDHERI SOUTH NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39032,BAMANWADA VILLAGE,16320,1) DMS OFFLINE AT NATIONAL PLASTICS S/S. 2)FAILED TO OPEN SONARI ROAD NO.2 S/S SW.NO.16384 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SONARI ROAD NO.2 S/S SW.NO.16386 FAILED TO OPERATE FROM SCADA. 4)SONARI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) HEAVY GTRAFFIC ON SAHAR ROAD & CARDINAL GRACEOUS ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,1) FPI MALFUNCTION AT JAISINGH BUSINESS CENTRE S/S SW.NO.28008 (NOT GLOWN). 2)JAISINGH BUSINESS CENTRE S/S SW.NO.28008 SWITCH MECHANISM PROBLEM. 3) HEAVY TRAFFIC ON MAHAKALI CAVES ROAD & SAHAR ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEWEL BUSINESS PARK,28520,HIMCO,25673,1) DMS OFFLINE AT RASHTRIYA METAL S/S. 2) DMS OFFLINE AT NANDA DEEP S/S. 3) DMS OFFLINE AT MODAK RUBBER S/S. 4)FAILED TO OPEN ASIAN CHEMICAL S/S DMS SW.NO.14513 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN ASIAN CHEMICAL S/S DMS SW.NO.02936 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN ASIAN CHEMICAL S/S DMS SW.NO.02938 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN ASIAN CHEMICAL S/S DMS SW.NO.04473 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JITENDRA ROAD RAJHANS,40764,INDRAPRASTHA,10031,1)QUARRY ROAD SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)HEAVEN KORES NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT GAUTAM APARTMENT NO.2 S/S. 4)FAILED TO CLOSE KAILASH CHANDRA S/S DMS SW.NO.05101 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE KAILASH CHANDRA S/S DMS SW.NO.05102 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.2,31723,V M ROAD NO.1,19317,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SCHEME NO.6,11487,JUHU SAMATA NAGAR,32665,1) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11487 (NOT GLOWN). 2) HEAVY TRAFFIC ON DN NAGAR NEAR METRO STATION. 3)AZAD LANE NORTH S/S WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN JUHU SCHEME NO.6 S/S DMS SW.NO.11488 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ASSOCIATED CAPSULE S/S DMS SW.NO.13154 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ASSOCIATED CAPSULE S/S SW.NO.04061 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.L. ACCOLADE,36328,STATION ROAD MASJID,19516,1) FPI MALFUNCTION AT K.L. ACCOLADE S/S SW.NO.36328 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K.L. ACCOLADE,36328,STATION ROAD MASJID,19516,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT ICICI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE ICICI OFFICE S/S SW.NO.42719 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT ICICI OFFICE S/S ACCESS PROBLEM DUE TO PERMISSION REQUIRED TO ENTER IN TO CONUMERS PREMISES..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANT WADI NO.1,10999,ST PAUL ROAD NO.1,2091,1) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10998 (NOT GLOWN). 2) FPI MALFUNCTION AT KANT WADI NO.1 S/S SW.NO.10999 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR GYMKHANA NO.2,25217,RAJ RISHI,29474,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHAR SOUTH,719,HRISHIKESH,18940,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI SOUTH NO.1,37175,MALVANI BUS DEPOT,13349,1)MALVANI BUS DEPOT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19986,PATHAR NAGAR,10140,1)KHERWADI EAST NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PATHAR NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE GANDHI NAGAR NO.1 S/S DMS SW.NO.40168 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1) OPERATION SQUAD WAS AT RIL DSS FOR HTC OUTAGE NORMALIZATION.. DMS USED FOR ISOLATION AND RESTORATION.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUKREJA RESIDENCY,29400,CENTENARRY HOSP 3,7514,1)FAILED TO OPEN DEVJI KESHAVJI S/S DMS SW.NO.12350 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA COTTON MARKET,19792,KURLA KAMGAR CHS,35738,1) LTB BREAKER TRIPPING AT GIRNAR CSS..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA HSG.CLY 3,25925,KURLA HSG.CLY 2,7805,1) FPI MALFUNCTION AT KURLA HSG.CLY 2 S/S SW.NO.07806 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA KAMGAR CHS,35739,KAMGAR NGR 1,4816,1) FPI MALFUNCTION AT KAMGAR NGR 1 S/S SW.NO.04816 (GLOWN). 2) FPI MALFUNCTION AT KURLA KAMGAR CHS S/S SW.NO.35739 (NOT GLOWN). 3)FAILED TO OPEN AKASHDEEP S/S SW.NO.34541 FAILED TO OPERATE FROM SCADA. KAMAGAR NAGAR CSS SW: 4814 INDICATION NOT GETTING UPDATED ON SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA KAMGAR CHS,35739,KAMGAR NGR 1,4816,1)KAMGAR NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUTCHHI SARVODAYA,36668,NARAYAN GURU,42516,1) FPI MALFUNCTION AT GRIT EST S/S SW.NO.18979 (NOT GLOWN). 2) FPI MALFUNCTION AT GRIT EST S/S SW.NO.19334 (NOT GLOWN). 3) DMS OFFLINE AT NARAYAN GURU SCHOOL S/S. 4) OPERATION SQUAD UNABLE TO WALK TOWARDS KUTTCHI SARVODAYA CSS AS A LOT OF GRASS OBSERVED OUTSIDE THE CSS. (BOTH TILAK NAGAR AND CHEMBUR SQUAD UTILISED FOR THIS ISOLATION AND RESTORATION).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KYLEMORE,9655,MEHBOOB,342,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LACHHIRAM PLAZA,13426,MUKADAM COMPOUND NO.2,19021,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAKSHACHANDI COLOUMBIA,37536,SANJAR ENCLAVE,32266,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MAJAS NO.2 S/S SW.NO.13547 (GLOWN). 2)FAILED TO OPEN ROLEX HEIGHT S/S DMS SW.NO.40531 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN ROLEX HEIGHT S/S DMS SW.NO.40531 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON PUMP HOUSE ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE AAREY NO.2 S/S DMS SW.NO.14777 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHATMA PHULE NGR,12151,BHARAT NGR 2,12372,1)SHIVSHAHI 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT MAHARASHTRA NGR S/S. 3)FAILED TO OPEN PANVEL RD 1 S/S DMS SW.NO.10954 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MAHATMA PHULE NGR S/S DMS SW.NO.12151 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT PANVEL RD 1 S/S SW.NO.12421 (NOT GLOWN). ANUGIRI 70% SUPPLY RESTORED ON LT BACKFEEDING AT 06:20 HRS. ANUGIRI 100% SUPPLY RESTORED ON DG SET AT 09:00 HRS. BHARAT NGR 2 100% AT 09:40 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJAS NO.1,2391,MARUTI BUSINESS CENTRE,38914,1)ROLEX HEIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON PUMP HOUSE ROAD & NEAR JOGESHWARI STATION ROAD.. ISOLATION & RESTORATION DELAYED DUE TO 11 KV SECTION BETWEEN BANDREKARWADI NO. 1 TO MARUTI BUSINESS CENTRE WAS DEAD FOR PLANNED OUTAGE. MARUTI BUSINESS CENTRE CSS LOAD RESTORED AFTER TAKING SECTION IN SERVICE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANGAL BHAVANA,11018,RAJ RISHI,29475,1)RAJ RISHI S/S DMS SW.NO.29475 SWITCH MECHANISM PROBLEM. 2) FEEDER TRIPPING AT 220KV VERSOVA REC-STN SW.NO.220VER31. 3) FEEDER TRIPPING AT 220KV VERSOVA REC-STN SW.NO.220VER49. 4) FEEDER TRIPPING AT JUHU NORTH REC-STN SW.NO.28674.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANORAMA PARK,13202,PANCHVATI DHAM,29008,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BLOSSOM SOCIETY S/S. 2) DMS OFFLINE AT BHAWANI NAGAR NO.1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE ROAD NO.3,6078,GREAT EASTERN HEIGHT,17081,1). FPI NOT WORKING AT SEZ PLAZA CSS SW.30401. 2). FPI NOT INSTALLED AT GREAT EASTERN HEIGHTS CSS SW. 17080 & 17081.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE,12167,I N S HAMALA,12853,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MENOTI MAHAL,39080,DEV POOJA,9716,1)FAILED TO OPEN MENOTI MAHAL S/S DMS SW.NO.39080 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.3,13529,USHA DARSHAN,13139,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MONITORING,28053,BELIRAM IND EST,28833,1)MONITORING S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATAKWALA LANE NO 2,37964,KRISHNA NAGRI,25093,1) FPI MALFUNCTION AT NATAKWALA LANE NO 2 S/S SW.NO.37964 (NOT GLOWN). 2)GOKUL SHOPPING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO CLOSE JAMBLI GALI NO 2 S/S DMS SW.NO.19921 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAZRENE APARTMENT,32183,INASWADI,13482,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OCEANGRAPHY,18333,VASTU PRECINCT,37506,1) FPI MALFUNCTION AT OCEANGRAPHY S/S SW.NO.18335 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANCHAVATI NO 1,14050,DHARAMDAS RD,42265,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDIT NEHRU ROAD NO.2,4131,OPULANCE,34964,SIMULTANEOUS TRIPPING (SARASWATI RD 20 MVA-1 INCOMER FAILED) IN AREA..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANKHESHAH BABA DARGAH,42944,GHATKOPAR NORTH 2,14975,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9294,PANT NGR SCHOOL,9318,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 4 S/S SW.NO.06622 (NOT GLOWN). 2)FAILED TO OPEN MAHARASTRA POLICE QTRS S/S DMS SW.NO.11097 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9294,PANT NGR SCHOOL,9318,1) HEAVY RAFFIC AT PESTAM SAGAR RD.. 2)FAILED TO OPEN ASHTAVINAYAK SOCIETY 2 S/S DMS SW.NO.38986 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,1) LOTO AT PANT NAGAR SCHOOL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARANJPE SCHEME,371,EMPRESA,38921,1)FAILED TO OPEN EMPRESA S/S DMS SW.NO.38922 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHANWADI FATIMA TOWER,38918,SONUPADA NO-2,40122,1) DMS OFFLINE AT SONUPADA NO-2 S/S. 2) DMS OFFLINE AT PATHANWADI EAST S/S. 3)FAILED TO OPEN PATHANWADI EAST S/S SW.NO.40638 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE PATHANWADI EAST S/S SW.NO.40638 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHANWADI FATIMA TOWER,38918,SONUPADA NO-2,40122,1)PATHANWADI EAST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SONUPADA NO-2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)PATHANWADI FATIMA TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENKARPADA NO 3,37522,CHIMAJI NAGAR,14121,1)FAILED TO OPEN - MULTIPLE COMMAND RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09979 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT CHIMAJI NAGAR S/S. 4) FPI MALFUNCTION AT RAJU INDUSTRIAL ESTATE S/S SW.NO.09980 (NOT GLOWN). 5) FPI MALFUNCTION AT RAJU INDUSTRIAL ESTATE S/S SW.NO.07896 (NOT GLOWN). 4) BHAYANDER OPERATION SQUAD WAS BUSY AT MURDHE CEMETRY S/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PINNACLE DREAM,31318,KAPOL CO OP NO.1,11491,1) DMS OFFLINE AT KAPOL CO OP NO.1 S/S. 2) HEAVY TRAFFIC ON JUHU TARA ROAD & LINKING ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PINNACLE DREAM,31318,KAPOL CO OP NO.1,11491,1) DMS OFFLINE AT KAPOL CO OP NO.1 S/S. 2)FPI NOT AVAILABLE AT KAPOL CO OP NO.1 CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT AKURLI ROAD EAST S/S SW.NO.09380 (GLOWN). 2) FPI MALFUNCTION AT AKURLI ROAD EAST S/S SW.NO.09378 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,1) FPI MALFUNCTION AT POWAI HSG 5 S/S SW.NO.15777 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,1) FPI MALFUNCTION AT SAHAKAR NGR 1 S/S SW.NO.06386 (NOT GLOWN). 2) FPI MALFUNCTION AT SAHAKAR NGR 1 S/S SW.NO.18137 (NOT GLOWN). 3) FEEDER TRIPPING AT ANIK REC-STN SW.NO.32857. 4) HEAVY TRAFFIC AT KURLA JUNCTION CROSSING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,1)FAILED TO OPEN VATSALATAI NAIK NGR 2 S/S SW.NO.15705 FAILED TO OPERATE FROM SCADA. 2) VATSALATAI NAIK NGR NO.1 S/S SWITCH NO.15738 WENT INTO DISTURBED POSITION AFTER GIVING OPEN COMMAND.. 3) FPI MALFUNCTION AT VATSALATAI NAIK NGR 1 S/S SW.NO.15737 (GLOWN). CABLE DAMAGED BY PRIVATE PARTY AT V T NAIK NGR NO.1 CSS GATE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM NIWAS,32468,SANJEEVANI CHS,34928,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1) DMS OFFLINE AT SHANTI COMPLEX 3 S/S. 2) DMS OFFLINE AT TUNGVE 3 S/S. 3) DMS OFFLINE AT ICC S/S. 4) DMS OFFLINE AT TUNGVE CENTRAL S/S. 5) FPI MALFUNCTION AT ICC S/S SW.NO.13661 (NOT GLOWN). 6) FPI MALFUNCTION AT TUNGVE 2 S/S SW.NO.07481 (NOT GLOWN). 7)FAILED TO OPEN - MULTIPLE COMMAND SAKI VIHAR TEL EXCHANGE S/S SW.NO.42707 FAILED TO OPERATE FROM SCADA. 8)FAILED TO CLOSE - MULTIPLE COMMAND ICC S/S DMS SW.NO.13659 FAILED TO OPERATE FROM SCADA. 9)FAILED TO OPEN - MULTIPLE COMMAND ICC S/S DMS SW.NO.13660 FAILED TO OPERATE FROM SCADA. 10) HEAVY TRAFFIC ON SAKI VIHAR ROAD. BOTH HIRANANDANI AND KURLA SQUAD USED FOR ISOLATION AND RESTORATION .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1)SHANTI COMPLEX 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ICC S/S DMS SW.NO.13659 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC EASTERN EXPRESS HIGHWAY POWAI - L&T RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUNWAL RECEIVING,42329,VIKHROLI BUS DEPOT,13956,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUNWAL SYMPHONY,37610,CHAMUNDA CO-OPERATIVE,12852,1) CSS AFFECTED DUE TO MULTIPLE HTCF IN SAME AREA. (HANUMAN NGR NO.2 TO ANAND NGR NO.2 VIA SANTACRUZ DSS 30462). . RADHA GRAM 100% SUPPLY RESTORED ON DG SET AT 08:00 HRS. RADHA GRAM 100% SUPPLY RESTORED ON DG SET AT 09:25 HRS. ANAND NAGAR NO.2 100% SUPPLY RESTORED ON DG SET AT 09:50 HRS. DHAVAL RESIDENCY 100% SUPPLY RESTORED ON DG SET AT 10:40 HRS. CHAMUNDA CO-OPERATIVE 30% SUPPLY RESTORED ON LT BACKFEEDING AT 11:10 HRS. CHAMUNDA CO-OPERATIVE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:00 HRS. BHAVYA HEIGHTS 60% SUPPLY RESTORED ON LT BACKFEEDING AT 12:15 HRS. BHAVYA HEIGHTS 100% SUPPLY RESTORED ON DG SET AT 12:55 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.G.BARVE MARG,7199,SNEHA SADAN,34050,1) FPI MALFUNCTION AT S.G.BARVE MARG S/S SW.NO.07199 (NOT GLOWN). 2)FAILED TO OPEN S.G.BARVE MARG S/S DMS SW.NO.07199 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.R.P.F. NO.5,26052,S.R.P.F. NO.6,29377,1) DMS OFFLINE AT S R P F NO.4 S/S. 2) ACCESS PROBLEM AT S R P F NO.4 S/S ACCESS ISSUE DUE TO EXCAVATION OUTSIDE S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFAL HEIGHTS,29960,CHEMBUR CASTLE,38343,ROUTINE CHECKING AT POLICE CHECK POST..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)HOTEL COMPETENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GOLIBAR SUKH SAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT H-WEST WARD S/S. 3) HEAVY TRAFFIC ON GOLIBAR ROAD.. CABLE DAMAGED BY ADANI VENDOR PERSON..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SETH CORPORATE,32949,PRAKRUTI TOWER,32092,1)FAILED TO OPEN GOKULDHAM NO.1 S/S DMS SW.NO.06877 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GOKULDHAM NO.2 S/S DMS SW.NO.07636 FAILED TO OPERATE FROM SCADA. 3) DINDOSHI BUS DEPOT S/S SWITCH NO.11551 GOT OPERATED LATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR SAGAR,17075,GHATKOPAR RESERVOIR,16939,1) FPI MALFUNCTION AT JEEVDAYA KHATU S/S SW.NO.32969 (NOT GLOWN). 2) FPI MALFUNCTION AT KAHN JASH RESIDENCY S/S SW.NO.41105 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHANKAR SAGAR,17075,GHATKOPAR RESERVOIR,16939,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31788,MAHESHWAR JYOT,35681,1)FAILED TO OPEN RAJASHRI S/S SW.NO.10111 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GARODIA NGR 5 S/S SW.NO.26578 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHETH ELEGANCE,31788,MAHESHWAR JYOT,35681,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV ASTHANA,38032,ST. RITTA,37915,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV SABARI,34714,TOLARAM NGR,6968,1) FPI MALFUNCTION AT NITYANAND BAUG S/S SW.NO.05306 (NOT GLOWN). 2) DMS OFFLINE AT SHIV SABARI S/S. 3)COLLECTOR CLY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE NITYANAND BAUG S/S DMS SW.NO.05308 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIV SAGAR ENCLAVE,28561,TILAK NGR GARDEN,15017,DELAY IN CLEARANCE FROM HTM AS THERE WAS EXCAVATION ALONG THE FEEDER ROUTE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRI NIDHI,16997,AVENUE SUPERMART,31989,1) DMS OFFLINE AT GAURAV SANKALP NO 2 S/S. 2) DMS OFFLINE AT AVENUE SUPERMART S/S. 3)FAILED TO OPEN VISHAL RESIDENCY S/S SW.NO.41668 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN VISHAL RESIDENCY S/S SW.NO.41670 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRINATHJI,39302,SHIV HEM,38526,1)SAVOY CHAMBER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) SQUAD WAS BUSY IN ISOLATION AND RESTORATION OF KHAR 39605.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONARI ROAD NO.1,31374,NATIONAL PLASTICS,5264,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SS CLUTCH,38816,RAMDEV PLAZA,38285,1)FAILED TO OPEN - MULTIPLE COMMAND RAMDEV PLAZA S/S DMS SW.NO.38286 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT RAMDEV PLAZA S/S SW.NO.38285 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUBHASH NAGAR VISHRANTI,31731,CHEMBUR HSG.(E)1,34001,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNDERVAN COMPLEX,30273,RED ROSE,12032,1) DMS OFFLINE AT NOBLE HOUSE S/S. 2) OPERATION SQUAD COULD NOT FIND SUNDAR VAN COMPLEX CSS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PLATINA S/S DMS SW.NO.30596 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MMRDA PARKING PLAZA S/S SW.NO.30836 FAILED TO OPERATE FROM SCADA. 3) AT PLATINA CSS SW NO. 30596 FAILED TO CLOSE LOCALLY ELECTRICALLY. MADE ON MECHANICHALLY..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TAGORE NGR MKT,41600,GODREJ & BOYCE 2,2690,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TEMPLE VIEW NO.2,12657,HEAVEN KORES NO.1,10050,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BHARAT GLASS S/S. 2)SOMAIYA VIDYA VIHAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TINA BLISS,32541,CHEMBUR VIJAYSHREE,37359,1)CHEMBUR CASTLE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TOLARAM NGR,6968,SHIV SABARI,34714,1) DMS OFFLINE AT SHIV SABARI S/S. 2)FAILED TO CLOSE R.C.MARG S/S DMS SW.NO.05113 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT TOLARAM NGR S/S SW.NO.06966 (NOT GLOWN). 4) FPI MALFUNCTION AT TOLARAM NGR S/S SW.NO.06968 (NOT GLOWN). 5) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.09291 (NOT GLOWN). 6) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.36806 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TOLARAM NGR,6968,SHIV SABARI,34714,1)SHIV SABARI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.09291 (NOT GLOWN). 3) FPI MALFUNCTION AT BORLA SOC S/S SW.NO.36806 (NOT GLOWN). 4) FPI MALFUNCTION AT TOLARAM NGR S/S SW.NO.06968 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UDAYBHANU,40443,DEV POOJA,9718,1) FPI MALFUNCTION AT SAROJINI ROAD S/S SW.NO.07138 (NOT GLOWN). 2) FPI MALFUNCTION AT SAROJINI ROAD S/S SW.NO.07136 (NOT GLOWN). 3)FAILED TO CLOSE SAROJINI ROAD S/S DMS SW.NO.07138 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASANT UTSAV,18688,HILL VIEW PARK,28361,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VATSALATAI NAIK NGR 2 S/S SW.NO.15703 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT CHUNABHATTI REC-STN SW.NO.29333.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR. APPT NO.2,18342,1) DMS OFFLINE AT BHAKTI PARK S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WARODA ROAD (PLT),5823,KYLEMORE,9657,1) DMS OFFLINE AT KYLEMORE S/S. 2) DMS OFFLINE AT BANDRA RECLAM CENTRAL NO.1 S/S. 3) DMS OFFLINE AT J.KUMAR INFRA (TEMP) S/S. 4)FAILED TO CLOSE BANDRA RECLAMATION WEST S/S DMS SW.NO.13985 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE MEHBOOB S/S DMS SW.NO.00342 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT KYLEMORE S/S SW.NO.09657 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1) OPERATION SQAUD BUSY AT DMS ACTIVITY OF LINK VIEW CSS 2) HEAVY TRAFFIC ON LINK ROAD AND DATTPADA ROAD ..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,37375,OM SIDDHIVINAYAK CHS,40715,1)FAILED TO OPEN BORIVALI EAST NO 1 S/S DMS SW.NO.00756 FAILED TO OPERATE FROM SCADA. 2) FPI NOT WORKING AT ROKADIA LANE CSS SW NO 6817 3) FPI NOT WORKING AT ROKADIA LANE CSS SW NO 32930.,,
240+300SQ.MM,XLPE,11KV,HTCF SECTION,PARLE SQUARE,36391,VILE PARLE EAST NO.1,27072,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHARAI CEMETRY S/S.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FAILED TO OPERATE CHARAI CEMETRY SW NO.11410 AS LOTO AT CSS..,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) TRAFFIC ON TROMBAY SION ROAD . 2) DUE TO SECTION DEAD BETWWEN CHARAI CEMETRY TO REPUBLIC DMS MADE OFF AT CHARAI CEMETRY CSS.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) LOTO AT CHARAI CEMETERY.,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CHEMBUR YASH SIGNATURE S/S SW.NO.41335 (GLOWN).,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,GORAI REC-STN BREAKER STATUS WENT OFFLINE AFTER TRIPPING..,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI RSC 4,19947,BEACH CLASSIC,31420,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17773,ROYAL PARK,16150,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GOLD COIN S/S. 2) DMS OFFLINE AT GRAND HYATT EXHIBITION(TEMP) S/S. 3)FAILED TO OPEN FORTUNE HEIGHTS S/S SW.NO.40810 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE ARAM S/S DMS SW.NO.04506 FAILED TO OPERATE FROM SCADA.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)NARAYAN GURU SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MUNJAL NGR S/S SW.NO.19505 (GLOWN). 2)CHEMBUR AMARVILLA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT CHEMBUR NORTH 1 S/S.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MUNJAL NGR S/S SW.NO.19505 (GLOWN). 2)FAILED TO OPEN MUNJAL NGR S/S SW.NO.19505 FAILED TO OPERATE FROM SCADA.,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHOMANGAL,39055,DEV PLAZA,28101,,,
300SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI INDUSTRIES,10758,PRESIDENTIAL TOWER 2,18759,1)FAILED TO OPEN GODREJ TREES NO.1 S/S SW.NO.40844 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.00826 (NOT GLOWN). 3) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.10758 (NOT GLOWN).,,
300SQ.MM,PILC,11KV,HTCF SECTION,WOODLAND HEIGHT,32066,CHANDIVALI GODREJ URBAN PARK,42633,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MITTAL INDUSTRIAL EST NO.1,38007,LEELA LACE,6977,1)FAILED TO OPEN MITTAL INDUSTRIAL EST NO.1 S/S DMS SW.NO.38007 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LELEWADI NO.2 S/S DMS SW.NO.14541 FAILED TO OPERATE FROM SCADA. 3) TRAFFIC ON ANDHERI-KURLA ROAD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18007,AAREY UNIT NO.3,16172,1) HAEAVY TRAFFIC AT WESTERN EXPRESS HIGHWAY .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AAREY UNIT NO.32 KIOSK NO.2,18007,AAREY UNIT NO.3,16172,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)AAREY UNIT NO.7 KIOSK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFICE ON AAREY INTERNAL ROAD DUE TO EXCAVATION ALONG THE ROUTE. RESTORATION DONE AFTER DEAD SECTION BETWEEN DUDH SAGAR TO AAREY SAMKRAMAN STUDIO SECTION TAKEN INTO ERVICE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ACHARYA IND,26086,CHIBBER HOUSE,31904,1)LATHIA RUBBER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)TEJPAL 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)AHPL MOTEL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) ACCESS PROBLEM AT ACHARYA IND S/S WATCHMAN NOT ON SITE . 5) FPI MALFUNCTION AT TEJPAL 2 S/S SW.NO.28079 (NOT GLOWN). 6)FPI NOT INSTALLED AT TEJPAL NO 2 CSS SW .NO.28076.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ACRES CLUB,19759,SHUBHAM ATLANTA,34074,1)FAILED TO OPEN NELLAI CHS S/S DMS SW.NO.34973 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PINAKI KUMBHARWADA S/S SW.NO.39568 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR JYOTI HEIGHTS S/S DMS SW.NO.36939 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHEMBUR JYOTI HEIGHTS S/S DMS SW.NO.36940 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA. 6) S.V. COLLEGE SW NO 32133 LATE OPERATED AFTER GIVIN MULTIPLE COMMOND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMBEDKAR NAGAR,13803,MURDHE TALAV,40705,1) DMS OFFLINE AT MORVA CEMETERY S/S. 2) DMS OFFLINE AT SAFALE VILLAGE NO 2 S/S. 3) LOADING CONTRAINTS 4) SUPPLY RESTORED AFTER CHARGING 11KV DEAD SECTION BETWEEN JAMES LOBO CSS TO CULVEM VILLAGE CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MORYA BLUE MOON S/S SW.NO.38485 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANA AVANT GARDE,40659,MASACHA PADA KIOSK,34267,1)FAILED TO OPEN MANSI HERITAGE S/S SW.NO.35477 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MASACHA PADA NO.3 S/S DMS SW.NO.38583 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SANKALP ENCLAVE S/S. 4) DMS OFFLINE AT GREEN VALLEY STUDIO S/S. SUSPECTED CABLE DAMAGED OPPOSITE TO KASHIMIRA POLICE STATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANA AVANT GARDE,40659,MASACHA PADA KIOSK,34267,1)FAILED TO OPEN MANSI HERITAGE S/S SW.NO.35479 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANA AVANT GARDE,40659,MASACHA PADA KIOSK,34267,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANNAPURNA ESTATE,34214,BHAU PADMA TOWER,35230,1)FAILED TO OPEN - MULTIPLE COMMAND ANNAPURNA ESTATE S/S DMS SW.NO.34214 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RBK GLOBAL SCHOOL S/S DMS SW.NO.37305 FAILED TO OPERATE FROM SCADA. 1) RBK GLOBAL SCHOOL S/S MECHANISM PROBLEM.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANNAPURNA ESTATE,34215,SAIRAM TOWER,31460,LOADING CONSTRAINT IN THE BHAYANDER EAST AREA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANTHONY ROAD,9568,NOVA ROSE,32569,1) FPI MALFUNCTION AT NOVA ROSE S/S SW.NO.32569 (NOT GLOWN). 2) FPI MALFUNCTION AT ANTHONY ROAD S/S SW.NO.09566 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AUTO ACCESSERIES,7297,MUKESHWADI,31097,1) FPI MALFUNCTION AT AUTO ACCESSERIES S/S SW.NO.07297 (NOT GLOWN). 2) HEAVY TRAFFIC NEAR AUTO ACCESSORIES CSS & MUKESHWADI CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,B K COMPLEX NO.1,7438,KALA NAGAR NO.2,13546,1) DMS OFFLINE AT B K COMPLEX NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABREKAR NAGAR ACME NO-2,41268,V KISHANCHAND,12650,1)FAILED TO OPEN BABREKAR NAGAR KALASH S/S SW.NO.41616 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BABREKAR NAGAR KALASH S/S SW.NO.41615 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BABREKAR NAGAR ACME S/S DMS SW.NO.37252 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BABREKAR NAGAR ACME S/S DMS SW.NO.37254 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN V KISHANCHAND S/S SW.NO.12650 FAILED TO OPERATE FROM SCADA. 6) BABREKAR NAGAR ACME NO.2 CSS WAS UNDER LOTO SO COULD NOT OPERATE ON DMS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BAFHIRA NAGAR HOSPITAL,36978,MARVE FIRE BRIGADE,14605,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANK OF BARODA,36336,RELIANCE IND C-64 ON SITE (T),36471,1) DMS OFFLINE AT WINDSOR S/S. 2) LOADING CONSTRAINT DUE RO MULTIPLE SECTION KEPT DEAD IN SAME AREA. CABLE FOUND BURNT NEAR LAXMI TOWER OPPOSITE TO SHARAD PAWAR CRICKET ACADAMY GATE BKC NO.3..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAMBAUG JAMATKHANA,37950,MEHER BAUG,5231,1)FAILED TO OPEN - MULTIPLE COMMAND BEHRAMBAUG JAMATKHANA S/S DMS SW.NO.37950 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON BEHARAMBAUG RD AND LINK ROAD.. 3) SWAMI SAMARTH NAGAR DSS WAS OFFLINE SO ISOLATION DONE AS PER THE BATTERY CHARGER FAIL AND FPI INDICATIONS ON SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHALCHANDRA APARTMENT,36104,BALAJI IND EST NO 1,6956,1) DMS OFFLINE AT MARUDHAR IND EST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHALCHANDRA APARTMENT,36104,BALAJI IND EST NO 1,6956,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND RADHA RESIDENCY S/S DMS SW.NO.28899 FAILED TO OPERATE FROM SCADA. ISOLATION AND RESTORATION DELAYED DUE TO ACCESS PROBLEM AT MAXUS MALL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHIM NAGAR NO.2,10440,POISAR VILLAGE,11569,1)FAILED TO OPEN POISAR VILLAGE S/S DMS SW.NO.11569 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT BHIM NAGAR NO.2 S/S SW.NO.10440 (NOT GLOWN). 3) FPI MALFUNCTION AT BHIM NAGAR NO.2 S/S SW.NO.18145 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHIMNAGAR MANKHURD,41828,CHEETA CAMP 4,29381,1)FAILED TO OPEN CHEETA CAMP 4 S/S DMS SW.NO.29381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TROMBAY 4 S/S DMS SW.NO.12563 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHEETA CAMP 4 S/S DMS SW.NO.16377 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1) DMS OFFLINE AT BOMBAY STONE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KYLEMORE S/S. 2) DMS OFFLINE AT MOUNT MARY S/S. 3)FAILED TO CLOSE ST PAUL ROAD NO.1 S/S DMS SW.NO.02091 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BRINDAVAN TOWER,10506,GREEN FIELD TOWER,12289,1) FPI MALFUNCTION AT GREEN FIELD TOWER S/S SW.NO.12289 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CAPRIHANS,10203,L&T RMC PLANT (SUNDERBAUG),31108,1)SANJAY NGR 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.10202 (GLOWN). 3) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.10203 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI GODREJ URBAN PARK,42634,CHANDIVALI QUARIES 1,26079,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI HSG (N) 5,13250,CHANDIVALI HSG (N) 3,11196,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.6,28955,KHERANI RD 1,9327,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHEMBUR HSG.(E)1,2507,JEEVAN BAHAR,2723,1) FPI MALFUNCTION AT CHEMBUR HSG.(E)1 S/S SW.NO.02507 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIBBER HOUSE,31906,NEW JEEVAN SILK,34330,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3128. 2) FEEDER TRIPPING AT TILAK NAGAR REC-STN SW.NO.34371. 3) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD. 5) OPERATION SQUAD BUSY IN MULTIPLE TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIBBER HOUSE,31906,NEW JEEVAN SILK,34330,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD AND SAKI NAKA JUNCTION . 2) FPI MALFUNCTION AT CHIBBER HOUSE S/S SW.NO.31906 (NOT GLOWN). 3) LOADING CONSTRAINT DUE TO NAHAR SHAKTI DSS 20 MVA 1 BUS ABNORMALITY. SUPPLY RESTORED AFTER NAHAR SHAKTI 20 MVA 1 BUS TAKEN INTO SERVICE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIKKUWADI 1,35951,CHIKKUWADI 3,15245,1) DMS OFFLINE AT CHIKKUWADI 3 S/S. 2)FAILED TO OPEN CHIKKUWADI 2 S/S DMS SW.NO.15585 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COLLECTOR CLY,11495,INLACK HOSPITAL,9993,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAFTARI ROAD NO.1,4580,SEA JEWEL,40690,1) DMS OFFLINE AT MALAD TELEPHONE EXCHANGE S/S. 2)FAILED TO CLOSE MALAD TELEPHONE EXCHANGE S/S DMS SW.NO.31682 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC IN MALAD WEST AREA AND MALAD EAST AREA BOTH OPERATIONS SQUAD WERE MOBILISED FOR RESTORATION BUT BOTH WERE BUSY IN LOAD READING ACTIVITIES.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15462,DAHISAR TELEPHONE EXCHANGE,26865,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,M H A D A NO.1,12889,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DEONAR ANCILLARY,26567,DEONAR DECCAN PAPER MILL,40708,1) HEAVY TRAFFIC ON P L LOKHANDE RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KAILASH KIRAN CHS S/S DMS SW.NO.37276 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ENAM FINANCIAL,35924,RELIANCE IND. OFF SITE (T),36568,1)FAILED TO CLOSE CRESCENZO S/S SW.NO.32354 FAILED TO OPERATE FROM SCADA. 2)CRESCENZO S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC AT KHERWADI SIGNAL. CABLE DAMAGED IN FRONT OF RELIANCE INDUSTRIES OFF SITE (T) CSS BY J KUMAR DURING METRO WORK..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,FISHERIES INSTITUTE,35356,UNANI MEDICAL COLLEGE,36198,1) FPI MALFUNCTION AT UNANI MEDICAL COLLEGE S/S SW.NO.36198 (GLOWN). 2) FPI MALFUNCTION AT PANCHDHARA S/S SW.NO.09364 (GLOWN). 3) HEAVY TRAFFIC NEAR KDAH HOSPITAL.. 4) FPI NOT WORKING AT PARVATI SOCIETY CSS. 5) OPERATION SQUAD WAS BUSY AT SWAMI SAMARTH NGR NO. 2 CSS FOR OPERATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ITI S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAODEVI SOCIETY,26752,JMS BUSINESS CENTRE,40388,ZORASTRIAN SOCIETY CSS TO AMBIVLI (W) NO.3 CSS SECTION KEPT DEAD FOR SAFEGUARDING. SUPPLY RESTORED AFTER CHARGING OF DEAD SECTION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 3,14980,KALPATARU AURA NO 1,31846,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHODBUNDER PALI RESORT,38561,GALAXY HOTEL,32020,1) FPI MALFUNCTION AT GALAXY HOTEL S/S SW.NO.32020 (GLOWN). 2) ISOLATION AND RESTORATION DELAYED DUE TO N.G. STRIP AND AUTOMATION DMS S/S CAME ONLINE AFTER MULTIPLE STATUS CHECK GIVEN..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT EVERSHINE WOODS NO 1 S/S SW.NO.31963 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GMHT KIOSK,37138,MBMC SEWAGE,30148,1)FAILED TO OPEN - MULTIPLE COMMAND UTTAN MARINA COMPLEX S/S DMS SW.NO.38062 FAILED TO OPERATE FROM SCADA. DHAVGI DONGAR NORTH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:05 HRS. MBMC SEWAGE 100% SUPPLY RESTORED ON DG SET AT 14:00 HRS. 2) DG CONNECTION DELAYED AS CONSUMER REPRESENTATIVE NOT AVAILABLE ON SITE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON VAKOLA GAONDEVI ROAD.. 2) CRESCENZO CSS SW 35342 FAILED TO OPERATE LOCALLY (GOT SLIPPED) AT 3) CRESCENZO CSS SW NO. 32357 FOUND OFF 4) ALL SUPPLY RESTORED AFTER THOROUGH INSPECTION OF DT & BUS BAR..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ CREEK,26203,KANNAMAWAR NGR 3,10601,1) LBS RD. & CHHEDA NGR JUNCTION.,,
