Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39308,CANARA ENGG,32425,1) FPI MALFUNCTION AT GODREJ TREES NO.1 S/S SW.NO.39309 (NOT GLOWN). 2) FPI MALFUNCTION AT GODREJ TREES NO.1 S/S SW.NO.39308 (NOT GLOWN). 3) KURLA OPERATION SQUAD IN DMS TESTING WORK 4) TILAK NAGAR OPERATION SQUAD IN DMS TESTING WORK 5) HIRANANDANI OPERATION SQUAD WAS AT COLOGATE PALMOLIVE CSS FOR HTC OUTAGE . ALL 3 OPERATION SQUADS KURLA HIRANANDANI AND TILAK NAGAR UTILIZED FOR THIS ISOLATION AND RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39308,CANARA ENGG,32425,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ WALROF,28059,SAMARTH DEEP,28060,AUTOTRIP & RELAY VALUES NOT APPEARED ON SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOLDEN VIEW,32719,MALA PALACE,36506,1) DMS OFFLINE AT ST FRANCIS ROAD S/S. 2) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 3) HEAVY TRAFFIC ON LINKING RD & S V RD EAST WEST RD & HANUMAN RD JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GOREGAON HOUSING NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE OSHIVRA BRIDGE S/S DMS SW.NO.00803 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PEARL PALACE S/S DMS SW.NO.40675 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,MULPTIPLE SECTIONS 1) GOREGAON REC-STN SWITCH : 1531 TO MEHER BAUG SWITCH : 5359 2) OSHIWARA TRANSIT CAMP NO 1 SWITCH : 19971 TO RAGHAVENDRA MANDIR ROAD NO.3 SWITCH : 9622 VIA :OSHIWARA CEMETARY SWITCH : 15829 KEPT DEAD FOR SAFEGUARDING IN THE AREA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT FAIR DEAL S/S. 2) DMS OFFLINE AT VAISHALI NAGAR NO.3 S/S. 3) DMS OFFLINE AT JOGESHWARI NAVPADA NO.1 S/S. 4) FEEDER TRIPPING AT GOREGAON REC-STN SW.NO.1537. RESTORATION DELAYED DUE TO SECTION BETWEEN OSHIWARA TO CHANDIWALA VIA MEHER BAUG KEPT DEAD FOR SAFEGAURDING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOVERNMENT POLYTECHNIC,7189,KHERWADI NO.1,2670,1) FPI MALFUNCTION AT KHERWADI NO.1 S/S SW.NO.02670 (GLOWN). 2) DMS OFFLINE AT KHERWADI NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GREEN FIELD TOWER,12289,BRINDAVAN TOWER,10506,1) FPI MALFUNCTION AT GREEN FIELD TOWER S/S SW.NO.12287 (GLOWN). 2) HEAVY TRAFFIC ON MAHAKALI CAVES RD . 3) ACCESS PROBLEM AT SARVODAY NAGAR REC-STN DOOR WAS NOT ACCESSIBLE ACCESS ISSUE RESOLVED AFTER ATTENDED BY IT TEAM. 4) SARVODAY NGR DSS MEASURANDS VALUES & BREAKER STATUS NOT UPDATED ON SCADA. HENCE BREAKER WERE OPERATED BY OPERATION SQUAD. 5) FINAL RESTORATION DONE AFTER RECEIVING CLEARANCE FROM HTM TEAM..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT ESTATE,36185,INDRALOK NO 5,29603,1)FAILED TO OPEN INDRALOK NO 5 S/S SW.NO.29604 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT INDRALOK NO 5 S/S SW.NO.29604 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GURIYAPADA SRA,38172,LOURDES HERITAGE,26516,1) DMS OFFLINE AT GURIYAPADA SRA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GURUNIWAS,36831,KATYANI HEIGHTS,41440,LONG TIME TAKEN BY SQUAD TO LOCATE GURUNIWAS CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HAPPY HOMES CHS,41501,NEELKANTH REGENT,37680,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI SIENA,36440,POWAI TELEPHONE EXCH,10591,1)HARIYALI SIENA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT HARIYALI SIENA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ASHA 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05864 (NOT GLOWN). 3) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05862 (NOT GLOWN). 4) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.05863 (GLOWN). 5) FPI MALFUNCTION AT ASHA 1 S/S SW.NO.34352 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 3,10317,DAHISAR PARIJAT,15228,GOPIKRISHNA NAGAR FAILED TO OPERATE BOTH SW. NO. 17446 & 17447.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 3,10317,DAHISAR PARIJAT,15228,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN IIT STAFF QTRS S/S SW.NO.30209 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN IIT STAFF QTRS NO 2 S/S DMS SW.NO.30938 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN IIT STAFF QTRS NO 2 S/S DMS SW.NO.30936 FAILED TO OPERATE FROM SCADA. 4)IIT STAFF QTRS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5) DMS OFFLINE AT GHP CORPN.1 S/S. 6)HIRANANDANI REC-STN WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL COMPETENT,7757,WAVES HOTEL,42190,1) DMS OFFLINE AT HOTEL COMPETENT S/S. 2) HEAVY TRAFFIC AT ANDHERI KURLA ROAD & MIDC CROSS B ROAD. . 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE VEHICLE REPLACED AFTER BREAKDOWN AT 18:55 HRS. EQUIPMENT TRANSFERRED FROM OLD VEHICLE TO NEW VEHICLE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDABRATTOR,9123,NSE NO.4,25558,1)FAILED TO OPEN INDABRATTOR S/S DMS SW.NO.09123 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INTER GOLD NO.1,11458,S E E P Z EAST NO.3,9913,1)FAILED TO OPEN S E E P Z EAST NO.3 S/S DMS SW.NO.09913 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S E E P Z EAST NO.3 S/S DMS SW.NO.09915 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39030,I T C HOTEL,17297,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39032,BAMANWADA VILLAGE,16320,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAWAHAR BAN,36449,BEHRAM BAUG SOUTH NO.2,25390,1) DMS OFFLINE AT VERSOVA ROAD NO.1 S/S. 2) DMS OFFLINE AT SANJEEV ENCLAVE S/S. 3) DMS OFFLINE AT ASHISH S/S. 4)FAILED TO OPEN G-7 MALL S/S DMS SW.NO.29136 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN G-7 MALL S/S DMS SW.NO.29138 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY MCGM ON LINK ROAD NEAR TANISHQ SHOW ROOM..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JULEAOUSWADI,36750,POOJA PRINTS,36741,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,LODHA SUPREMUS,42056,1)FAILED TO CLOSE DHIRAJ GARDEN S/S DMS SW.NO.16705 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAJUPADA 4,15968,KAMANI ENGG,9130,1)FAILED TO CLOSE SIESTA S/S DMS SW.NO.15143 FAILED TO OPERATE FROM SCADA. 2) TRAFFIC ON LBS RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,1) DMS OFFLINE AT TERMAC INDIA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMLESH,12142,TOLANI COLLEGE,32627,1)KAMLESH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN SHERE PUNJAB NO.4 S/S DMS SW.NO.32640 FAILED TO OPERATE FROM SCADA. 3) HEAVY SPARK OBSERVED FROM EARTHING & DMS BOX AT KAMLESH CSS HENCE AFTER INSPECTION & MAKING MCB OFF SUPPLY RESTORED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI NORTH NO.2,11993,KANDIVLI GRISHMA HEIGHT,40337,1) FPI MALFUNCTION AT KANDIVLI NORTH NO.2 S/S SW.NO.11992 (NOT GLOWN). 2)FAILED TO OPEN KANDIVLI SWIMMING POOL S/S DMS SW.NO.38321 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY LT TEAM NEAR KANDIVALI GRISHMA HEIGHT CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANNAMWAR NGR(E) 1,6807,KANNAMWAR NGR(C) 2,12083,1)RAIGAD KANNAMWAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KANNAMAWAR NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) TRAFFIC ON LBS ROAD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,1)FAILED TO OPEN GRAND PALLEDIUM S/S DMS SW.NO.31791 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHADI 3,27037,ASHA KRISHNA,28133,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHANNA APT,9617,SAMARPAN,38865,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHAR EXCHANGE,2661,NAV PALMYRA,40626,1) DMS OFFLINE AT LINK SQUARE NO. 1 S/S. 2) DMS OFFLINE AT KHAR EXCHANGE S/S. 3) DMS OFFLINE AT KHAR EXCHANGE S/S. 4) DMS OFFLINE AT NAV PALMYRA S/S. 5)FAILED TO CLOSE BALGANDHARVA RANGMANDIR S/S SW.NO.39817 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE UNION PARK NO.1 S/S DMS SW.NO.00240 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE SANDHU PALACE S/S SW.NO.35447 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GOAWALA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE KHAR REC-STN SW.NO.39604 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT WIGWAM S/S SW.NO.37048 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHARI NORTH NO 2,10235,CHANDAN PARK,12495,1)KHARI NORTH NO 2 S/S SW.NO.16182 SWITCH MECHANISM PROBLEM. 2) FPI MALFUNCTION AT KHARI NORTH NO 2 S/S SW.NO.16182 (NOT GLOWN). 3) FPI MALFUNCTION AT KHARI NORTH NO 2 S/S SW.NO.10235 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHARI TALAV,19503,DHIRAJ IND EST,11123,1)DHIRAJ IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1)KHERWADI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)UTTAR BHARTIYA SANGH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GOLD COIN NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1)UTTAR BHARTIYA SANGH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHERWADI EAST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN AIR FORCE COLONY NO. 2 S/S DMS SW.NO.35753 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.3,16567,KHERWADI NORTH NO.3,14902,1)FAILED TO OPEN KHERWADI EAST NO.3 S/S DMS SW.NO.16567 FAILED TO OPERATE FROM SCADA. 2)BANDRA CEMETRY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KILLIK EST,2653,TUNGVE CENTRAL,7482,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KILLIK EST,2653,TUNGVE CENTRAL,7482,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KILLIK EST,2654,KAMANI OIL,2961,1) DMS OFFLINE AT TUNGVE 3 S/S. 2) DMS OFFLINE AT TUNGVE CENTRAL S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOTIAN NIRMAN,26154,ENORCON,28864,1) FPI MALFUNCTION AT KOTIAN NIRMAN S/S SW.NO.26156 (SELECT). 2) FPI MALFUNCTION AT ROHAN ESTATE S/S SW.NO.30450 (SELECT). 3) FPI MALFUNCTION AT ENORCON S/S SW.NO.28864 (SELECT).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,5912,VAISHAT PADA,10257,1) FPI MALFUNCTION AT KURAR VILLAGE NO.2 S/S SW.NO.05912 (SELECT).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURAR VILLAGE NO.2,5912,VAISHAT PADA,10257,1)KURAR VILLAGE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT KURAR VILLAGE NO.2 S/S SW.NO.05912 (NOT GLOWN). 3). SUPPLY RESTORED AFTER CHARGING OF DEAD SECTION BETWEEN ROYAL CRYSTAL TO PAREKH NGR NO.2 CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA CARSHED,37495,KIROL CENTRAL,14355,1) FPI MALFUNCTION AT RODRIGUES VILLA S/S SW.NO.42428 (NOT GLOWN). 2) FPI MALFUNCTION AT SAHANEY KIRKWOOD S/S SW.NO.30591 (NOT GLOWN). 3) FPI MALFUNCTION AT SAHANEY KIRKWOOD S/S SW.NO.30592 (NOT GLOWN). 4) FPI MALFUNCTION AT KIROL CENTRAL S/S SW.NO.14355 (GLOWN). 5) ACCESS PROBLEM AT KURLA CARSHED S/S CONSUMER REPRESENTATIVE NOT AVAILBLE . 6) HEAVY TRAFFIC AT BAIL BAZAR RD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LALIT KUNJ,37061,NATRAJ MADHUPARK,38028,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ TREES NO.1,39311,1)FAILED TO OPEN LAXMI NGR 1 S/S SW.NO.10914 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT CORPORATE SQUARE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LODHA SUPREMUS,42056,K P SANGHVI,28285,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY APARTMENT,28707,DINDOSHI NO.5,5488,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,M G ROAD KRISHNA KUNJ,41071,KANDIVALI SUDAMA VIJAY,39995,1) DMS OFFLINE AT KANDIVLI WEST NO.2 S/S. 2) FPI MALFUNCTION AT KANDIVLI WEST NO.2 S/S SW.NO.06703 (NOT GLOWN). 3) FPI MALFUNCTION AT KANDIVLI WEST NO.2 S/S SW.NO.34030 (NOT GLOWN). 4) FPI MALFUNCTION AT KANDIVALI LAKE NO.2 S/S SW.NO.37907 (NOT GLOWN). 3) AUTO TRIP DOESN T APPEARED ON SCADA. 4) HEAVY TRAFFIC ON LINK ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,M I G RECREATION CLUB,12254,MAHARASHTRA BANK,17053,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHAL PICTURE,7194,KAMALISTAN,11167,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GORASWADI ROAD NO.2 S/S SW.NO.37910 (GLOWN). 2)FAILED TO OPEN IRANIWADI GOKUL HEIGHT S/S DMS SW.NO.38203 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.2,11618,GAIKWAD NAGAR MHADA NO.1,40837,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANAVSTAL,41434,KRISLON,5061,1) FPI MALFUNCTION AT MANAVSTAL S/S SW.NO.41432 (GLOWN). 2)KRISLON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) SWGR MECHANISM PROBLEM AT KRISLON CSS SW NO.5059.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANDALA METRO CARSHED,42836,MHADA MANKHURD RECEIVING STATION,38731,1) FPI MALFUNCTION AT MANDALA METRO CARSHED S/S SW.NO.42836 (GLOWN). 2)MHADA MANKHURD S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANDLI TANK,30058,PUSHP NIKETAN,29973,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,2897,VIJAY PRINT,349,1)FAILED TO OPEN MANIYAR DYE S/S DMS SW.NO.02897 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PORBANDARWALA S/S DMS SW.NO.04690 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,2897,VIJAY PRINT,349,1)FAILED TO OPEN MANIYAR DYE S/S DMS SW.NO.02897 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANKHURD TELE.EXCH.,17770,TELEPHONE WORK SHOP,2739,1) FPI MALFUNCTION AT TELEPHONE WORK SHOP S/S SW.NO.02739 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANKHURD VILLEGE,2610,TIFR,12508,1) DMS OFFLINE AT MANKHURD VILLEGE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MBMC BUS DEPOT,39505,HYDRODYNE INDIA,38073,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MBMC,18163,GODAVARI INDUSTRIES,18755,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEGH MALHAR,12977,YASHODHAM SOUTH,17042,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MERRY GOLD NO 2,38185,KANAKIA COLLEGE,29930,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MEXUS MULTIPLEX,31504,KURLA VIHAR RD 1,2266,1) OPERATION SQUAD WAS IN VIKHROLI AREA FOR NORMALIZATION OF HT CABLE FAULT 2) ACCESS PROBLEM AT KURLA VIHAR RD CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHATRE ROAD NO 1,15435,MANDPESHWAR NORTH NO 1,9182,1) FPI MALFUNCTION AT MHATRE ROAD NO 1 S/S SW.NO.15435 (NOT GLOWN). 2) FPI MALFUNCTION AT MHATRE ROAD NO 1 S/S SW.NO.15436 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.2,12880,USHA DARSHAN,13139,1)MILLAT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MILLAT NAGAR NO.2,12880,USHA DARSHAN,13139,1)WINDERMERE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ANAND NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)MILLAT NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN MILLAT NAGAR NO.3 S/S DMS SW.NO.13529 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MILLAT NAGAR NO.3 S/S DMS SW.NO.13531 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE ANAND NO.3 S/S DMS SW.NO.13798 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)A K TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)CRESCENZO S/S SW.NO.35339 SWITCH MECHANISM PROBLEM. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY IN SANTACRUZ AREA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MURDHE CEMETERY,13789,RAI CEMETERY,14282,1)FAILED TO OPEN MURDHE CEMETERY S/S DMS SW.NO.13789 FAILED TO OPERATE FROM SCADA. ISLOATION AND RESTORATION DELAYED DUE TO 1) LOADING CONSTRIANT IN BHAYANDER WEST AREA 2) MULTIPLE TRIPPING IN BORIVALI AND MIRA BHAYANDER DIVISION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,1)FAILED TO OPEN - MULTIPLE COMMAND PANDURANG WADI NO.1 S/S DMS SW.NO.07549 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,N K INDUSTRIES,37789,RAVI PRABHA,12233,1)FAILED TO OPEN PANDURANG WADI NO.1 S/S DMS SW.NO.07549 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT YADAV NGR 2 S/S. 2)FAILED TO CLOSE YADAV NGR 1 S/S DMS SW.NO.14186 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NANSEY,34901,ST ANDREWS ROAD,32429,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NEELKANTH REGENT,37678,NEELKANTH REGENT 2,38810,1)FAILED TO CLOSE GHATKOPAR JAI AMBE CHS S/S DMS SW.NO.38019 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR NEELKANTH REGENCY BLDG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)CHAUDHARI PLASTICS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JAIPRAKASH NAGAR SILVER ARCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)JAIPRAKASH NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)JAIPRAKASH NAGAR MADHU S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) NIRLON REC-STN WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OBEROI COMMERZ,31548,NAV BHARAT SOCIETY,32657,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OM SIDDHIRAJ,12794,RUSHIVAN,41920,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OSHIWARA CEMETARY,15827,OSHIWARA NO.2,6652,1) FPI MALFUNCTION AT OSHIWARA CEMETARY S/S SW.NO.15827 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,OSHIWARA TRANSIT CAMP NO 2,19662,OSHIWARA TRANSIT CAMP NO 3,19655,11KV FEEDER FAILED TO TRIP RESULTS IN TRANSFORMER BREAKER TRIPPING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PADMAVATI NAGAR NO 2,28600,RADHASWAMI SATSANG,25703,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PALM COURT,18907,DHEERAJ KAVERI,26476,1)FAILED TO OPEN CHINCHAVLI WEST NO.2 S/S SW.NO.16632 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND ACCORD NIDHI S/S DMS SW.NO.29884 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND CHINCHAVLI WEST NO.1 S/S DMS SW.NO.28933 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT DHEERAJ KAVERI S/S. 5) DMS OFFLINE AT PALM COURT NO.2 S/S. 6) FPI MALFUNCTION AT CHINCHAVLI WEST NO.2 S/S SW.NO.16632 (GLOWN). 7) FPI MALFUNCTION AT PALM COURT S/S SW.NO.18907 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARAS IND.NO.2,4892,HALDYN GLASS,30763,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARAS IND.NO.2,4892,HALDYN GLASS,30763,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARIHAR TRUST,35995,MMRDA MIG,37893,1) TILAK NAGAR OPERATION SQUAD WENT AT ANIK AREA FOR DMS TESTING 2) KURLA OPERATION SQUAD WENT AT SAKI AREA FOR DMS TESTING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PATHARE WADI NO 2,42469,P3 INFOTECH,37649,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.14398 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANDHI NAGAR NO.4 S/S DMS SW.NO.11378 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI RD 1,11459,ADANI DATA CENTER TROLLEY PSS,42655,1) FPI MALFUNCTION AT SUN HEIGHT S/S SW.NO.30433 (GLOWN). 2)POWAI RD 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)POWAI TELEPHONE EXCH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SUN HEIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)POWAI TELEPHONE EXCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRANIK CHAMBERS,36813,PIGMENT,2865,1) FEEDER TRIPPING AT MHADA SAHAKAR NGR REC-STN SW.NO.39153. 2) DT TRIPPED AT TILAK NGR SHRAM SAPHLYA S/S SW.NO.37374.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1)FAILED TO CLOSE - MULTIPLE COMMAND KURLA REC-STN SW.NO.738 FAILED TO OPERATE FROM SCADA. 2) TRAFFIC ON KURLA BRIDGE AND ON LIGHT SIGNAL. 3)KURLA REC-STN SW.NO.738 OPERATED MECHANICALLY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR PUMP HOUSE,15517,JOGESHWARI CAVES ROAD NO.1,2923,1)FAILED TO OPEN S C BROTHERS S/S DMS SW.NO.02996 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S C BROTHERS S/S DMS SW.NO.29425 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY PRIVATE BUILDER NEAR PRATAP NAGAR PUMP HOUSE CSS IN FRONT OF DIXIT PAN BHANDAR SHOP ON WEH & JVLR JUNCTION SIGNAL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATHMESH HORIZON,42402,SAMRUDHI,19007,1) DMS OFFLINE AT SAMRUDHI S/S. 2) FPI MALFUNCTION AT EKSAR SOUTH S/S SW.NO.09285 (NOT GLOWN). 3) FPI MALFUNCTION AT EKSAR SOUTH S/S SW.NO.09286 (NOT GLOWN). 3) DEVIDAS LANE SQUAD WASBUSY AT RNA ROYAL PARK RECEIVING OUTAGE NORMALIZATION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,QURESHI NAGAR KABRASTAN,32448,BHANDARI METAL,5340,BHANDARI METAL CSS SW.NO.5340 & SUBEDAR CSS SW.NO.2702 OPERATED AFTER MULTIPLE COMMANDS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAFIQUE NGR MEDICAL CENTER,41415,SANT NIRANKARI,40333,1) DMS OFFLINE AT DURGA SANGH S/S. CABLE DAMAGED BY CLG ON SHIVAJI NGR BUS DEPOT ROAD OPP AMBUJA CEMENT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAHUL EDUCATION SOCIETY,31089,WAMANRAO PALACE,34644,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RASHMI PRIDE,32847,NARMADA GAGAN,37940,1) FPI MALFUNCTION AT RASHMI PRIDE S/S SW.NO.32847 (NOT GLOWN). CABLE DAMAGED BY MBMC NEAR RASHMI PRIDE CSS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,REHAB HSG 3,42091,INDIRA NGR SHIVNERI 4,42150,1)FAILED TO OPEN INDIRA NGR SHIVNERI 4 S/S SW.NO.42150 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDIRA NGR SHIVNERI 4 S/S SW.NO.42151 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RESHAM,9370,WORLD BANK,15630,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S D F NO.5,41870,SEEPZ IT PARK NO 2,30299,1) ACCESS PROBLEM AT SEEPZ IT PARK NO 2 S/S OPERATION SQUAD WAITED FOR 15 MINUTES TO ENTER IN SEEPZ. ENTERED IN SEEPZ AREA AFTER ACCESS GRANTED..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S E E P Z NO.1,4823,S D F NO.4,35155,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S.R.P.F. NO.6,29375,S R P F NO.4,25506,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT EDEN ROSE NO 2 S/S SW.NO.36544 (GLOWN). 2) EXTRA LOAD OF HTCF ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAI KANWAL,39964,INDIAN OIL NAGAR NO.2,39632,1) FPI MALFUNCTION AT INDIAN OIL NAGAR NO.2 S/S SW.NO.39632 (GLOWN). 2) FPI MALFUNCTION AT ASHISH S/S SW.NO.05821 (GLOWN). 3) DMS OFFLINE AT INDIAN OIL NAGAR NO.2 S/S. 4) DMS OFFLINE AT SAI KANWAL S/S. 5) DMS OFFLINE AT ANDHERI SEWAGE S/S. 6) DMS OFFLINE AT KOLESITE S/S. 7) DMS OFFLINE AT AFCONS S/S. 8) DMS OFFLINE AT ASHISH S/S. 9) HEAVY TRAFFIC ON A)VERSOVA MACHLIMARKET SIGNAL ROAD B)DN NAGAR MAIN SIGNAL. 10)AMBIVLI REC-STN WENT OFFLINE AFTER TRIPPING. 10) SQUAD WAS BUSY AT VERSOVA MACHLIMAR CSS FOR DMS TESTING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAI PREM,28208,SECTOR 8 NO 4,28022,1)CHARKOP JINAY CHS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAI SHRADHA,25697,BRITTO WARE HOUSE,19378,1) FPI MALFUNCTION AT SAI SHRADHA S/S SW.NO.25697 (GLOWN). 2)FAILED TO OPEN - MULTIPLE COMMAND BRITTO WARE HOUSE S/S SW.NO.19378 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND BRITTO WARE HOUSE S/S SW.NO.19377 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND SAI SHRADHA S/S SW.NO.25697 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE UDAYGIRI S/S DMS SW.NO.12096 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02590 FAILED TO OPERATE FROM SCADA. 2)SAKI REC-STN WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PANDIT NEHRU ROAD NO.2 S/S SW.NO.04132 (GLOWN). 2) RESTORATION CARRIED OUT AFTER LOAD RELIEVING OPERATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANTACRUZ SOUTH NO.2,2303,SANTACRUZ GREEN FIELDS,38565,1) HEAVY TRAFFIC NEAR JUHU GARDEN AT JUHU TARA RD. 2) FPI NOT WORKING AT BUSINESS SUIT NO.9 CSS 3) FPI NOT WORKING AT SANTACRUZ GREEN FIELDS 4) OPERATION SQUAD WAS AT KAPOL CO-OP CSS IN JUHU WEST AS KAPOL CO-OP CSS SW NO.11491 OPENED AUTOMATICALLY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAROJINI ROAD,18277,PARAMOUNT NO 2,39407,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34783,SHREEPAL INDUSTRIAL ESTATE,5163,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34783,SHREEPAL INDUSTRIAL ESTATE,5163,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAUBHAGYA ESTATE,11312,ARISTOCRAT,37586,1) DMS OFFLINE AT ARISTOCRAT S/S. 2) ACCESS PROBLEM AT ARISTOCRAT S/S MOGRA VILLAGE ROAD BLOCKED DUE TO MCGM WATER DEPARTMENT EXCAVATION WORK ON SITE NARROW ROAD AVAILABLE FOR MOBILITY ISOLATION WAS DONE BY FEET..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SEVENTEEN ROAD,6370,SHIVDHAM,6154,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANBAUG STRORAGE,19699,BHIMWADI 2,16401,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHANTI VIDYA NAGRI,37851,GAURAV ENCLAVE NO 1,25331,1)FAILED TO OPEN PRATHMESH RESIDENCY S/S SW.NO.41237 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON BAJI PRABHU DESHPANDE RD. 2) ACCESS PROBLEM AT SHIVAJI NGR SCHOOL 3 S/S MATERIAL KEPT IN FRONT OF CSS DOOR.. 3)FAILED TO OPEN - MULTIPLE COMMAND BAINGANWADI 1 S/S DMS SW.NO.12213 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE - MULTIPLE COMMAND BAINGANWADI 1 S/S DMS SW.NO.12212 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)WS 500 SCADA SYSTEM ISSUE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT INVO CLEAN S/S SW.NO.31385 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)INVO CLEAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)REHAB HSG 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI BATCHING PLANT,34386,VANIKARAN,42488,1) FEEDER TRIPPING AT MHADA SAHAKAR NGR REC-STN SW.NO.39154. 2) FPI MALFUNCTION AT VANIKARAN S/S SW.NO.42488 (GLOWN). 3) ACCESS PROBLEM AT CHEETA CAMP 2 S/S CYCLES AND SAND BAGS PRESENT IN FRONT OF CSS . 4) ACCESS ISSUE AT SHIVSHAHI BATCHING PLANT CSS AS WATCHMAN WAS AVAILABLE ON SITE BUT HE WAS ASLEEP . GOT ACCESS AFTER 5 MINS.5) OPERATION SQUAD (TILAK NAGAR) WAS BUSY TO RESTORE 11 KV FEEDER OF MHADA SAHAKAR NAGAR SW NO 39154 6) BOTH SQUADS ( KURLA & TILAK NGR ) WERE USED FOR ISOLATION AND RESTORATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVSHAHI,25950,MAHARASHTRA NGR,25882,1) DMS OFFLINE AT MAHARASHTRA NGR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SIDDHARTH RESIDANCY,37036,LABOUR CAMP 2,11085,1) DMS OFFLINE AT SIDDHARTH RESIDANCY S/S. 2) FPI MALFUNCTION AT LABOUR CAMP 2 S/S SW.NO.11085 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SMITH,4921,MHADA VINOBA BHAVE NGR,39289,1) FPI MALFUNCTION AT AUTO ACCESSERIES S/S SW.NO.29868 (NOT GLOWN). 2) FPI NOT WORKING AT SMITH CSS SW NO 4919 4920 AND 4921.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SOVERDIA SANGAM,26577,MAHAKALI CAVES ROAD NO.1,6601,1) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06473 (NOT GLOWN). 2) FPI MALFUNCTION AT MALINI APARTMENT S/S SW.NO.06472 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SQUATERS COLONY NO.2,17253,AZMI NAGAR NO.2,32483,1)FAILED TO OPEN SQUATERS COLONY HIMGIRI S/S DMS SW.NO.38814 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MALWANI MHADA NO.9 S/S SW.NO.28517 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT MALVANI MHADA NO.4 S/S. 4) FPI MALFUNCTION AT SQUATERS COLONY NO.2 S/S SW.NO.17253 (NOT GLOWN). 5) FPI MALFUNCTION AT SQUATERS COLONY NO.2 S/S SW.NO.17254 (NOT GLOWN). 6) SUPPLY RESTORATION DONE AFTER LOAD RELIVING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,STANVAC PUMP,453,AYODHYA NGR,16439,1)AYODHYA NGR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT AYODHYA NGR S/S BARRICADE INFRONT OF CSS. 3) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00453 (NOT GLOWN). 4) FPI MALFUNCTION AT STANVAC PUMP S/S SW.NO.00455 (NOT GLOWN). 5) HEAVY TRAFFIC ON GOWANDI BRIDGE AND BPCL T- JUNCTION .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUJATA SHOPPING CENTRE,30440,MANI PADA NO.3,30438,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUMIT ARTISTA,39925,MHADA HIG,41234,TRAFFIC IN VAKOLA PIPELINE ON SANTACRUZ RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNDARAM SHOPPING,32920,AJANTA,5091,1) DMS OFFLINE AT PRANAY NAGAR S/S. 2) DUE TO HEAVY TRAFFIC ON BORIVALI WEST STATION ROAD OPERATION SQUAD CARRIED OUT ISOLATION BY WALKING. 3) OPERATION SQUAD COULD NOT FIND SUNDARAM SHOPPING S/S WITH THE HELP OF HTM PERSON ISOLATION WAS CARRIED OUT AT SUNDARAM SHOPPING S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNRISE APARTMENT,13158,KHARODI NO.1,2683,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNRISE APARTMENT,13158,KHARODI NO.1,2683,1)VASTU PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02683 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.02684 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.05914 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KHARODI NO.1 S/S DMS SW.NO.36358 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUNRISE IND EST,7533,KOHINOOR RECEIVING STATION,31452,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38740,JIO DATA CENTER,43006,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38740,JIO DATA CENTER,43006,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38748,CRYSTAL PLAZA,15846,1)VEERA DESAI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SURESH SMRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT CRYSTAL PLAZA S/S. 4) HEAVY TRAFFIC AT ANDHERI STATION ROAD VEERA DESAI ROAD AND GATE OF CRYSTAL PLAZA ALSO CLOSED.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR RECEIVING STATION,38754,BEHRAMBAUG JAMATKHANA,37949,1) FPI MALFUNCTION AT BEHRAMBAUG JAMATKHANA S/S SW.NO.37949 (GLOWN). 2)BEHRAMBAUG JAMATKHANA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)JOGESHWARI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT MEHER BAUG S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT HARIYALI CENTRAL 1 S/S SW.NO.15420 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TAGORE ROAD,25979,APCO,42261,1)FAILED TO OPEN TAGORE ROAD S/S DMS SW.NO.25979 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TAGORE ROAD S/S DMS SW.NO.25981 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN GREEN STREET S/S SW.NO.12304 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GREEN STREET S/S SW.NO.34573 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN S N D T S/S DMS SW.NO.07249 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON JUHU TARA ROAD IN FRONT OF APCO CSS ENTRANCE GATE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TANAJI NGR 2,15767,I.B.M. 2,2358,1) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02588 (NOT GLOWN). 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02586 (NOT GLOWN). 3) FPI MALFUNCTION AT I.B.M. 2 S/S SW.NO.02357 (NOT GLOWN). 4) FPI MALFUNCTION AT I.B.M. 2 S/S SW.NO.02359 (NOT GLOWN). 5)MANIYAR DYE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6)FAILED TO CLOSE I.B.M. 2 S/S DMS SW.NO.02359 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT TANAJI NGR 2 S/S CSS INSIDE AIRPORT PRIMISES.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TEEN DONGARI GANESH,37082,TEEN DONGRI NO.1,25999,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TERMAC INDIA,26813,DEONAR SHEEPYARD,12292,1)TERMAC INDIA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SLAUGHTER HOUSE 2 S/S DMS SW.NO.11621 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SLAUGHTER HOUSE 2 S/S DMS SW.NO.30812 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SLAUGHTER HOUSE 1 S/S DMS SW.NO.04041 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE NIMBONI BAUG 1 S/S DMS SW.NO.05510 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.2,9173,THAKKARBAPA CLY.1,5105,1)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10874 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAKAR NGR 2 S/S DMS SW.NO.10876 FAILED TO OPERATE FROM SCADA. 3)FPI NOT WORKING AT THAKKAR BAPPA COLONY NO.2.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TILAK NGR GANGOTRI,39205,SHIV SAGAR RESIDENCY,29579,1) ACCESS PROBLEM AT SHIV SAGAR RESIDENCY S/S EXCAVATION ALONG THE ROUTE TOWARDS SUBSTATION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UNDERAI ROAD JEWEL,38096,KISAN ROAD,10596,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAIBHAV INDUSTRIAL EST NO.1,4934,MAHAL DYE CAST,4509,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA EAST,4029,AERODROME NO.1,39758,1) DMS OFFLINE AT AERODROME NO.1 S/S. 2) DMS OFFLINE AT TAJ AIR S/S. 3) DMS OFFLINE AT VAKOLA GAODEVI S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAKOLA EAST,41614,GUNJAN,18887,1)AURAM APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND AURAM APARTMENT S/S DMS SW.NO.38498 FAILED TO OPERATE FROM SCADA. 2) DMS MCB OFF AT VAKOLA EAST DUE TO SECTION DEAD FOR SAFEGUARDING :-VAKOLA EAST TO AERODROME NO 1 ..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLABH GLASS,5873,MAROL SOUTH NO.1,6405,1) ACCESS PROBLEM AT VALLABH GLASS S/S WATCHMAN IS NOT AVAILABLE AT SITE. 2) FPI MALFUNCTION AT VALLABH GLASS S/S SW.NO.05873 (NOT GLOWN). 3) FPI MALFUNCTION AT VALLABH GLASS S/S SW.NO.05872 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VANIKARAN,42489,CHEETA CAMP CEMETERY,39954,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VANIKARAN,42489,CHEETA CAMP CEMETERY,39954,1) HEAVY TRAFFIC ON CHEETA CAMP ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIDYAPATI,35637,SAUBHAGYA ESTATE,11313,1) FPI MALFUNCTION AT VIDYAPATI S/S SW.NO.35637 (NOT GLOWN). 2) FPI MALFUNCTION AT SAUBHAGYA ESTATE S/S SW.NO.11313 (GLOWN). 3)FAILED TO CLOSE ARISTOCRAT S/S DMS SW.NO.37586 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY PRINT,4380,PORBANDARWALA,4690,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3125. 2) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3137. 3) TRIPPED AT AAREY 220 KV RECEIVING STATION S/S SW.NO.14331. 4)MANIYAR DYE S/S DMS SW.NO.02897 SWITCH MECHANISM PROBLEM. 5) ISOLATION DIVERTED ON OTHER FEEDER.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY PRINT,4380,PORBANDARWALA,4690,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKAS SHOPPING,7356,NEW INDIA,352,1) HEAVY TRAFFIC ON LINKING RD 2) HEAVY TRAFFIC ON SANTACRUZ JUHU LINK RD 3) FPI NOT WORKING AT NEW INDIA CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI 2,26361,SUDARSHAN,12584,1) FPI MALFUNCTION AT NAVAL GARRISON S/S SW.NO.14780 (NOT GLOWN). 2) DALMIYA CSS SW NO 812 OPERATED AFTER MULTIPLE COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI 2,26361,SUDARSHAN,12584,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI SOUTH,650,VIKHROLI INDUSTRIES,826,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ZEE USHA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN SUKH SAGAR S/S DMS SW.NO.09669 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GOKHALE ROAD S/S SW.NO.25500 FAILED TO OPERATE FROM SCADA. 3) MULITPLE FAULTS IN SAME AREA 4) 11KV CABLE SECTION DEAD IN BETWEEN MALKAUNS CHS TO BHAVYA RENU CHS. 5)OPERATION SQUAD IN DMS TESTING WORK. 6) LOAD RELIEVING OPERATION CARRIED OUT TO RESTORE THE SUPPLY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHAL NAGAR,36110,LOURDES COLONY,32601,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VISHAL TECHNIK,32280,BANK OF BARODA,18862,1) DMS OFFLINE AT WINDSOR S/S. 2)FAILED TO OPEN DANI WOOLTEX S/S DMS SW.NO.26343 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MANEKA PLAZA S/S DMS SW.NO.38549 FAILED TO OPERATE FROM SCADA. 4) ACCESS PROBLEM AT WINDSOR S/S.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOLY CROSS ROAD,12393,CHURCH HILL COMPOUND,36862,1)PARINEE ADNEY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RASSAZ CASTLE,37304,HANJAR NAGAR,11972,1)FAILED TO OPEN RASSAZ CASTLE S/S DMS SW.NO.37304 FAILED TO OPERATE FROM SCADA.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,AMBIVLI HOUSING NO.3,7493,M H A D A NO.2,13923,1)LOKHANDWALA NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)YAMUNA NAGAR NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN AMBIVLI HOUSING NO.4 S/S DMS SW.NO.11359 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN AMBIVLI HOUSING NO.4 S/S DMS SW.NO.11360 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED AS OPERATION SQUAD WAS NOT AVAILABLE ON R/S LANDLINE & MOBILE FOR 10 MIN.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,ANDHERI EAST NO.1,38644,ANDHERI (E) RAILWAY QUARTERS,18906,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,APPAPADA NO.2,14364,GANDHI NAGAR NO.4,11378,1)FAILED TO OPEN KURAR VILLAGE MAULI S/S SW.NO.41455 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN APPAPADA NO.3 S/S DMS SW.NO.16650 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT APPAPADA NO.3 S/S.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DHARAMJYOT S/S DMS SW.NO.06246 FAILED TO OPERATE FROM SCADA. ALSO AUTOTRIP DID NOT APPEAR ON SCADA.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,RIVERO,37598,LUMIERE,12609,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVANDEEP,34592,BLUE EMPIRE,25081,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORLEM WEST,25667,MITHCHOWKY LOTUS,37065,1)MITHCHOWKY LOTUS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KAILASH CHANDRA,5102,NIVATIA ROAD NO.1,5318,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,TAINWALA,34796,SHERE PUNJAB NO.3,18475,1)INDIRA NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMES LOBO,41464,CULVEM VILLAGE,9805,1) DMS OFFLINE AT SAFALE VILLAGE NO 2 S/S.,,
300+120+70+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MORVA CEMETERY,13781,TARODI,6871,1) DMS OFFLINE AT MORVA CEMETERY S/S. 2) DMS OFFLINE AT MURDHE CEMETERY S/S. 3)RAI CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN UTTAN VIVIDH LAKSHY VIDYALAY S/S DMS SW.NO.13211 FAILED TO OPERATE FROM SCADA.,,
300+120+70+150SQ.MM,XLPE,11KV,HTCF SECTION,MORVA CEMETERY,13781,TARODI,6871,1)KARAI PADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT MORVA CEMETERY S/S.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,DATTA MANDIR ROAD NO.1,12203,DATTA MANDIR ROAD NO.2,12299,1)DAFTARI ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BACHANI NAGAR S/S. 3) FPI FAULTY / NOT WORKING AT PRAGATI NAGAR CSS.,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,ELLORA APPT,28354,PANCHVATI SOCIETY,29306,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,RASSAZ CASTLE,37304,HANJAR NAGAR,11972,,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNRISE IND EST,7535,SHAHID JITESH,35493,1) DMS OFFLINE AT HALL RD 1 S/S. 2) OPERATION SQUAD BUSY IN LOAD READING ACTIVITY AT POWAI NO.3 CSS.,,
300+150+120SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND HOTEL R K INTERNATIONAL S/S DMS SW.NO.35521 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE HOTEL R K INTERNATIONAL S/S DMS SW.NO.35519 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN MASACHA PADA S/S DMS SW.NO.12335 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON KASHIMIRA ROAD AND WEH .,,
300+185SQ.MM,XLPE,11KV,HTCF SECTION,DADI ESTATE,9490,GHARTANPADA,28163,1) FPI MALFUNCTION AT GHARTANPADA S/S SW.NO.28163 (GLOWN). 2) FPI NOT WORKING AT DADI ESTATE CSS.,,
300+185+240SQ.MM,PILC,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,MULTIPLE TRIPPING IN SAME AREA AND SQUAD IS BUSY IN THE TRIPPING.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOBINDSINGH IND. ESTATE,5055,HALDYN GLASS,6065,1)SATYAM INDUSTRIAL EST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE MAJAS WEST S/S DMS SW.NO.13341 FAILED TO OPERATE FROM SCADA.,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDIVLI EAST NO.1,30789,BANDIVLI EAST NO.2,26140,1)NESCO RECEIVING STATION S/S WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17730 FAILED TO OPERATE FROM SCADA.,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAIN STREET MALL,29996,ST MARTINS ROAD,2781,,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,KHAJURIA ROAD,15926,TRIKAMDAS ROAD,18698,1) DMS OFFLINE AT TRIKAMDAS ROAD S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND HARIYASH S/S DMS SW.NO.04319 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND HARIYASH S/S DMS SW.NO.04317 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND HARIYASH S/S DMS SW.NO.05425 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN KANDIVALI AVIRAHI ARCADE S/S DMS SW.NO.37279 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE KANDIVALI AVIRAHI ARCADE S/S DMS SW.NO.37279 FAILED TO OPERATE FROM SCADA. 7)HARIYASH S/S DMS SW.NO.04317 SWITCH MECHANISM PROBLEM. 8)HARIYASH S/S DMS SW.NO.05425 SWITCH MECHANISM PROBLEM. 9) ACCESS PROBLEM AT TRIKAMDAS ROAD S/S CSS NOT FOUND AS PER MAP LOCATION. 10) ACCESS PROBLEM AT KANDIVALI AVIRAHI ARCADE S/S DUE TO WATCHMEN NOT AVILABLE .,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,444 CORPORATE LOUNGE,32809,T K HOTEL,9018,1)MEHR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI NOT WORKING AT 444 CORPORATE LOUNGUE S/S SW NO.32807..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14626,L&T INFOTECH PARK,26594,1) OPERATION SQUAD WAS BUSY IN KURLA AREA FOR KURLA DSS 231 TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKRUTI ERICA,26840,DIXIT ROAD NO.2,7160,1)DIXIT ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)VIMAL APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) SQUAD WAS BUSY ON DT TRIPPING AT OM NAMAY SHIVAY CSS..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI ROAD WEST,16243,PODDAR ROAD NORTH,16247,DELAYED OPERATION AT PODAR ROAD NORTH DMS S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT NAGAR NO.3,9664,PATHAR NAGAR NO 2,38978,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBILWADI ROAD NO.2,9954,HILL ROAD NO. 2,35646,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIV VALLABH ROAD NO 1 S/S SW.NO.41059 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHIV VALLABH ROAD NO 1 S/S DMS SW.NO.41060 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAYFAIR HOUSING NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT GOVARDHAN NAGAR S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,HANUMAN TEKDI NO.2,9404,1)FAILED TO OPEN GAJRAJ S/S SW.NO.35172 FAILED TO OPERATE FROM SCADA. HANUMAN TEKDI 2 WAS ON LOTO.ALSO SQUAD WAS IN JUHU FOR NORMALIZING OF FAULT.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAMBS INDIA,35982,NATIONAL COLLEGE,25984,1) HEAVY TRAFFIC ON MILAN SUBWAY JUHU TARA ROAD & LINKING ROAD. 2) ACCESS PROBLEM AT NATIONAL COLLEGE S/S BAMBOOS PLACED OUSIDE THE CSS DOOR DUE TO REPAIRING & MAINTENANCE WORK OF BUILDING.. 3) OPERATION SQUAD WAS BUSY AT SWASTIK CO OP CSS FOR LOAD READING.ISOLATION CARRIED OUT WITH HELP OF BOTH EAST & WEST SQUAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI FIRE BRIGADE,39811,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR WEST 1,2110,CHIRAG NAGAR POLICE QUARTER,34283,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODFREY PHILIPS,613,SWAROOP ARCADE,30021,1) FPI MALFUNCTION AT GODFREY PHILIPS S/S SW.NO.00613 (NOT GLOWN). 2)FAILED TO CLOSE KOLDONGRI NO.1 S/S DMS SW.NO.00858 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SWAROOP ARCADE S/S. 4) SAHAR RD (W) DMS OFFLINE DUE TO LOTO.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOGATEWADI SHEETAL,41113,SUMIT SAMARTH,38041,1)FAILED TO OPEN GOGATEWADI SHEETAL S/S SW.NO.41113 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLDEN NEST NO 3,30252,PATIL ESTATE,31562,CONFIRMATION TAKEN FROM RSM PERSON WORKING IN BHYANDAR R/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI RAILWAY QUARTERS,17728,MAJAS NORTH,36476,1) FPI MALFUNCTION AT JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17728 (NOT GLOWN). 2) DMS OFFLINE AT MAJAS WEST S/S. 3) HEAVY TRAFFICE ON JVLR.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU BEACH,25170,CITIZEN HOTEL,13864,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASTURI ESTATE NO 1,15389,VINU INDUSTRIES,7569,1) ACCESS PROBLEM AT KASTURI ESTATE NO 1 S/S EXCAVATION IN FRANT OF CSS GATE DUE TO MBMC CULVERT WORK .. 2)FAILED TO OPEN - MULTIPLE COMMAND KASTURI ESTATE NO 1 S/S DMS SW.NO.15389 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAND MARK PLATINUM,37053,MOHINI HEIGHTS,34974,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMAN KRISHNA APARTMENT,13443,SURESHWARI IT PARK NO 2,41524,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALKAUNS CHS,39744,BHAVYA RENU CHS,39061,1) HEAVY TRAFFIC AT VAKOLA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)TEEN DONGARI GANESH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT I C I C I OFFICE S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORIENTAL PALACE(H.O.P.),29783,MAKHIJA ROYALE,37301,1)FAILED TO OPEN ORIENTAL PALACE(H.O.P.) S/S DMS SW.NO.29783 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENINSULA APARTMENT,31406,EAST WEST ROAD NO.2,19125,1) HEAVY TRAFFIC ON MILAN SUBWAY.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAKASH,9758,PAWANHANS HOUSING COMPLEX,19281,1) DMS OFFLINE AT PRAKASH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJU INDUSTRIAL ESTATE,9980,PENKARPADA NO 2,17786,1)FAILED TO OPEN TARA SINGH S/S DMS SW.NO.06203 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RAJU INDUSTRIAL ESTATE S/S DMS SW.NO.09980 FAILED TO OPERATE FROM SCADA. 3)CHIMAJI NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. ISOLATION AND RESTORATION DELAYED DUE TO HEAVY TRAFFIC ON MAHADEV MANDIR PENKARPADA ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON MAHAKALI ROADS AND ANDHERI KURLA ROAD. 2)VIJAY NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) AT VIJAY NAGAR NO.2 CSS SW.NO.36931 NOT OPERATED ELECTRICALLY. HENCE OPERATED MECHANICALLY.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SOUTH AVENUE,42642,IBSNOR,40959,1)FAILED TO OPEN LINKING ROAD NO.2 S/S DMS SW.NO.35583 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN LINKING ROAD NO.2 S/S DMS SW.NO.35581 FAILED TO OPERATE FROM SCADA. 2) BREAKER SW 39607 AUTO TRIP ALARM NOT APPEARED ON SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUN ROCK,35069,DHARAMJYOT,6248,1)FAILED TO OPEN ARTVEDA S/S SW.NO.40907 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ARTVEDA S/S SW.NO.40906 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT SUN ROCK S/S WATCHMAN NOT AVAILABLE.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TARA SINGH,6203,RAJU INDUSTRIAL ESTATE,7896,1)TARA SINGH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)CHIMAJI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PENKARPADA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VILE PARLE EAST NO.4,13979,MAHANT ROAD,6097,1)MAHANT ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN VILE PARLE EAST NO.4 S/S SW.NO.13979 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14626,L&T INFOTECH PARK,26594,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AIR INDIA HOUSING COLONY,26094,AIR WORKS,4227,1) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26093 (NOT GLOWN). 2) FPI MALFUNCTION AT AIR INDIA HOUSING COLONY S/S SW.NO.26094 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AZAD NAGAR USHA KIRAN,25944,ANDHERI SPORTS COMPLEX,9026,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DADASAHEB,35816,SAVGAN,35526,1) FPI MALFUNCTION AT CINE ARTISTE S/S SW.NO.36409 (NOT GLOWN). 2) FPI MALFUNCTION AT SHREE HARI SOCIETY S/S SW.NO.28121 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN DAHISAR WEST NO.3 S/S DMS SW.NO.09515 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1) DMS OFFLINE AT PRABHAT ROLLER MILL S/S. 2) DMS OFFLINE AT KETKIPADA S/S. 3)FAILED TO CLOSE HIRAL SPLENDER S/S SW.NO.41330 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10095,1)DAHISAR CHECKPOST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DAHISAR TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT PRABHAT ROLLER MILL S/S. 4)FAILED TO CLOSE KETKIPADA S/S DMS SW.NO.14219 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GUJRAT BHAVAN,37565,AMBIVLI HOUSING NO.2,7714,1)GUJRAT BHAVAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ROSHAN NAGAR CHS S/S SW.NO.41498 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
