Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,HIGHWAY LIGHT NO 3,10317,DAHISAR PARIJAT,15228,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6797,TANK PAKHADI NO.2,14807,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL CORP OF INDIA (H C I),6797,TANK PAKHADI NO.2,14807,1) FPI MALFUNCTION AT HOTEL CORP OF INDIA (H C I) S/S SW.NO.06797 (NOT GLOWN). 2) FPI MALFUNCTION AT HOTEL CORP OF INDIA (H C I) S/S SW.NO.06797 (NOT GLOWN). 3) FPI MALFUNCTION AT SAHAR VILLAGE NORTH NO.3 S/S SW.NO.41967 (NOT GLOWN). 4) FPI MALFUNCTION AT SAHAR VILLAGE NORTH NO.3 S/S SW.NO.41967 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,INTERFACE BUILDING NO.7,26735,MIND SPACE,19926,1) HEAVY TRAFFIC ON ROAD DUE TO MOHARAM FESTIVAL. 2)FAILED TO CLOSE INTERFACE BUILDING NO.11 S/S SW.NO.26920 FAILED TO OPERATE FROM SCADA. 3) SQUADE WAS BUSY IN PATEL WADI NO.2 TO INS HAMALA TRIPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39008,SAHAR ROAD,9960,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN REGENT,40579,PATHARE WADI,17990,1) HEAVY TRAFFIC NEAR MITHCHOWKY SIGNAL.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI RAILWAY QUARTERS,17728,MAJAS NORTH,36476,1)MAJAS WEST S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)SATYAM INDUSTRIAL EST NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)AT JOGESHWARI RLY QTR SW.NO.17728 WENT IN DISTURBED POSITION AFTER GIVING OPEN COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KISHAN ABODE,32839,MANGAL BHAVANA,11020,1) FPI MALFUNCTION AT KISHAN ABODE S/S SW.NO.32839 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,LATHIA RUBBER,10280,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT LATHIA RUBBER S/S SW.NO.10279 (NOT GLOWN). 2) ACCESS PROBLEM AT HARENDRA KUMAR S/S WACHMEN NOT AVAILABLE.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,MULTIPLE MULTIPLETRIPPING IN SAME AREA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,N C DYING,11684,UDYOG BHAVAN NO.2,13506,1)FAILED TO OPEN UDYOG BHAVAN NO.2 S/S DMS SW.NO.13506 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE UDYOG BHAVAN NO.2 S/S DMS SW.NO.13119 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,NATAKWALA LANE NO 2,37964,KRISHNA NAGRI,25093,1) JAMBLI GULLY NO.2 S/S SW.NO. 19922 IS FAILED TO OPERATE FROM SCADA 2) GOKUL SHOPPING WENT OFFLINE ..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PANT NGR SCHOOL,9325,GHATKOPAR HSG CLY 3,11035,LOTO AT PANT NGR SCHOOL.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NAIRWADI S/S SW.NO.14991 (GLOWN). 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD. 3) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3130. 4) FEEDER TRIPPING AT TILAK NAGAR REC-STN SW.NO.34371. 5) OPERATION SQUAD BUSY IN MULTIPLE TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)DELL HOUSE CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SARVODAYA PARADISE,35012,KHARI PLINTH NO 2,37512,1) DMS OFFLINE AT KHARI PLINTH NO 2 S/S. 2)FAILED TO OPEN JESAL PARK NO 2 S/S DMS SW.NO.07852 FAILED TO OPERATE FROM SCADA. ISOLATIONS AND RESTORATION DELAYED DUE TO LOAD RELIEVING OPERATION TO BE DONE BEFORE RESTORATION.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM SOCIETY,34782,SINGH ESTATE NO.1,4787,1)FAILED TO OPEN VAISHALI NAGAR NORTH S/S DMS SW.NO.34095 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SINDHUDHURG COMMUNITY CENTRE,30222,CINE ARTISTE,36408,1) ACCESS PROBLEM AT SINDHUDHURG COMMUNITY CENTRE S/S THERE WAS PILE OF GARBAGE OUTSIDE SUBSTATION DOOR. . 2) HEAVY TRAFFIC ON LINK ROAD & KOKILABEN HOSPITAL ROAD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE TANAJI NAGAR S/S DMS SW.NO.11060 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE TANAJI NAGAR S/S DMS SW.NO.11654 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT BANDONGRI EAST S/S. 4) RESTORATION DELAYED AS OPERATION SQUAD WALKED FROM BANDONGRI EAST TO TANAJI NGR DUE TO HEAVY TRAFFIC ON TANAJI ROAD..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VINU INDUSTRIES,36158,KASTURI ESTATE NO 1,32850,,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,HANUMAN TEKDI NO.2,40965,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC AT EASTERN EXPRESS HIGHWAY CHEMBUR INTERNAL ROADS.,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOHINOOR RECEIVING STATION,31453,ASALPHA NORTH 1,7016,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KVTL VIKHROLI,42335,HIGHWAY LIGHT,12465,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14331,T.MANEKLAL,561,1)FAILED TO CLOSE - MULTIPLE COMMAND PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,AAREY 220 KV RECEIVING STATION,14331,T.MANEKLAL,561,1)FAILED TO OPEN PORBANDARWALA S/S DMS SW.NO.04688 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,CHARKOP MAITRI DIAMOND,42532,PALM PHARMA,16512,1) DMS OFFLINE AT KANDIVLI INDUSTRIES NORTH S/S. 2) ISOLATION AND RESTORATION DELAYED DUE TO SCADA SYSTEM WAS OFFLINE..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DEONAR NORTH 1 S/S. 2) DMS OFFLINE AT SHIVAJI NGR MATERNITY S/S. 3) FPI MALFUNCTION AT DEONAR NORTH 1 S/S SW.NO.31574 (GLOWN). 4)FAILED TO OPEN - MULTIPLE COMMAND DEONAR NORTH 1 S/S DMS SW.NO.05701 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN - MULTIPLE COMMAND DEONAR NORTH 1 S/S DMS SW.NO.05702 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN - MULTIPLE COMMAND DEONAR NORTH 1 S/S DMS SW.NO.31574 FAILED TO OPERATE FROM SCADA. 7)FAILED TO CLOSE - MULTIPLE COMMAND SUNDER NAGAR NO.3 S/S SW.NO.42557 FAILED TO OPERATE FROM SCADA. 8) HEAVY TRAFFIC AT CHHEDA NAGAR SIGNAL.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND CHEMBUR TEL. EXCH. S/S DMS SW.NO.32676 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CHEMBUR TEL. EXCH. S/S DMS SW.NO.00840 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT MHADA SAHAKAR NGR REC-STN SW.NO.39140.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,CPWD MALWANI RECEIVING STATION,39622,MALVANI COLONY NO.1,28533,1)MALVANI COLONY NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT MALVANI COLONY NO.4 S/S. 3) DMS OFFLINE AT MALVANI COLONY NO.3 S/S. 4)FAILED TO CLOSE CPWD MALWANI RECEIVING STATION S/S SW.NO.39622 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHREE KRUPA SRA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT NG COMPLEX NO 2 S/S. 3) DMS OFFLINE AT KARVEER NAGAR S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HIGHWAY LIGHT NO 3 S/S. 2)FAILED TO OPEN DAHISAR PARIJAT S/S SW.NO.15228 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR SHANTI SLUM NO.2 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON MHADA NO.1,11384,OBEROI MALL,28760,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.1,7455,RNA GRANDEUR,38135,1) ACCESS PROBLEM AT RNA GRANDEUR CSS (PRIVATE LOCK ON MAIN GATE. UNAVAILABLITY OF WATCHMAN). 2) FPI NOT WORKING AT RNA GRANDEUR CSS SW. 38135..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,INDIRA GANDHI HOSTEL,37232,MASTERMIND,39420,1)FAILED TO OPEN ROYAL PALM BUNGLOW S/S DMS SW.NO.39492 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INDIRA GANDHI HOSTEL S/S DMS SW.NO.37232 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SANTOSH NAGAR OMKAR S/S. 4) DUE TO MULTIPLE FAULT OF RAHEJA IT PARK DSS FDR 32155 AND AAREY 20 MVA-2 BUS OUTAGE . RESTORATION DONE AFTER BUS OUTAGE NORMALISATION.. 5) NEW AAREY & AAREY POULTRY CSS HTC RESTORED ON CONSUMER SIDE DG. AEML DG WAS AVAILABLE ON SITE,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,INTEL CARPORT,26987,QUBE,34438,1)FAILED TO OPEN QUBE S/S DMS SW.NO.34438 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KASTURBA COLONY,15699,ITI,19211,1)KASTURBA COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JAGADAMBA S/S. 3)FAILED TO CLOSE EVERSHINE NAGAR NO.1 S/S DMS SW.NO.07457 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.2,36317,ORLEM SUNRISE,37962,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,LUCKY SHOPPING,11527,AKURLI ROAD NO.1,13895,1)FAILED TO OPEN RAM GALLI SHIVKRUPA S/S DMS SW.NO.41191 FAILED TO OPERATE FROM SCADA. 2)MAHALAXMI HEIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MAKER TOWN (TEMP),31994,SHIVALIK VENTURE NO. 2,35315,1) ACCESS PROBLEM AT MAKER TOWN (TEMP) S/S SECURITY DENIED ACCESS TO S/S.AFTER REQUESTING KAM PERSON LATER ALLOWED ON FOOT .VEHICLE NOT ALLOWED TILL S/S. 2) TOOK 30 MINUTES TO REACH MAKERS TOWN TEMP DUE TO HEAVY TRAFFIC ON W.E HIGHWAY AND KALANAGAR . 3) FPI MALFUNCTION AT MAKER TOWN (TEMP) S/S SW.NO.31994 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,OBEROI SKYCITY TOWER CDE,41391,DATTAPADA WEST,36574,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR SRA BUILDING NO.1C,38779,PATHANWADI ROHILA PARK,40756,1) DMS OFFLINE AT PATHANWADI ROHILA PARK S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,OMKAR SRA BUILDING NO.2B,36794,NARSOBA WADI,11053,1)FAILED TO CLOSE OMKAR TOWER D S/S SW.NO.41422 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)BAINGANWADI 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE BAINGANWADI 1 S/S DMS SW.NO.12213 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,SHIVALIK VENTURE NO. 2,35313,HANUMAN TEKDI NO.1,7453,1) DMS OFFLINE AT HANUMAN TEKDI NO.1 S/S. 2) DMS OFFLINE AT CHAITANYA NAGAR S/S. 3) DMS OFFLINE AT ARK SOCIETY S/S. 4) DMS OFFLINE AT SHIVALIK VENTURE NO. 1 S/S. 5) DMS OFFLINE AT GOLIBAR SUKH SAGAR S/S. 6) BOTH MIDC AND KURLA OPERATION SQUAD UTILIZED FOR ISOLATION AND RESTORATION..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,VERSOVA RECEIVING STATION,40864,SANTACRUZ WIRELESS,38413,1) DMS OFFLINE AT MILAN SUBWAY S/S. 2) DMS OFFLINE AT DHIRAJ RESIDENCY NO.2 S/S. 3) DMS OFFLINE AT KHOTWADI SOUTH S/S.DMS FAILED TO OPERATE AT JEEVAN SEWA NO.2..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND ANIK REC-STN SW.NO.28965 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,INCOMING SUPPLY FAILED NOT APPEARED ON SCADA AS ONLINE STATUS IS OFFLINE OF 33KV SW NO. 33326 & SW NO. 33327.,,
300+400+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROYAL PARK,16150,PARAG NAGAR,17773,,,
300+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM WADI,18992,MANTHANPADA,37403,,,
3000SQ.MM,XLPE,11KV,HTCF SECTION,BHIMWADI 2,16400,BHIMWADI 1,7122,1)FAILED TO OPEN DEONAR CEMETRY S/S DMS SW.NO.36996 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DEONAR CEMETRY S/S DMS SW.NO.36997 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,CHANDULAL PARK,10333,TRIMURTI,25954,1)FAILED TO OPEN - MULTIPLE COMMAND CHANDULAL PARK S/S DMS SW.NO.10333 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND CHANDULAL PARK S/S DMS SW.NO.10333 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,JANKALYAN NAGAR RECEIVING STATION,40285,JANKALYAN REGENT,40581,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE AJANTA S/S DMS SW.NO.05091 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DEVIDAS LANE REC-STN SW.NO.35421 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) PLANNED OUTAGE OF INCOMMING LINE OF ADJCENT POWER TRANSFORMER OF DEVIDAS LANE 20 MVA-1 ..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)MIND SPACE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BHOOMI CLASSIC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) RESTORATION DELAYED DUE TO SCADA WAS OFFLINE.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)ANU SMRUTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN AMAR TARU S/S DMS SW.NO.14607 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AMAR TARU S/S DMS SW.NO.14609 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,LOADING CONSTRAINT DUE TO 33KV HTCF BETWEEN TPC DHARAVI EHV TO 24TH RD DSS.,SUPPLY RESTORATION DELAYED DUE TO LOADING CONSTRAINT DUE TO 33KV HTCF BETWEEN TPC DHARAVI EHV TO 24TH RD DSS,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,LOADING CONSTARAIN..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) LATE REFLECTION OF LOAD ON PALI DSS 38709(TRAFO BREAKER)..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,LOADING CONSTRAINT AS EXISTING 22 KV INCOMER HTCF OF BOMBILWADI 20 MVA-2..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PALI REC-STN SW.NO.38709 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE AMBEDKAR ROAD NO.2 S/S DMS SW.NO.11376 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN UNION PARK NO.1 S/S DMS SW.NO.32826 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN DANDA S/S DMS SW.NO.00538 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,PALI 20 MVA 1 TRAFO BREAKER SW NO.38709 MADE ON AFTER MULTIPLE COMMANDS (AFTER REVERSE CHARGING THE BUS). DMS USED FOR RESTORATION.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)ARRISTO SAPPHIRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)WELLINGTON COLONY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)LALIT KUNJ S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)BELLEZA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)BADRINATH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)LINK CORNER MALL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 7)PEARL HEIGHT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8) LOADING CONSTRAINTS DUE TO MULTIPLE 33 KV FAULT.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400+300SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
630+400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)DINDOSHI REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ATLANTA S/S DMS SW.NO.36156 FAILED TO OPERATE FROM SCADA.,,
70SQ.MM,PILC,11KV,HTCF SECTION,GORAI VILLAGE NO 2,14363,CULVEM VILLAGE,9807,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,GORAI VILLAGE NO 2,14363,CULVEM VILLAGE,9807,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,JAY MAHARASHTRA NGR,18036,ARIES,16295,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,15292,SAFALE VILLAGE NO 1,17975,1)NAIDU HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ISOLATION AND RESTORATION CARRIED OUT ON FOOTSTEP DUE TO REMOTE LOCATION 3) HEAVY TRAFFIC ON GORAI ROAD DUE TO MBMC EXCAVATION ALONG THE ROUTE.,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CULVEM VILLAGE,9807,GORAI VILLAGE NO 2,14363,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CULVEM VILLAGE,9807,GORAI VILLAGE NO 2,14363,,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI VILLAGE NO 2,14363,CULVEM VILLAGE,9807,1) EXISTING 11 KV HTCF BETWEEN JAMES LOBO S/S SWITCH:41464 TO CULVEM VILLAGE S/S SWITCH:09805..,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFALE VILLAGE NO 1,17975,SAFALE VILLAGE NO 2,15292,1) DMS OFFLINE AT NAIDU HOUSE S/S.,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAFALE VILLAGE NO 2,15292,SAFALE VILLAGE NO 1,17975,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FCI 2,5142,INDIAN OIL 4,40679,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CULVEM VILLAGE,9805,JAMES LOBO,41464,1) ACCESS PROBLEM AT SHAMIM FARM S/S. 2) SECTION BETWEEN MARVE (13806) TO MANORI VILLAGE (13699) WAS UNDER TRANSMISSION OUTAGE.ALL SUPPLY RESTORED AFTER NORMALIZING SECTION OUTAGE ..,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMES LOBO,41464,CULVEM VILLAGE,9805,1) FPI MALFUNCTION AT CULVEM VILLAGE S/S SW.NO.09807 (NOT GLOWN).,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMES LOBO,41464,CULVEM VILLAGE,9805,1) FPI MALFUNCTION AT GORAI KIOSK S/S SW.NO.09163 (NOT GLOWN).,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KETKIPADA,14219,TIMBER GREEN HOMES,28047,,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL JOGGERS PARK,25473,CRESCENT EXOTICA,38426,1) FPI NOT INSTALLED AT STEEL MADE CSS SW 5196. 2) OPERATION SQUAD WAS AT LODHA SUPREMUS CSS FOR ATTENDING NO SUPPLY COMPLAINT. .,,
70+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKUR PAKHADI,9273,CLUBIHOUSE,34617,1) LAXMI NARAYAN NAGAR NO 2 CSS (DMS) WAS OFFLINE INITIALLY CAME ONLINE AFTER 14 MINUTES.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,1)FAILED TO OPEN SARABAI PROJECT S/S DMS SW.NO.02733 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SARABAI PROJECT S/S DMS SW.NO.02735 FAILED TO OPERATE FROM SCADA.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,1)STANDARD DRUM S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)CHEMICAL TERMINAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)AMBADA VILLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN STANDARD DRUM S/S SW.NO.17969 FAILED TO OPERATE FROM SCADA. 5). MAHUL VILLAGE NO.3 SW.25867 WENT INTO DISTURB POSITION AFTER GIVING OPEN COMMAND. 6). VEHICLE NOT ALLOWED TO INDIAN OIL CSS SQUAD WENT THERE BY WALKING. 7). NETWORK CONSTRAINT DUE TO SECTION BETWEEN O.N.G.C TO INDIAN OIL NO.4 KEPT DEAD UNDER SAFEGUARDING.,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R.C.F.COMPLEX,12858,RAJGAD CHS,32007,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRAPRASTHA REGENCY,29757,BHAGATSINGH NAGAR NO.1,9677,1) DMS OFFLINE AT BHAGATSINGH NAGAR NO.1 S/S. 2)BHAGATSINGH NAGAR NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,11 KV SECTION ISOLATED FIRST DURING 11 KV FEEDER TRIPPING- SAKI DSS 3103.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,GOKUL VILLAGE CSS FAILED TO OPERATE FROM SCADA AND DMS WNT OFFLINE.,SUPPLY RESTORATION DELAYED DUE TO GOKUL VILLAGE CSS FAILED TO OPERATE FROM SCADA AND DMS WNT OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) OPERATION SQUAD BUSY ON SAKI AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DG ACCESS NOT POSSIBLE DUE TO RAMZAN.. NO. OF. COMPLAINTS: 1. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 20:16 HRS. DURGA SANGH 10% SUPPLY RESTORED ON LT BACKFEEDING AT 22:00 HRS. NO OF COMPLAINTS 01. INFORMED BY R/S 19:58 HRS. ALL SUPPLY RESTORED AT 01:42 HRS AFTER ATTENDING ABNORMALITY BY OPERATION SQUAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HTC DEPT. RED TAG ON LTB..,,
,,,,,,,,ACCESS PROBLEM AT TAJ AIR SUBSTATION. DUE TO CISF SECURITY REASONS OPERATION SQUAD FIRST COLLECTED ENTRY PASS AT ANDHERI AND THEN WENT TO KALINA DUE TO ENTRY ISSUE..,,
,,,,,,,,SQUAD WAS AT VERSOVA SIDE FOR LOAD READING. B PHASE 800 A SDF FUSE WAS BLOWN REPLACED BY 800 A SDF. TEST CHARGE STOOD OK. ALL S/R AT 23:02 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,THERE WAS ACCESS PROBLEM TO CSS DUE TO UNDER CONSTRUCTION SITE.,SUPPLY RESTORATION DELAYED AS THERE WAS ACCESS PROBLEM TO CSS DUE TO UNDER CONSTRUCTION SITE,
,,,,,,,,THERE WAS ACCESS PROBLEM TO CSS DUE TO UNDER CONSTRUCTION SITE.,SUPPLY RESTORATION DELAYED AS THERE WAS ACCESS PROBLEM TO CSS DUE TO UNDER CONSTRUCTION SITE,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERANI RD SOUTH,29611,SINGHWADI,16741,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD AND KHERANI ROAD . 2)FAILED TO CLOSE KHERANI RD 2 S/S DMS SW.NO.09712 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON ASALPHA NORTH NO 2 ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,M H A D A NO.1,12888,MARBLE ARCH,12087,1) HEAVY TRAFFIC ON ANDHERI STATION ROAD & OSHIVARA ROAD. 2) OPERATION SQUAD WAS DOING INSPECTION AT CENTRE SQUARE CSS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I D C NO.4,5084,ELEC MECH,15866,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SWAMI SAMARTH NAGAR NO.2,7468,KENWOOD APARTMENT,7079,1)SWAMI SAMARTH NAGAR NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KENWOOD APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.07468 (NOT GLOWN). 4) FPI MALFUNCTION AT SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.07469 (NOT GLOWN). 5)FAILED TO OPEN LOKHANDWALA WEST NO.2 S/S SW.NO.13353 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR SWAMI SAMARTH NO 2 SUBSTATION.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIMAN DARSHAN 1,10933,VIMAN DARSHAN 2,14773,1)FAILED TO CLOSE BMK IND S/S DMS SW.NO.28043 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,XLPE,11KV,HTCF SECTION,GOVANDI VILLEGE,4953,BDLB,41187,1) FPI MALFUNCTION AT GOVANDI VILLEGE S/S SW.NO.04954 (NOT GLOWN). BDLB 100% SUPPLY RESTORED ON LT BACKFEEDING AT 16:30 HRS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JIDICIARY ACADEMY,32314,VASANT SMRUTI VRUDHASHRAM,26271,SECTION (CULVEM VILLAGE TO JAMES LOBO ) KEPT DEAD FOR SAFEGAURDING SECTION. SUPPLY RESTORED AFTER SECTION TAKEN INTO SERVICE..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KADESHWARI MANDIR ROAD,14701,BANDRA WORLI SEA LINK,34494,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ACME AMEY,26175,ECO HOUSE,34189,1) HEAVY TRAFFIC AT GOREGAON MULUND LINK ROAD .,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI TELEFILMS,9857,TUNGVE 1,41569,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SOUTH NO. 2,34077,WESTERN WIND,32460,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,1)KURLA 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT GARIB NAWAZ S/S. KURLA PIPE LINE 30% SUPPLY RESTORED ON LT BACKFEEDING AT 16:50 HRS. GARIB NAWAZ 100% SUPPLY RESTORED ON DG SET AT 17:20 HRS. SHAHID JITESH 100% SUPPLY RESTORED ON DG SET AT 17:25 HRS. KURLA PIPE LINE 60% AT 18:25 HRS. KURLA PIPE LINE 100% AT 18:45 HRS. CABLE DAMAGED BY MCGM ON SCLR NEAR MAKADWALA LANE ENTRY OPP. GARIB NAWAZ.3 NO.S OF CSS AFFECTED DUE TO EXISTING HTCF BETWEEN HALAV POOL TO SAHID JITESH VIA SUNRISE IND ESTATE..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY UNIT NO.19,15691,AAREY GARDEN KIOSK,16981,1) DMS OFFLINE AT AAREY GARDEN KIOSK S/S. 2) DMS OFFLINE AT AAREY PUMP S/S. 3) HEAVY TRAFFIC ON MAROL MAROSHI ROAD. 4) SMOKE COMPLAINT FROM AAREY CONTROL ROOM AT AAREY RECEIVING STATION SQUAD ARRANGED FOR INSPECTION.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BOMBAY IND,17994,POLYCHEM NO.2,41343,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREE GANESH SOCIETY,29959,ANDHERI SPORTS COMPLEX,9025,1) FPI MALFUNCTION AT SHREE GANESH SOCIETY S/S SW.NO.29959 (NOT GLOWN). 2)DATTA PARAG SOCIETY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) OPERATION SQUAD WAS NOT ABLE TO FIND PANCHAVATI NO 3 CSS..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,1)PANDYA LANE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUHU SOUTH NO. 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO CLOSE JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.04298 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.32649 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN JUHU AERODROME NO.2 S/S SW.NO.14709 FAILED TO OPERATE FROM SCADA. 8) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.00274 (NOT GLOWN). 9) HEAVY TRAFFIC ON KALANAGAR SIGNAL & LINKING ROAD.. 10) JUHU SOUTH SW NO.275 GOES IN DISTURB POSITION AFTER GIVING COMMAND.CABLE DAMAGED BY BMC (STORM WATER DEPARTMENT) . NEAR BOMBY FLYING BASE & INSIDE PAWAN HANS COMPOUND AND NEAR DARYLAL SOCIETY..,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,HARIYALI 1,13873,SAI ASHISH,26491,1) HEAVY TRAFFIC AT LBS ROAD MARG AND CHEDDA NAGAR JUNCTION SIGNAL . 2) CABLE DAMAGED BY BMC NEAR VIKHROLI EAST STATION ROAD.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI HILL 1,12088,MAHAJAN SILK MILLS,5911,1) FPI MALFUNCTION AT VIKHROLI HILL 6 S/S SW.NO.15100 (NOT GLOWN). CABLE DAMAGED BY MCGM NEAR MAHAJAN SILK MILL COMPOUND GATE.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR WEST 1,2110,CHIRAG NAGAR POLICE QUARTER,34283,1) TRAFFIC ON LBS ROAD .,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MASACHA PADA S/S SW.NO.12335 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT ASCO PAINTS S/S SW.NO.10869 (GLOWN). 3)HOTEL R K INTERNATIONAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225++240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,1) HEAVY TRAFFIC ON SAHAR RD.. 2)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANESH IND,9953,ACHARYA NGR 2,17315,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARMANU,7474,CENTENARRY HOSP 3,36907,1) FPI MALFUNCTION AT PARMANU S/S SW.NO.07474 (NOT GLOWN). 2)FAILED TO OPEN PARMANU S/S DMS SW.NO.07474 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PARMANU S/S DMS SW.NO.07473 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN PARMANU S/S DMS SW.NO.07475 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN PARMANU S/S DMS SW.NO.09280 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML 220 KV CABLE LAYING DEPT.NEAR MAHANAGAR GAS PUMP..,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHILDREN HOME,5296,ANUGIRI,17595,1) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. 2) HEAVY TRAFFIC AT GOWANDI NEAR SLOTER HOUSE . 3)FAILED TO OPEN REHAB HSG 1 S/S SW.NO.25661 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE REHAB HSG 1 S/S SW.NO.25662 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,J P ROAD NO.2,4806,DHAKE COLONY NO.1,4856,1) FPI MALFUNCTION AT DHAKE COLONY NO.1 S/S SW.NO.04856 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,TILAK NGR GARDEN,15015,SHREE SIDDHIVINAYAK,31151,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA NORTH,2888,LAND MARK PLATINUM,37051,1) FPI MALFUNCTION AT BANDRA NORTH S/S SW.NO.02888 (NOT GLOWN). 2) DMS OFFLINE AT ORIENTAL PALACE(H.O.P.) S/S. 3) LOAD RELIEVING DONE TO RESTORE THE POWER SUPPLY AS 11KV KHAR DSS TO WIGWAM SECTION WAS KEPT DEAD FOR CABLE SHIFTING & SAFEGAURDING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT ASPIRE S/S SW.NO.34463 (GLOWN). 2) FPI MALFUNCTION AT ASPIRE S/S SW.NO.34465 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SIXTEENTH ROAD (16TH ROAD) S/S DMS SW.NO.05954 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI RAILWAY QUARTERS,17728,MAJAS NORTH,36476,1) FPI MALFUNCTION AT JOGESHWARI RAILWAY QUARTERS S/S SW.NO.17728 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NO.3,18560,KUBER COMPLEX,34455,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJAS NO.1,2391,MARUTI BUSINESS CENTRE,38914,1) HEAVY TRAFFIC ON JOGESHWARI-VIKHROLI LINK ROAD. 2) FEEDER TRIPPING AT MAHANANDA REC-STN SW.NO.7821.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW JEEVAN SILK,17158,HARENDRA KUMAR,15003,1) FPI MALFUNCTION AT NANDJYOT 1 S/S SW.NO.04457 (GLOWN). 2)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 3). HEAVY TRAFFIC ON ANDHERI KURLA ROAD. CABLE DAMAGED BY PRIVATE PARTY (RMC PLANT) INSIDE SAMITA IND ESTATE OPP. BLDG NO.8.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR 3,9294,PANT NGR SCHOOL,9318,1) DMS OFFLINE AT MAHARASTRA POLICE QTRS S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAMUKH PLAZA,28050,CHAKALA NORTH NO.4,14762,1) FEEDER TRIPPING AT M.I.D.C. REC-STN SW.NO.17805. 2) SECURITY PERSONNEL WAS NOT AVAILABLE AT PRAMUKH PLAZA CSS. 3) EXCAVATION WORK ALONG THE ROUTE & ONE SIDE VEHICLE MOVEMENT 4) TIME TAKEN FOR ENTRY AT PROCTOR AND GAMBLE CSS DUE TO ENTRY PROCESS 5) WEST OPERATION SQUAD COULD NOT OPEN THE CSS DOOR AT CHAKALA NORTH NO.4 CSS AS ONLY ONE COMMON KEY WAS AVAILABLE FOR ALL CSS DOOR OPENING OF EAST CSS TIME TAKEN TO GIVE THE KEY BETWEEN EAST AND WEST OPEARATION SQUAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHAH ARCADE,26816,KAILASH APARTMENT,7876,1)FAILED TO OPEN KHOTKUWA ROAD S/S DMS SW.NO.09262 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SHAH ARCADE S/S SW.NO.26818 (NOT GLOWN). 3)FPI NOT INSTALLED AT TIPCO NO.1 S/S. 4) DMS OPERATED DELAYED AT SHAH ARCADE NO.2.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHOMANGAL,39055,DEV PLAZA,28101,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ANDHERI GAOTHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE ANDHERI WEST S/S SW.NO.14967 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT ANDHERI WEST S/S SECURITY GUARD NOT AVAILABLE AT CSS. 4) HEAVY TRAFFIC ON MOGRA PADA SUBWAY VEERA DESAI ROAD J.P. ROAD. 5) FPI MALFUNCTION AT PANERI S/S SW.NO.19526 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BEHRAM BAUG SOUTH,38671,MORYA BLUE MOON,38486,EXISTING FAULT BETWEEN AMBIVLI REC 28697 TO MORYA BLUE MOON SW 38485.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY TALKIES NO.4,9585,ADVENT ATRIA,31969,1)BOMBAY TALKIES (NEW) S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON MARVE RD JUNCTION AND LIBERTY GARDEN ROAD. ISOLATION AND RESTORATION DELAYED AS BOMBAY TALKIES NO.3 CSS NOT AVAILABLE FOR REMOTE OPERATIONS DUE TO SWITCH MECHANISM ABNORMALITY..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI GODREJ URBAN PARK,42634,CHANDIVALI QUARIES 1,26079,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHARAI CEMETRY,11409,WADHAWALI NORTH,1070,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PAI PAPER IND S/S. 2) DMS OFFLINE AT JYOTI HOMES S/S. CABLE DAMAGED BY TPC ON LAKME ROAD NEAR DEONAR CNG DEPOT .3)FPI NOT WORKING AT AASHTA S/S 4)FPI NOT WORKING AT GOVANDI (N)S/S.5)FPI NOT WORKING AT PAI PAPER IND S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHIBBER HOUSE,31906,NEW JEEVAN SILK,34330,1)FAILED TO OPEN KIMATRAM S/S SW.NO.39384 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHIBBER HOUSE S/S SW.NO.31906 (NOT GLOWN). CABLE DAMAGED BY MCGM ON AK ROAD OUTSIDE CHIBBER HOUSE GATE NO.1.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,COSMIC HIGHTS,29545,BHAKTI PARK 4,26188,1)FAILED TO OPEN - MULTIPLE COMMAND LOKMANYA PAN BAZAR S/S DMS SW.NO.19002 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25121 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHAKTI PARK 2 S/S SW.NO.25122 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE EVERARD S/S DMS SW.NO.11380 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE EVERARD S/S DMS SW.NO.12316 FAILED TO OPERATE FROM SCADA. 6)FAILED TO CLOSE EVERARD S/S DMS SW.NO.16161 FAILED TO OPERATE FROM SCADA. 7) ACCESS PROBLEM AT BHAKTI PARK 3 S/S SECURITY PERSON WAS NOT AVAILABLE ON SITE . 8) ACCESS PROBLEM AT COSMIC HIGHTS S/S SECURITY PERSON WAS NOT AVAILABLE ON SITE . BHAKTI PARK 4 50% SUPPLY RESTORED ON DG SET AT 05:35 HRS. BHAKTI PARK 4 80% SUPPLY RESTORED ON DG SET AT 05:45 HRS. BHAKTI PARK 4 100% SUPPLY RESTORED ON DG SET AT 06:35 HRS. 7) RESTORATION DELAYED DUE TO EXISTING HTCF BETWEEN BHAKTI PARK NO.1 TO BHAKTI PARK NO.4.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CRESCENZO,35339,RINFRA ASTALDI,39899,1) FPI MALFUNCTION AT CRESCENZO S/S SW.NO.35339 (NOT GLOWN). 2) HEAVY TRAFFIC ON BKC ROAD & NEAR PASSPORT OFFICE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CRYSTAL PLAZA,15844,SURESH SMRUTI,13961,1) DMS OFFLINE AT CRYSTAL PLAZA S/S. CABLE DAMAGED BY MCGM NEAR CRYSTAL PLAZA MALL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ENAM FINANCIAL,35924,RELIANCE IND. OFF SITE (T),36568,1)CRESCENZO S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON BKC ROAD. 3) FPI NOT WORKING AT RELIANCE IND OFF SITE (T). CABLE DAMAGED BY METRO..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,40169,KHERWADI CENTRAL NO.4,15321,1) DMS OFFLINE AT GANDHI NAGAR NO.2 S/S. 2) DMS OFFLINE AT PATHAR NAGAR NO 2 S/S. 3)FAILED TO OPEN KHERWADI CENTRAL NO.4 S/S SW.NO.15321 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GANDHI NAGAR NO.1 S/S DMS SW.NO.40167 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON VAKOLA BRIDGE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON HDIL R9,39276,KALPATARU RADIANCE,39275,1)KALPATARU RADIANCE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN GOREGAON HDIL R9 S/S DMS SW.NO.39276 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE KALPATARU RADIANCE S/S DMS SW.NO.39272 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT KALPATARU RADIANCE S/S SW.NO.39275 (SELECT).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GULISTAN NO.2,6390,RITAMBHARA,13000,1)RITAMBHARA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE CHANDAN S/S DMS SW.NO.04765 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON JUHU TARA ROAD. CABLE DAMAGED BY BMC IN FRONT OF IMA BLDG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JAIN COMPOUND,42128,GOMESWADI,25313,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KALINA CENTRAL NO.3,18411,MANI PADA NO.1,4783,1)UNIVERSITY CAMPUS NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE UNIVERSITY CAMPUS NO.3 S/S SW.NO.25512 FAILED TO OPERATE FROM SCADA. 3) NOT ABLE TO OPERATE SW NO 4783 AT MANIPADA CSS AS CSS WAS UNDER LOTO..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMALA APARTMENT,18245,PRATAP MANE,11311,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KASHMIRA ESTATE NO.2,17884,MIRA INDUSTRIES,6480,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KATYANI BUSINESS CENTRE,32789,RAMAYA JEEVAN,35572,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON ANDHERI-KURLA RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAGATHANE BUS DEPOT NO 2,29972,MAGATHANE BUS DEPOT,17534,1)FAILED TO CLOSE - MULTIPLE COMMAND PRITHVI ENCLAVE S/S SW.NO.17914 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALWANI MHADA PUMP,30870,MALVANI MHADA NO.7,39177,1)MALVANI COLONY NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE MALVANI MHADA NO.4 S/S DMS SW.NO.31772 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC BETWEEN MALVANI COLONY GATE TO MALVANI DEPO DUE TO BMC WOEK. 4)SQUAD BUSY IN TRIPPING OF FEEDER NO. 16781 .,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANGIRISH,11573,VAKOLA GAODEVI,14539,1) HEAVY TRAFFIC ON HANSBURGA ROAD. 2)FPI NOT WORKING AT MANGERISH S/S SW NO.34607 & 11571..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANIYAR DYE,35168,KAJUPADA 2,9099,1) FPI MALFUNCTION AT KAJUPADA 2 S/S SW.NO.09099 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MANKHURD TELE.EXCH.,17770,TELEPHONE WORK SHOP,2739,1)MANKHURD TELE.EXCH. S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT TELEPHONE WORK SHOP S/S SW.NO.02739 (GLOWN). 3) HEAVY TRAFFIC AT CHHEDA NGR SIGNAL AND SAHAKAR NGR SIGNAL.. 4)FAILED TO OPEN DEONAR BAUG S/S SW.NO.16416 FAILED TO OPERATE FROM SCADA. THEFT ATTEMPT.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SANGHVI NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT SHYAM COMPLEX S/S. CABLE DAMAGED BY METRO NEAR KASHIMIRA JUNCTION NEAR BIKANER MITHAIWALA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,AUTO TRIP NOT APPEARED ON SCADA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PARAS IND.NO.2,4892,HALDYN GLASS,30763,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP HOUSE,35806,ARIHANT APARTMENT NO.2,36882,1) FPI MALFUNCTION AT ARIHANT APARTMENT NO.2 S/S SW.NO.36881 (GLOWN). CABLE DAMAGED BY BMC DURING GUTTER WORK OPPOSITE TO ARIHANT APPT. NO. 2 BUILDING..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJAWADI HOSPITAL,5167,HAVELI,28974,1) FPI MALFUNCTION AT GHATKOPAR TANISHQ S/S SW.NO.36500 (NOT GLOWN). 2) FPI MALFUNCTION AT HAVELI S/S SW.NO.28973 (NOT GLOWN). 3)HARBHANJI LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) TRAFFIC AT SAHAKAR NAGAR SIGNAL AND LBS ROAD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RIDDHI GARDEN,26568,GENERAL VAIDYA MARG,9009,1)MAHARAJA TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GHARKUL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ROAD WAS BLOCKED BY PRIVATE PARTY NEAR OMKAR DSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAMSUDDIN NGR,10060,STAR GLASS,9113,1)ALL INDIA GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT STAR GLASS S/S SW.NO.09113 (GLOWN). 3) HEAVY TRAFFIC ON ANDHERI KURLA RD . CABLE DAMAGED BY MCGM NEAR STAR GLASS COMPOUND WALL.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANT NIRANKARI,28507,SHIVAJI NGR BUS DEPOT,15352,1) FPI MALFUNCTION AT SANT NIRANKARI S/S SW.NO.40332 (NOT GLOWN). 2) FPI MALFUNCTION AT SANT NIRANKARI S/S SW.NO.28507 (NOT GLOWN). 3) DMS OFFLINE AT SHIVAJI NGR SCHOOL 1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.1,28115,KALINA SHASTRI NGR NO. 3,37584,1)FAILED TO OPEN JAMBHLIPADA S/S DMS SW.NO.14556 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT I A C COLONY NO.2 S/S SW.NO.26097 (SELECT). 3) FPI MALFUNCTION AT I A C COLONY NO.2 S/S SW.NO.27052 (SELECT). 4) FPI MALFUNCTION AT SHASTRI NAGAR NO.1 S/S SW.NO.28115 (SELECT). 5)CLEARANCE TAKEN FROM BMC EXECUTIVES TO PERFORM OPERTION AS BMC WORK WERE IN PROGRESS SO TIME TAKEN TO MADE ON SHASTRI NGR NO.1 CSS SWITCH NO. 28115.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVAJI NGR SOUTH 2,9744,DEONAR PUMPING,30820,1)G.M.LINK ROAD.NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHIVAJI NGR SOUTH 2 S/S SW.NO.09744 (NOT GLOWN). 3) FPI MALFUNCTION AT SHIVAJI NGR SOUTH 2 S/S SW.NO.12186 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUCHIDHAM NO.2,28553,RIDDHI GARDEN,26570,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TAGORE NGR MATULYA CHS,41362,KANNAMWAR SHANTI NIKETAN,41475,1) FPI MALFUNCTION AT KANNAMWAR SHANTI NIKETAN S/S SW.NO.41475 (GLOWN). 2)FAILED TO CLOSE TAGORE NGR. REC-STN SW.NO.10563 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TROMBAY RESERVOIR,2832,TROMBAY RESERVOIR NO 2,40780,1)PANJARPOLE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PANJARPOLE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3). ACCESS ISSUE AS TROMBAY RESERVOIR DUE TO PRIVATE LOCK. CABLE DAMAGED BY MCGM NEAR TROMBAY RESERVOIR CSS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VASANT VIEW,31526,DEMONTE LANE,35320,1) DMS OFFLINE AT REVIERA TOWER S/S. 2) DMS OFFLINE AT DOMNIC COLONY S/S. 3) DMS OFFLINE AT SIDDHI VINAYAK TOWER S/S. 4) DMS OFFLINE AT DHRUV PARK S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIDYAPATI,35637,SAUBHAGYA ESTATE,11313,1) FPI MALFUNCTION AT SAUBHAGYA ESTATE S/S SW.NO.11313 (GLOWN). 2) ACCESS PROBLEM AT VIDYAPATI S/S ACCESS ISSUE AT VIDYAPATI CSS AS CSS LOCK WAS JAM. CSS DOOR OPENED AFTER BREAKING THE LOCK..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,VIKHROLI FIRE BRIGADE,39810,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MALAVIYA ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) RELAY VALUES LATE UPDATED ON SCADA 3) VILE PARLE EAST NO. 2 CSS FALSE ALARMS LIKE BTI FPI APPEARED ON DMS AND SAME DMS WENT IN DISTURBED MODE DURING TRIPPING 4) DELAY FOR ACCESS IN IBIS HOTEL CSS DUE TO ENTRY FORMALITIES. CABLE DAMAGED BY MCGM NEAR ROAD TRAFFIC SIGNAL AT THE JUNCTION OF NEHARU ROAD & SERVICE ROAD OF W.E.H..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,WALBHAT ROAD,4633,NATIONAL WIRE NO.2,9536,1) FPI MALFUNCTION AT WALBHAT ROAD S/S SW.NO.04635 (GLOWN). CABLE DAMAGED BY MCGM ON SONAWALA ROAD OPP. BEELAMAS SOCIETY OPP. URBAN SNACKS.,,
300+150+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKERS SPERRY NO.2,42235,MAHINDRA WELFARE CENTRE,12761,1) DMS OFFLINE AT VICKERS SPERRY NO.2 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VIRVANI IND.NO.1 S/S DMS SW.NO.32257 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIRVANI IND.NO.1 S/S DMS SW.NO.17591 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE ATLANTA S/S DMS SW.NO.36156 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN ATLANTA S/S DMS SW.NO.17088 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE ATLANTA S/S DMS SW.NO.36157 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.R.P.F. NO.6,29375,S R P F NO.4,25506,1)FAILED TO OPEN BOMBAY HOUSING NO.2 S/S DMS SW.NO.19621 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S.R.P.F. NO.5 S/S DMS SW.NO.26052 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE S R P F NO.1 S/S DMS SW.NO.12597 FAILED TO OPERATE FROM SCADA. 4)S R P F NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARIPUT NAGAR,14214,MAHAL PICTURE,7197,1) TRAFFIC IN SEEPZ AREA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,RADIUM APARTMENT,9652,ACME IND. PARK NO.2,18770,,,
300+240+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BAFHIRA NAGAR HOSPITAL,36976,CHARKOP MAITRI DIAMOND,42536,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RAJESH S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHREE KRUPA SRA S/S DMS SW.NO.41180 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT ALAKNANDA NO 2 S/S. 3) FPI MALFUNCTION AT RAJESH S/S SW.NO.10789 (GLOWN). CABLE DAMAGED BY AEML TRANSMISSION CABLE LAYING GROUP ON WEH OPPO GOKULANAND HOTEL.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,INTEL CARPORT,26987,QUBE,34438,1)FAILED TO OPEN - MULTIPLE COMMAND QUBE S/S DMS SW.NO.34438 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KHARODI LINK ROAD NO.2,36317,ORLEM BLISS,42941,1)MARVE ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GANESH NAGAR MHADA REC-STN WENT OFFLINE AFTER TRIPPING. 3) HEAVY TRAFFIC AT SV ROAD.. 4) HEAVY TRAFFIC AT MITHACHOWKY SINGAL.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,MANI PADA NO.1,42737,UNIVERSITY CAMPUS NO.1,9893,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT OM TOWER S/S SW.NO.13447 (NOT GLOWN).,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE TWIN STAR S/S DMS SW.NO.35694 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE TWIN STAR S/S DMS SW.NO.35693 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON CST ROAD.. CABLE DAMAGED BY 220 KV AEML TRANSMISSION CABLE LAYING DEPT NEAR KANAKIA ZILLION GATE NO.1.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,11KV,HTCF SECTION,220 KV AAREY EHV STATION,39517,MAROL MAROSHI ROAD NO.3,16326,1) FPI MALFUNCTION AT MAROL MAROSHI ROAD NO.3 S/S SW.NO.16326 (GLOWN). 2)FAILED TO CLOSE NANDDHAM INDUSTRIAL ESTATE S/S DMS SW.NO.12117 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NANDDHAM INDUSTRIAL ESTATE S/S DMS SW.NO.12119 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
