Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI,25953,GEETANJALI NAGAR,36952,1)FAILED TO CLOSE DEVCHAND NAGAR S/S SW.NO.10197 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY AEML CABLE LAYING GROUP CONTRACTOR (DURGA DEVI ENERPRISES) NEAR RAJESH BAR & RESTAURENT ON STATION ROAD BHAYANDER WEST..,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND TAGORE NGR. REC-STN SW.NO.10570 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2) FPI MALFUNCTION AT KANNAMAWAR NGR 4 S/S SW.NO.29029 (NOT GLOWN). 3) HEAVY TRAFFIC ON ADI SHANKARACHARRYA MARG.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .TEST REPORT REQUIRED.SUPPLY RESTORED AT CONSUMER END.,,
,,,,,,,,HEAVY TRAFFIC AT BKC SIGNAL AND BKC CIRCLE..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R REQUIRED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE T.R RECEIVED AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE NOT TAKEN DUE TO UNAVAILABILITY OF CONSUMER REPRESENTATIVE.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR RECEIVED AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TRIPPED DUE TO HTC ABNORMILITY . TEST REPORT SUBMITED & SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRAFFIC ON SV ROAD NEAR SHANKAR LANE..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TR RECEIVED FROM CONSUMER AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON J B NAGAR ROAD ANDHERI KURLA ROAD & MAROL PIPELINE ROAD..,,
,,,,,,,,HEAVY TRAFFIC ON W.EXP HIGHWAY BKC SIGNAL AND BKC CIRCLE DUE TO VIP MOVEMENT AS SQUAD WAS COMING FROM VILEPARLE E.CONSUMER SIDE PROBLEM.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE ALSO DELAYED DUE TO ACCESS PROBLEM. AEML TEST CHARGE STOOD OK. TEST REPORT REQUIRED FROM CONSUMER..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE NOT TAKEN DUE TO UNVAILABILITY OF CONSUMER REPRESENTATIVE HT CONSUMER BREAKER MADE ON AFTER TEST REPORT SUBMITTED BY CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT GIVEN BY CONSUMER.TEST CHARGE TAKEN .STOOD OK AT 10:04. HTC SWITCH TRIPPED WHILE CONSUMER WAS TAKING LOAD. TEST REPORT REQUIRED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . WEAPON DEPOT 5508 BREAKER OPEN ENTRY APPEARED ON SCADA. SYSTEM NORMALIZE AFTER RECEIVING TEST REPORT FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . BTI APPEARED ON SCADA ALONG WITH AAREY DSS 14327 FEEDER TRIPPING. LOAD TAKEN AFTER CONSUMER SUBMITTED T.R.,FEEDER TRIPPING,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE SYSTEM NORMAILSED AFTER T.R SUBMITTED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR SUBMITTED AND SYSTEM NORMALISED.,,
,,,,,,,,OPERATION SQUAD BUSY IN SAKI DSS SW 3130 TRIPPING. TEST REPORT REQUIRED BY HT CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE STOOD OK TR SUBMITTED AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE NO COMPLAINT RECEIVED FROM CONSUMER PICK-UP IS APPEARED ON 11 KV TRAFO BREAKER SWITCH N0.7829 SQUAD SENT DIRECTLY TO CSS TR SUBMITTED AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . HTC TRIPPING APPEARED ON SCADA AT 22:11 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE SYSTEM NORMALIZED AFTER TEST REPORT SUBMITTED BY CONSUMER..,,
,,,,,,,,BREAKER NOT GETTING ON HEXAGON SUBSTATION. 2) SITE CONSTRAINTS IN HEXAGON SUBSTATION.,,
,,11KV,,,,,,OPERATION SQUAD WAS BUSY IN 11 KV FEEDER TRIPPING. HT CONSUMER MADE ON AFTER GIVING TEST REPORT BY CONSUMER..,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,11KV,,,,,,11 KV BUS FAULT OF KOHINOOR 20 MVA 2. UNDERTAKING SUBMITTED BY CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG LATE ARRIVAL ON SITE. RAIDONGRI 100% SUPPLY RESTORED ON LT BACKFEEDING AT 00:05 HRS.,,
,,,,,,,,HEAVY TRAFFIC AT ANDHERI GHATKOPAR LINK RD & OPERATION SQUAD FIRST ON THE WAY KURLA BUS DEPOT AS KURLA BUS DEPOT COMPLAINTS ARE ALSO THERE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . TEST CHARGE DELAYED DUE TO THOROUGH INSPECTION DONE OF DT..,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON ANDHRI - GHATKOPAR LINK ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT CSS DUE TO EXCAVATION IN NEARBY AREA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1.) HEAVY TRAFFIC IN SANTACRUZ AREA 2.) FITTER GANG WAS AT BANDRA DSS AND TRANSPORT WAS NOT AVAILABLE AS WEST OPERATION SQUAD WAS BUSY IN ISOLATION AND RESTORATION OF BANDRA TRIPPING OF BANDRA DSS SW 41900..,,
,,,,,,,,TIME TAKEN BY FITTER TEAM TIO REACH AT SITE FOR OFS REPLACEMENT AND CLEANING OF ID BOX ...,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN AND ACCESS PROBLEM.BTI APPEARED ON SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) CHEMBUR OPERATION SQUAD BUSY IN ISOLATION AND RESTORATION OF SHIVAJI NAGAR FEEDER 25891. 2) FITTER GANG REACHED LATE ON SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,CONSUMER SIDE BREAKER NOT GETTING OFF..,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,LT SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HIRANANDANI DSS WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,HTCF SECTION,BHATIA ENGG.,9768,WELL WORTH 1,11883,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1) TRIPPING AT MIDC R/S (20MVA-1 POWER TRANSFORMER).,,
,,990KV,,,,,,,,
,,990KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) ACCESS PROBLEM AT BANDREKAR WADI NO.2 S/S SWITCHGEAR HEIGHT IS HIGH AND UNABLE TO OPERATE IT PROPERLY. 2) ISOLATION CARRIED OUT BY WALKING AT BANDREKARWADI NO 1 AND BANDREKARWADI NO 2 SUBSTATION.,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT KIMATRAM S/S. 2)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02592 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAKI VIHAR COMPLEX S/S SW.NO.42181 FAILED TO OPERATE FROM SCADA. CHIBBER HOUSE 100% SUPPLY RESTORED ON DG SET AT 15:00 HRS. 4) MOISTURE IN 11 KV SWGR DT ID BOX. OPERATION SQUAD REPORTED AT 12:09 HRS. CHIBBER HOUSE 100% SUPPLY RESTORED ON DG SET AT 15:00 HRS.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,FORTH RD,2686,JAY VIJAY,31797,1) HEAVY TRAFFIC ON GHATKOPAR STATION ROAD LBS ROAD AND KAMANI JUNCTION . 2)FAILED TO OPEN C.G.STAFF CLY S/S DMS SW.NO.13837 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE C.G.STAFF CLY S/S DMS SW.NO.13839 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,1)FOUR BUNGLOW ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC ON LINK RD. 3) HEAVY RAIN IN ANDHERI (W) AREA. FOUR BUNGLOW ROAD NO.1 50% SUPPLY RESTORED ON LT BACKFEEDING AT 19:00 HRS. FOUR BUNGLOW ROAD NO.1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:30 HRS. FEEDER TRIPPED DUE TO DT (SW NO:16402) ABNORMALITY AT FOUR BUNGLOW RD NO.1 CSS..,,
,,11KV,,MAHARAJA TOWER,26781,GAURAV EMPIRE,25522,1)FAILED TO OPEN MAHARAJA TOWER S/S DMS SW.NO.26781 FAILED TO OPERATE FROM SCADA. 2). LACCHIRAM PLAZA SW. 18261 NOT OPERATED BECAUSE CSS WAS UNDER LOTO.,,
,,11KV,,,,,,,,
,,11KV,,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,1)FAILED TO OPEN JUHU SOUTH (INDOOR) S/S DMS SW.NO.00275 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.00274 (NOT GLOWN).,,
,,11KV,,KAJUPADA 2,9175,KAMANI ENGG,9130,1) ACCESS PROBLEM AT KAJUPADA 3 S/S GANPATI TENT INFRONT OF CSS . 2) ACCESS PROBLEM AT KAMANI ENGG S/S CSS SITE IS UNDER CONSTUCTION . 3) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.15970 (GLOWN).,,
,,11KV,,,,,,,,
,XLPE,11KV,,,,,,1) FPI MALFUNCTION AT LEELA BUSINESS PARK S/S SW.NO.25961 (GLOWN). 2) FPI MALFUNCTION AT LEELA BUSINESS PARK S/S SW.NO.25961 (GLOWN). 3)KADAM WADI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. LEELA BUSINESS PARK 50% SUPPLY RESTORED ON LT BACKFEEDING AT 09:15 HRS. LEELA BUSINESS PARK 100% SUPPLY RESTORED ON DG SET AT 11:34 HRS.,,
,,11KV,,MAGATHANE SOUTH,17589,DHIRAJ UPVAN NO 2,28650,1)FAILED TO OPEN DHIRAJ ENCLAVE S/S SW.NO.40623 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,KURLA 2,250,MASRANI LANE 1,11726,1) KURLA 11 KV CIRCUIT BREAKER NO. 110 FAILED TO MADE ON FROM SCADA 2) KURLA 11 KV CIRCUIT BREAKER NO.110 FAILED TO OPERATE ELECTRICALLY BY SQUAD SO ISOLATION DIVERTED ON KURLA 11 KV FEEDER NO.28195 3) FPI MALFUNCTION AT KURLA NO.2 CSS SW NO.250 (NOT GLOWN).,,
,,11KV,,,,,,,,
,,11KV,,PAHADI NO.2,6254,PAHADI NO.1,26134,,,
,,11KV,,RUSHAB PLAZA,30736,PLEASANT PARK NO 1,17019,1)VINAYAK TOWER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN PATEL ESTATE S/S SW.NO.28410 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND KASHMIRA ROAD EAST S/S DMS SW.NO.07742 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND KASHMIRA ROAD EAST S/S DMS SW.NO.07740 FAILED TO OPERATE FROM SCADA. 5) ACCESS PROBLEM AT KASHMIRA ROAD EAST S/S WATCHMEN NOT AVILABLE TO OPEN THE CSS PREMISES GATE .,,
,,11KV,,JUHU SANDS,4070,SILVER BEACH,13911,1)FAILED TO CLOSE AMIT APARTMENT S/S SW.NO.13919 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,WELINGTON BUSINESS PARK,32931,MGM,32758,1)FAILED TO OPEN MAROL SOUTH NO.3 S/S DMS SW.NO.09935 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON KURLA- ANDHERI ROAD. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE SQUAD WAS BUSY AT HUL R/S TO ATTEND OLTC ABNORMALITY.,,
,,11KV,,VIDIOCON TOWER,15925,ANDHERI WADAR SOCIETY,32690,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT AMERSEY ROAD S/S. 2) FPI MALFUNCTION AT ANDHERI EXCHANGE S/S SW.NO.14453 (NOT GLOWN). 3)ANDHERI EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,,,,,,,BREAKER MECHANISM PROBLEM . BASANT VIKAS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:40 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,1)CHINCHAVLI WEST NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BOMBAY TALKIES (NEW) S/S. 33 KV ID BOX FAULTY AT TRANFORMER END.,,
,,220KV,,AAREY 220 KV RECEIVING STATION,14328,LARSEN & TOUBRO,31228,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)DINDOSHI REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE HEAVEN KORES NO.1 S/S DMS SW.NO.36189 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)MANIYAR DYE S/S DMS SW.NO.02897 SWITCH MECHANISM PROBLEM. TRAFO BREAKER TRIPPED DUE TO SAKI DSS SW 3124 FAILED TO OPEN DURING FAULT..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN POISAR REC-STN SW.NO.14428 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT GAODEVI ROAD NO.1 S/S. 3) DMS OFFLINE AT SAROVA TOWER D S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) TRIPPED AT SIDHARTH NAGAR RECEIVING STATION S/S SW.NO.25023. 2) HTC TRIPPED AT CORPORATE PARK NO 2 S/S SW.NO.31306. 3)FAILED TO OPEN - MULTIPLE COMMAND KANNAMWAR NGR(E) 3 S/S SW.NO.10395 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KANNAMWAR NGR(E) 3 S/S SW.NO.30790 FAILED TO OPERATE FROM SCADA. 5) LOADING CONSTRAINT DUE 120 SQMM CABLE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND SONAPUR LANE 1 S/S DMS SW.NO.07380 FAILED TO OPERATE FROM SCADA. 2)KURLA HSG.CLY 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. SUSPECTED BUS FAULTY.,,
,,,,,,,,1) FAILED TO CLOSE SONAPUR LANE CSS SWITCH NUMBER 7380 FAILED TO OPERATE ON SCADA 2) FAILED TO CLASOSE BOMBAY POTTERIES SWITCH NUMBER 116 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,1)FAILED TO CLOSE AAREY 220 KV RECEIVING STATION S/S SW.NO.14326 FAILED TO OPERATE FROM SCADA.,,
,,220KV,,,,,,1)FAILED TO CLOSE HINDUSTAN UNILEVER REC-STN SW.NO.33184 FAILED TO OPERATE FROM SCADA.,,
,,220KV,,,,,,1)FAILED TO CLOSE J. B. NAGAR RECEIVING STATION S/S SW.NO.39024 FAILED TO OPERATE FROM SCADA.,,
,,220KV,,,,,,1)FAILED TO CLOSE SAHAR PLAZA REC-STN SW.NO.33205 FAILED TO OPERATE FROM SCADA.,,
,,220KV,,,,,,1)FAILED TO CLOSE SEEPZ REC-STN SW.NO.33003 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,1) DMS OFFLINE AT GHATKOPAR HSG CLY 3 S/S. DUE TO BUS TRIPPING AT 220 KV AAREY EHV R/S.,,
,,,,,,,,1) DMS OFFLINE AT MEHTA IND EST S/S. 2) DMS OFFLINE AT MOTI NAGAR S/S. BREAKER GOT OPENED AT TRANSMISSION END DUE TO MALFUNCTION OPERATION.,,
,,220KV,,,,,,1)FAILED TO OPEN HCC REC-STN SW.NO.31277 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT POWAI TELEPHONE EXCH S/S. DUE TO BUS TRIPPING AT 220 KV AAREY EHV R/S.,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY AT ISOLATING SWAMI SAMARTH NAGAR FEEDER TRIPPING NO FAULT AFTER TESTING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KAMGAR NGR 1,4814,KURLA CREEK 4,4644,1)KAMGAR NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KAMGAR NGR 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)KURLA CREEK 5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)FAILED TO OPEN NEHRU NGR 1 S/S DMS SW.NO.07022 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN NEHRU NGR AMRAPALI S/S DMS SW.NO.37007 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT CORPORATE PARK NO 2 S/S. 2)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04370 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1) DMS OFFLINE AT GODREJ TREES NO.1 S/S. NO FAULT AFTER TESTING SYSTEM NORMALIZED.,,
,,,,,,,,1) DMS OFFLINE AT SAFALE VILLAGE NO 2 S/S.,,
,,,,,,,,1) FPI MALFUNCTION AT CHEETA CAMP 1 S/S SW.NO.11008 (GLOWN).,,
,,,,,,,,1) FPI MALFUNCTION AT LOKHANDWALA KIOSK S/S SW.NO.34008 (GLOWN).,,
,,,,,,,,1) FPI MALFUNCTION AT T.MANEKLAL S/S SW.NO.00559 (NOT GLOWN). NO FAULT AFTER TESTING.,,
,,,,,,,,1)ALI BAUG S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT KESHAV SHRISTI S/S SW.NO.14406 (GLOWN). 3)FAILED TO OPEN UTTAN KUMBHARWADA S/S DMS SW.NO.41254 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)FAILED TO OPEN AIR MARVE S/S DMS SW.NO.26780 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE MALVANI S/S DMS SW.NO.02161 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON A)MITH CHOWKY B)MARVE ROAD. TRIPPEED DUE TO HT CONSUMER SIDE ABNORMALITY (AIR MARVE).,,
,,,,,,,,1)FAILED TO OPEN RAHUL S/S SW.NO.28589 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)RASHTRIYA METAL S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN MODAK RUBBER S/S DMS SW.NO.15172 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)SONA SWEET HOME S/S DMS SW.NO.16495 SWITCH MECHANISM PROBLEM.,,
,,,,,,,,1) DMS WENT OLLINE AFTER GIVING COMMOND AT SAFALE VILLAGE NO 2 S/S 2) SAFALE VILLAGE NO 2 S/S LATE OPERATED FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE DINDOSHI VASAHAT SOUTH S/S DMS SW.NO.14103 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER ISOLATION.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN BORIVALI CLUB S/S SW.NO.36981 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE IC COLONY NO 1 S/S SW.NO.7293 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SHANTIVAN NO 2 S/S SW.NO.19330 (GLOWN). 4)OPERATION SQUAD WAS BUSY ATTENDING CAPACITOR ABNORNILITY AT DEVIDAS LANE R/S SW NO 35419..,,
,,,,,,,,1) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.12 S/S PANDAL MOUNTED IN FRONT OF CSS DOOR. 2) HEAVY RAIN IN KURLA- CHANDIVALI AREA. NO FAULT AFTER TESTING.,,
,,,,,,,,1) ACCESS PROBLEM AT DEVIDOL S/S SUBSTATION SHUTTER WAS UNABLE TO OPEN BY SQUAD. 2) ACCESS PROBLEM AT K P SANGHVI S/S ACCESS ISSUE FOR ENTRY IN SEEPZ INDUSTRIAL AREA. 3) DMS OFFLINE AT K P SANGHVI S/S.,,
,,,,R.N.A.PARK,14796,DINSHAW 1,25184,1) ACCESS PROBLEM AT R.N.A.PARK S/S DUE TO GANESH FESTIVAL PANDAL AT THE ENTRY OF CSS ISOLATION CARRIED OUT ON FEET.. (SECTION BETWEEN R.N.A.PARK S/S SWITCH:14796 TO DINSHAW 1 S/S SWITCH:25184.).,,
,,,,,,,,1) DMS OFFLINE AT MAROL SOUTH NO.3 S/S. 2)SQUAD WAS BUSY AT MAJAS (W) SUBSTATION LT BACKFEEDING NORMALIZATION.,,
,,,,,,,,1) DMS OFFLINE AT MASACHA PADA EAST S/S. 2)FAILED TO OPEN - MULTIPLE COMMAND GREEN WOOD S/S SW.NO.17148 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND GREEN WOOD S/S SW.NO.17147 FAILED TO OPERATE FROM SCADA. 4) HEAVY RAIN ON KASHIMIRA AREA. 5) POKAR COMPLEX CSS ADDRESS NOT LOCATED BY SQUAD. NO FAULT AFTER TESTING. HEAVY MOISTURE IN ID BOX AT MASACHA PADA CSS.,,
,,,,,,,,1) DMS OFFLINE AT SATRA SIGNATURE S/S. 2) DMS OFFLINE AT JUHU SCHEME NO.6 S/S. 3) DMS OFFLINE AT KAMLA HUB S/S. 4) DMS OFFLINE AT JUHU SAMATA NAGAR S/S. 5) DMS OFFLINE AT J V P D SHOPPING S/S. 6) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11486 (NOT GLOWN). 7) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). DMS USED FOR RESTORATION. ISOLATION & RESTORATION DELAYED DUE TO 1) DMS OFFLINE AT SATRA SIGNATURE S/S. 2) DMS OFFLINE AT JUHU SCHEME NO.6 S/S. 3) DMS OFFLINE AT KAMLA HUB S/S. 4) DMS OFFLINE AT JUHU SAMATA NAGAR S/S. 5) DMS OFFLINE AT J V P D SHOPPING S/S. 6) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11486 (NOT GLOWN). 7) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN)..,,
,,,,,,,,1)AAREY NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. NO FAULT FOUND AFTER TESTING.,,
,,,,,,,,1)FAILED TO CLOSE - MULTIPLE COMMAND SAMARPAN S/S DMS SW.NO.38865 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND SAMARPAN S/S DMS SW.NO.13238 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE - MULTIPLE COMMAND CHIRAG NAGAR TIVON PARK S/S SW.NO.41796 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,1)KURLA REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN KURLA NORTH 3 S/S DMS SW.NO.06463 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.36176 (NOT GLOWN). 4) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.15968 (NOT GLOWN). 5) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.15970 (NOT GLOWN). 6) FPI MALFUNCTION AT KAJUPADA 4 S/S SW.NO.36178 (NOT GLOWN). 7) RELAY VALUES APPEARED ON SCADA CONSOLE AFTER KURLA DSS CAME ONLINE AT 01:46..,,
,,,,,,,,1)M I D C NO.4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. NO FAULT AFTER TESTING.,,
,,,,,,,,1) MULTIPLE TRIPPING AT AAREY DSS SW.NO.14626 & SAKI DSS 3110 AT THE SAME TIME ISOLATION DONE AFTER INSPECTION OF AAREY DSS BREAKERS 2) SANGEET PLAZA NO.2 CSS WAS OFFLINE 3) MAROL FIRE BRIGADE CSS WENT OFFINE AFTER AFTER OPERATION 4) SECURITY PERSON WAS NOT PRESENT AT SANGEET PLAZA NO.2 CSS 5) SWITCH POSTION CONFIRMATION TOOK TIME AT STEEL MADE CSS AS OPERATION SQUAD COULD NOT FIND THE ACTUAL SWITCHES OF CSS WHICH ARE PRESENT ACTUALLY IN SLD & ALSO IN THE SWITCHGEAR ON SITE .HENCE ISOLATION AT STEEL MADE CSS WAS DONE AFTER REACHING OF ANOTHER SQUAD & SWITCH CONFIRMATION 6) LOCATION OF SANGEET PLAZA NO.2 CSS WAS NOT FOUND BY ANOTHER SQUAD OPERATION SQUAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,BLUE OASIS,34872,BUNDER PAKHADI GANESHKRIPA,39065,1)GAURAV GARDEN NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)GAURAV GARDEN NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. (SECTION BETWEEN BLUE OASIS S/S SWITCH:34872 TO BUNDER PAKHADI GANESHKRIPA S/S SWITCH:39065.).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS ISSUE AT B D & P HOTEL CSS (SECURITY CHECK).,,
,,,,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE NAGARDAS ROAD NO.1 S/S SW.NO.430 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GUNDAVLI NO.1 S/S SW.NO.4733 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHUNABHATTI RD,12405,VASANTDADA PATIL PRATISHTHAN,39294,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVERARD,16161,VASANTDADA PATIL PRATISHTHAN,39293,1)FAILED TO OPEN EVERARD S/S DMS SW.NO.16161 FAILED TO OPERATE FROM SCADA. 50% SUPPLY RESTORED ON CONSUMER DG AT 19:30 HRS . 65% SUPPLY RESTORED ON PRIVATE DG AT 00:45 HRS. 100% SUPPLY RESTORED ON PRIVATE DG AT 03:00 HRS .RESTORATION ON DG DELAYED DUE TO 1) DURING CONNECTION OF 1ST DG DG FOUND FAULTY AT 22:30 HRS . 2) LTCF DEVELOPED AFTER CONNECTION OF 2ND DG HENCE DG CONNECTED AT OTHER PILLAR ON ANOTHER LOCATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SW NO.6014 AT LOKMANYA TILAKNAGAR CSS NOT GETTING ON (SWGR MECHANISM ISSUE FITTER GANG ARRANGED TO MAKE ON).1) DMS OFFLINE AT LOKMANYA TILAKNAGAR CSS..,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT BASANT VIKAS CSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1.) OSHIWARA NO.2 WENT OFFLINE AFTER TRIPPING. 2.) ACCESS PROBLEM AT OSHIWARA NO.2 CSS DUE TO DEBRIS KEPT OUTSIDE CSS DOOR..,,
,,,,,,,,,,
,,,,,,,,CONSUMER REPRESENTATIVE NOT AVIALABLE ON SITE.,,
,,11KV,,,,,,1) ACCESS ISSUE AT POLYTEX CSS AS WATCHMAN IS ABSENT. GOT ACCESS AFTER 5 MINS.2) OPERATION SQUADS (TILAK NAGAR AND KURLA) WERE BUSY TO RESTORE 11 KV BUS FAULT OF KOHINOOR 20 MVA 2 DURING THIS EVENT.,,
,,,,,,,,SAHAR PLAZA DSS SW 32635 CLOSED AFTER MULTIPLE COMMANDS..,,
,,,,,,,,1) DMS OFFLINE AT MARVE CSS. 2) SECTION CHARGED AFTER O/H LINE INSPECTION..,,
,,,,,,,,DMS NOT OPRATED AT SAFALE VILLAGE . NAIDU HOUSE AND GORAI KIOSK WENT OFFLINE..,WENT OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)DMS SW.NO. 11208 11210 & 11211 FAILED TO OPEN FROM SCADA AT TATA BURROUGH CSS 2)DMS SW.NO.41352 41353 41354 FAILED TO OPEN FROM SCADA AT TEST HOUSE CSS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT AAREY NO.2 SUBSTATION 2) DMS OFFLINE AT AAREY UNIT NO.29 & AAREY UNIT NO.30 SUBSTATION.,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)VASTALATAI NAIK NGR NO 1 CSS SW NO 15737 FAILED TO OPEN FROM SCADA 2)VASTALATAI NAIK NGR NO 1 CSS SW NO 15737 FAILED TO CLOSE FROM SCADA 3)HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY NEAR KURLA SIGNAL. 4) FPI MALFUNCTION AT SAHAKAR NGR CSS SW.NO.18137 ( NOT GLOWN),,
,,,,,,,,QUERESHI NAGAR KABRISTAN CSS DMS OFFLINE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TEST CHARGE TAKEN AFTER HTM PERSON ARRIVED ON SITE TO AVOID INTURPTION TO IMPORTANT CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY ON OTHER SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,MULTIPLE 11 KV CABLE FAULT.. OPERATION SQUAED SENT DIRECTLY AND REPORTED AT 16:05 HRS.,,
,,33KV,,,,,,1) OPERATION SQUAD BUSY IN 33 KV LINE OUTAGE OPERATION AT CHUNABHATTI DSS..,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) LTB GETS SLIPPED AFTER TURN ON DUE TO ITS MECHANISM ISSUE. TURN ON AFTER FITTER REACHED ON SITE. 2) OPERATION SQUAD WAS FIRST AT JUHU AREA FOR DMS TESTING.,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY ON ANOTHER HTCF ISOLATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)HEAVY TRAFFIC ON W E HIGHWAY & MARATHA COLONY SIGNAL 2)OPERATION SQUAD MOVED FROM MMRDA R/S (MORNING REPORTING LOCATION).800 A SDF MCCB TRIPPED. TEST CHARGE STOOD OK..,,
,,11KV,,,,,,1)OPERATION SQUAD WAS BUSY IN ISOLATION OF SWAN MILL 11KV FDR 34557 2)HEAVY TRAFFIC ON LBS ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN AND TRAFFIC ON WESTERN EXPRESS HIGHWAY ROAD..,,
,,,,,,,,,,
,,,,,,,,HEAVY RAIN AND TRAFFIC ON LINK ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MADE ON AFTER BYPASSING THE LT BREAKER RELAY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON-AVAILABILITY OF FUSEMAN ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,MISCOMMUNICATION BETWEEN OPERATION SQUAD AND FUSEMAN..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT KANDAVALI SHANTILAL MODI ROAD ..,SUPPLY RESTORATION DELAYED DUE TO HEAVY TRAFFIC AT KANDAVALI SHANTILAL MODI ROAD,
,,,,,,,,TRAFFIC AT ORLEM MITHCHOWKY ROAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN NOT AVAILABLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DEBRIS KEPT IN FRONT OF CSS DOOR OPENING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD BUSY AT SHIVAJI NGR DSS SW 26762 TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER NOT GETTING ON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS FIRST ON FIRE COMPLAINT AT KAMRAJ NAGAR CSS..,,
,,,,,,,,LTB MECHANISM ISSUE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MADE ON AFTER BYPASSING THE LT BREAKER RELAY.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB MADE ON AFTER CHANGING RELAY SETTINGS IN CORDINATION WITH SQUAD AND HTM PERSON..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)BREAKER SWITCH MECHANISM PROBLEM.2) OPERATION SQUAD WAS BUSY IN 11 KV FEEDER TRIPPING OF MMRDA DSS SW.NO. 35593.SO HTM PERSON WAS ARRANGED FOR ISOLATION..,,
,,,,,,,,,,
,,,,,,,,1) SQUAD WAS BUSY IN DOING LOTO AT AIR MARVE AND ROUTE INSPECTION OF FAULT AIR MARVE TO MALVANI MHADA NO 3 2)HEAVY TRAFFIC BETWEEN MITH CHOWKY ROAD TO MARVE ROAD DUE TO THIS SQUAD WAS FORCED TO WALK ON FOOT.,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE KAJUWADI S/S DMS SW.NO.26677 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT DOR OLIVER S/S. 3)FAILED TO CLOSE HINDUSTAN UNILEVER REC-STN SW.NO.35565 FAILED TO OPERATE FROM SCADA. ID BOX OF HTC SW:1082 FAULTY.HTC SUPPLY RESTORED ON ANOTHER FEED ID REPAIRED AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,11KV,,,,,,1)SHASTRI NAGAR NO.6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NOBLE HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)RED ROSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)SHASTRI NAGAR NO.6 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)RUNWAL ELEGANTE NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)FAILED TO CLOSE AMBIVLI REC-STN SW.NO.28696 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. SHASTRI NAGAR NO.6 100% SUPPLY RESTORED ON LT BACKFEEDING AT 13:50 HRS. SHASTRI NAGAR NO.6 100% AT 13:50 HRS. ISOLATION & RESTORATION DELAYED DUE TO 6) 11 KV SECTION BETWEEN LAXMI INDS NO. 3 TO KUBER COMPLEX VIA AMBIVALI DSS 28696 WAS DEAD UNDER OUTAGE. SUPPLY RESTORED AFTER SECTION TAKEN IN SERVICE. 7) DMS SWITCH POSITION SHOWN WRONG AT SWITCH NO 14973 OF CLIFTON APARTMENT CSS..,,
,XLPE,11KV,,,,,,1) OPERATION SQUAD BUSY IN FAULT NORMALISATION. ALL S/R AT 17:01 HRS AFTER LT XLPE CABLE CHANGE AND LT BREAKER BYPASSED..,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,11KV,,GORAI KIOSK,9164,GORAI VILLAGE NO 2,14361,,,
,,,,,,,,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,1) FAILED TO OPEN MANORI VILLAGE NO 1 S/S SWITCH:13699 2) FAILED TO OPEN OMWADI CSS SW 18994.,,
,,,,,,,,,,
,,11KV,,,,,,,FAILED TO OPEN,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AS FOREST AREA,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM ISSUE TEST CHARGE STOOD OK..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,WENT OFFLINE,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)MONITORING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)AGARWAL IND EST S/S (DMS) WENT OFFLINE AFTER TRIPPING. FEEDER TRIPPED DUE TO RELAY FAULTY AT MIRA R/S SW:18646..,,
,,11KV,,,,,,,FAILED TO OPEN,
,,11KV,,,,,,,FAILED TO OPEN,
,,11KV,,,,,,,FAILED TO OPEN,
,,11KV,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT MMRDA OFFICE S/S. TRAFOBREAKER TRIPPED..,,
,,11KV,,,,,,1)FAILED TO CLOSE SWAMI SAMARTH NAGAR NO.2 S/S DMS SW.NO.09526 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KENWOOD APARTMENT S/S DMS SW.NO.07077 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE M H A D A NO.1 S/S SW.NO.40947 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT DATTANI COMPLEX NO.1 S/S. 5) DMS OFFLINE AT BADRINATH TOWER S/S. 6) DMS OFFLINE AT UNANI MEDICAL COLLEGE S/S. 7) DMS OFFLINE AT SAI DEVALAYA S/S. SUSPECTED ID BOX FAILURE OF TRAFO SW: 19089 RESTORATION DELAYED DUE TO 11 KV SECTION DEAD BETWEEN 1.YARI RD TO HARMANDIR SING RD 2. SAI DEWALAYA TO GULMOHAR GARDEN.,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT RESHAM S/S. 2) DMS OFFLINE AT M H A D A NO.1 S/S.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.02587 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,LT BREAKER WAS NOT GETTING ON. L&T VENDOR WAS ARRANGED AND LT BREAKER MADE ON LATER.SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON LINK ROAD. 2) EXCAVATION BY MCGM ON MALKUM BAUG ROAD HENCE NARROW PASSAGE FOR VEHICLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM NOT GETTING ON.. 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:05 HRS. TEST CHARGE STOOD AFTER ATTENDING LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,1) HEAVY TRAFFIC ON PL LOKHANDE MARG. 2) CHEMBUR OPERATION SQUAD BUSY AT LALLUBHAI AMICHAND CSS FOR DT TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON-AVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB MECHANISM.NO ABNORMALITY FOUND. TEST CHARGE STOOD OK. S/R.,,
,,,,,,,,1) OPERATION SQUAD VEHICLE BREAKDOWN 2) 10 WAY LT BREAKER DOOR WAS NOT OPENING. NO ABNORMALITY FOUND UI..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC 2) FUSE MAN NOT AVAILABLE ON SITE FUSE REMOVED BY OPERATION SQUAD 3)LTP IS IN GROUND FLOOR AND SITCHGEAR IS IN FIRST FLOOR SO TIME REQUIRED TO REACH LTP.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON S.V ROAD TEST CHARGE STOOD OK ON NO LOAD AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,OPERATION REACHING LATE DUE TO TRAFFIC ON MARVE ROAD JUNCTION. RELAY BYPASSED AND SYSTEM NORMALISED..,,
,,,,,,,,ACCESS PROBLEM AT . MANORAMA APARTMENT 100% SUPPLY RESTORED ON LT BACKFEEDING AT 06:50 HRS. INFORMED BY CMS VENDOR AT 06:06 HRS OPERATION SQUAD REPORTED AT 06:35 HRS TEST CHARGE NOT TAKEN AS LOUD SOUND OBSERVED BY NEIGHBOURING CONSUMER HTM PERSON ARRANGED B/F.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD REACHED THE SUBSTATION BY WALKING 15 MIN DUE TO VEHICLE ACCESS PROBLEM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD REACHED THE SUBSTATION BY WALKING 10 MIN DUE TO VEHICLE ACCESS PROBLEM.,,
,,,,,,,,1)HEAVY TRAFFIC AT LBS ROAD AND SERVICE ROAD 2)CSS AWAY FROM THE ROAD SO 8 TO 10 MINUTES WALK TO REACH CSS.3) ALL SUPPLY RESTORED AFTER MOG RELAY BYPASSED..,,
,,,,,,,,BREAKER NOT GETTING ON . BHARAT CINEMA 20% SUPPLY RESTORED ON LT BACKFEEDING AT 05:25 HRS. BHARAT CINEMA 35% SUPPLY RESTORED ON LT BACKFEEDING AT 05:50 HRS. U.I. 100% SUPPLY RESTORED AFTER ATTENDING BREAKER MECHANISM.,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . RESTORATION DELAYED DUE TO 1)HEAVY TRAFFIC ON ANDHERI KURLA ROAD INFRONT OF KURLA DSS.,,
,,,,,,,,KURLA AND TILAK NGR OPERATION SQUAD IN TAGORE NGR AREA FOR NORMALISATION OF TAGORE NGR DSS 10 MVA 2 BUS FAULT.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . MORVA VILLAGE 50% SUPPLY RESTORED ON LT BACKFEEDING AT 19:15 HRS. MORVA VILLAGE 90% SUPPLY RESTORED ON LT BACKFEEDING AT 19:30 HRS. MORVA VILLAGE 100% SUPPLY RESTORED ON LT BACKFEEDING AT 19:40 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT GOPAL KUNJ CSS,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD WAS BUSY IN 11KV FEEDER ISOALATION & RESTORATION OF BHAYANDER DSS SW 15780.DMS ENTRY APPEARED ON SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY PUMP,6729,AAREY GANESH NAGAR,15640,1) FPI MALFUNCTION AT AAREY GANESH NAGAR S/S SW.NO.15642 (GLOWN). 2) DMS OFFLINE AT AAREY PUMP S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY UNIT NO.19,15691,AAREY GARDEN KIOSK,16981,1) FPI MALFUNCTION AT AAREY GARDEN KIOSK S/S SW.NO.16982 (GLOWN). 2) FEEDER TRIPPING AT M.I.D.C. REC-STN SW.NO.17805. 3) RESTORATION DONE AFTER NORMALISING OUTAGE OPERATION.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MODERN BAKERY,2808,AAREY PUMP KIOSK,38677,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY GARDEN KIOSK,16982,AAREY PUMP,6727,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AAREY PUMP S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON JVLR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,READY MIX CONCRETE PLANT,19747,AMARTARA 2,38580,1)AMARTARA 2 S/S SW.NO.38576 SWITCH MECHANISM PROBLEM. 2) FPI MALFUNCTION AT AMARTARA 2 S/S SW.NO.38580 (NOT GLOWN). 3) DMS OFFLINE AT READY MIX CONCRETE PLANT S/S. 4) DMS OFFLINE AT TUNGVE CENTRAL S/S. 5) DMS OFFLINE AT ICC S/S. 6) DMS OFFLINE AT FILE FACTORY S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MAROL MAROSHI ROAD NO.3,16327,MAROL POLICE TRAINING CAMP,28177,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KANAKIA RAINFOREST NO.1,39212,MAROL REC-STN SWITCH:03725 VIA MAROL NORTH NO.4,37532,1) FPI NOT INSTALLED AT MAROL NORTH NO.4 S/S (SW. NO. 16049 & 37532).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL NORTH NO.4,16049,BHAWANI NAGAR NO.2,13219,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAROL NORTH NO.4,16049,BHAWANI NAGAR NO.2,13219,1) HEAVY TRAFFICE ON MILITARY RD.. 2) RESTORATION DONE AFTER 11 KV DEAD SECTION ( MOUNT VIEW S/S TO BHAVANI NGR. NO. 3 S/S ) TAKEN INTO SERVICE.3) FPI NOT INSTALLED AT MAROL NORTH NO.4 S/S (SW. NO. 16049 & 37532)..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S E E P Z NO.2,31166,KAMALISTAN,11167,1)JOGESHWARI SPORTS CLUB S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT S E E P Z NO.2 S/S SW.NO.31166 (NOT GLOWN). 3) TIME TAKEN TO ENTER INTO SEEPZ PREMISES. 4) HEAVY TRAFFIC IN SEEPZ AREA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,220KV AAREY REC-STN SWITCH:220AAR34 TO MEGHAWADI REC-STN SWITCH:33036. ISOLATION & RESTORATION DELAYED DUE TO 1)FAILED TO CLOSE GANESH NAGAR NO.2 S/S SW.NO.14321 FAILED TO OPERATE FROM SCADA. ARENA SPACES 100% SUPPLY RESTORED ON DG SET AT 19:05 HRS. ARENA SPACES 100% SUPPLY RESTORED ON DG SET AT 19:05 HRS. BROOKE HEAVEN 100% SUPPLY RESTORED ON DG SET AT 19:50 HRS. LOADING CONSTRAINT DUE TO MULTIPLE FAULT IN MEGHAWADI AREA (1)33 KV HTCF SECTION BETWEEN 220KV AAREY REC-STN SWITCH:220AAR74 TO MEGHAWADI REC-STN SWITCH:33037 (2) 22 KV HTCF SECTION BETWEEN TATA S SAKI REC-STN SWITCH:T22SAK28 TO M.I.D.C. REC-STN SWITCH:33061 (3) 11 KV HTCF SECTION BETWEEN M.I.D.C. REC-STN SWITCH:17803 TO AHURA CENTRE S/S SWITCH:15752 (4) 11 KV HTCF SECTION BETWEEN CHAKALA REC-STN SWITCH:11923 TO SAUBHAGYA ESTATE S/S SWITCH:36847 (5) 11 KV HTCF SECTION BETWEEN AAREY REC-STN SWITCH:07821 TO SIDDHI VINAYAK S/S SWITCH:10912 (6) 11 KV HTCF SECTION BETWEEN DHIRAJ APARTMENT,36134,AKRUTI KAILASH,29354,1)FAILED TO CLOSE GANESH NAGAR NO.2 S/S SW.NO.14321 FAILED TO OPERATE FROM SCADA. ARENA SPACES 100% SUPPLY RESTORED ON DG SET AT 19:05 HRS. ARENA SPACES 100% SUPPLY RESTORED ON DG SET AT 19:05 HRS. BROOKE HEAVEN 100% SUPPLY RESTORED ON DG SET AT 19:50 HRS. LOADING CONSTRAINT DUE TO MULTIPLE FAULT IN MEGHAWADI AREA (1)33 KV HTCF SECTION BETWEEN 220KV AAREY REC-STN SWITCH:220AAR74 TO MEGHAWADI REC-STN SWITCH:33037 (2) 22 KV HTCF SECTION BETWEEN TATA S SAKI REC-STN SWITCH:T22SAK28 TO M.I.D.C. REC-STN SWITCH:33061 (3) 11 KV HTCF SECTION BETWEEN M.I.D.C. REC-STN SWITCH:17803 TO AHURA CENTRE S/S SWITCH:15752 (4) 11 KV HTCF SECTION BETWEEN CHAKALA REC-STN SWITCH:11923 TO SAUBHAGYA ESTATE S/S SWITCH:36847 (5) 11 KV HTCF SECTION BETWEEN AAREY REC-STN SWITCH:07821 TO SIDDHI VINAYAK S/S SWITCH:10912 (6) 11 KV HTCF SECTION BETWEEN DHIRAJ APARTMENT S/S SWITCH:36134 TO AKRUTI KAILASH S/S SWITCH:29354.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
