Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SHREENATH INDUSTRIES S/S SW.NO.09900 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE GANESH NAGAR NO.2 S/S SW.NO.14322 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,PT TRIPPING AT NATWAR PAREKH REC-STN:10 MVA-1.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHHEDA NAGAR REC-STN SW.NO.33070 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT VIKHROLI BUS DEPOT EAST S/S. 3) DMS OFFLINE AT SUDHA PARK S/S. 4) DMS OFFLINE AT PESTAM SAGAR EAST S/S. 5) DMS OFFLINE AT DEONAR NORTH 1 S/S. 6) LOADING CONSTRAINTS DUE TO MULTIPLE FAULTS.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DEONAR NORTH 1 S/S. 2) DMS OFFLINE AT SLAUGHTER HOUSE 2 S/S. 3)FAILED TO OPEN CHHEDA NAGAR REC-STN SW.NO.33070 FAILED TO OPERATE FROM SCADA. 4) LOADING CONSTRAINTS DUE TO MULTIPLE FAULTS IN SAME AREA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1)CHRISS AND CROWN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)JESAL PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FAILED TO OPEN D J MARKET S/S SW.NO.11829 FAILED TO OPERATE FROM SCADA.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
,PILC,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT WINMARK (TEMP) S/S. 2) LOADING CONSTRAINT DUE TO HTCF BETWEEN 22KV TATA DHARAVI FDR 51 TO KALINA R/S 1285 (10MVA 1). 3) SCADA SYSTEM ISSUE AS COMMOND WAS NOT REACHING TO DMS S/S.CABLE DAMAGED NEAR KALPANA TALKIES ON LBS ROAD.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAYFAIR AKSHAY SOCIETY,38481,APANA GHAR NO.2,36737,1) HEAVY TRAFFIC ON LOKHANDWALA RD NEAR LOKHANDWALA CIRCLE. 2) FPI MALFUNCTION AT MAYFAIR AKSHAY SOCIETY S/S SW.NO.38481 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1) DMS OFFLINE AT SILVER ANKLET NO.2 S/S. 2) DMS OFFLINE AT VERSOVA PUMPING S/S. 3) FPI MALFUNCTION AT DEEPALI APARTMENT S/S SW.NO.11101 (NOT GLOWN). 4) FPI MALFUNCTION AT BEACHWOOD TOWER S/S SW.NO.11148 (NOT GLOWN). 5) SILVER ANKLET NO. 2 S/S FPI NOT WORKING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEPALI APARTMENT,11101,SILVER ANKLET NO.2,12420,1) FPI MALFUNCTION AT DEEPALI APARTMENT S/S SW.NO.11101 (NOT GLOWN). 2)SILVER ANKLET NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TARA NO.1,5409,JUHU TARA NO.3,12956,1)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JUHU TARA NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) DMS OFFLINE AT JUHU ROAD S/S. 4) DMS OFFLINE AT JUHU SOUTH NO. 2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TARA NO.4,9057,JUHU TARA NO.1,9058,1)JUHU TARA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PANDYA LANE NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)JUHU SOUTH NO. 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) HEAVY TRAFFIC ON JUHU TARA ROAD AND MULTIPLE FAULTS.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTWADI NO.2,13558,KHOTWADI SOUTH,9080,MULTIPLE FAULTS IN SANTACRUZ WEST AND JUHU AREA.,SUPPLY RESTORATION DELAYED DUE TO MULTIPLE FAULTS IN SANTACRUZ WEST AND JUHU AREA,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUJRAT BHAVAN,37565,AMBIVLI HOUSING NO.2,7714,1) DMS OFFLINE AT INDRA DARSHAN NO.2 S/S. 2) DMS OFFLINE AT ARMY WELFARE NO.1 S/S. 3) DMS OFFLINE AT GUJRAT BHAVAN S/S. 4) DMS OFFLINE AT AMBIVLI HOUSING NO.2 S/S. 5) DMS OFFLINE AT ANNAPURNA SOCIETY S/S. 6) DMS OFFLINE AT CASUARINA S/S. ISOLATION & RESTORATION DONE BY USING AUTO RIKSHAW. CABLE DAMAGED BY METRO OPP TO AMBIVLI HSG NO.2 S/S.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARMY WELFARE NO.1,11302,GUJRAT BHAVAN,37564,1) DMS OFFLINE AT INDRA DARSHAN NO.2 S/S. 2) DMS OFFLINE AT ARMY WELFARE NO.1 S/S. 3) DMS OFFLINE AT GUJRAT BHAVAN S/S. 4) DMS OFFLINE AT AMBIVLI HOUSING NO.2 S/S. 5) DMS OFFLINE AT ANNAPURNA SOCIETY S/S. 6) DMS OFFLINE AT CASUARINA S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NORTH NO.1,7615,MOVIE TOWER,7621,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MOVIE TOWER S/S. 2) DMS OFFLINE AT YAMUNA NAGAR NO.1 S/S. 3) DMS OFFLINE AT LOKHANDWALA NO.2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,OBEROI SKY GARDEN,18761,DENZIL APARTMENT,13243,1)FAILED TO OPEN KENWOOD APARTMENT S/S SW.NO.07079 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.07468 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.09526 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.07469 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT SWAMI SAMARTH NAGAR NO.2 S/S SW.NO.07469 (GLOWN).,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,M H A D A NO.2,13923,AMBIVLI HOUSING NO.3,7493,1) FPI MALFUNCTION AT OSHIWARA TRANSIT CAMP NO 3 S/S SW.NO.19654 (NOT GLOWN). 2) DMS OFFLINE AT OSHIWARA TRANSIT CAMP NO 2 S/S. 3) DMS OFFLINE AT OSHIWARA TRANSIT CAMP NO 3 S/S. 4) DMS OFFLINE AT AMBIVLI HOUSING NO.4 S/S. 5) FPI NOT INSTALLED AT MHADA NO.2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARVATI SOCIETY,35523,PEARL HEIGHT NO.2,32122,1) DMS OFFLINE AT JUBILEE ABAD BAUG APARTMENT S/S. 2) DMS OFFLINE AT WOOD STOCK S/S. 3) DMS OFFLINE AT HARMINDER SINGH ROAD S/S. 4) DMS OFFLINE AT PANCHDHARA S/S. 5) DMS OFFLINE AT SAKAR S/S. 6)FISHERIES INSTITUTE S/S SW.NO.35357 SWITCH MECHANISM PROBLEM. 7)FISHERIES INSTITUTE S/S SW.NO.35355 SWITCH MECHANISM PROBLEM. 8) ACCESS PROBLEM AT PARVATI SOCIETY S/S ACESS PROBLEM AT PARVATI SOCIETY S/S AS VEHICLES PARKED IN FRONT OF SUBSTATION DOOR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,YARI ROAD,2628,HARMINDER SINGH ROAD,11632,1)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07764 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07765 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN VERSOVA GARDEN S/S SW.NO.07766 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT VERSOVA GARDEN S/S SW.NO.07765 (GLOWN). 5) FPI MALFUNCTION AT VERSOVA GARDEN S/S SW.NO.07766 (GLOWN). 6) FPI NOT INSTALLED ON YARI ROAD S/S SW.6411 SW.2625 AND SW.2628.,,
120SQ.MM,PILC,11KV,HTCF SECTION,LOKHANDWALA NO.4,9630,LOKHANDWALA CENTRAL,10179,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MILLAT NAGAR NO.1 S/S SW.NO.13253 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07861 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07863 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07862 FAILED TO OPERATE FROM SCADA. 5) PRIVATE LOCK ON YAMUNA NGR. NO.1 S/S AND KEY WAS NOT AVAILABLE WITH WATCHMAN.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07861 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07862 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE YAMUNA NAGAR NO.1 S/S SW.NO.07863 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN MILLAT NAGAR NO.1 S/S SW.NO.13253 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN MILLAT NAGAR NO.1 S/S SW.NO.13255 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEEP TOWER,18982,MARBLE ARCH,12087,1) DMS OFFLINE AT MILLAT NAGAR NO.1 S/S. 2) DMS OFFLINE AT YAMUNA NAGAR NO.1 S/S. 3) DMS OFFLINE AT ANAND NO.3 S/S. 4) HEAVY TRAFFIC ON LOKHANDWALA RD YAMUNA NGR RD & LINK RD.. 5) ACCESS PROBLEM AT MARBLE ARCH S/S PANDAL IN FRONT OF SUBSTATION DOOR..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MILLAT NAGAR NO.1,13255,YAMUNA NAGAR NO.1,7862,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) FEEDER TRIPPING AT 220KV VERSOVA REC-STN SW.NO.12643. RESTORAATION DELAYED AS R/S WAS OFFLINE FOR FEW MINUTES AND TOGGLING VERY OFTEN.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ST PAUL ROAD NO.1 S/S. 2) DMS OFFLINE AT CHAND TERRACE S/S. 3) DMS OFFLINE AT SOMNATH LANE S/S. 4) DMS OFFLINE AT JAWARABAD S/S.,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DANDA CENTRAL,6862,DANDA VILLAGE NO.3,16026,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,24TH ROAD RS,31553,LINKS,37785,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DANDA VILLAGE NO.2,14672,JUHU TELECOM HOUSING,14544,1) DMS OFFLINE AT DANDA CENTRAL S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RIZVI CHAMBERS,10435,HILL ROAD NO.3,28960,1) FPI MALFUNCTION AT RIZVI CHAMBERS S/S SW.NO.10435 (NOT GLOWN). 2)FAILED TO OPEN HILL ROAD NO.3 S/S SW.NO.28960 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BANDRA TANK NO.1,7034,RIZVI CHAMBERS,10437,1) DMS OFFLINE AT BANDRA TANK NO.1 S/S. 2) DMS OFFLINE AT IFFCO S/S. 3) DMS OFFLINE AT HILL ROAD NO.3 S/S. 4) FPI NOT WORKING AT RIZVI CHAMBERS S/S SW NO. 10437.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,2058,1) FPI MALFUNCTION AT AMBEDKAR ROAD NO.1 S/S SW.NO.02058 (GLOWN). 2) DMS OFFLINE AT AMBEDKAR ROAD NO.1 S/S. 3) DMS OFFLINE AT DEV ANAND STUDIO S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RUBY LIGHT CHS,35013,AMBEDKAR ROAD NO.1,2058,1) FPI MALFUNCTION AT AMBEDKAR ROAD NO.1 S/S SW.NO.02447 (GLOWN). 2) HEAVY TRAFFIC ON 33TH RD BMC DEMOLUTION WORK IN PROGRESS. CABLE DAMAGED BY PRIVATE PARTY NEAR AMBEDKAR RD S/S PREMISES GATE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1) DMS OFFLINE AT KHAR EXCHANGE S/S.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NO.3,15645,AMBOLI NO.2,6818,,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)I.V. CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN AMBOLI NO.4 S/S SW.NO.13209 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NO.4,13208,AMBOLI NO.3,15643,1) DMS OFFLINE AT AMBOLI NO.4 S/S. 2) DMS OFFLINE AT GSA SERENE PUSHTIKAR S/S. 3) DMS OFFLINE AT I.V. CENTRE S/S. 4) DMS OFFLINE AT MEMON S/S. 5) HEAVY TRAFFIC ON LINK ROAD & S.V.ROAD..,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)I.V. CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN AMBOLI NO.4 S/S SW.NO.13209 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AAREY NO.2,18066,AAREY UNIT NO.7 KIOSK,18008,1) FPI MALFUNCTION AT AAREY UNIT NO.7 KIOSK S/S SW.NO.18008 (GLOWN). 2) FPI MALFUNCTION AT AAREY UNIT NO.7 KIOSK S/S SW.NO.18010 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.18065 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.14777 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND AAREY NO.2 S/S DMS SW.NO.18066 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TAHIRA INDUSTRIAL ESTATE S/S SW.NO.36912 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVTEKADI,12250,PRATAP NAGAR NO.1,13867,1)SHIVTEKADI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT JOGESHWARI CAVES ROAD NO.1 S/S. 3) DMS OFFLINE AT MAJASWADI BUS DEPOT S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAJESHWARI SOCIETY,18573,DYNA CRAFT,19010,1) FPI MALFUNCTION AT DYNA CRAFT S/S SW.NO.10054 (GLOWN). 2) FPI MALFUNCTION AT DYNA CRAFT S/S SW.NO.10053 (GLOWN). 3) FPI MALFUNCTION AT DYNA CRAFT S/S SW.NO.19010 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAJESHWARI SOCIETY,18573,DYNA CRAFT,19010,THERE ARE MULTIPLE FAULTS IN AREA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S C BROTHERS,2995,PRATAP NAGAR PUMP HOUSE,15519,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) INDABRATOR & NSE NO 4 S/S WERE OFFLINE 2) DELAY IN ACCESS TO CONSUMER PREMISES AT INTELENT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TECNIS INDUSTRIES,18431,ACCUMAX,10670,1) FPI MALFUNCTION AT ACCUMAX S/S SW.NO.10670 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SAI SHRADHA,25697,BRITTO WARE HOUSE,19377,1) ACCESS PROBLEM AT BRITTO WARE HOUSE S/S. 2) FPI NOT WORKING AT BRITO WARE HSG S/S SW NO 19379.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN TROMBAY 1 S/S SW.NO.11634 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TIFR,12509,CHEETA CAMP 5,32786,1) DMS OFFLINE AT TROMBAY 5 S/S. 2) DMS OFFLINE AT TROMBAY 1 S/S. SUSPECTED CABLE DAMAGED BY BMC NEAR NAVY (A) CAMP WATER PUMP HOUSE NEAR NARMADESHWAR MANDIR.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PAYALIPADA,26809,TROMBAY HOSPITAL,11688,1) FPI MALFUNCTION AT PAYALIPADA S/S SW.NO.26809 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,ANUGIRI,17597,BHARAT NGR 2,12372,1) HEAVY TRAFFIC ON GM LINK RD.. 2) FPI MALFUNCTION AT CHILDREN HOME S/S SW.NO.05296 (NOT GLOWN). 3) FPI MALFUNCTION AT CHILDREN HOME S/S SW.NO.05297 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHARAT NGR 2,12374,MAHATMA PHULE NGR,12151,1) FPI MALFUNCTION AT CHILDREN HOME S/S SW.NO.05296 (NOT GLOWN). 2) DMS OFFLINE AT MAHATMA PHULE NGR S/S. 3) DMS OFFLINE AT DEONAR HSG.1 S/S. 4)FPI NOT IN WORKING CONDITION AT BHARAT NAGAR NO 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY TOWNSHIP 2,29252,MANDALA,14389,1)MANDALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,PILC,33KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAHAR RD NO 3,28454,HUMPHREY & GLASSGOW,16297,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAR VILLAGE NORTH,15400,SAHAR CHURCH,10832,1) DMS OFFLINE AT TANK PAKHADI NO.2 S/S. CABLE DAMAGE BY BMC OPPOSITE SAHAR CHURCH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SWAROOP ARCADE S/S. 2) DMS OFFLINE AT NEW PRABHAT S/S. 3) DMS OFFLINE AT KOLDONGRI NO.1 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SEJAL,10632,ANDHERI SEWAGE,5956,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SEJAL,10632,ANDHERI SEWAGE,5956,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SHEELA GOPAL S/S. 2) DMS OFFLINE AT J P ROAD NO.1 S/S. 3) DMS OFFLINE AT BHARAT ARCH S/S. 4) DMS OFFLINE AT RUKMINI VAIBHAV S/S. 5) DMS OFFLINE AT CEASOR ROAD NO.1 S/S. 6) DMS OFFLINE AT FORTUNE APARTMENT S/S. 7) DMS OFFLINE AT SILVER MIST S/S. 8) DMS OFFLINE AT DATTA PARAG SOCIETY S/S. 9) DMS OFFLINE AT ANDHERI SPORTS COMPLEX S/S. 10) FPI MALFUNCTION AT DHAKE COLONY NO.1 S/S SW.NO.16854 (SELECT). FPT NOT WORKING AT DHAKE COLONY S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA VIEW,32854,FOUR BUNGLOW ROAD NO.2,18508,1) FPI NOT WORKING AT VERSOVA VIEW S/S SW. 7117 7119 32854.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA VIEW,7117,VERSOVA PUSHPAK,37387,1)VERSOVA PUSHPAK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PADMINI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)RATNAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT VERSOVA PUSHPAK S/S SW.NO.37387 (GLOWN). CABLE DAMAGE BY ADANI CABLE LAYING DEPT. AT JUNCTION OF JUHU VERSOVA LINK RD. & FOUR BANGLOW MAIN ROAD..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA VIEW,7117,VERSOVA PUSHPAK,37387,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA PUSHPAK,37388,PADMINI,12454,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,INCOME TAX COLONY,15801,RATNAGAR,34616,1)FAILED TO OPEN RATNAGAR S/S SW.NO.34616 FAILED TO OPERATE FROM SCADA. 2)ABHISHEK APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FOUR BUNGLOW ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI FAULTY AT CHAMANKAR ENTERPRISES S/S..,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAHEJA CLASSIC,15577,AMBIVLI HOUSING NO.1,10154,1) DMS OFFLINE AT VALECHA HOUSE S/S. 2)FAILED TO OPEN RAHEJA CLASSIC NO.2 S/S SW.NO.18588 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AMBIVLI HOUSING NO.2 S/S. 2) DMS OFFLINE AT RAHEJA CLASSIC NO.2 S/S. CABLE DAMAGED BY METRO OPPOSITE TANISHQ SHOWROOM ON LINK RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA R D P NO.2,14474,CHAITANYA HOUSING,14259,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AMBIVALI R/S S/S S/S. 2)FAILED TO OPEN VERSOVA R S C 21 S/S SW.NO.15379 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE VERSOVA R S C 21 S/S SW.NO.15381 FAILED TO OPERATE FROM SCADA. 4) ) FPI NOT INSTALLED AT AMBIVALI R/S S/S SW. 38925 AND SW. 38926 5) FPI NOT INSTALLED AT MOHID S/S SW. 28218 6) FPI NOT WORKING AT VERSOVA M.T.N.L. S/S .,,
120SQ.MM,PILC,11KV,HTCF SECTION,MOHID,28218,VERSOVA MTNL,14135,1)FAILED TO OPEN VERSOVA R S C 21 S/S SW.NO.15381 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VERSOVA R S C 21 S/S SW.NO.15379 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AMBIVLI R/S S/S S/S SW.NO.38925 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN JUHU SAMATA NAGAR S/S SW.NO.32665 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ESIC NAGAR,6303,SHIV NAGAR,25416,1) FPI MALFUNCTION AT KARACHI CITIZEN S/S SW.NO.10019 (NOT GLOWN). 2) FPI MALFUNCTION AT ESIC NAGAR S/S SW.NO.06301 (NOT GLOWN). 3)ABHISHEK APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) DMS OFFLINE AT ESIC NAGAR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,D N NAGAR NO.2,6931,ESIC NAGAR,6301,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GULISTAN NO.1,4314,KARACHI CITIZEN,10017,1) DMS OFFLINE AT ESIC NAGAR S/S. 2) DMS OFFLINE AT WADHWA NEST S/S. 3) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI INDUSTRIAL ESTATE NO.1,19605,MOHAN BAKERY,19780,1) DMS OFFLINE AT LAXMI INDUSTRIES NORTH NO.2 S/S. 2) DMS OFFLINE AT MOHAN BAKERY S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WOOD ROW,32308,AFCONS,25210,1) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04721 (NOT GLOWN). 2) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04722 (NOT GLOWN). 2) AMBIVALI R/S 10222 NOT GETTING ON FROM SCADA. ( MADE ON MECHANICALLY ).,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUPREME INDUSTRIES,4722,SHASTRI NAGAR NO.5,12368,1)FAILED TO CLOSE SHASTRI NAGAR NO.3 S/S SW.NO.09305 FAILED TO OPERATE FROM SCADA. 2) SUPREME IND S/S WENT OFFLINE AFTER GIVING COMMAND 3) 11 KV SECTION OUTAGE ( E-CITI TO YASHRAJ FILMS) WAS IN PROGRESS WHICH WAS ONE OF THE RESTORATION POINT..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WOOD ROW,32308,AFCONS,25210,1) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04722 (NOT GLOWN). 2) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04721 (NOT GLOWN). 3) FPI MALFUNCTION AT WOOD ROW S/S SW.NO.32306 (NOT GLOWN). 4) DMS OFFLINE AT KOLESITE S/S.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.5,12368,SUPREME INDUSTRIES,4722,1) DMS OFFLINE AT SUPREME INDUSTRIES S/S. 2) DMS OFFLINE AT PODDAR RUBBER S/S. 3) DMS OFFLINE AT LAXMI INDUSTRIES NORTH NO.2 S/S. 4) DMS OFFLINE AT SHIVSHAKTI APARTMENT S/S. 5) HEAVY TRAFFIC ON OSHIVRA LINK ROAD SAB TV LANE..,,
120+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHASTRI NAGAR NO.5,12368,SUPREME INDUSTRIES,4722,1) AMBIVLI R/S WENT OFFLINE AFTER TRIPPING.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WOOD ROW,32308,AFCONS,25210,1) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04721 (NOT GLOWN). 2) FPI MALFUNCTION AT SUPREME INDUSTRIES S/S SW.NO.04722 (NOT GLOWN). 3) FPI MALFUNCTION AT WOOD ROW S/S SW.NO.32308 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITRA LEKHA,11397,BEHRAMBAUG JAMATKHANA,37949,1)BEHRAMBAUG JAMATKHANA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)JOGESHWARI NORTH NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)JOGESHWARI TELEPHONE EXCH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) FPI MALFUNCTION AT AFTAB CLASSIC S/S SW.NO.34889 (GLOWN). 5) ACCESS PROBLEM AT BEHRAMBAUG JAMATKHANA S/S OPERATION SQUAD REACHED AT S/S AT 00:51 HRS BUT WATCHMEN NOT AVAILABLE. ISOLATION DONE ONCE WATCHMEN AVAILABLE AT 02:00HRS.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI NORTH NO.3,13998,AYESHA TOWER,25339,1)BEHRAMBAUG JAMATKHANA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN JOGESHWARI NORTH NO.3 S/S SW.NO.13998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JOGESHWARI TELEPHONE EXCH S/S SW.NO.18428 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT AYESHA TOWER S/S SW.NO.25338 (GLOWN). 5) FPI MALFUNCTION AT AYESHA TOWER S/S SW.NO.25339 (GLOWN). 6) HEAVY TRAFFIC ON LINK ROAD & VEERA DESAI TO AGARWAL ESTATE ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SATYA HOUSE,30169,MARUTI CHAMBER,29453,1) SATYA HOUSE SW. 30169 FPI NOT WORKING.. NO FAULT AFTER TESTING.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI WADAR SOCIETY,32688,VEERA DESAI ROAD,12390,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MOURYA ESTATE S/S. 2) HEAVY TRAFFIC ON HILL PARK ROAD & VEERA DESAI ROAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LABOUR UNREST.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,CRYSTAL PARADISE,25870,VISHAKHA ARCADE,31660,1)JANKI CENTRE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT GOREGAON REC-STN SW.NO.1537. BHAIRAV 100% SUPPLY RESTORED ON DG SET AT 05:10 HRS. AMBOLI VILLAGE NORTH 100% SUPPLY RESTORED ON DG SET AT 05:35 HRS. VISHAKHA ARCADE 100% SUPPLY RESTORED ON DG SET AT 06:35 HRS. SAINIK NAGAR 100% SUPPLY RESTORED ON DG SET AT 07:15 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)JANKI CENTRE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI NOT INSTALLED AT NEW CHANDRA S/S SW.31754.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VISHAKHA ARCADE,31662,BHAIRAV,14109,1) FPI MALFUNCTION AT JANKI CENTRE S/S SW.NO.13364 (NOT GLOWN). 2) FPI MALFUNCTION AT CRYSTAL PARADISE S/S SW.NO.25870 (NOT GLOWN). 3) FPI NOT WORKING AT NEW CHANDRA S/S. 4) DMS OFFLINE AT JANKI CENTRE S/S. ISOLATION & RESTORATION DELAYED DUE TO LABOUR UNREST..,,
120SQ.MM,PILC,11KV,HTCF SECTION,D N NAGAR NO.1,4187,INDIAN OIL NAGAR,9565,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT J P ROAD NO.3 S/S. 2) DMS OFFLINE AT J P ROAD NO.1 S/S. 3) DMS OFFLINE AT BHARTIYA VIDYA BHAVAN S/S. 4) DMS OFFLINE AT WADHWA NEST S/S. 5) DMS OFFLINE AT VIGHNAHARTA S/S. 6) DMS OFFLINE AT INDIAN OIL NAGAR S/S. 7) DMS OFFLINE AT ESIC NAGAR S/S. ISOLATION & RESTORATION DELAYED DUE TO RELAY VALUE WAS OFFLINE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,D N NAGAR NO.1,4189,ESIC NAGAR,15483,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6179,MUDRAN KAMGAR,18954,1) DMS OFFLINE AT LAFARGE AGGREGATES S/S. 2)FAILED TO OPEN G-7 MALL S/S SW.NO.29136 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT VERSOVA ROAD NO.1 S/S SW.NO.06178 (GLOWN). 4) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.28695. 5)ASHISH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6179,MUDRAN KAMGAR,18954,1) FPI MALFUNCTION AT VERSOVA ROAD NO.1 S/S SW.NO.06176 (GLOWN). 2)FOUR BUNGLOW ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)FOUR BUNGLOW ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ASHISH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)EVERSHINE EMBASSY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERSOVA ROAD NO.1,6178,G-7 MALL,29136,1)FOUR BUNGLOW ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FOUR BUNGLOW ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN EVERSHINE EMBASSY S/S SW.NO.35761 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,1) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.28692. MUDRAN KAMGAR 50% SUPPLY RESTORED ON LT BACKFEEDING AT 11:50 HRS. MUDRAN KAMGAR 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:00 HRS.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUNIL NIWAS,6359,MUDRAN KAMGAR,18952,1) ACCESS PROBLEM AT CINE ARTISTE S/S BUILDING CONSTRUCTION MATERIAL KEPT IN FRONT OF S/S DOOR..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OBEROI CHAMBER,29710,MONGINIS BAKERY BUS 2,17579,1) DMS OFFLINE AT SURESH SMRUTI S/S. 2) DMS OFFLINE AT AMBIVLI INDUSTRIES NORTH S/S. 3) DMS OFFLINE AT AMBIVLI INDUSTRIES NO.3 S/S. 4) DMS OFFLINE AT RED ROSE S/S. 5) DMS OFFLINE AT CLIFTON APARTMENT S/S. 6) DMS OFFLINE AT SHIVSHAKTI APARTMENT S/S. 7) DMS OFFLINE AT SHASTRI NAGAR NO.6 S/S. 8)FAILED TO CLOSE AMBIVLI REC-STN SW.NO.19553 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAYFAIR HOUSING,30721,BHARDA WADI NO.2,14044,1) HEAVY TRAFFIC ON DAWOOD BAUG LANE SINCE MCGM HAS CLOSED BHARDAWADI RD. FOR MCGM WORK.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TELLY GALY,5136,PANTHOKI BAUG,18440,1) DMS OFFLINE AT GUNDAVLI NO.1 S/S. 2) DMS OFFLINE AT SAIWADI NO.3 S/S. 3) FPI MALFUNCTION AT TELLY GALY S/S SW.NO.17188 (GLOWN). 4) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY AND ANDHERI KURLA ROAD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CROSS LANE,7105,HERITAGE HEIGHTS,30028,1)JUHU CROSS LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) BARFIWALA LANE S/S SW. 10366 OPERATED AFTER MULTIPLE COMMANDS. 3) ANDHERI R/S SW. 4428 COMMANDS NOT UPDATED ON SCADA. 3)FAILED TO OPEN BARFIWALA LANE NO.1 S/S SW.NO.10366 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,FIDAI BAUG,4701,ANDHERI CO-OP SOCIETY,29365,1) FPI NOT WORKING AT ANDHERI CO-OP SOC S/S SW. 29366..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JUHU CROSS LANE,37677,LALANI DIVINE,37675,1) DMS OFFLINE AT JUHU CROSS LANE S/S. 2) DMS OFFLINE AT LALANI DIVINE S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,JEEVAN SEWA,9522,ST FRANCIS ROAD,13952,1) DMS OFFLINE AT JEEVAN SEWA S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAM ZAROKA,15020,BARFIWALA LANE NO.1,14990,1) DMS OFFLINE AT B S E S MUNCIPAL HOSPITAL S/S. 2) DMS OFFLINE AT CENTRE SQUARE S/S. 3) HEAVY TRAFFIC ON LINK RD. GULMAHOR RD. AND C.D.BARFIWALA RD. DUE TO METRO WORK.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CENTRE SQUARE,29221,RAM ZAROKA,18936,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANDHERI SPORTS COMPLEX,9027,DEEPALI SOCIETY,28663,1) DMS OFFLINE AT ANDHERI GAOTHAN S/S. 2) DMS OFFLINE AT J P ROAD NO.3 S/S. 3) DMS OFFLINE AT SANDESH S/S. 4) DMS OFFLINE AT DAWOODBAUG LANE NO3 S/S. 5) DMS OFFLINE AT ANDHERI SPORTS COMPLEX S/S. 6) DMS OFFLINE AT BHARAT ARCH S/S. 7) DMS OFFLINE AT VIDIOCON TOWER S/S. 8) DMS OFFLINE AT PODDAR RUBBER S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAZDHAR PUMPING,34683,PEARL PLAZA,36383,1) DMS OFFLINE AT SAHAKAR ROAD S/S. 2) DMS OFFLINE AT ANDHERI WEST RAILWAY QTRS S/S. 3) DMS OFFLINE AT MEMON S/S. 4) DMS OFFLINE AT YAGNIK NAGAR S/S. 5) HEAVY TRAFFIC ON S.V ROAD LINK ROAD AND CEASER ROAD.. 6) FPI MALFUNCTION AT PEARL PLAZA S/S SW.NO.36385 (GLOWN). 7) FPI MALFUNCTION AT GAZDHAR PUMPING S/S SW.NO.34683 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MEMON,26743,SUVIDHA SQUARE,37112,1) DMS OFFLINE AT ANDHERI WEST RAILWAY QTRS S/S. 2) DMS OFFLINE AT YAGNIK NAGAR S/S. 3) HEAVY TRAFFIC ON S.V.ROAD CEASER ROAD AND LINK ROAD.4) FPI NOT AT SUVIDHA SQUARE S/S SW.NO.37112 .,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ETERNIA,29997,AMBIVLI VILLAGE,6606,1) DMS OFFLINE AT FORTUNE APARTMENT S/S. 2) DMS OFFLINE AT SILVER MIST S/S. 3) DMS OFFLINE AT RUKMINI VAIBHAV S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AMBIVLI VILLAGE,6607,GEETANJALI APARTMENT,15881,1) FPI MALFUNCTION AT AMBIVLI VILLAGE S/S SW.NO.06604 (GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FORTUNE APARTMENT,38305,AMBOLI VILLAGE NO.2,34044,1)SILVER MIST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX,15853,NAGARDAS ROAD NO.1,429,1) FPI MALFUNCTION AT VERTEX S/S SW.NO.15853 (NOT GLOWN). 2) FPI MALFUNCTION AT VERTEX S/S SW.NO.00171 (NOT GLOWN). 3)NAGARDAS ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT NAGARDAS ROAD EAST S/S. 5)FAILED TO CLOSE NAGARDAS ROAD NO.1 S/S SW.NO.00430 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AKSHAY GIRIKUNJ,28543,CAMA ROAD,7182,1) DMS OFFLINE AT CAMA ROAD S/S. 2) DMS OFFLINE AT LALANI DIVINE S/S. 3) ACCESS PROBLEM AT AKSHAY GIRIKUNJ S/S AS IT IS OLD CONSTRUCTION SITE & SITE IS IN VERY DANGER CONDITION.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BINDRA SUIPES,36639,OM VIRAJ,29407,1) DMS OFFLINE AT CAMA ROAD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAVDEVI DONGRI NO.2,14815,GAVDEVI DONGRI,13197,1) DMS OFFLINE AT CAMA ROAD S/S. 2) DMS OFFLINE AT LALANI DIVINE S/S. 3) FPI MALFUNCTION AT GAVDEVI DONGRI NO.2 S/S SW.NO.14815 (NOT GLOWN). ISOLATION & RESTORATION DELAYED DUE TO EXCAVATION ON GAONDEVI DONGARI SUBSTATION ROAD HENCE ISOLATION & RESTORATION DONE ON FOOT..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CAMA ROAD S/S. 2) DMS OFFLINE AT LALANI DIVINE S/S. 3) HEAVY TRAFFIC ON OSHIVRA LINK ROAD VEERA DESAI RD. AND SAGAR CITY AREA..,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PURAB PASHCCHIM,10951,KINDER GARDEN,26425,1) FPI MALFUNCTION AT ANDHERI RECREATION CLUB S/S SW.NO.17938 (NOT GLOWN). 2) FPI MALFUNCTION AT ANDHERI RECREATION CLUB S/S SW.NO.10927 (GLOWN). 3)ANU SMRUTI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT JESAL APARTMENT S/S. 5) DMS OFFLINE AT H M SCHOOL NO.2 S/S. 6) DMS OFFLINE AT KARMAYOGI S/S. 7) HEAVY TRAFFIC ON LINK ROAD AND VEERA DESAI ROAD..,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBOLI NO.1,76,PREM INDUSTRIES NO.1,6861,1) DMS OFFLINE AT WIN SMILE S/S. 2) DMS OFFLINE AT SAHAKAR ROAD S/S. 3) FPI MALFUNCTION AT AMBOLI NO.1 S/S SW.NO.00077 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT WADHAWALI S/S SW.NO.26216 (GLOWN). 2)GOLF CLUB S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26215 FAILED TO OPERATE FROM SCADA. 2)WADHAWALI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT GOLF CLUB S/S. 4) FPI MALFUNCTION AT WADHAWALI S/S SW.NO.26216 (GLOWN).,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,WADHAWALI,26215,GOLF CLUB,2169,1)FAILED TO CLOSE ANIK REC-STN SW.NO.28967 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WADHAWALI S/S DMS SW.NO.26215 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AYODHYA NGR,16438,NAGABABA NGR 1,25462,1)FAILED TO CLOSE STANVAC NGR EAST S/S DMS SW.NO.02013 FAILED TO OPERATE FROM SCADA. 2)DINSHAW 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT NAGABABA NGR 1 S/S. 4) STANVAC PUMP HOUSE S/S SW 454 IN DISTURB POSITION. 5)OPERATION SQUAD WAS BUSY IN LOAD READING AT CHEETA CAMP AREA CABLE DAMAGED BY MBMC NEAR SAI BABA MANDIR.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AYODHYA NGR,16438,NAGABABA NGR 1,25462,1)FAILED TO OPEN NAGABABA NGR 1 S/S DMS SW.NO.25462 FAILED TO OPERATE FROM SCADA.,,
70SQ.MM,PILC,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,RAILWAY CROSSING NEAR HPCL.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT POLYCHEM PUMP S/S KEY AT POLYCHEM NO.2 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STANDARD DRUM,17968,GAVAN VILLEGE,34505,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28033 (GLOWN). 2) FPI MALFUNCTION AT POLYCHEM PUMP S/S SW.NO.28035 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STANDARD DRUM,17968,GAVAN VILLEGE,34505,,,
70SQ.MM,PILC,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,POOR MOBILE RANGE IN ANIK AREA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARAI CEMETRY,11408,REPUBLIC,2190,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHARAI CEMETRY S/S. 2)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.02190 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT CHARAI CEMETRY S/S SW.NO.11410 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.02190 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.04365 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INLACK HOSPITAL,9991,WADHAWALI NORTH,1068,1) DMS OFFLINE AT BHOLENATH RESIDENCY S/S. SUSPECTED CASTING JOINT FAULTY NEAR R C MARG NEAR INLAKS HOSPITAL LANE.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FERTILIZER STAFF,835,R.C.MARG,9043,,,
225SQ.MM,PILC,11KV,HTCF SECTION,R.C.MARG,5115,REPUBLIC,2191,1) DMS OFFLINE AT R.C.MARG S/S. 2) DMS OFFLINE AT REPUBLIC S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FERTILIZER STAFF,835,R.C.MARG,9043,1) DMS OFFLINE AT R.C.MARG S/S. 2) DMS OFFLINE AT REPUBLIC S/S. 3) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S. 4) FPI MALFUNCTION AT R.C.MARG S/S SW.NO.09043 (GLOWN).,,
300+120+70SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL 1,5585,ONGC,16943,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ARYAMAN TRANSIT,37990,ARYAMAN TRANSIT CAMP NO. 2,37995,LABOUR UNREST.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA TALKIES,18896,BANDRA NORTH,2890,1)BANDRA NORTH S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT BANDRA TALKIES S/S PRIVATE LOCK AT BANDRA TALKIES S/S PREMISES GATE.. 3) FPI FAULTY AT BANDRA TALKIES S/S SW .18896..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANGAL ARCHANA,7676,KHAR GYMKHANA,13318,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRTY THIRD ROAD (33RD),26905,KHAR EXCHANGE,1011,1)LINK SQUARE NO. 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BANDRA REC-STN SW.NO.2803 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3)FAILED TO CLOSE UNION PARK NO.1 S/S SW.NO.00240 FAILED TO OPERATE FROM SCADA. TRAFO BREAKER TRIPPED AS SW. NO. 2803 FAILED TO TRIP.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPAK GAYATREE,36364,36 TURNER ROAD,34851,1)PEARL CRAFT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI FAULTY AT 36 TURNER RD S/S..,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRD ROAD (3RD),30975,FORTUNE PARADISE,36876,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA (W) RAILWAY QUARTERS,18925,KHAR PUMPING,4117,1) FPI MALFUNCTION AT BANDRA (W) RAILWAY QUARTERS S/S SW.NO.18927 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA (W) RAILWAY QUARTERS S/S SW.NO.18925 (NOT GLOWN). 3) DMS OFFLINE AT WELLINGTON CATHOLIC GYMKHANA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAGHUNATH ROAD,35458,BHOIWADA ROAD,9022,1) DMS OFFLINE AT BANDRA SAHAKARI BHANDAR S/S. 2) DMS OFFLINE AT BANDRA TANK NO.3 S/S. 3) DMS OFFLINE AT COMET S/S. 4) DMS OFFLINE AT PANCHSHEEL APARTMENT S/S. ISOLATION AND RESTORATION OF SECTION WAS DONE ON FOOT AS THE ROAD WAS CLOSE.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDRA BUS DEPOT,31397,BANDRA TANK NO.3,15113,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,BANDRA BUS DEPOT,31397,BANDRA TANK NO.3,15113,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THIRTEENTH ROAD (13TH),6583,F. A. CLASSIQUE,36966,LABOUR UNREST..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLIBAR NO.1,2403,ANAND MANGAL,28165,1) FPI MALFUNCTION AT GOLIBAR NO.1 S/S SW.NO.02403 (NOT GLOWN). 2) FPI MALFUNCTION AT GOLIBAR NO.1 S/S SW.NO.02405 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TERMINUS,25162,DYMA ROAD,32283,1.) BANDRA TERMINUS REC-STN WAS OFFLINE AT THE TIME OF TRIPPING..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DYMA ROAD,16232,KHERWADI RAILWAY QUARTERS,18892,1) HEAVY TRAFFIC ON KHERWADI LANE(NARROW LANE). UNABLE TO CHECK FPI STATUS AT KHERWADI NO.2 S/S.FPI NOT WORKING AT KHERWADI RAILWAY QTRS S/S SW NO.18892 18890 & 18893.RESTORATION DELAYED DUE TO LOADING CONSTRAINTS.BEHRAM PADA NO.1 S/S RESTORED AFTER SEPARATING DOUBLE BOX AT KHERWADI NO.2 S/S..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NO.1,2670,GOVERNMENT POLYTECHNIC,7189,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDRA TERMINUS,25162,DYMA ROAD,32283,1) FPI MALFUNCTION AT DYMA ROAD S/S SW.NO.16232 (NOT GLOWN). 2) FPI MALFUNCTION AT DYMA ROAD S/S SW.NO.32283 (NOT GLOWN). FPI NOT WORKING AT KHERWADI RAILWAY QTRS S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KHERNAGAR VIVEKANAND S/S. 2) ACCESS PROBLEM AT BANDRA TERMINUS S/S S/S AREA AND S/S KEY IS UNDER RAILWAY DEPT PREMISES.. 3) FPI AT DYMA RD S/S AND KHERWAI NO.2 S/S ARE NOT WORKING.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI NO.1,4086,ARTS AND CRAFTS COLLEGE,29061,1) HEAVY TRAFFIC ON KHERWADI LANE(NARROW LANE). . UNABLE TO CHECK FPI STATUS AT KHERWADI NO.2 S/S.RESTORATION DELAYED DUE TO LOADING CONSTRAINTS.FPI NOT WORKING AT ARTS & CRAFTS..,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I UDYOG,6232,MARUDHAR IND EST,10842,1)RACHNA IND EST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT M I UDYOG S/S SW.NO.06232 (NOT GLOWN). 3) FPI MALFUNCTION AT M I UDYOG S/S SW.NO.06233 (NOT GLOWN). 4) DMS OFFLINE AT BALAJI IND EST NO 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VINU INDUSTRIES,36159,M I UDYOG,6233,,,
120+300+240SQ.MM,XLPE,11KV,HTCF SECTION,GHODEV GARDEN,32193,BADRI NARAYANDHAM,9074,EXISTING 11KV CABLE FAULT BETWEEN 1) VINU IND. TO M.I.UDYOG AND 2) M.I.UDYOG TO BALAJI ESTATE.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I UDYOG,16141,BALAJI IND EST NO 1,6955,,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,MAYURESHWAR PARK,29777,VISHAL IND EST,12386,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,SATYAM APARTMENT NO 2,35431,RNP PARK,17684,1)FAILED TO OPEN - MULTIPLE COMMAND ASHA NAGAR NO 3 S/S SW.NO.25241 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND ASHA NAGAR NO 3 S/S SW.NO.25242 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN - MULTIPLE COMMAND NEERAJ PARK S/S SW.NO.12177 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN - MULTIPLE COMMAND NEERAJ PARK S/S SW.NO.12179 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING..,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA NAGAR NO 3,25242,SONAL PARK,17713,1)FAILED TO OPEN ASHA NAGAR NO 3 S/S SW.NO.25242 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NEERAJ PARK S/S SW.NO.12177 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SITA NAGAR,9608,GHODEV NORTH,10523,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR PUMP,6763,SITA NAGAR,9609,1)SITA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN BHAYANDAR VILLAGE NO 1 S/S SW.NO.02578 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BHAYANDAR PUMP,6761,BHAYANDAR TELEPHONE EXCHANGE,15480,1)FAILED TO CLOSE - MULTIPLE COMMAND BHAYANDAR REC-STN SW.NO.12225 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT SITA NAGAR S/S SW.NO.09609 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHANDRESH NIKETAN,15676,CHHEDA ENCLAVE,29415,,,
240SQ.MM,PILC,11KV,HTCF SECTION,LODHA COMPLEX,17358,CONCORD,17060,,,
240SQ.MM,PILC,11KV,HTCF SECTION,LODHA COMPLEX,17358,CONCORD,17060,1) DMS OFFLINE AT CONCORD S/S. 2) DMS OFFLINE AT POONAM COMPLEX S/S. 3) DMS OFFLINE AT NG PLAZA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CABIN ROAD,11257,JESAL PARK NO 4,17106,1)NEERAJ PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BLOSSOM EDUCATION SOCIETY,32034,BALKRISHNA NAGAR,29674,1) DMS OFFLINE AT RNP PARK S/S. 2) DMS OFFLINE AT NEERAJ PARK S/S. 3) DMS OFFLINE AT ASHA NAGAR NO 3 S/S. 4) DMS OFFLINE AT CHANDRESH REGENCY S/S. 5) DMS OFFLINE AT JESAL PARK NO 3 S/S. 6) DMS OFFLINE AT DIVINE SHERATON PLAZA S/S. 7) DMS OFFLINE AT KHARI VILLAGE S/S. 8) DMS OFFLINE AT OMKAR RESIDENCY S/S. 9) DMS OFFLINE AT BLOSSOM EDUCATION SOCIETY S/S. 10)FAILED TO OPEN POOJA NAGAR NO 1 S/S SW.NO.30939 FAILED TO OPERATE FROM SCADA. 11)FAILED TO OPEN POOJA NAGAR NO 1 S/S SW.NO.30940 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 2,10125,RAVAL NAGAR,11339,1) FPI MALFUNCTION AT VIKAS INDUSTRIES NO 2 S/S SW.NO.10125 (NOT GLOWN). 2) FPI MALFUNCTION AT VIKAS INDUSTRIES NO 2 S/S SW.NO.11183 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 2,10125,RAVAL NAGAR,11339,1) DMS OFFLINE AT VIKAS INDUSTRIES NO 2 S/S. 2) DMS OFFLINE AT KHARI VILLAGE S/S. 3) DMS OFFLINE AT KASTURI VANDANA COMPLEX S/S. 4) FPI MALFUNCTION AT VIKAS INDUSTRIES NO 2 S/S SW.NO.11183 (NOT GLOWN). 5) FPI MALFUNCTION AT VIKAS INDUSTRIES NO 2 S/S SW.NO.10125 (NOT GLOWN). 6) FPI NOT WORKING AT RAWAL NAGAR S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKAS INDUSTRIES NO 1,5547,A1 INDUSTRIES,12122,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHARAT NAGAR NO 5,19093,AMAR IND EST,31979,,,
240SQ.MM,PILC,11KV,HTCF SECTION,BHAYANDAR UDYOG NAGAR,16716,AMBA MATA INDUSTRIES,19489,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAUTAM ESTATES,38255,NAKSHATRA APARTMENT,37782,1)NAKSHATRA APARTMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NAKSHATRA APARTMENT,37781,BHAIRAV SHRISTI,31924,1) DMS OFFLINE AT NAKSHATRA APARTMENT S/S. 2) DMS OFFLINE AT BHAIRAV SHRISTI S/S. 3) DMS OFFLINE AT RADHASWAMI SATSANG S/S. 4) DMS OFFLINE AT BRIJ BHOOMI S/S. CABLE DAMAGED BY MBMC NEAR VASANT VAIBHAV BLDG..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MBMC SEWAGE,30150,DHAVGI DONGAR NORTH,30509,1) DMS OFFLINE AT RAI CEMETERY S/S. 2) DMS OFFLINE AT MORVA CEMETERY S/S. 3) DMS OFFLINE AT UTTAN MARINA COMPLEX S/S. 4) DMS OFFLINE AT VELANKINI CHURCH S/S. 5) DMS OFFLINE AT DHARAVI DEVI S/S. 6) DMS OFFLINE AT CHOWK VILLAGE NO 2 S/S. 7) FPI MALFUNCTION AT MBMC SEWAGE S/S SW.NO.30150 (NOT GLOWN). 8) FPI MALFUNCTION AT MBMC SEWAGE S/S SW.NO.30148 (NOT GLOWN). 9) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.37138 (NOT GLOWN). 10) FPI MALFUNCTION AT GMHT KIOSK S/S SW.NO.11874 (NOT GLOWN). DHAVGI DONGAR NORTH 100% SUPPLY RESTORED ON LT BACKFEEDING AT 12:45 HRS. CABLE DAMAGED BY MBMC NEAR MBMC SEWAGE S/S.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,MORVA CEMETERY,13781,TARODI,6871,1) FPI MALFUNCTION AT TARODI S/S SW.NO.06870 (GLOWN).,,
120+70SQ.MM,PILC,11KV,HTCF SECTION,ALI BAUG,11574,DEV TALAV,17460,1) FPI MALFUNCTION AT MORVA CEMETERY S/S SW.NO.37664 (NOT GLOWN). 2)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)VELANKINI CHURCH S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,34902,SAI RATH TOWER,30640,1) FPI MALFUNCTION AT BHAYANDAR WEST NO 1 S/S SW.NO.34902 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,34902,SAI RATH TOWER,30640,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAYANDAR WEST NO 1,5088,MURDHE VILLAGE,16144,1) FPI MALFUNCTION AT BHAYANDAR WEST NO 1 S/S SW.NO.05088 (NOT GLOWN). 2) FPI MALFUNCTION AT BHAYANDAR WEST NO 1 S/S SW.NO.05089 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARI NORTH NO 2,10234,KHARI NORTH NO 1,35726,1) DMS OFFLINE AT BAGESHREE S/S. 2) DMS OFFLINE AT NARAYAN NAGAR S/S. 3) DMS OFFLINE AT KASTURI ESTATE NO 1 S/S. 4) DMS OFFLINE AT JAI AMBE NAGAR S/S. 5) DMS OFFLINE AT KHARI NORTH NO 1 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,R M PRABODHINI NO 2,16546,JIDICIARY ACADEMY,32312,1)MORVA CEMETERY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) LOADING CONSTRAINTS DUE TO FAULT AT ERANGLE R/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1) ACCESS PROBLEM AT BOMBAY STONE RMC PLANT S/S. 2) ACCESS PROBLEM AT BOMBAY STONE S/S. 3) ACCESS PROBLEM AT VARSHA NGR 2 S/S S/S KEYS NOT AVAILABLE RESTORATION DONE AFTER BREAKING S/S LOCK. 1ST COMPLAINT :8:38 HRS..INFORMED BY R/S AT 9:45 HRS. OPERATION SQUAD REPORTED 10:08HRS...SUSPECTED CABLE DAMAGED NEAR BOMBAY STONE S/S BY KANAKIA DEVELOPERS.,,
185+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOUNT MARY,2643,KADESHWARI MANDIR ROAD,16912,1) DMS OFFLINE AT KYLEMORE S/S. 2) DMS OFFLINE AT MEHBOOB S/S. 3) DMS OFFLINE AT MOUNT MARY S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON HILL ROAD AND ELCO MARKET. 2) FEEDER TRIPPING AT BOMBILWADI REC-STN SW.NO.30383.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GEETA NEEL S/S. 2) DMS OFFLINE AT WOODLAND APARTMENT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANE ROAD,5376,GOL MAHAL,14826,1) DMS OFFLINE AT KANE ROAD S/S. 2)FAILED TO OPEN MERRY NIKETAN S/S DMS SW.NO.07950 FAILED TO OPERATE FROM SCADA. SWITCH NO 7950 OPERATED AFTER GIVING MULTIPLE COMMAND. 3) FPI NOT WORKING AT GOLMAHAL S/S 4) FPI NOT WORKING AT BANDSTAND S/S. 5) CELLULAR NETWORK PROBLEM AT KANE RD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BEAU PRIDE,37191,CHINCHPOKALI ROAD,13534,1) DMS OFFLINE AT HILL ROAD NO.3 S/S. 2) DMS OFFLINE AT MADHUBAN NO. 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)CHIMBAI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND 2) OPERATION SQUAD VEHICLE DRIVER SHIFT CHANGEOVER 3)FPI NOT INSTALLED AT BANDRA GYMKHANA S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MEHBOOB,344,VINDYACHAL,9375,1) DMS OFFLINE AT DEEPAK SILVERENE S/S. 2)FAILED TO CLOSE CHAND TERRACE S/S SW.NO.06947 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CHAND TERRACE S/S SW.NO.06944 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE CHAND TERRACE S/S SW.NO.06945 FAILED TO OPERATE FROM SCADA. 5) FPI MALFUNCTION AT CHAND TERRACE S/S SW.NO.06944 (GLOWN). CABLE DAMAGED NEAR BANDRA HILL NO.2 S/S GATE BUILDING BY BMC..,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VAISHALI NAGAR NO 5,17756,DHARKHADI,26686,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA ESTATE WEST,12246,SHUBH SARITA,39093,1) DMS OFFLINE AT ABHINAV NAGAR S/S. 2) DMS OFFLINE AT ABHINAV NAGAR NO 2 S/S. 3) DMS OFFLINE AT CASCADE S/S. 4) DMS OFFLINE AT SADGURU NAGAR NO 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA NAGRI,25095,SAMBHAV DARSHAN,19313,,,
300+240+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KRISHNA NAGRI,25095,SAMBHAV DARSHAN,19313,1) DMS OFFLINE AT JAMBLI GALI NO 2 S/S. 2) DMS OFFLINE AT FACTORY LANE S/S. 3) DMS OFFLINE AT AJANTA NO 3 S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NATAKWALA LANE S/S. 2) DMS OFFLINE AT GANESH KRUPA CHS NO 2 S/S. 3) DMS OFFLINE AT KORA KENDRA NO 2 S/S. 4) DMS OFFLINE AT PARWANA APARTMENT S/S.,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NATAKWALA LANE S/S SW.NO.35391 (GLOWN).,,
300+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NATAKWALA LANE S/S SW.NO.35391 (GLOWN). 2)LOADING CONSTRAINTS OF SHIMPOLI R/S 10 MVA-1.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI FAULTY (NOT WORKING) AT MAGATHANE BUS DEPOT NO.2 S/S 2) LOADING CONSTRAINTS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BACON FACTORY,2905,NATIONAL PARK,29523,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,AMBROSIA NO 2,36129,BACON FACTORY,18727,1) FPI MALFUNCTION AT BACON FACTORY S/S SW.NO.02906 (GLOWN). 2) FPI MALFUNCTION AT AMBROSIA NO 2 S/S SW.NO.36128 (NOT GLOWN). 3) DMS OFFLINE AT KULUP WADI S/S. 4) DMS OFFLINE AT NATIONAL PARK S/S. 5) DMS OFFLINE AT GIRIVIHAR NAGAR S/S. 6) DMS OFFLINE AT PREMJEE NAGAR S/S. 7)ISOLATION DONE USING AUTO RICKSHAW DUE TO NONAVAILABILITY OF OPERATION SQUAD DRIVER.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAGATHANE NO 1,7902,TCS NO 1,12274,1) FPI MALFUNCTION AT MAGATHANE NO 1 S/S SW.NO.07902 (NOT GLOWN). 2) LOADING CONSTRAINT AT THE RESTORATION POINT..,,
300+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CRYSTAL HEIGHTS,37032,DESAI ROAD,2356,1) DMS OFFLINE AT CRYSTAL HEIGHTS S/S. 2) DMS OFFLINE AT DESAI ROAD S/S.,,
