Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
120SQ.MM,PILC,11KV,HTCF SECTION,ANUKSHA,13060,PRATIKSHA TOWER,25074,1) DMS OFFLINE AT HIRANANDANI ESTONIA S/S. 2) DMS OFFLINE AT BIHARI TEKDI NO 1 S/S. 3) DMS OFFLINE AT RAJ ARCADE S/S. 4) DMS OFFLINE AT ANUKSHA S/S. 5) DMS OFFLINE AT HIRANANDANI REVONA S/S. 6) DMS OFFLINE AT POISAR DEPOT S/S. 7) DMS OFFLINE AT PAREKH NAGAR NO.1 S/S. 8) TRAFFIC ON LINK ROAD NEAR MAHAVIR NAGAR JUNCTION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ ARCADE,26952,ANUKSHA,13061,1) DMS OFFLINE AT RAJ ARCADE S/S. 2) DMS OFFLINE AT ANUKSHA S/S. 3) DMS OFFLINE AT DAHANUKARWADI ASHWIN S/S. 4) DMS OFFLINE AT DAHANUKAR WADI NO.1 S/S. 5) DMS OFFLINE AT KAMALVAN SOCIETY S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATIKSHA TOWER,25076,VASANT HOUSING 2,19531,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRATIKSHA TOWER,25076,VASANT HOUSING 2,19531,,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TULJAI,32454,SURESH SADAN,38495,1) DMS OFFLINE AT BORIVALI EAST NO 3 S/S. 2) DMS OFFLINE AT THAWAR APARTMENT S/S. 3) DMS OFFLINE AT SURESH SADAN S/S. 4) DMS OFFLINE AT DAULAT NAGAR S/S. 5) DMS OFFLINE AT DWARKA APARTMENT S/S. 6) FPI MALFUNCTION AT GOYAL PLAZA NO 2 S/S SW.NO.29020 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUKUR WADI,38696,DWARKA APARTMENT,28725,1) FPI MALFUNCTION AT M G MARG S/S SW.NO.31808 (NOT GLOWN). 2) DMS OFFLINE AT RIDDHI SIDDHI APARTMENT NO 3 S/S. 3) DMS OFFLINE AT SUKUR WADI S/S. 4) DMS OFFLINE AT DWARKA APARTMENT S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) SITE CLEARANCE DELAY 2) FPI NOT WORKING AT M.G. MARG S/S SW NO. 31810..,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI FAULTY AT DHEERAJ NX MALL.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
+300240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CAMA NO.2,9958,BABULAL AVASTHI COMPOUND,28622,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CAMA NO.3,5324,N C DYING,11684,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT UDYOG BHAVAN NO.2 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON MHADA NO.1,11384,OBEROI MALL,28760,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATIONAL ECHO,1090,MAHAKALI CAVES ROAD WEST,13510,,,
185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFICE ON A.K. ROAD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,MULTIPLE FAULTS IN AREA..,,
0.3+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,FRANCO INDIA,15657,HOECHST,7673,1)CHARAT SINGH COLONY NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ELITE AUTO S/S SW.NO.05174 (GLOWN). 3) FPI MALFUNCTION AT HOECHST S/S SW.NO.07671 (GLOWN). 4)CHAKALA REC-STN WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NARAYAN 3,6969,MOHILI VILLEGE 2,11840,1) FPI MALFUNCTION AT MOHILI VILLEGE 2 S/S SW.NO.11839 (GLOWN). 2) HEAVY TRAFFIC ON CHANDIVLI RD.ON ANDHERI KURLA RD.. 3) ACCESS PROBLEM AT MOHILI VILLEGE 2 S/S. CABLE DAMAGED BY BMC NEAR MOHILI VILLAGE NO.2 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERANI RD 1,9326,JUNGLESHWAR TEMPLE,10292,1)CHANDIVALI REHAB HSG NO.14 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT KHERANI RD 1 S/S. 3) FPI MALFUNCTION AT KHERANI RD 1 S/S SW.NO.09326 (NOT GLOWN). 4) FPI MALFUNCTION AT KHERANI RD 1 S/S SW.NO.09327 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHANDIVALI REHAB HSG NO.1,28756,CHANDIVALI REHAB HSG NO.7,28949,1) ACCESS PROBLEM AT CHANDIVALI REHAB HSG NO.6 S/S SPECIAL LOCK AT S/S AND KEYS AT SAKI R/S. 2) HEAVY TRAFFIC AT SAKI-VIHAR ROAD AND KHERANI ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,R.K.POLYMER,15629,CHANDIVALI ICE & COLD,10744,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,F.F.CAMBEL,4591,R.K.POLYMER,15627,1) FPI MALFUNCTION AT R.K.POLYMER S/S SW.NO.15627 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1)FAILED TO OPEN TROMBAY 4 S/S SW.NO.12561 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OPP. TIFR GATE NO.3 NEAR ST. LT POLE NO. YFF 094/051.,,
240SQ.MM,PILC,11KV,HTCF SECTION,AERB OFFICE COMPLEX,12967,ASHA PICTURE,14003,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHA PICTURE,14006,TROMBAY TOWNSHIP 2,6752,1) DMS OFFLINE AT UDAYGIRI S/S. 2) DMS OFFLINE AT ASHA PICTURE S/S. 3) DMS OFFLINE AT WEAPON DEPOT S/S. 4) DMS OFFLINE AT MANDALA S/S. 5) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. NO FAULT AFTER TESTING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AERB OFFICE COMPLEX,12967,ASHA PICTURE,14003,1) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN). 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,AERB OFFICE COMPLEX,12967,ASHA PICTURE,14003,1)UDAYGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32294 (NOT GLOWN). 3) FPI MALFUNCTION AT UDAYGIRI S/S SW.NO.32295 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN UDAYGIRI S/S SW.NO.32294 FAILED TO OPERATE FROM SCADA. 2) CHEMBUR R/S SW. NO.25278 WAS UNDER TNP OUTAGE & MADE ON AFTER TNP CLEARANCE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PANJARPOLE 2,36822,MOUNT RESORT,36745,1) DMS OFFLINE AT PANJARPOLE 1 S/S. 2) DMS OFFLINE AT PANJARPOLE HILLS S/S. 3) DMS OFFLINE AT CHEMBUR REC-STN. CABLE DAMAGED BY MAHANAGAR GAS LTD. ON DEONAR FARM RD. NEAR MADHUBAN BLDG. COMPOUND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,K STAR MALL,30747,SHRI KRISHNA SOCIETY,32853,1) FPI MALFUNCTION AT K STAR MALL S/S SW.NO.30747 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATLA VILLEGE,11288,KHARDEO NGR 1,9215,1) FPI MALFUNCTION AT PARMANU S/S SW.NO.07473 (NOT GLOWN). 2)TILAK NGR OPERATION SQUAD BUSY IN 11KV FEEDER TRIPPING OF HCC R/S SWITCH NO 31272.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATLA VILLEGE,11288,KHARDEO NGR 1,9215,1) FPI MALFUNCTION AT PARMANU S/S SW.NO.07473 (NOT GLOWN). 2) DMS OFFLINE AT PARMANU S/S. 3) DMS OFFLINE AT KHARDEO NGR 1 S/S. 4) DMS OFFLINE AT SHRI KRISHNA SOCIETY S/S. 5) HEAVY TRAFFIC ON VN PURAV ROAD GHATLA VILLAGE ROAD AND GHATKOPAR MANKHURD . CABLE DAMAGED BY BMC NEAR TOILET OPPOSITE ADITI MEDICAL LANE KHARDEO NGR.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJETHIA IND EST,5071,GANESH IND,9951,1) FPI MALFUNCTION AT RUSTOM ICE FACTORY S/S SW.NO.04987 (NOT GLOWN). 2) FPI MALFUNCTION AT GANESH IND S/S SW.NO.09951 (GLOWN). 3)FAILED TO OPEN GANESH IND S/S SW.NO.09951 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN GANESH IND S/S SW.NO.09953 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN GOOD RELATION S/S SW.NO.18288 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN GOOD RELATION S/S SW.NO.18289 FAILED TO OPERATE FROM SCADA. 7)FAILED TO OPEN JYOTI HOMES S/S DMS SW.NO.38774 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM OPP. BAFNA TATA MOTORS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOOD RELATION,18289,RAM NIWAS,32470,1) DMS OFFLINE AT GANESH IND S/S. 2) DMS OFFLINE AT GOOD RELATION S/S. 3) DMS OFFLINE AT ASSISI NGR S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAJETHIA IND EST,5071,GANESH IND,9951,1) FPI MALFUNCTION AT GANESH IND S/S SW.NO.09951 (GLOWN). ACHARYA NGR 2 100% SUPPLY RESTORED ON DG SET AT 15:20 HRS. GOOD RELATION 100% SUPPLY RESTORED ON DG SET AT 16:00 HRS. GANESH IND 50% SUPPLY RESTORED ON DG SET AT 17:35 HRS. GANESH IND 50% SUPPLY RESTORED ON DG SET AT 18:00 HRS. RAM NIWAS 100% AT 18:40 HRS. SANJIVANI S/S 100% S/R AFTER RECTIFICATION OF HTCF BETWEEN MAJETHIA INDUSTRY TO GANESH IND. HOUSE.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SANJEEVANI CHS,34930,JYOTI HOMES,38774,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAGESH IND EST,26422,GOVANDI VILLEGE,4954,1)FAILED TO OPEN U.S.VITAMIN S/S SW.NO.14290 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NIMBONI BAUG 1,5512,SLAUGHTER HOUSE 2,11620,1) DMS OFFLINE AT NIMBONI BAUG 1 S/S. 2) DMS OFFLINE AT SLAUGHTER HOUSE 1 S/S. 3) DMS OFFLINE AT GOVANDI VILLEGE S/S. 4) DMS OFFLINE AT PAI PAPER IND S/S.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARAS BAUG,4971,STERLING APARTMENT,30635,1) DMS OFFLINE AT LALLUBHAI AMICHAND S/S. 2) DMS OFFLINE AT ASHA PICTURE S/S. 3) DMS OFFLINE AT WEAPON DEPOT S/S. 4) DMS OFFLINE AT TAXIMEN CLY 1 S/S. 5) DMS OFFLINE AT SARAS BAUG S/S. 6) DMS OFFLINE AT MOUNT RESORT S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASHA PICTURE,31036,LALLUBHAI AMICHAND,7335,1) DMS OFFLINE AT DEONAR HSG.1 S/S. 2) FPI MALFUNCTION AT ASHA PICTURE S/S SW.NO.14006 (GLOWN). 3) LOADING CONSTRAINTS DUE TO MULTIPLE FAULT IN SAME AREA.,,
,,990KV,,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BASANT VIKAS S/S DMS SW.NO.10863 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR KALPATARU COURT BLDG. GATE.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BASANT TALKIES,4283,GOLF CLUB,2168,1)BASANT VIKAS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 4,26757,NEW SAI SRUSHTI,35122,,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BASANT VIKAS S/S DMS SW.NO.10863 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT UNION PARK 4 S/S. 3)ROAD BLOCKED BETWEEN DIVYA SWAPNA AND EMRALD HEIGHT HENCE ISOLATION CARRIED WITHOUT OPERATION VEHICLE.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNION PARK 4,26757,NEW SAI SRUSHTI,35122,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAITRI PARK,2767,RESERVE BANK 2,38803,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TILAKWADI,30096,ANCHORAGE,15516,1) FPI MALFUNCTION AT TILAKWADI S/S SW.NO.30096 (NOT GLOWN). 2) FPI MALFUNCTION AT TILAKWADI S/S SW.NO.30094 (NOT GLOWN). 3)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S SW.NO.02509 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,ACCESS PROBLEM AT GHATLA VILLAGE RD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TINA BLISS,32541,CHEMBUR VIJAYSHREE,37359,1) DMS OFFLINE AT CHEMBUR CASTLE S/S. 2) DMS OFFLINE AT CHEMBUR VIJAYSHREE S/S. 3) DMS OFFLINE AT BORLA S/S. 4) DMS OFFLINE AT SUPRIYA S/S. 5) DMS OFFLINE AT SWAMI TOWER S/S. 6) DMS OFFLINE AT NATRAJ (CINEMA) S/S. 7)CHEMBUR HSG.(E)1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 8)JEEVAN BAHAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR 13TH ROAD,32086,CHEMBUR HSG.(E)1,2508,1)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S SW.NO.02508 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT CHEMBUR CASTLE S/S. 3) DMS OFFLINE AT CHEMBUR VIJAYSHREE S/S. 4) DMS OFFLINE AT BORLA S/S. 5) DMS OFFLINE AT SUPRIYA S/S. 6) DMS OFFLINE AT SWAMI TOWER S/S. 7)FPI NOT INSTALLED AT CHEMBUR HSG EAST NO 2 S/S. 8)FPI NOT INSTALLED AT PALAZOO S/S. 9)OPERATION SQUAD WAS CARRYING OUT OPERATIONS AT CHIKUWADI HSG AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR GIS,37518,VANAMALI,29096,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEONAR QTRS,7631,DEONAR HSG.1,31627,1)DEONAR HSG.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2). ACCESS ISSUE AT DEONAR QTRS S/S DUE TO CIVIL DEPT. JOB .SCAFOLDING IN FRONT OF S/S DOOR 3). FPI NOT WORKING AT DEONAR QTRS S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,1)UJAGAR PRINT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT VICTORY FLASK S/S SW.NO.02984 (NOT GLOWN). CABLE DAMAGED BY WATER WORK DEPT NEAR PARIFERI ROAD.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICTORY FLASK,2984,DEONAR QTRS,7633,1)FAILED TO OPEN UJAGAR PRINT S/S SW.NO.10731 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT DEONAR HSG.1 S/S. 3) ACCESS PROBLEM AT VICTORY FLASK S/S DUE TO NON AVAILABILITY OF WATCHMAN.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) CHEMBUR REC. 10 MVA 1 TRAFO BREAKER 25277 TRIPPED (GOT PULLED OUT) 2) FURTHER ISOLATION DIVERTED ON CHEMBUR REC.FEEDER NO.25269.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA PICTURE,14004,TROMBAY 4,12561,1)FAILED TO OPEN TROMBAY 4 S/S SW.NO.12561 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN TROMBAY 4 S/S SW.NO.12563 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTAM SAGAR EAST,13429,GHATKOPAR HIGHWAY HSG,28583,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HIGHWAY HSG,28586,SHANTI PARK,39255,1)FAILED TO CLOSE GARODIA NGR 3 S/S DMS SW.NO.10272 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT PESTAM SAGAR EAST S/S SW.NO.13429 (NOT GLOWN). 3) FPI MALFUNCTION AT GHATKOPAR HIGHWAY HSG S/S SW.NO.28586 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PESTAM SAGAR EAST,13429,GHATKOPAR HIGHWAY HSG,28583,1) DMS OFFLINE AT PESTAM SAGAR EAST S/S. 2) DMS OFFLINE AT GHATKOPAR HSG CLY 3 S/S. 3)FAILED TO OPEN CHHEDA NAGAR REC-STN SW.NO.18824 FAILED TO OPERATE FROM SCADA. 4) LOADING CONSTRAINTS DUE TO MAULTIPLE FAULTS IN SAME AREA. 5) MULTIPLE TRIPPINGS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NALANDA,15685,KAMRAJ NGR,19176,1) DMS OFFLINE AT PESTAM SAGAR EAST S/S. 2) DMS OFFLINE AT CHHAGAN MAHAL S/S. 3) DMS OFFLINE AT VANDANA PESTOM SAGAR S/S. 4) FPI MALFUNCTION AT PESTAM SAGAR EAST S/S SW.NO.13429 (NOT GLOWN). 5) FPI MALFUNCTION AT NALANDA S/S SW.NO.15685 (NOT GLOWN). RAJPUTANA 20% SUPPLY RESTORED ON LT BACKFEEDING AT 07:45 HRS. KAMRAJ NGR 60% SUPPLY RESTORED ON DG SET AT 07:00 HRS. KAMRAJ NGR 60% SUPPLY RESTORED ON DG SET AT 07:00 HRS. KAMRAJ NGR 90% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS. KAMRAJ NGR 90% SUPPLY RESTORED ON LT BACKFEEDING AT 17:50 HRS. RAJPUTANA 100% SUPPLY RESTORED ON DG SET AT 10:45 HRS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHHEDA NGR 2,4916,CHHEDA NGR 3,12519,1)FAILED TO CLOSE SAIKRIPA IND EST S/S SW.NO.16354 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,1)FAILED TO CLOSE SAIKRIPA IND EST S/S SW.NO.16352 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHHEDA NGR 3,12517,SAIKRIPA IND EST,16354,1)FAILED TO OPEN CHHEDA NGR 2 S/S DMS SW.NO.05283 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHHEDA NGR 2 S/S DMS SW.NO.04916 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAIKRIPA IND EST S/S SW.NO.16354 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT CHHEDA NGR 2 S/S SW.NO.05283 (NOT GLOWN). 5) FPI MALFUNCTION AT CHHEDA NGR 2 S/S SW.NO.04916 (NOT GLOWN). 6) HEAVY TRAFFIC AT P L LOKHANDE MARG GOVANDI BRIDGE M G RD G M LINK RD EASTERN EXPRESS HIGHWAY DUE TO METRO CONSTRUCTION. 7) CHHEDA NGR REC. WENT OFFLINE INITIALLY 8) CHHEDA NGR NO.2 S/S OPERATED ON DMS AFTER MULTIPLE COMMANDS.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PREM JYOT S/S. 2) HEAVY TRAFFIC AT CHEMBUR-GOVANDI ROAD NEAR GOVANDI SIGNAL. NO FAULT AFTER TESTING SECTION CHARGED..,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PREM JYOT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.32302 (NOT GLOWN). 2) FPI MALFUNCTION AT SUDHA PARK S/S SW.NO.19783 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRAGATI SCTY,19206,VATSALATAI NAIK NGR 1,15737,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POSTAL COLONY NO.2,35959,POSTAL CLY,17553,1) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.02726 (NOT GLOWN). 2) FPI MALFUNCTION AT CHEMBUR NORTH 1 S/S SW.NO.10837 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHEMBUR NORTH 1 S/S SW.NO.31684 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHEMBUR TEL. EXCH. S/S SW.NO.02181 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SPECTRA SHRAMJIVI NGR,38704,SHRAMJEEVI NAGAR NO.2,36038,1) FPI MALFUNCTION AT SHRAMJEEVI NAGAR NO.2 S/S SW.NO.36038 (GLOWN). 2) HEAVY TRAFFIC ON EASTERN EXPRESS HIGHWAY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHRAMJEEVI NAGAR NO.2,36040,SAHAKAR NGR 1,18137,,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR EAST 1,7688,MAHARASTRA POLICE QTRS,11095,1) DMS OFFLINE AT GHATKOPAR EAST 1 S/S. 2) DMS OFFLINE AT GHATKOPAR EAST 2 S/S. 3) DMS OFFLINE AT MAHARASTRA POLICE QTRS S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GHATKOPAR EAST 1 S/S SW.NO.07687 (GLOWN). 2) FEEDER TRIPPING AT ANIK REC-STN SW.NO.32858.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NEELAM FINANCE,35126,GHATKOPAR EAST 1,7687,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,CHIKKUWADI HSG,16554,JAY HIND NGR,29800,KEYS FOR CHIKKUWADI HSG CHIKKUWADI WERE NOT AVAILABLE.,SUPPLY RESTORATION DELAYED AS KEYS FOR CHIKKUWADI HSG CHIKKUWADI WERE NOT AVAILABLE,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN VASANT GALAXY S/S DMS SW.NO.18988 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE VASANT GALAXY S/S DMS SW.NO.25086 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFICE AT VASARI HILL SIGNAL..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CELESTIA HEIGHT,25990,MIND SPACE,34053,1)FAILED TO CLOSE INTERFACE BUILDING NO.11 S/S SW.NO.26920 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MIND SPACE S/S SW.NO.19926 FAILED TO OPERATE FROM SCADA.,,
120+150+0.06SQ.MM,XLPE,11KV,HTCF SECTION,CHINCHAVLI CENTRAL NO.3,7329,CHINCHAVLI EAST NO.2,2429,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,UPAVAN,11251,SQUATERS COLONY NO.1,14668,1)FAILED TO CLOSE PANDURANG WADI NO.1 S/S DMS SW.NO.09426 FAILED TO OPERATE FROM SCADA.,,
0.06+70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PENTA HEIGHT,31212,CHINCHAVLI NORTH NO.1,13366,1) FPI MALFUNCTION AT SKY COURT MALL S/S SW.NO.35584 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KAMALA APARTMENT S/S. 2) DMS OFFLINE AT CHINCHAVLI ROAD NO.3 S/S. 3) DMS OFFLINE AT PRATAP MANE S/S. 4) DMS OFFLINE AT AJIT PARK S/S. 5) DMS OFFLINE AT RAJ MANOR S/S. CABLE DAMAGED BY RELIANCE JIO OPPO. KALPATRU PLAZA SHOPPING CENTRE ON CHINCHAVLI BUNDER ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHAMSHA APARTMENT,12358,BHANDARWADA VILLAGE,10905,,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,CHUNABHATTI 2,10134,CHUNABHATTI RD 2,12459,1) FPI MALFUNCTION AT CHUNABHATTI 2 S/S SW.NO.10134 (NOT GLOWN). 2)CHUNABHATTI 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA CREEK 4,4644,KAMGAR NGR 1,4814,1) DMS OFFLINE AT KURLA CREEK 2 S/S. 2) DMS OFFLINE AT CHUNABHATTI 3 S/S. 3) DMS OFFLINE AT EVARAD S/S. 4) DMS OFFLINE AT CHUNABHATTI SOUTH S/S. 5) HEAVY TRAFFIC AT SION-TROMBAY RD.. 6) FPI MALFUNCTION AT KURLA CREEK 4 S/S SW.NO.04644 (NOT GLOWN). 7) FPI MALFUNCTION AT KURLA CREEK 4 S/S SW.NO.04643 (NOT GLOWN). KURLA CREEK 5 40% SUPPLY RESTORED ON LT BACKFEEDING AT 23:30 HRS. 8) FIRE AT KURLA CREEK NO.5 S/S. FIRE OFFICER & POLICE DIDN T ALLOW SQUAD TO LEAVE THE PLACE OF INCIDENT FOR FURTHER RESTORATION.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT S.G.BARVE MARG S/S SW.NO.07200 (GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,S.G.BARVE MARG,7199,SNEHA SADAN,34050,1)KURLA CREEK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KURLA DAIRY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI NOT WORKING AT SNEHA SADAN S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA CREEK 2,32542,NEHRU NGR 1,7022,1) FPI MALFUNCTION AT KURLA CREEK 2 S/S SW.NO.32542 (NOT GLOWN). 2) DMS OFFLINE AT KURLA CREEK 2 S/S. 3) DMS OFFLINE AT KURLA DAIRY S/S. 4) DMS OFFLINE AT NEHARU NGR AMRAPALI S/S. 5) DMS OFFLINE AT KUNJ KANYA CHS S/S. 6) DMS OFFLINE AT KRANTI NGR2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KURLA CREEK 2,32542,NEHRU NGR 1,7022,1) FPI MALFUNCTION AT KURLA CREEK 2 S/S SW.NO.02382 (NOT GLOWN). 2) FPI MALFUNCTION AT KURLA CREEK 2 S/S SW.NO.32542 (NOT GLOWN). 3) DMS OFFLINE AT KURLA CREEK 2 S/S. 4) DMS OFFLINE AT KURLA DAIRY S/S. 5) DMS OFFLINE AT NEHARU NGR AMRAPALI S/S. 6) DMS OFFLINE AT KUNJ KANYA CHS S/S. 7) DMS OFFLINE AT KRANTI NGR2 S/S. 8) DMS OFFLINE AT S.G.BARVE MARG S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA CREEK 2,32542,NEHRU NGR 1,7022,1)KURLA CREEK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KURLA DAIRY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SNEHA SADAN,34052,KURLA CREEK 2,2382,1)KURLA CREEK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT S.G.BARVE MARG S/S SW.NO.07200 (GLOWN). 2)FAILED TO CLOSE S.G.BARVE MARG S/S DMS SW.NO.07201 FAILED TO OPERATE FROM SCADA. 2) SLUGGISH RESPONSE OF DMS AT S G BARVE MARG.,,
240SQ.MM,PILC,11KV,HTCF SECTION,RLC,13391,CHUNABHATTI 2,851,1)FAILED TO CLOSE CHUNABHATTI 2 S/S SW.NO.12829 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT CHUNABHATTI MHADA COLONY NO.2 S/S. 3) DMS OFFLINE AT CHUNABHATTI 1 S/S. 4) DMS OFFLINE AT CHUNABHATTI SOUTH S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04370 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04372 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SWASTIC DYE S/S DMS SW.NO.04373 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S. 5) FPI MALFUNCTION AT SWASTIC DYE S/S SW.NO.04373 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR TEL. EXCH.,32676,GULMARG,29357,1) DMS OFFLINE AT CHEMBUR TEL. EXCH. S/S. 2)FAILED TO OPEN REPUBLIC S/S DMS SW.NO.04365 FAILED TO OPERATE FROM SCADA. 3). PRIVATE LOCK AT GULMARG S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE CORPORATE PARK NO 2 S/S SW.NO.31304 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S SW.NO.2181 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CHEMBUR TEL. EXCH. S/S SW.NO.4364 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1) ACCESS PROBLEM AT THAKKARBAPA CLY.1 S/S HEAVY GARBAGE DUMPED INFRONT OF S/S DOOR. 2)THAKKARBAPA CLY.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC ON EASTERN EXPRESS HIGHWAY OPPOSITE VATSALATAI NAIK NGR NO 1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18350,THAKKARBAPA CLY.3,9750,1) ACCESS PROBLEM AT THAKKARBAPA CLY.1 S/S GARBAGE DUMP ON S/S DOOR. 2) HEAVY TRAFFIC ON KURLA STATION ROAD. 3) DMS OFFLINE AT THAKKARBAPA CLY.3 S/S. 4) DMS OFFLINE AT VATSALATAI NAIK NGR 1 S/S. 5) DMS OFFLINE AT SAHAKAR NGR 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LOKMANYA PAN BAZAR,18350,THAKKARBAPA CLY.3,9750,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,THAKKARBAPA CLY.1,5107,VATSALATAI NAIK NGR 1,15739,1) ACCESS PROBLEM AT THAKKARBAPA CLY.1 S/S VEHICLES PARKED AT THE DOOR OF S/S. 2) ACCESS PROBLEM AT VATSALATAI NAIK NGR 2 S/S VEHICLES PARKED AT THE DOOR OF S/S. 3) DMS OFFLINE AT THAKKARBAPA CLY.3 S/S. 4) DMS OFFLINE AT VATSALATAI NAIK NGR 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 1,15737,PRAGATI SCTY,19206,1) DMS OFFLINE AT VATSALATAI NAIK NGR 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 1,15737,PRAGATI SCTY,19206,1) DMS OFFLINE AT VATSALATAI NAIK NGR 1 S/S. 2) FEEDER TRIPPING AT SHIVAJI NAGAR REC-STN SW.NO.25889. CABLE DAMAGED BY BMC NEAR KURLA SIGNAL.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 1,15737,PRAGATI SCTY,19206,1)FAILED TO OPEN VATSALATAI NAIK NGR 1 S/S DMS SW.NO.15737 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINTS DUE TO EXISTING HTCF BETWEEN CHUNABHATTI R/S TO T.B. COLONY NO.3.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VATSALATAI NAIK NGR 1,15737,PRAGATI SCTY,19206,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BUNTS SANGH,31164,QURESHI NAGAR KABRASTAN,32450,1) DMS OFFLINE AT BUNTS SANGH S/S. 2) CHEMBUR OPERATION SQUAD WAS BUSY WITH BREAKDOWN JOB AT COMPOST PLANT S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BUNTS SANGH,31164,QURESHI NAGAR KABRASTAN,32450,1) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37708 (NOT GLOWN). 2) FPI MALFUNCTION AT GIRNAR S/S SW.NO.37709 (NOT GLOWN). 3) FPI MALFUNCTION AT GUJRAT CLAY MILL S/S SW.NO.16953 (NOT GLOWN). 4) FPI MALFUNCTION AT GUJRAT CLAY MILL S/S SW.NO.16952 (NOT GLOWN). 5) DMS OFFLINE AT KURLA CREEK 2 S/S. 6) DMS OFFLINE AT BUNTS SANGH S/S. 7) ACCESS PROBLEM AT GUJRAT CLAY MILL S/S SCRAP MATERIAL WAS PLACED AT S/S DOOR BY CONSUMER.. 8) ACCESS PROBLEM AT BUNTS SANGH S/S PRIVATE LOCK AT S/S. 9) HEAVY TRAFFIC AT QURESHI NGR R/D SION TROMBAY RD. KURLA STN RD.. 10)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE CHEMBUR OPERATION SQUAD VEHICLE TYRE GOT PUNCTURED.. 11)FAILED TO CLOSE GUJRAT CLAY MILL S/S SW.NO.16952 FAILED TO OPERATE FROM SCADA. 12) GUJRAT CLAY MILL S/S SHOWING WRONG INDICATIONS N SCADA(OFF SWITCH SHOWING ON).,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,HARIJAN VIJAY,25193,SHRAMIK HSG SCTY,15819,1) DMS OFFLINE AT SAI DARSHAN S/S. 2)FAILED TO CLOSE CUTCH DYEING S/S SW.NO.493 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN CUTCH DYEING S/S SW.NO.30644 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE SWASTIC DYE S/S SW.NO.4371 FAILED TO OPERATE FROM SCADA. 5)FAILED TO OPEN SAIDEEP S/S SW.NO.26990 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT CUTCH DYEING S/S SW.NO.00493 (NOT GLOWN). 7) FPI MALFUNCTION AT SAIDEEP S/S SW.NO.18945 (GLOWN). 9)AT SAIDEEP SUB STATION SW NO 26990 AUTOMATICALLY CLOSE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CUTCH DYEING,11939,HARIJAN VIJAY,25195,1) FPI MALFUNCTION AT HARIJAN VIJAY S/S SW.NO.25195 (GLOWN). 2). FEEDER NOT TRIPPED DURING ISOLATION WHICH IN TURN PULLED TRAFO..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,1) FPI MALFUNCTION AT WADALA RD S/S SW.NO.13928 (NOT GLOWN). 2) FPI MALFUNCTION AT WADALA RD S/S SW.NO.19001 (NOT GLOWN). 3) DMS OFFLINE AT BHAKTI PARK S/S. 4) DMS OFFLINE AT BHAKTI PARK 4 S/S. 5) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S. 6) DMS OFFLINE AT EVARAD S/S. CABLE DAMAGED OPP.MAHANAGAR GAS PUMP ON ANIK ROAD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,1)BHAKTI PARK S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)EVARAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GODREJ COLISEUM,25772,LOKMANYA PAN BAZAR,19002,1)LOKMANYA PAN BAZAR S/S DMS SW.NO.18350 SWITCH MECHANISM PROBLEM. 2) ACCESS PROBLEM AT BHAKTI PARK 2 S/S. 3) DMS OFFLINE AT BHAKTI PARK S/S. 4) DMS OFFLINE AT BHAKTI PARK 4 S/S. 5) DMS OFFLINE AT LOKMANYA PAN BAZAR S/S. 6) DMS OFFLINE AT EVARAD S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAKTI PARK 2,25121,GODREJ COLISEUM,25774,,,
240SQ.MM,PILC,11KV,HTCF SECTION,WADALA RD,13928,VIJAY NGR APT 2,18342,1) FPI MALFUNCTION AT WADALA RD S/S SW.NO.13928 (NOT GLOWN). 2) FPI MALFUNCTION AT WADALA RD S/S SW.NO.13930 (GLOWN). 3) DMS OFFLINE AT EVARAD S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ COLISEUM,25774,BHAKTI PARK 2,25121,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR MONALISA,35983,CHEMBUR WEST 2,9883,1)KOKAN NGR 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 3)FAILED TO CLOSE S V COLLEGE S/S SW.NO.32133 FAILED TO OPERATE FROM SCADA.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULRAJ,31606,GOLDEN PLAZA,32119,1) ACCESS PROBLEM AT GOLDEN PLAZA S/S PRIVATE LOCK AT S/S. KEY WAS NOT AVAILABLE. 2) ACCESS PROBLEM AT EAST POINT S/S VEHICLES WERE PARKED IN FRONT OF S/S DOOR.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULRAJ,31606,GOLDEN PLAZA,32119,1) FPI MALFUNCTION AT GULRAJ S/S SW.NO.31606 (NOT GLOWN). 2) FPI MALFUNCTION AT GULRAJ S/S SW.NO.31604 (NOT GLOWN). 3)ANGOLIMALA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT ANGOLIMALA S/S. 2) DMS OFFLINE AT EAST POINT S/S. 3) FPI NOT INSTALLED AT NEHRU NGR PUMP HOUSE SUB STATION 4)CHUNABATTI R/S SW NO. 35860 NOT GETTING ON FROM SCADA..CABLE DAMAGED AT A JUNCTION OF KURLA STATION ROAD & KURLA BUS DEPOT ROAD BY BMC.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GULRAJ,31606,GOLDEN PLAZA,32119,SQUAD WAS BUSY AT ANOTHER TRIPPING OF CHUNABHATTI R/S..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,1) FPI MALFUNCTION AT CEWATE EXPORTS NO 2 S/S SW.NO.35956 (GLOWN). 2) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S. 3) DMS OFFLINE AT NITIN IND COMPLEX S/S. 4) DMS OFFLINE AT NARENDRA COMPLEX S/S. 5)DEVIDAS LANE OPERATION SQUAD WAS AT TATA BORIVALI R/S FOR JUMPER DISCONNECTION.,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITIN IND COMPLEX,11715,DEV NIKETAN,35423,1) FPI MALFUNCTION AT CEWATE EXPORTS S/S SW.NO.18056 (NOT GLOWN). 2) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S. 3) DMS OFFLINE AT NITIN IND COMPLEX S/S. 4) DMS OFFLINE AT NARENDRA COMPLEX S/S. 5) TRAFFIC ON VAISHALI NGR ROAD DUE TO EXCAVATION WORK .,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITIN IND COMPLEX,11715,DEV NIKETAN,35423,1) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S. 2) DMS OFFLINE AT NITIN IND COMPLEX S/S. 3) DMS OFFLINE AT NARENDRA COMPLEX S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,NITIN IND COMPLEX,11715,DEV NIKETAN,35423,1) FPI MALFUNCTION AT DEV NIKETAN S/S SW.NO.35425 (GLOWN). 2) FPI MALFUNCTION AT DEV NIKETAN S/S SW.NO.35423 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NARENDRA COMPLEX S/S. 2) DMS OFFLINE AT NITIN IND COMPLEX S/S. 3) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)OPERATION SQUAD ON LOAD READING ACTIVITY IN CHARKOP AREA.. 2) DEVIDAS LANE R/S OPERATION SQUAD MOBILE NOUMBER NOT REACHABLE.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,DADI ESTATE,4520,CEWATE EXPORTS NO 2,35956,1) DMS OFFLINE AT CEWATE EXPORTS NO 2 S/S. 2) DMS OFFLINE AT NITIN IND COMPLEX S/S. 3) DMS OFFLINE AT NARENDRA COMPLEX S/S. 4) DMS OFFLINE AT KETKIPADA S/S. 5) DMS OFFLINE AT PRABHAT IND EST S/S. CEWATE EXPORTS 100% SUPPLY RESTORED ON DG SET AT 22:09 HRS. CEWATE EXPORTS NO 2 100% SUPPLY RESTORED ON DG SET AT 22:09 HRS. 6) LOADING CONSTRAINTS DUE TO EXISTING 11KV CABLE FAULT BETWEEN MIRA R/S 18641 AND SHYAM UPAVAN S/S..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)PREMJEE NAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY METRO ON SERVICE ROAD OF WEH NEAR RAVIKIRAN MHADA BUILDING.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KOHINOOR COMPLEX,9366,GHARTANPADA,28164,1) HEAVY TRAFFIC AT DAHISAR CHECK NAKA. 2) FPI NOT WORKING AT GARTAN PADA S/S SW NO. 28164.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HIGHWAY LIGHTS NO 2,6753,SHANTI NAGAR SLUM NO 2,13142,1)FAILED TO CLOSE DAHISAR REC-STN SW.NO.15509 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2)ISOLATION AND RESTORATION DELAYED DUE TO LOAD CONSTRAINT DUE TO MUILTIPLE FAULTS.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GHARTANPADA,28163,DADI ESTATE,9490,FPI MALFUNCTION (NOT GLOWED) AT GHARTAPADA S/S SW NO. 28164.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SALASAR ESTATE,16983,KOHINOOR COMPLEX,9367,1) FPI MALFUNCTION AT SALASAR ESTATE S/S SW.NO.16983 (NOT GLOWN). 2)KOHINOOR COMPLEX S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)SEJAL PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)ALL R/SS ARE OFFLINE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIV VALLABH ROAD NO 1,9607,SHIV VALLABH ROAD NO 2,10416,1) DMS OFFLINE AT PANCHVATI DHAM S/S. 2) DMS OFFLINE AT DESHMUKH RESIDENCY S/S. 3) DMS OFFLINE AT SHIV VALLABH ROAD NO 3 S/S. CABLE DAMAGED BY BMC OPP TO NEW VANSHREE BLDG NEAR SAIBABA MANDIR ON SHIV VALLABH CROSS ROAD JUNCTION.,,
300+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RAJESH S/S. 2) DMS OFFLINE AT SHIV VALLABH ROAD NO 3 S/S.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT RAJESH S/S SW.NO.10789 (GLOWN). 2) FPI MALFUNCTION AT RAJESH S/S SW.NO.10790 (GLOWN). 2) FPI FAULTY (NOT WORKING) AT RAJ UMANG S/S.,,
300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GALASSIA TOWER,35426,BLUE PARADISE,14742,1) FPI MALFUNCTION AT DAHISAR RIVER S/S SW.NO.16411 (NOT GLOWN). 2) FPI MALFUNCTION AT DAHISAR RIVER S/S SW.NO.16410 (NOT GLOWN). 3) FPI MALFUNCTION AT GALASSIA TOWER S/S SW.NO.35428 (NOT GLOWN). 4) DMS OFFLINE AT SWAMILINI S/S. 5)FAILED TO CLOSE DAHISAR RIVER S/S SW.NO.16412 FAILED TO OPERATE FROM SCADA. BLUE PARADISE 100% SUPPLY RESTORED ON DG SET AT 02:45 HRS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12297,DAHISAR RIVER,16411,1) FPI MALFUNCTION AT DAHISAR RIVER S/S SW.NO.16410 (GLOWN). 2) DMS OFFLINE AT MHATRE ROAD NO 2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SWAMILINI,12295,MHATRE ROAD NO 2,17380,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PANCHDHAM S/S SW.NO.17353 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PANCHDHAM S/S SW.NO.17352 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY METRO ON WE HIGHAY ON RAWALPADA JUNCTION NEAR SIDE WALK HOTEL..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)RAVALPADA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)DAHISAR REC-STN WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) RAWAL PADA S/S WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT HIGHWAY LIGHTS NO 3 S/S SW.NO.10320 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND SHAKTI NAGAR NO 2 S/S SW.NO.09473 FAILED TO OPERATE FROM SCADA.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAULAT NAGAR NORTH,7691,RAJ SAHYOG BUILDING,36187,1) FPI MALFUNCTION AT DAULAT NAGAR CEMETERY S/S SW.NO.12680 (NOT GLOWN). 2) FPI MALFUNCTION AT PUSHPA VIHAR S/S SW.NO.15741 (NOT GLOWN). 3) FPI MALFUNCTION AT RAJ SAHYOG BUILDING S/S SW.NO.36186 (GLOWN). 4)RAJ SAHYOG BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING. 5)PUSHPA VIHAR S/S (DMS) WENT OFFLINE AFTER TRIPPING. 6)DAULAT NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDPESHWAR ROAD NO 1,2859,MANDPESHWAR NO 3,38552,1)FAILED TO OPEN BHAGWATI HOSPITAL S/S SW.NO.30905 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BHAGWATI HOSPITAL S/S SW.NO.30903 FAILED TO OPERATE FROM SCADA. 3)BHAGWATI HOSPITAL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT LIC COLONY NO 1 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MANMANDIR BUILDING,32685,NAITODI VILLAGE,5481,1) FPI MALFUNCTION AT MANMANDIR BUILDING S/S SW.NO.32687 (GLOWN). 2)FAILED TO CLOSE - MULTIPLE COMMAND DEVIDAS LANE REC-STN SW.NO.26445 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI NARAYAN NAGAR NO 2,7040,DEVKI NAGAR,9356,1)FAILED TO OPEN CLUBIHOUSE S/S SW.NO.34617 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE DEVIDAS LANE REC-STN SW.NO.26445 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 3)ISOLATION DIVERTED ON OTHER(DEVIDASLANE R/S 35417).,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANDPESHWAR NO 1,36064,CASA DA VINCI,31256,,,
120SQ.MM,PILC,11KV,HTCF SECTION,DAVID VILLA,17221,CHANDRALOK,13167,1)FAILED TO OPEN AMRUT S/S SW.NO.15474 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT CHANDRALOK S/S SW.NO.13165 (GLOWN).,,
120+300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GORAI HOUSING S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+120+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GORAI HOUSING S/S SW.NO.06667 SWITCH MECHANISM PROBLEM. 2) DMS OFFLINE AT GORAI HOUSING S/S. 3) DMS OFFLINE AT PRATHMESH HORIZON S/S. 4) DMS OFFLINE AT PRATHMESH TOWER S/S. 5) DMS OFFLINE AT SAMRUDHI S/S. CABLE DAMAGED BY BMC NEAR NIRMAN HEIGHT (UNDER CONSTRUCTION) BLDG ON GORAI RD. CORNER OPPO. FIRE BRIGADE OFFICE..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BORIVALI AJANTA,30220,PUNJABI GULLI,26991,1)FAILED TO OPEN SHROFF TOWER S/S SW.NO.16523 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHROFF TOWER S/S SW.NO.16525 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AJANTA CINEMA NO 2 S/S SW.NO.18895 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY TATA POWER NEAR PANJABI LANE S/S NEAR ABHILASHA BUILDING ON PANJABI LANE ROAD.,,
300+120+150+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI ROAD NO 2,2918,DHARMAKSHETRA NO 2,35457,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.32930 (NOT GLOWN). 2) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.06817 (NOT GLOWN). 3) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.09596 (NOT GLOWN). 4) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.37376 (NOT GLOWN). 5) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY NEAR DAHISAR TOLL NAKA AND BORIVALI EAST-WEST CROSSING BRIDGE. 6) OPERATION SQUAD WAS BUSY IN LOAD READING ACTIVITY AT RIDDHI SIDDHI APPT S/S..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANJAWALA LANE,2798,BORIVALI EAST NO 1,756,1) ACCESS PROBLEM AT BORIVALI EAST NO 1 S/S DUE TO SECURITY PERSON WAS NOT AVAILABLE. 2) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.09596 (NOT GLOWN). 3) DMS OFFLINE AT GANJAWALA LANE S/S. 4) DMS OFFLINE AT G H HIGH SCHOOL S/S. 5) DMS OFFLINE AT CHANDAVARKAR LANE NO 2 S/S. 6) DMS OFFLINE AT SAWANT ROAD S/S. 7) DMS OFFLINE AT AMRUT S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,YASHWANT ARCADE,37375,DATTAPADA WEST,36577,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANT ARCADE,9596,GHANSHYAM TOWER,7893,1)ROKADIA LANE S/S SW.NO.32930 SWITCH MECHANISM PROBLEM. 2) FPI MALFUNCTION AT ROKADIA LANE S/S SW.NO.32930 (NOT GLOWN). 3) FPI MALFUNCTION AT YASHWANT ARCADE S/S SW.NO.09596 (NOT GLOWN). 4)SAWANT ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5)G H HIGH SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 6) HEAVY TRAFFIC ON MG ROAD AND DAHISAR CHECK NAKA. 7) RELAY VALUES LATE UPDATED ON SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,NATASHA MANOR,17230,LAXMI CHAYYA,35662,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI KRUPA,31123,YOGI RATNA BUILDING,34564,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI KRUPA,31123,YOGI RATNA BUILDING,34564,1) DMS OFFLINE AT EKSAR NILKAMAL S/S. 2) DMS OFFLINE AT DHARAMDAS S/S. 3) DMS OFFLINE AT JUNCTION SQUARE S/S. 4) DMS OFFLINE AT NATASHA MANOR S/S. 5) DMS OFFLINE AT KALPAVRUKSHA BUILDING S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD WAS BUSY IN LOAD READING ACTIVITIES IN CHARKOP AREA..,,
120SQ.MM,PILC,11KV,HTCF SECTION,DEVIDAS LANE,9112,PANCHARATNA,6655,1) FPI MALFUNCTION AT PANCHARATNA S/S SW.NO.06655 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,LIC COLONY NO 3,9761,JEEVAN BIMA NAGAR,38244,1)FAILED TO OPEN MANAS MOTI S/S SW.NO.15618 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI NO.1,26130,JASMINE PRINTS,16527,1)FAILED TO CLOSE - MULTIPLE COMMAND ASPHALT PLANT S/S DMS SW.NO.13845 FAILED TO OPERATE FROM SCADA. 2) OPERATION SQUAD WAS BUSY AT WESTIN HOTEL S/S DUE TO ISOLATION OF MULTIPLE FEEDER TRIPPINGS AT SAME TIME..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13844,TAPOVAN NO.3,18582,1) DMS OFFLINE AT PATHANWADI WEST S/S. 2) ACCESS PROBLEM AT TAPOVAN NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ASPHALT PLANT,13844,TAPOVAN NO.3,18582,OPERATION SQUAD BUSY IN AAREY AREA ATTENDING HTC TRIPPING..,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,SUBHASH LANE,5887,KEDARMAL ROAD,11843,1) FPI MALFUNCTION AT TIPCO NO.1 S/S SW.NO.29797 (NOT GLOWN). 2) FPI MALFUNCTION AT TIPCO NO.1 S/S SW.NO.29798 (NOT GLOWN). 3) FPI MALFUNCTION AT SUBHASH LANE S/S SW.NO.05887 (NOT GLOWN). 4) FPI MALFUNCTION AT SUBHASH LANE S/S SW.NO.02432 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,PANDURANG WADI NO.1,9426,SQUATERS COLONY NO.1,14666,1)FAILED TO OPEN PANDURANG WADI NO.1 S/S DMS SW.NO.09426 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE PANDURANG WADI NO.1 S/S DMS SW.NO.07549 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT SQUATERS COLONY NO.1 S/S SW.NO.14666 (GLOWN). 4) TRAFFIC ON GOREGAON STATION ROAD. 5) INITIALLY SWITCH NO. 11250 AT UPVAN S/S NOT OPERATED ELECTRICALLY AND MECHANICALLY.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.1,10146,SUGRA TOWER,34992,1)FAILED TO OPEN KURAR VILLAGE NO.3 S/S SW.NO.18751 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KURAR VILLAGE NO.3 S/S DMS SW.NO.09673 FAILED TO OPERATE FROM SCADA.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DINDOSHI HOUSING NO.2,10327,YASHODHAM NO.2,12628,1)FAILED TO CLOSE GOKULDHAM NO.2 S/S DMS SW.NO.07637 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HEAVEN KORES NO.2,9251,EXPRESS MALL NO.1,34904,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HEAVEN KORES NO.2,9249,QUARRY ROAD SOUTH,12397,1) FPI MALFUNCTION AT QUARRY ROAD SOUTH S/S SW.NO.12399 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,HARSHAWARDHAN,6745,HEAVEN KORES NO.1,36189,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SEA RESORT,9940,GARDEN VIEW,25942,1) TRAFFIC ON MARVE RD..,,
70SQ.MM,PILC,11KV,HTCF SECTION,MANORI VILLAGE NO 1,13697,MANORI TANK,19017,1) DMS OFFLINE AT NAIDU HOUSE S/S. 2) FPI NOT INSTALLED AT MANTHANPADA S/S.,,
120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANTHANPADA,37404,CULVEM VILLAGE,9805,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,I N S HAMALA,4252,MALVANI CHURCH NO.2,19925,,,
120SQ.MM,PILC,11KV,HTCF SECTION,I N S HAMALA,4252,MALVANI CHURCH NO.2,19925,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MADH VILLAGE NO.2,16263,MADH VANILA TALAV,37169,1) FPI MALFUNCTION AT MACHHIMAR SOCIETY S/S SW.NO.02914 (NOT GLOWN).,,
SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MACHHIMAR SOCIETY,2915,PATGAON NO.2,34852,1) FPI MALFUNCTION AT ERANGLE SOUTH S/S SW.NO.32386 (NOT GLOWN). 2) ACCESS PROBLEM AT ERANGLE SOUTH S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ADARSH KALA KENDRA,11040,ARKADE BHOOMI,29630,1) DMS OFFLINE AT DAHANUKAR WADI NO.1 S/S. 2) DMS OFFLINE AT GHANSHYAM ENCLAVE S/S. 3) DMS OFFLINE AT SYMPHONY S/S. 4) DMS OFFLINE AT K D COMPOUND S/S. 5) FPI NOT WORKING AT ARCADE BHOOMI S/S 6) OPERATION SQUAD WENT TO FILMISTAN S/S FOR HTC TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SWETA SHELTER S/S. 2) DMS OFFLINE AT MAMTA PARADISE S/S.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,BAY VIEW,26563,CHERISH STUDIO,31464,1) FPI MALFUNCTION AT CHERISH STUDIO S/S SW.NO.31466 (GLOWN). 2) HEAVY TRAFFIC ON MARVE ROAD LINK ROAD. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE TRAFFIC POLICE STOPPED VEHICLE DUE TO NON VAILABILITY OF PAPERS. 4.NETWORK CONSTRAINT DUE TO MULTIPLE FAULTS IN SAME AREA. ISOLATION DONE BY WALKING TO SUBSTATION..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHRI NIDHI,16997,AVENUE SUPERMART,31989,1) DMS OFFLINE AT AVENUE SUPERMART S/S. 2) FEEDER TRIPPING AT BHAYANDAR WEST REC-STN SW.NO.34517.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AVENUE SUPERMART S/S. 2)FAILED TO OPEN JANGID COMPLEX S/S SW.NO.11977 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GREEN WOOD,17149,MANALI VILLAGE,25085,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ASTRAL GLASS,25534,WESTERN PARK,11784,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,39257,SHREE KRISHNA GARDEN,31841,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WESTERN PARK,11785,KASHI NORTH NO.1,2759,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,GHODBUNDER EAST,19116,MIDAS RESORT,35247,,,
240SQ.MM,PILC,11KV,HTCF SECTION,ORGANIC COATING,10536,GHODBUNDAR BUS STOP,13724,1) DMS OFFLINE AT SOLANKI PARK S/S.,,
120+70SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MECHANICAL MARINES,4636,GHODBUNDER NORTH NO.1,6896,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDAR BUS STOP,13725,WAMANRAO PALACE,34644,1) DMS OFFLINE AT NAVGHAR ROAD NO 2 S/S. 2) OPERATION SQUAD WERE BUSY IN ISOLATION OF BHAYANDER (W) R/S - 11 KV FEEDER 34523.NO FAULT AFTER TESTING NO HT CABLE FAULT BIRD ELECTROCUTION FOUND AT OVERHEAD POLE NO. GNHT-1,,
240SQ.MM,PILC,11KV,HTCF SECTION,RECON ENGINEERING,18510,ORGANIC COATING,10537,1) FPI MALFUNCTION AT ORGANIC COATING S/S SW.NO.10536 (GLOWN).,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,ORGANIC COATING,10534,GHODBUNDAR VILLAGE,37448,1) DMS OFFLINE AT GHODBUNDAR BUS STOP S/S. 2) DMS OFFLINE AT MAHAVIR DARSHAN S/S. CABLE DAMAGED BY HTM CABLE SAFEGAURDING TEAM ON GHODBUNDER ROAD NEAR GHODBUNDER BUS DEPOT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIRDI NAGAR,13887,MAHAVIR DARSHAN,9920,1) DMS OFFLINE AT SOLANKI PARK S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHODBUNDER EAST,19116,MIDAS RESORT,35247,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,ORGANIC COATING,10536,GHODBUNDAR BUS STOP,13724,1) DMS OFFLINE AT GHODBUNDAR BUS STOP S/S. 2) DMS OFFLINE AT ARVINDO RESORT S/S. 3) DMS OFFLINE AT WAMANRAO PALACE S/S. 4) DMS OFFLINE AT SOLANKI PARK S/S. 5) DMS OFFLINE AT MAHAVIR DARSHAN S/S. 6) DMS OFFLINE AT NAVGHAR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EDEN PARK COMPLEX,36545,RBK GLOBAL SCHOOL,37307,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,A G NAGAR,11272,TARA SINGH,6201,1)FAILED TO OPEN PATEL COMPLEX S/S SW.NO.17692 FAILED TO OPERATE FROM SCADA. 2) KALA SILK S/S SW.NO. 7463 FPI FAULTY 3) A G NGR S/S SW. NO.11272 FPI FAULTY.,FPI FAULTY,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMDEV PLAZA,38286,KALA SILK,7464,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SS CLUTCH,38816,RAMDEV PLAZA,38285,1)FAILED TO CLOSE - MULTIPLE COMMAND PATEL COMPLEX S/S SW.NO.17690 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANDPESHWAR NORTH NO 2,17366,RAJ ANMOL TOWER,15696,1) DMS OFFLINE AT SUGANDHA S/S. 2) DMS OFFLINE AT NILANGI APARTMENT S/S. 3) DMS OFFLINE AT MANDPESHWAR NORTH NO 1 S/S. 4) DMS OFFLINE AT PARINEE ADNEY S/S. 5) DMS OFFLINE AT FRESSIA APARTMENT S/S. 6) DMS OFFLINE AT MANDPESHWAR NORTH NO 2 S/S. 7) OPERATION SQUAD WAS BUSY AT HARSHA KAUSHAL S/S FOR LOAD READING. 8) OPERATION SQUAD WAS BUSY AT SUKUR WADI S/S FOR LOAD READING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MHATRE ROAD NO 1,15438,FRESSIA APARTMENT,36776,1)FAILED TO OPEN FRESSIA APARTMENT S/S SW.NO.36776 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANDPESHWAR NORTH NO 2,17366,RAJ ANMOL TOWER,15696,FPI NOT WORKING AT RAJ ANMOL TOWER S/S (S/W 15696).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANDPESHWAR NORTH NO 1,9181,PARINEE ADNEY,36901,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANEGAR ENCLAVE,25146,WOODLAND,12483,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,COSMOS TOWER,18201,ROYAL CREST,17598,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BAPU BAGWE ROAD,32780,MALLIKARJUN APARTMENT,19354,1)OM GAGANGIRI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT MALLIKARJUN APARTMENT S/S SW.NO.19356 (GLOWN). 3) FPI NOT WORKING AT PRAMILA NAGAR S/S SW NO.17669 4)FPI NOT INSTALLED AT BAP BAGWE RD S/S..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV SANKALP NO 1,17005,LOK PRAKASHAN NO 2,35250,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GAURAV SANKALP NO 1 S/S SW.NO.17005 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MERRY GOLD NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MMRDA R/S,35186,WINDSOR,25781,1) FPI NOT WORKING AT WINDSOR S/S SW NO. 25777.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI NOT WORKING AT ENAM FINANCIAL CENTRE S/S. . 2) ACCESS PROBLEM AT RELIANCE IND. OFF SITE (T) S/S DUE TO PRIVATE LOCK AND UNAVAILABILITY OF SECURITY GUARD AT THE ENTRY GATE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,INDIAN OIL BKC,26561,B.K. COMPLEX NO.3,19586,,,
240SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL BKC,26561,B.K. COMPLEX NO.3,19586,1) DMS OFFLINE AT NAMAN REALTORS NO. 2 S/S. 2) DMS OFFLINE AT BANK OF BARODA NO. 2 S/S. 3) FPI NOT INSTALLED AT B.K. COMPLEX NO.3 S/S.. 4) ACCESS PROBLEM AT BANK OF BARODA NO. 2 S/S DUE TO DELAY IN ISSUING OF ENTRY PASS AT SECURITY GATE AND UNAVAILABILITY OF CONSUMER PERSONNEL ON SITE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAMAN REALTORS NO. 2,29945,INDIAN OIL BKC,26559,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DOORDARSHAN SOCIETY,18282,RYAN SCHOOL,26866,1) FPI MALFUNCTION AT RYAN SCHOOL S/S SW.NO.26866 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,LACHHIRAM PLAZA,11177,SANKALP,19770,1)PATHANWADI EAST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
