Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
300SQ.MM,XLPE,11KV,HTCF SECTION,GENERAL VAIDYA MARG,9009,SUCHIDHAM NO.2,28553,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAMNA PARIVAR,19495,JERRY VERGHESE,7707,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAMNA PARIVAR,19495,JERRY VERGHESE,7707,1) DMS OFFLINE AT MALAD RESERVOIR S/S. CABLE DAMAGED BY BMC NEAR JERRY VERGHESE S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GORAI PROJECT NO 2,25548,CHARKOP TELEPHONE EXCHANGE,19385,1) FPI MALFUNCTION AT GORAI PROJECT NO 2 S/S SW.NO.25548 (NOT GLOWN). 2) DMS OFFLINE AT RDP 5 S/S. 3) DMS OFFLINE AT CHARKOP TELEPHONE EXCHANGE S/S. 4) DMS OFFLINE AT RSC 38 S/S. 5) DMS OFFLINE AT RSC 41 S/S. 6) DMS OFFLINE AT AIR BORIVALI S/S. 7) DMS OFFLINE AT GORAI RSC 20 S/S. 8)FPI NOT INSTALLED AT RDP-5.,,
120SQ.MM,PILC,11KV,HTCF SECTION,FALCON CREST,16832,JAIRAJ NAGAR,9976,MULTIPLE FAULT IN SAME AREA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,FALCON CREST,16832,JAIRAJ NAGAR,9976,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,GORAI BEST CNG,36008,YOGI NAGAR NO 2,13345,1) DMS OFFLINE AT ESKAY CLUB S/S. 2) DMS OFFLINE AT MANAS MOTI S/S. 3) DMS OFFLINE AT YOGI NAGAR CENTRAL S/S. 4) FPI NOT WORKING AT YOGI NGR NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,AMAZON PARK,13024,MANAS MOTI,15617,,,
240SQ.MM,PILC,11KV,HTCF SECTION,AMAZON PARK,13290,ESKAY CLUB,18135,,,
300+120+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KANTI MADUVAN S/S. 2) DMS OFFLINE AT ROSE MERRY S/S. 3) DMS OFFLINE AT SAMRUDHI S/S. 4) DMS OFFLINE AT PRANAM S/S. 5) DMS OFFLINE AT SHIMPOLI VILLAGE S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PRANAM NO 2,14090,PRANAM,14650,1)FAILED TO OPEN - MULTIPLE COMMAND KANTI MADUVAN S/S SW.NO.36767 FAILED TO OPERATE FROM SCADA. 2)SAMRUDHI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI NOT WORKING (FAULTY) AT EKSAR SOUTH S/S SWITCH NO. 9285 AND 14344.,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BABHAI VILLAGE,2839,RAJSHREE APARTMENT,35689,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJSHREE APARTMENT,35692,RAJ CRYSTAL,13891,1) DMS OFFLINE AT FACTORY LANE S/S. 2) DMS OFFLINE AT CHANDAVARKAR LANE NO 2 S/S. 3) DMS OFFLINE AT VAISHALI HEIGHTS S/S. 4)FAILED TO OPEN - MULTIPLE COMMAND GORAI REC-STN SW.NO.35156 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 5) FPI FAULTY (NOT WORKING) AT BABHAI VILLAGE S/S 6) FPI FAULTY (NOT WORKING) AT RAJSHREE APPT S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KALPAVRUKSHA BUILDING S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KALPAVRUKSHA BUILDING S/S SW.NO.37734 (GLOWN). 2) FPI MALFUNCTION AT KALPAVRUKSHA BUILDING S/S SW.NO.31589 (GLOWN). 3) DMS OFFLINE AT KALPAVRUKSHA BUILDING S/S. 4) DMS OFFLINE AT VISHNU CHS S/S. 5) DMS OFFLINE AT SAM RESIDENCY S/S. 6) DMS OFFLINE AT SATRA PARK S/S. 7) DMS OFFLINE AT KASTUR PARK NO 1 S/S. 8) DMS OFFLINE AT KENT TOWER S/S. 9) DMS OFFLINE AT JUNCTION SQUARE S/S. 10) DMS OFFLINE AT DHARAMDAS S/S. 11) DMS OFFLINE AT HAPPY HOME S/S. RESTORATION DONE AFTER LOAD RELIEVING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MAYUR TOWER S/S SW.NO.28985 (GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,FPI NOT INSTALLED AT MAYUR TOWER S/S. SUSPECTED CABLE DAMAGE NEAR GORAI PROJECT NO.1 S/S..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GORAI VAISHNAVI CHS,32643,GORAI RSC 15,29497,1) FPI MALFUNCTION AT GORAI RSC 15 S/S SW.NO.29499 (GLOWN). 2) DMS OFFLINE AT GORAI RSC 15 S/S. 3) DMS OFFLINE AT GORAI PROJECT NO 1 S/S. 4) DMS OFFLINE AT GORAI RSC 52 SOUTH S/S. 5) DMS OFFLINE AT GORAI RSC 45 S/S. 6) DMS OFFLINE AT GORAI RSC 29 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VAZIRA VILLAGE NO 1,32465,LOKMANYA TILAK MARG,7974,1) DMS OFFLINE AT LOKMANYA TILAK MARG S/S. 2) DMS OFFLINE AT JUNCTION SQUARE S/S. 3) DMS OFFLINE AT PRATHMESH PARADISE S/S. 4) DMS OFFLINE AT PRATHMESH TOWER S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BABHAI VILLAGE,2839,RAJSHREE APARTMENT,35689,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TRISHLA TOWER,31874,KOMAL KAUNTEYA,13084,1) DMS OFFLINE AT VAZIRA VILLAGE NORTH S/S. 2) DMS OFFLINE AT TRISHLA TOWER S/S. 3) DMS OFFLINE AT DIVYA DEEP CHS S/S. 4) DMS OFFLINE AT FIFTY FIRST ROAD S/S. 5) DMS OFFLINE AT KASTUR PARK TELE EXCHANGE S/S. 6) FPI MALFUNCTION AT SUNRISE TOWER S/S SW.NO.11862 (NOT GLOWN). 7)FPI FAULTY AT VAZIRA RIDHI SIDHI S/S 8)FPI FAULTY AT KOMAL KAUNTEYA S/S.9)ACCESS PROBLEM KOMAL KAUNTEYA S/S DUE TO ONGOING DEMOLISH WORK OF THE BLDG.10)OPERATION SQUAD WAS BUSY AT BORIVALI FOR OPERATION ACTIVITY..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAIRAJ NAGAR,39320,VASTU DEEP TOWER,36088,,,
,,,,,,,,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON,409,CORPORATE ARENA,30496,1)GOREGAON S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)ACCORD CLASSIC S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT RAM MANDIR ROAD NO.4 S/S. 2) HEAVY TRAFFIC ON MARVE ROAD SIGNAL AND ON SV ROAD. CABLE DAMAGED BY TATA POWER IN FRONT OF ASHRAFI MALL ON SV ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JAWAHAR NAGAR NO.2 S/S. 2) DMS OFFLINE AT UNIQUE TOWER S/S. 3) DMS OFFLINE AT JAWAHAR NAGAR MANDORA S/S. 4) DMS OFFLINE AT KAKAJI NAGAR S/S. 5) DMS OFFLINE AT SAMANT S/S. 6) DMS OFFLINE AT JAWAHAR NAGAR REGENCE S/S.,,
300+120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L T ROAD NO.2,19945,UNNAT NAGAR MHADA,37255,1) HEAVY TRAFFIC ON SV ROAD AND CHINCHVALI ROAD. 2) DMS OFFLINE AT MITHAGAR ROAD NO.1 S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GOREGAON BUS HOUSING,11832,SEJAL PARK,15942,1) DMS OFFLINE AT GOREGAON BUS DEPOT NO.1 S/S. 2). ACCESS PROBLEM AT GOREGAON BUS HOUSING S/S..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAM MANDIR ROAD NO.2,6262,VISHNU DYING,30192,1.) FPI MALFUNCTION AT RAMMANDIR ROAD NO 3 S/S (S/W 35422 NOT GLOWN) (S/W 6396 NOT GLOWN) 2.) FPI NOT INSTALLED AT VISHNU DYEING S/S. 3.) DMS OFFLINE AT SINGH ESTATE & RAMMANDIR ROAD S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT MEHER BAUG S/S SW.NO.05359 (GLOWN). 2) DMS OFFLINE AT MEHER BAUG NO.2 S/S. 3) DMS OFFLINE AT BEHRAM BAUG NO.3 S/S. 4) DMS OFFLINE AT KHATRI HOUSE S/S. 5) DMS OFFLINE AT WHITE HOUSE S/S. 6) DMS OFFLINE AT AMBIVLI WEST NO.3 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BEHRAM BAUG NO.1,9290,BEHRAM BAUG WEST,7047,1)MEHER BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)BEHRAM BAUG NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)AMBIVLI WEST NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC ON LINK ROAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,BEHRAM BAUG NO.1,9290,BEHRAM BAUG WEST,7047,1)FAILED TO OPEN MEHER BAUG NO.2 S/S SW.NO.14820 FAILED TO OPERATE FROM SCADA. 2)MEHER BAUG NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT BEHRAM BAUG NO.3 S/S. 4) DMS OFFLINE AT AMBIVLI WEST NO.3 S/S. 5) HEAVY TRAFFIC ON LINK ROAD & BEHRAM BAUG ROAD. 6) ACCESS PROBLEM AT BEHRAM BAUG NO.1 S/S ISOLATION & RESTORATION BETWEEN BEHRAM BAUG BEHRAM BAUG (W) & ZORASTRIAN SOCIETY S/S DONE BY WALK BECAUSE OF NARROW ROAD & VERRY LESS ACCESSIBILITY TO THE VEHICLES.. 7) FPI WAS NOT WORKING AT BEHRAM BAUG (W) S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JOGESHWARI INDUSTRIES NO.1,7694,PATEL CORPORATE PARK,31488,1) FPI MALFUNCTION AT VAISHALI NAGAR NO.2 S/S SW.NO.16663 (NOT GLOWN). 2) FPI MALFUNCTION AT VAISHALI NAGAR NO.2 S/S SW.NO.32728 (NOT GLOWN). 3) FPI MALFUNCTION AT JOGESHWARI INDUSTRIES NO.1 S/S SW.NO.07694 (NOT GLOWN). 4) DMS OFFLINE AT VAISHALI NAGAR NO.3 S/S. 5) DMS OFFLINE AT JOGESHWARI NORTH NO.1 S/S. 6) DMS OFFLINE AT I.V. CENTRE S/S. 7) DMS OFFLINE AT JOGESHWARI S/S. 8)JOGESHWARI INDUSTRIES NO.1 S/S SW.NO.16277 SWITCH MECHANISM PROBLEM. 9) HEAVY TRAFFIC ON HILL PARK RD & S V RD.. ISOLATION & RESTORATION DELAYED DUE TO FAILED TO 10) MECHANISM PROBLEM OF SW NO 16277 AT JOGESHWARI INDS S/S. 11) FPI NOT INSTALLED AT PATEL CORPORATE PARK S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VAISHALI NAGAR NO.2,16663,JOGESHWARI NORTH NO.1,625,1) FPI MALFUNCTION AT VAISHALI NAGAR NO.2 S/S SW.NO.32728 (NOT GLOWN). 2) FPI MALFUNCTION AT VAISHALI NAGAR NO.2 S/S SW.NO.16663 (NOT GLOWN). 3) FPI MALFUNCTION AT VAISHALI NAGAR NO.1 S/S SW.NO.18280 (GLOWN). ISOLATION & RESTORATION DELAYED DUE TO MULTIPLE ABNORMALITY IN SYSTEM ( LOAD SHEDDING DUE TO ICT FAILURE AT SLDC KALWA).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPATARU RADIANCE,36525,GOREGAON HOUSING NO.2,9642,1) DMS OFFLINE AT GOREGAON HOUSING NO.1 S/S. 2) DMS OFFLINE AT GOREGAON SHASTRI NAGAR NO.2 S/S. 3) DMS OFFLINE AT GOREGAON SHASTRI NAGAR NO.3 S/S. 4) DMS OFFLINE AT PRAGATI NAGAR S/S. 5) FPI MALFUNCTION AT GOREGAON HOUSING NO.2 S/S SW.NO.09642 (GLOWN). 6) ALL R/S WENT OFFLINE.,WENT OFFLINE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDRAPRASTHA REGENCY,29757,BHAGATSINGH NAGAR NO.1,9677,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JOGESHWARI WEST NO.1,13676,JOGESHWARI HILL PARK NO.2,18491,1)FAILED TO OPEN CRYSTAL DIAMOND S/S SW.NO.12462 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SAHAKAR ROAD S/S SW.NO.6940 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SAHAKAR ROAD S/S SW.NO.14311 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN YAGNIK NAGAR S/S SW.NO.10664 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE JOGESHWARI WEST NO.2 S/S SW.NO.15608 FAILED TO OPERATE FROM SCADA. 6) DMS OFFLINE AT JOGESHWARI S/S. JOGESHWARI HILL PARK NO.2 70% SUPPLY RESTORED ON DG SET AT 02:40 HRS. JOGESHWARI HILL PARK NO.2 100% SUPPLY RESTORED ON DG SET AT 03:50 HRS.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SHREEPAL INDUSTRIAL ESTATE,9451,JOGESHWARI NAVPADA NO.1,14551,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
150+300SQ.MM,XLPE,11KV,HTCF SECTION,STAR METAL,2177,NAVAL GARRISON,14778,1) DMS OFFLINE AT HINDUSTAN KOHINOOR 2 S/S. NO FAULT AFTER TESTING. SECTION CHARGED.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,PRESIDENTIAL TOWER,13772,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,PRESIDENTIAL TOWER,13772,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CIPLA,4449,PRESIDENTIAL TOWER,13772,1)PRESIDENTIAL TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST NO.2,34884,HILL VIEW 2,15536,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10477,EVEREST,17946,,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,BASANT RUBBER,2522,1) HCC & TAGORE NGR REC.STNS WERE OFFLINE 2) OPERATION SQUAD WAS BUSY WITH TAKING READINGS AT VIHAR RD R/S.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ISHA STEEL,4889,BASANT RUBBER,2522,1) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10475 (GLOWN). 2) FPI MALFUNCTION AT ISHA STEEL S/S SW.NO.04889 (NOT GLOWN). 3) DMS OFFLINE AT SURYA NGR 1 S/S.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VARDHMAN WARE HOUSE,10477,EVEREST,17946,1) ACCESS PROBLEM AT ISHA STEEL S/S. 2) DMS OFFLINE AT SURYA NGR 1 S/S. 3)FAILED TO OPEN EVEREST S/S SW.NO.17946 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON LBS ROAD.. 5) FPI MALFUNCTION AT VARDHMAN WARE HOUSE S/S SW.NO.10477 (NOT GLOWN).,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,1) DMS OFFLINE AT VIKHROLI S/S. 2) DMS OFFLINE AT GANGES INK S/S. 3) DMS OFFLINE AT SHIVKRUPA IND EST S/S.,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,SQUAD WAS BUSY AT AMAR HILL S/S. CABLE DAMAGED BY MCGM NEAR INDIAN RED CROSS CENTRE NEAR INDRAPRASHTHA BLDG..,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,GANGES INK,15992,INDRAPRASTHA 1,15809,1)FAILED TO OPEN VIKHROLI S/S SW.NO.29659 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN VIKHROLI S/S SW.NO.29658 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM NEAR COMMON GATE OF INDRAPRASTHA IND & DHAMJI SHAMJI.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAJARI BAUG,10798,ARYA ARCADE,29767,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ARYA ARCADE,29765,KUMAR APT,15796,1) DMS OFFLINE AT VIKHROLI S/S. 2) DMS OFFLINE AT SUDARSHAN S/S. 3) DMS OFFLINE AT GANGES INK S/S. 4) DMS OFFLINE AT SHIVKRUPA IND EST S/S. 5) DMS OFFLINE AT CIPLA S/S. 6) FPI MALFUNCTION AT LINK VIEW S/S SW.NO.15792 (GLOWN). 7) ACCESS PROBLEM AT SUDARSHAN S/S. 8)FPI NOT INSTALLED AT ARYA ARCHADE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD WAS BUSY IN ANOTHER TRIPPING OF VIKHROLI R/S 7835. CABLE DAMAGED BY MCGM NEAR DALMIA S/S.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI HILL 1,12090,VIKHROLI BUS DEPOT,13955,1) DMS OFFLINE AT VIKHROLI S/S. 2) DMS OFFLINE AT GANGES INK S/S. 3) DMS OFFLINE AT SHIVKRUPA IND EST S/S.,,
185+240SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI HILL 1,12090,VIKHROLI BUS DEPOT,13955,1) HEAVY TRAFFIC AT LBS RD. ADI SHANKARACHARYA MARG..,,
185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 1,12090,VIKHROLI BUS DEPOT,13955,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HAJARI BAUG,10798,ARYA ARCADE,29767,1)FAILED TO CLOSE SUDARSHAN S/S SW.NO.12585 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON J-V LINK RD. & LBS RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SUN HEIGHT,38584,POWAI HILL 1,31037,1)FAILED TO OPEN SUN HEIGHT S/S SW.NO.30431 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SUN HEIGHT S/S SW.NO.38584 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY NEAR POWAI HILL 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ASHA 1,5862,SUDARSHAN,12584,1) FPI MALFUNCTION AT SUDARSHAN S/S SW.NO.12584 (GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VASUDEO APARTMENT,14432,SHIV KRIPA,14444,1)SARASWATI TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING. ISOLATION & RESTORATION DELAYED DUE TO LABOUR UNREST.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NORTH NO.2,7410,PROCTER & GAMBLE,18705,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHAKALA NO.2,15496,SADGURU GARDEN,34018,1) DMS OFFLINE AT CHAKALA NO.1 S/S. 2) DMS OFFLINE AT SADGURU GARDEN S/S. 3) DMS OFFLINE AT SWAROOP ARCADE S/S. 4) DMS OFFLINE AT NEW PRABHAT S/S. 5) HEAVY TRAFFIC ON TARUN BHARAT SOC. ROAD SAHAR ROAD ANDHERI KURLA ROAD AND WESTERN EXPRESS HIGHWAY 7) ISOLATION DONE BY WALK IN SADGURU GARDEN S/S & CHAKALA NO.2 S/S DUE TO ROAD BLOCKED BY MCGM. 6)FAILED TO CLOSE HINDUSTAN UNILEVER REC-STN SW.NO.35564 FAILED TO OPERATE FROM SCADA. 8) ISOLATION DIVERTED ON AIRPORT R/S 9) RESTORATION DONE AFTER AIRPORT R/S TO SAHAR RD. NO.3 S/S SECTION TAKEN IN SERVICE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHAKALA NO.1,2940,SATAM INDUSTRIAL ESTATE,37705,1)FAILED TO CLOSE HINDUSTAN UNILEVER REC-STN SW.NO.35564 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON A.K. ROAD & ANDHERI GHATKOPAR LINK ROAD. 3) AUTO CHANGEOVER AT PROCTOR & GAMBLE DID NOT GET OPERATED.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SCINDIA SOCIETY,15440,AUREOLE,36889,1)FAILED TO OPEN KAJUWADI S/S SW.NO.26675 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KAJUWADI S/S SW.NO.26677 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE HINDUSTAN UNILEVER REC-STN SW.NO.35565 FAILED TO OPERATE FROM SCADA. 4) DMS OFFLINE AT KOTESHWAR S/S. 5) DMS OFFLINE AT SAMAYUKTA S/S. 6) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY HEAVY TRAFFIC ON ANDHERI KURLA ROAD ALSO ONE-WAY RULE AT PARLE BOTTLING SIGNAL.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDAVLI NO.2,5321,PARSHWADEEP,26526,1) DMS OFFLINE AT CENTRAL PICTURES S/S. 2) DMS OFFLINE AT GUNDAVLI NO.1 S/S. 3) DMS OFFLINE AT MATHURIA APARTMENT S/S. 4) ISOLATION DONE BY WALK BECAUSE MCGM HAS BLOCKED ROADS WHICH HAVE ACCESS TO GUNDAVLI NO.2 S/S AND PARSHWA DEEP S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDAVLI NO.2,5321,PARSHWADEEP,26526,1) FPI MALFUNCTION AT MATHURIA APARTMENT S/S SW.NO.12045 (NOT GLOWN). 2) ACCESS PROBLEM AT PARSHWADEEP S/S SUBSTATION IS AT 4-5 FT HEIGHT FROM GROUND LEVEL.. 3) DMS OFFLINE AT GUNDAVLI NO.1 S/S. 4) DMS OFFLINE AT MATHURIA APARTMENT S/S. 5) DMS OFFLINE AT GUNDAVLI GAOTHAN S/S. ISOLATION AND RESTORATION DELAYED DUE TO EXCAVATION ON MATHURADAS VASANJI RD HENCE ISOLATION DONE ON FOOT AT GUNDAVLI NO. 2 PARSHWA DEPP & GUNDAVLI GAOTHAN..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN NEW HEAVEN NO.2 S/S SW.NO.18012 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NEW HEAVEN NO.2 S/S SW.NO.18011 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DHIRAJ APARTMENT S/S SW.NO.14589 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON PUMP HOUSE ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)NEW HEAVEN NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE DHIRAJ APARTMENT S/S SW.NO.14589 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHIRAJ APARTMENT,36134,AKRUTI KAILASH,29354,1) FEEDER TRIPPING AT AAREY REC-STN SW.NO.7828. 2) FEEDER TRIPPING AT AAREY REC-STN SW.NO.7823. 3) FEEDER TRIPPING AT CHAKALA REC-STN SW.NO.11923. 4) FEEDER TRIPPING AT AAREY REC-STN SW.NO.7821.,,
120SQ.MM,PILC,11KV,HTCF SECTION,NATWAR NAGAR NO.2,13033,I Y COLLEGE,19414,1)FAILED TO OPEN NEW HEAVEN NO.2 S/S SW.NO.18011 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DHIRAJ APARTMENT S/S SW.NO.14588 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE DHIRAJ APARTMENT S/S SW.NO.14589 FAILED TO OPERATE FROM SCADA. 4) FPI NOT INSTALLED AT DHIRAJ APPARTMENT NO.2 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN ANNAPURNA S/S SW.NO.32701 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ANNAPURNA S/S SW.NO.05631 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT GHATKOPAR SOUTH 1 S/S. 4)ANNAPURNA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 5) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.10567. CABLE DAMAGED BY BMC NEAR RUSHABH HOSPITAL OPP.DOSHI NURSING HOME.,,
225SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWIMING POOL,10855,BHANUSHALI APT,6269,1) DMS OFFLINE AT GHATKOPAR SWIMING POOL S/S. 2) DMS OFFLINE AT JOSHI LANE S/S. 3) DMS OFFLINE AT GHATKOPAR HSG CLY 3 S/S. 4) ACCESS PROBLEM AT GHATKOPAR SWIMING POOL S/S PRIVATE PROPERTY WAS LOCKED. SECURITY GUARD WAS NOT AVAILABLE.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR HSG 2,9873,GHATKOPAR HSG CLY 3,2695,1)FAILED TO OPEN GHATKOPAR HSG CLY 3 S/S SW.NO.02695 FAILED TO OPERATE FROM SCADA.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR HSG 2,9873,GHATKOPAR HSG CLY 3,2695,1)FAILED TO OPEN GHATKOPAR HSG CLY 3 S/S SW.NO.02695 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR HSG,9968,GHATKOPAR JANATA COLONY,32187,1)HARINI PANTNAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT GHATKOPAR HSG CLY 1 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANT NGR HSG,9968,GHATKOPAR JANATA COLONY,32187,1)GHATKOPAR JAI AMBE CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)NEELKANTH REGENT S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHEMTEX 2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 3,13040,CRYSTAL PALACE,17855,1) FPI MALFUNCTION AT POWAI HSG 3 S/S SW.NO.13041 (NOT GLOWN). 2) FPI MALFUNCTION AT POWAI HSG 3 S/S SW.NO.13042 (GLOWN). 3)POWAI HSG 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) DMS OFFLINE AT CHANDIVALI HSG 1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PHULLORA,29827,TIRANDAJ VILLEGE 1,13808,1)FAILED TO CLOSE SUNCITY HOUSING NO 2 S/S SW.NO.30942 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SUNCITY HOUSING NO 2 S/S SW.NO.30941 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON LBS RD. TIRANDAJ VILLEGE 1 100% SUPPLY RESTORED ON DG SET AT 15:00 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BRENT WOOD,11794,GOLDEN OAK,10685,1)FAILED TO OPEN SOLITAIRE S/S SW.NO.13057 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BRENT WOOD S/S SW.NO.11141 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BRENT WOOD S/S SW.NO.11795 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY LTM BEHIND BRENT WOOD S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1)FAILED TO CLOSE VARSHA NGR 2 S/S SW.NO.12505 FAILED TO OPERATE FROM SCADA. 2). FPI NOT INSTALLED AT VARSHA NGR NO.3 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,STEEL CRETE,9854,POWAI RD 2,29437,1) FPI MALFUNCTION AT POWAI 4 S/S SW.NO.14664 (NOT GLOWN). 2) FPI MALFUNCTION AT STEEL CRETE S/S SW.NO.09855 (NOT GLOWN). 3)STEEL CRETE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY BMC NEAR SAIBABA MANDIR NEAR POWAI RD NO.2 S/S BLDG GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY STONE,12340,VARSHA NGR 3,19048,1)VARSHA NGR 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY KANAKIA BUILDERS INSIDE BOMBAY STONE COMPOUND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POWAI 2,11903,POWAI HSG 8,13287,1) DMS OFFLINE AT NAVAL HSG 2 S/S. 2)FPI NOT INSTALLED AT POWAI NO 2 S/S. 3)FPI NOT INSTALLED AT POWAI HSG NO 5 S/S.4)FPI NOT WORKING AT NAVAL HOUSING NO 2 S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,POWAI HSG 6,11703,GOLDEN OAK,10683,1) DMS OFFLINE AT AMBROSIA S/S. 2) ACCESS PROBLEM AT POWAI HSG 6 S/S PRIVATE LOCK AT S/S. NO FAULT AFTER TESTING. SECTION CHARGED.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,28090,J. B. NAGAR RECEIVING STATION,39002,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EMPRESA,38922,KOLDONGRI NO.2,28137,1) FPI MALFUNCTION AT NEELKANTH COMPLEX S/S SW.NO.11896 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,SONARI ROAD NO.2,16386,PARANJPE SCHEME NO.2,16368,1) STUCK IN TRAFFIC AT SAHAR ROAD AND ALSO HAD CAME FOR OPERATION AT BKC AREA DURING TRIPPING. NO FAULT AFTER TESTING. SECTION CHARGED.,,
240SQ.MM,PILC,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39008,SAHAR ROAD,9960,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AIRPORT AUTHORITY OF INDIA,26947,AIRPORT AUTHORITY OF INDIA,26949,,,
120SQ.MM,PILC,11KV,HTCF SECTION,LELEWADI NO.1,14540,SAIWADI,14684,1) FPI MALFUNCTION AT SAIWADI S/S SW.NO.14684 (GLOWN). 2) FPI MALFUNCTION AT SAIWADI S/S SW.NO.14686 (GLOWN). 3)FAILED TO CLOSE PRAJAKTA S/S SW.NO.25238 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KONDIVITA ROAD NO.2,36275,TRIMURTI RESIDENCY,34509,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SAIWADI,14686,LELEWADI NO.2,14782,1)FAILED TO CLOSE J B NAGAR R/S S/S SW.NO.39023 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY. 2)KONDIVITA ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL NAKA NO.1,18492,MARS HOTEL,18493,1) FPI MALFUNCTION AT AVENUE SHELTER S/S SW.NO.26042 (NOT GLOWN).,,
120+225+240SQ.MM,PILC,11KV,HTCF SECTION,MAROL NAKA NO.2,15551,CONCRETE PLANT,14765,1) FPI MALFUNCTION AT AVENUE SHELTER S/S SW.NO.26042 (NOT GLOWN). 2) FPI MALFUNCTION AT MAROL NAKA NO.1 S/S SW.NO.11931 (NOT GLOWN). 3) FPI MALFUNCTION AT MAROL NAKA NO.1 S/S SW.NO.07270 (GLOWN). 4)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA.,,
120+225+240SQ.MM,PILC,11KV,HTCF SECTION,MAROL NAKA NO.2,15551,CONCRETE PLANT,14765,1)FAILED TO CLOSE AVENUE SHELTER S/S SW.NO.26042 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA. 3)AVENUE SHELTER S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)MARS HOTEL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,J. B. NAGAR RECEIVING STATION,39029,BHARAT HOTEL,19398,1)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA. 2) ACCESS PROBLEM AT BHARAT HOTEL S/S ACCESS GRANTED AFTER SECURITY CHECKED..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAR CHURCH,10831,SAHAR VILLAGE,5274,1)FAILED TO CLOSE TANK PAKHADI NO.2 S/S SW.NO.14807 FAILED TO OPERATE FROM SCADA. 2)TANK PAKHADI NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON AIRPORT RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,LOADING CONSTRAINT DUE TO 11 KV HTCF SECTION BETWEEN SAMBHAJI NAGAR REC-STN SWITCH:34142 TO SHIVAM CENTRIUM S/S SWITCH:37617.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDYA LANE NO.1,7296,S N D T,7247,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDYA LANE NO.1,7296,S N D T,7247,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOKUL BLOSSOM,35785,JUHU SOUTH (INDOOR),13519,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDYA LANE NO.1,7296,S N D T,7247,1) HEAVY TRAFFIC ON GAZDAR BANDH ROAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU SOUTH (INDOOR),274,JUHU AERODROME NO.2,14711,1) ACCESS PROBLEM AT JUHU AERODROME NO.1 S/S ACCESS WAS DENIED AS HELICOPTER TAKEOFF AT HELIPAD. 2) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.00274 (NOT GLOWN). 3) FPI MALFUNCTION AT JUHU SOUTH (INDOOR) S/S SW.NO.13519 (SELECT). 4) DMS OFFLINE AT JUHU AERODROME NO.1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.2,4363,TIRTH,35974,1) HEAVY TRAFFIC ON JUHU TARA RD AND GAJDHAR BANDH RD.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.2,4363,TIRTH,35974,1) VERY HEAVY TRAFFIC ON JUHU TARA ROAD. 2) DMS OFFLINE AT B K PATEL MAIDAN S/S. 3) TRIPPED AT BANDRA R/S S/S SW.NO.552.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PANDYA LANE NO.1,7296,S N D T,7247,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.4,25108,PALM GROVE,9627,1)BIRLA LANE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S. 3) HEAVY TRAFFIC ON JUHU TARA RD.,,
120+150+240SQ.MM,XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.4,25108,PALM GROVE,9627,1) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.05258 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU CENTRAL NO.3 S/S SW.NO.11012 (NOT GLOWN). 3) FPI MALFUNCTION AT JUHU CENTRAL NO.4 S/S SW.NO.25108 (NOT GLOWN). 4) DMS OFFLINE AT JUHU CENTAUR HOTEL NO.2 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,A B NAIR ROAD,15092,AMIT APARTMENT,13921,1) HEAVY TRAFFIC ON JUHU TARA ROAD. 2) FPI MALFUNCTION AT SILVER BEACH S/S SW.NO.13909 (NOT GLOWN). 3) DMS OFFLINE AT JUHU SANDS S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VASUNDHARA,28346,JUHU TEMPLE,11822,1) FPI MALFUNCTION AT CHANDAN S/S SW.NO.13302 (NOT GLOWN). 2) FPI MALFUNCTION AT CHANDAN S/S SW.NO.04763 (NOT GLOWN). 3)FAILED TO CLOSE CHANDAN S/S DMS SW.NO.13302 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE LOHTSE S/S DMS SW.NO.06489 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC OPP JALSA BUNGLOW GATE..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU CENTRAL NO.1,10658,PALM GROVE,13513,,,
0.06+70SQ.MM,PILC,11KV,HTCF SECTION,JUHU NORTH NO.2,4274,HOTEL YASHDIR,6435,1) FPI MALFUNCTION AT JUHU NORTH NO.2 S/S SW.NO.04274 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU NORTH NO.2 S/S SW.NO.04275 (NOT GLOWN). 3) ACCESS PROBLEM AT JUHU NORTH NO.2 S/S. 4) ON JUHU TARA RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU VILLAGE,9706,JUHU GYMKHANA,6567,1) FPI MALFUNCTION AT JUHU NORTH NO.2 S/S SW.NO.04272 (NOT GLOWN). 2) EAST SQUAD STUCK IN HEAVY TRAFFIC IN IRLA ROAD AND WEST SQUAD STUCK ON JUHU TARA ROAD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ISKON HOTEL,6692,GANDHIGRAM,7414,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMKRISHANA,6960,JUHU SCHEME NORTH NO.3,28854,1) HEAVY TRAFFIC ON JUHU TARA RD.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAMKRISHANA,6958,JAM NAGAR,35530,1)SANGHAVI COLLEGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT SANGHAVI COLLEGE S/S WATCHMAN NOT AVAILABLE AT GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,IRLA NO.2,2015,SANGHAVI COLLEGE,17763,1) FPI MALFUNCTION AT IRLA NO.2 S/S SW.NO.02015 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU R/S S/S SW.NO.34241 (NOT GLOWN). 3)FAILED TO CLOSE JUHU TRISHUL S/S SW.NO.32589 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JUHU SAMATA NAGAR,32667,SUHASINI APARTMENT,11506,1) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11487 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU SCHEME NO.6 S/S SW.NO.11488 (NOT GLOWN). 3) FPI MALFUNCTION AT SUHASINI APARTMENT S/S SW.NO.11504 (GLOWN). 4) DMS OFFLINE AT JUHU SCHEME NO.6 S/S. 5) DMS OFFLINE AT GULISTAN NO.1 S/S. 6) DMS OFFLINE AT JUHU LANE NO.2 S/S. 7) DMS OFFLINE AT JUHU SAMATA NAGAR S/S. 8) ACCESS PROBLEM AT JUHU SAMATA NAGAR S/S WATCHMAN WAS NOT AVAILABLE & WHEN WATCHMAN CAME HE WAS NOT ALLOWING TO ENTER IN THE PREMISES.,,
120+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU BEACH RESORT,18713,JUHU SCHEME NO.3,26268,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,SWASTIK CO-OP 1,6993,V M ROAD NO.2,15106,1) ACCESS PROBLEM AT JUHU SCHEME NO.2 S/S LOCKED WITH PRIVATE LOCK. 2) FPI MALFUNCTION AT SWASTIK CO-OP 1 S/S SW.NO.06993 (NOT GLOWN). 3)FAILED TO OPEN JUHU SCHEME NO.2 S/S SW.NO.13376 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE JUHU SCHEME NO.2 S/S SW.NO.31722 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)JUHU SCHEME NO.2 S/S SW.NO.13379 SWITCH MECHANISM PROBLEM. 2)FAILED TO OPEN JUHU SCHEME NO.2 S/S SW.NO.13376 FAILED TO OPERATE FROM SCADA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,CHURCH ROAD,6205,ST FRANCIS ROAD,13954,1)ST FRANCIS ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT BAPUBAI VASHI ROAD S/S. 3) FEEDER TRIPPING AT BANDRA TERMINUS REC-STN SW.NO.31886.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.S.ROAD NO.5,19784,MITHIBAI COLLEGE,32285,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,K.L.S. MEMORIAL HOSPITAL,35962,HIRANYA,38117,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.S.ROAD NO.5,19784,MITHIBAI COLLEGE,32285,1)FAILED TO CLOSE B K PATEL MAIDAN S/S DMS SW.NO.13773 FAILED TO OPERATE FROM SCADA. SANGHAVI COLLEGE 30% SUPPLY RESTORED ON LT BACKFEEDING AT 14:35 HRS. SANGHAVI COLLEGE 100% SUPPLY RESTORED ON DG SET AT 14:50 HRS. MITHIBAI COLLEGE 100% SUPPLY RESTORED ON DG SET AT 15:59 HRS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NEW INDIA,352,VIKAS SHOPPING,7356,,,
0.15+185+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,IRLA SOUTH,9297,VINAYAK,32958,LABOUR UNREST..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)RUBY APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BIRLA LANE S/S DMS SW.NO.19348 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SWASTIK CO-OP 1 S/S SW.NO.06993 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SWASTIK CO-OP 1 S/S SW.NO.06995 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT JAYSHIKHA S/S (SECURITY GUARD WAS NOT AVAILABLE).,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,MULTIPLE TRIPPING AT THE SAME TIME..,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,ORLEM BLISS,19389,MARVE ROAD NO.3,6076,1) DMS OFFLINE AT ORLEM NO.1 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,USHMA NAGAR,11081,SAIBABA PARK,7943,1) DMS OFFLINE AT USHA COLONY S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DAHANUKAR WADI NO.2 S/S. 2) HEAVY TRAFFICE ON S.V. RD..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,R S C 10,10635,TRISHALA SOCIETY,30198,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.5,29194,R S C 10,10637,,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,1)FAILED TO OPEN GANESH NAGAR MHADA NO.7 S/S SW.NO.35920 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHARODI NO.1,36358,ITI,19211,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RSC 44 SOUTH,38059,R S C 15,30007,1)FAILED TO OPEN - MULTIPLE COMMAND RSC 28 S/S SW.NO.29853 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND RSC 28 S/S SW.NO.29852 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALM PHARMA,16513,SHALIMAR TEXTIL,7699,1) DMS OFFLINE AT KANDIVLI INDUSTRIES NORTH S/S. SHALIMAR TEXTIL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 21:30 HRS. DIAMOND PROCESSING 100% SUPPLY RESTORED ON DG SET AT 22:45 HRS. KANDIVLI INDUSTRIES NO.2 100% SUPPLY RESTORED ON DG SET AT 22:45 HRS. REMI INTRUMENTS 100% SUPPLY RESTORED ON DG SET AT 00:10 HRS.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MUTUAL STEEL,14336,SUPREME WILLOWS,30260,1) FPI MALFUNCTION AT CHARKOP EAST S/S SW.NO.11145 (GLOWN). CABLE DAMAGED INFRONT OF MUTUAL STEEL S/S BY MCGM OPPOSITE ANAND MANGAL HALL.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,MUTUAL STEEL,2598,CHARKOP EAST,11145,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KANDIVLI INDUSTRIES NO.8,28365,POOJA ENCLAVE,30039,LOADING CONSTRAINT AS NEARBY 11 KV SECTIN BETWEEN GHANSHYAM ENCLAVE TO SANJAY NAGAR NO.3 KEPT DEAD FOR SAFEGUARDING..,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BABAREKAR NAGAR NO.2 S/S. 2) DMS OFFLINE AT GANESH NAGAR MHADA NO.3 S/S. 3) DMS OFFLINE AT MALAD SEWAGE S/S. 4) DMS OFFLINE AT VASTU PARK S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN KANDIVLI INDUSTRIES NO.2 S/S DMS SW.NO.02454 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANDIVLI INDUSTRIES NO.2 S/S DMS SW.NO.02456 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARVE FIRE BRIGADE,7998,C.P.W.D. NO.1,26640,1)FAILED TO OPEN - MULTIPLE COMMAND MALVANI HOSPITAL S/S SW.NO.10371 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE - MULTIPLE COMMAND MALVANI COLONY NO.5 S/S SW.NO.36366 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300+240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KANDIVLI INDUSTRIES NO.1 S/S SW.NO.02214 (GLOWN). 2) FPI MALFUNCTION AT KANDIVLI INDUSTRIES NO.1 S/S SW.NO.02213 (GLOWN). 3) DMS OFFLINE AT KANDIVLI INDUSTRIES NORTH S/S. 4)FAILED TO CLOSE ASSOCIATED CAPSULE S/S DMS SW.NO.04061 FAILED TO OPERATE FROM SCADA. 5)DELAYED SCADA OPERATING RESPONSE AT KIE NO.1..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ROCK ENCLAVE,29267,CLOTH MARKET,10918,1) DMS OFFLINE AT KESAR RESIDENCY S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CLOTH MARKET,29963,KANDIVLI INDUSTRIES NORTH,4797,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CLOTH MARKET,31782,KESAR RESIDENCY,19549,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,KALANAGAR REC-STN SWITCH:30962 TO KHERWADI SOUTH NO.2 S/S SWITCH:06293. 2) 3C X 120+300 SQ. MM PILC+XLPE 11 KV HTCF SECTION BETWEEN BEHRAM PADA NO.2,18603,NAVPADA NO.2,26660,1) FEEDER TRIPPING AT KALANAGAR REC-STN SW.NO.30962.,,
240SQ.MM,PILC,11KV,HTCF SECTION,TATA HOUSING,11129,VAIBHAV CHAMBERS,25822,1) DMS OFFLINE AT GURU NANAK HOSPITAL S/S. 2) DMS OFFLINE AT FOOD AND DRUG CONTROL S/S. 3) ACCESS PROBLEM AT VAIBHAV CHAMBERS S/S. 3) FPI AT VAIBHAV CHAMBERS S/S SW NO.25824 NOT WORKING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANANT KANEKAR MARG,29754,BEHRAM PADA NO.3,14986,1)ZAKERIA NAGAR S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT INDIAN OIL CORPORATION NO.3 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT KHERWADI NORTH NO.2 S/S SW.NO.36214 (GLOWN). 2) FPI MALFUNCTION AT KHERWADI NORTH NO.2 S/S SW.NO.04605 (GLOWN). 3) FPI MALFUNCTION AT JADE GARDEN S/S SW.NO.35331 (NOT GLOWN). 4)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S SW.NO.04606 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE KHERWADI NORTH NO.2 S/S SW.NO.04607 FAILED TO OPERATE FROM SCADA. 6)FAILED TO OPEN KHERWADI NORTH NO.2 S/S SW.NO.36214 FAILED TO OPERATE FROM SCADA. 7) DMS OFFLINE AT VAKOLA SOUTH NO.2 S/S. 8) DMS OFFLINE AT SLUM CLEARANCE S/S. 9) FPI FAULTY AT JADE GARDEN S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JADE GARDEN,35329,ACKRUTI CITY,35328,1) DMS OFFLINE AT VAKOLA SOUTH NO.2 S/S. 2)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)ACKRUTI CITY S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQMM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.2,36214,KARMAYOGI INDUSTRIAL ESTATE,10343,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMBEWADI NO.1,17568,GOLIBAR NO.2,4014,1)SHIVALIK VENTURE NO. 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GOLIBAR SUKH SAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)SANTA CITY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4) HEAVY TRAFFIC ON GOLIBAR RD.. 5) ACCESS PROBLEM AT AMBEWADI NO.1 S/S CONSTRUCTION SITE BARRIGATING AROUND S/S..,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA RECLAMATION NO.4,9800,BANDRA RECLAMATION NO.2,5865,1) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09799 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA RECLAMATION NO.4 S/S SW.NO.09800 (NOT GLOWN). 3)FAILED TO CLOSE BANDRA RECLAMATION NO.4 S/S SW.NO.09799 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE BANDRA RECLAMATION NO.4 S/S SW.NO.09800 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,29642,NEW MAHIM CAUSEWAY,16769,1)FAILED TO CLOSE BANDRA RECLAMATION NO.4 S/S SW.NO.09797 FAILED TO OPERATE FROM SCADA. 2) DMS OFFLINE AT BANDRA BAZAR ROAD NO.2 S/S. 3) DMS OFFLINE AT S V ROAD S/S. 4) DMS OFFLINE AT LILAVATI HOSPITAL S/S. 5) DMS OFFLINE AT BANDRA SAHAKARI BHANDAR S/S. 6) DMS OFFLINE AT GEETA NEEL S/S. FPI NOT WORKING AT BANDRA EXCHANGE S/S SW NO.9226 & 6515.RESTORATION DELAYED DUE TO LOADING CONSTRAINTS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,31288,BANDRA TANK NO.3,37996,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INDIAN OIL CORPORATION NO.3,31288,BANDRA TANK NO.3,37996,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BANDRA EXCHANGE,6515,BANDRA RECLAMATION NO.4,9799,1) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06515 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDRA EXCHANGE S/S SW.NO.06517 (NOT GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KALINA NORTH NO.2,16807,JET AIRWAYS NO.2,26002,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALINA NORTH NO.2,16807,JET AIRWAYS NO.2,26002,1) HEAVY TRAFFIC AT AIRPORT ROAD. 2) ACCESS PROBLEM AT KALINA NORTH NO.2 S/S SCRAP BIKE WAS PARKED OUTSIDE S/S DOOR. 3)FAILED TO CLOSE AIR STAFF S/S DMS SW.NO.12190 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT KALINA NORTH NO.2 S/S SW.NO.16807 (NOT GLOWN).,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,UNIVERSITY CAMPUS NO.2,17635,FORENSIC LABORATORY,14916,1)FORENSIC LABORATORY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)KALINA CENTRAL NO.3 S/S SW.NO.18413 SWITCH MECHANISM PROBLEM. 2) ACCESS PROBLEM AT KALINA NORTH NO.1 S/S LOT OF AREA DIGGED ON THE WAY TOWARDS S/S & AT ANOTHER ENTRANCE KEY WAS NOT GIVEN BY MILITARY CAMP OFFICIAL. .,,
120SQ.MM,PILC,11KV,HTCF SECTION,UNIVERSITY CAMPUS NO.2,17635,FORENSIC LABORATORY,14916,1)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE DUE TO STRIKE SQUAD USE AUTORICKSAW FOR ISOLATION. 2) DMS OFFLINE AT UNIVERSITY CAMPUS NO.2 S/S. 3) DMS OFFLINE AT UNIVERSITY CAMPUS NO.1 S/S. AWWA MILITARY TO FORENSIC LAB SECTION WAS KEPT DEAD SECTION WAS CHARGED TO RSTORED LAST S/S(FORENSIC LAB).,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,UNIVERSITY CAMPUS NO.2,17635,FORENSIC LABORATORY,14916,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KALINA CENTRAL NO.1,12759,KALINA CENTRAL NO.2,12835,1)FAILED TO OPEN GAJANAN NIWAS S/S SW.NO.07966 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KALINA CENTRAL NO.3 S/S SW.NO.18413 FAILED TO OPERATE FROM SCADA. 3) FEEDER TRIPPING AT MMRDA REC-STN SW.NO.18096. GOKUL HARMONY 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:45 HRS. KALINA CENTRAL NO.2 20% SUPPLY RESTORED ON LT BACKFEEDING AT 15:05 HRS. KALINA CENTRAL NO.2 100% SUPPLY RESTORED ON DG SET AT 16:08 HRS. KALINA CENTRAL NO.2 100% AT 16:25 HRS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VOHRA GALAXY,35188,AIR INDIA HOUSING COLONY,26093,1)AIR INDIA HOUSING COLONY S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,TWIN STAR,35693,KAPADIA NGR 2,10644,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SILVER NOOK,16592,JAMBHLIPADA,14557,,,
240SQ.MM,PILC,11KV,HTCF SECTION,SILVER NOOK,16592,JAMBHLIPADA,14557,MULTIPLE TRIPPING AT 33KV REL VERSOVA FDR NO.45 (BOMBILWADI 20 MVA1).,SUPPLY RESTORATION DELAYED DUE TO MULTIPLE TRIPPING AT 33KV REL VERSOVA FDR NO,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,CENTRAL PLAZA,28566,KALINA SOUTH NO.3,6737,1)FAILED TO CLOSE - MULTIPLE COMMAND KALINA REC-STN SW.NO.35378 FAILED TO OPERATE FROM SCADA. 2)MANEKA PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT SILVER STAR APARTMENT S/S SW.NO.18528 (NOT GLOWN).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANEKA PLAZA,38548,SWASTIK INDUSTRIES,4211,1) FPI MALFUNCTION AT SILVER STAR APARTMENT S/S SW.NO.18528 (NOT GLOWN). 2) FPI MALFUNCTION AT MANEKA PLAZA S/S SW.NO.38548 (NOT GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND KALINA REC-STN SW.NO.35378 FAILED TO OPERATE FROM SCADA. FPI GLOWN AT MANEKA PLAZA AFTER 4 MINUTES.,,
300+185+400+240+0.15SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT EKTA BHOOMI WELFARE CENTRE S/S. 2) DMS OFFLINE AT KHATAU JHANKAR S/S. 3) DMS OFFLINE AT DATTAPADA SOUTH S/S. 4) DMS OFFLINE AT RAJENDRA NAGAR NO 2 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT OVERIPADA S/S. 2) DMS OFFLINE AT JAINAM TOWER S/S. 3) DMS OFFLINE AT CARTER ROAD NO 8 S/S. 4) DMS OFFLINE AT SAIDHAM S/S. 5) DMS OFFLINE AT SURYA DARSHAN S/S.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAIDHAM,16802,CARTER ROAD NO 8,37309,,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRITHVI ENCLAVE,12929,JIVLA PADA,15203,1) DMS OFFLINE AT KANAKIA SAMARPAN S/S. 2) DMS OFFLINE AT VASANT MARVEL NO 3 S/S. 3) DMS OFFLINE AT MAGATHANE BUS DEPOT S/S. 4) DMS OFFLINE AT RADHA GOVIND S/S. 5) FPI MALFUNCTION AT KANAKIA SAMARPAN NO 2 S/S SW.NO.34629 (NOT GLOWN).,,
70+120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRITHVI ENCLAVE,12929,JIVLA PADA,15203,1) HEAVY TRAFFIC ON W-E-H.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA SAMARPAN NO 2,34629,DHIRAJ ENCLAVE,15411,1) DMS OFFLINE AT KANAKIA SAMARPAN S/S. 2) DMS OFFLINE AT VASANT MARVEL NO 3 S/S. 3) DMS OFFLINE AT BANK INSTITUTE S/S. 4) DMS OFFLINE AT JIVLA PADA S/S. 5) DMS OFFLINE AT MAGATHANE SOUTH S/S. 6) DMS OFFLINE AT MAGATHANE BUS DEPOT S/S. 7) DMS OFFLINE AT RADHA GOVIND S/S.,,
70+120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PRITHVI ENCLAVE,12929,JIVLA PADA,15203,,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANSHUL PLAZA,39045,MAHAVIR NAGAR NO.2,11787,1)ANUKSHA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VALLABHBHAI PATEL SCHOOL,34015,MATHURADAS ROAD NO.1,13965,1) DMS OFFLINE AT IRANI WADI NO.1 S/S. 2) DMS OFFLINE AT VALLABHBHAI PATEL SCHOOL S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,ABHILASHA,11611,ABHILAKH NAGAR,13303,,,
120+185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VALLABHBHAI PATEL SCHOOL,34015,MATHURADAS ROAD NO.1,13965,1)IRANI WADI NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VALLABHBHAI PATEL SCHOOL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) DMS OFFLINE AT SHANTI APARTMENT S/S. 4)FAILED TO OPEN - MULTIPLE COMMAND KANDIVLI WEST NO.2 S/S SW.NO.06706 FAILED TO OPERATE FROM SCADA. 5)IRANI WADI NO.1 S/S DMS SW.NO.05085 SWITCH MECHANISM PROBLEM.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MATHURADAS ROAD NO.1,13966,RADHIKA DARSHAN,16042,1) FPI MALFUNCTION AT MATHURADAS ROAD NO.1 S/S SW.NO.13965 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,HERITAGE PARODY,30019,KANDIVLI NORTH NO.2,11992,1)KANDIVLI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,N.L.COLLEGE,38800,SUNRISE,32579,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,OM TOWER,13447,LAKSHACHANDI COLOUMBIA,37538,1) FPI FAULTY AT LAXMICHANDI COLOMBIA S/S AND ACCESS PROBLEM AT LAXMICHANDI COLOMBIA S/S. 2) DMS OFFLINE AT SANJAR ENCLAVE S/S. 3) DMS OFFLINE AT N.L.COLLEGE S/S.,,
0.15+185+240SQ.MM,PILC,11KV,HTCF SECTION,MSRTC,16919,PREMIER RD,9012,1) DMS OFFLINE AT KIROL SOUTH S/S. 2) KOHINOOR R/S OFFLINE DURING TRIPPING. CABLE DAMAGED BY BMC ON PREMIER RD INFRONT OF SAIDHAM SOCIETY GATE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR CLUB HOUSE,34774,KOHINOOR HSG NO.2,29590,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KOHINOOR HSG NO.1,29589,KAMANI METAL,259,1) DMS OFFLINE AT KOHINOOR HSG NO.1 S/S. 2) HEAVY TRAFFIC AT LBS RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BAIL BAZAR RD,17630,SIESTA,15145,1) HEAVY TRAFFIC ON KALE MARG & LBS ROAD.. 2) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.06903 (NOT GLOWN). 3) FPI MALFUNCTION AT CAPRIHANS S/S SW.NO.10203 (NOT GLOWN). SIESTA 100% SUPPLY RESTORED ON DG SET AT 14:20 HRS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,5116,HALL ROAD AFIYA CHS,38274,1) DMS OFFLINE AT NEW MILL RD S/S. 2) DMS OFFLINE AT MATCH FACTORY S/S. 3) HEAVY TRAFFIC ON ANDHERI-KURLA RD & HALL RD.. 4) ACCESS PROBLEM AT SMITH S/S PRIVATE LOCK AT S/S. KEY WAS NOT AVAILABLE. 5) OPERATION SQUAD WAS BUSY WITH OTHER OPERATION. HALL ROAD NO 2 S/S HALL RD NO 2 HALL ROAD AFIYA S/S SUPPLY RESTORED AFTER RECTIFICATION OF HTCF BETWEEN SONAPUR LANE S/S TO HLL ROAD NO 3 S/S.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SMITH,5116,HALL ROAD AFIYA CHS,38274,1) DMS OFFLINE AT MATCH FACTORY S/S. 2) KOHINOOR R/S OFFLINE DURING TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON LBS RD OPP. MADHUBAN TOYOTA SHOWROOM..,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA IND 2,12056,AMBEDKAR NGR SRA,38327,1) DMS OFFLINE AT MAHINDRA PARK 2 S/S. 2) DMS OFFLINE AT KURLA IND 1 S/S. 3) DMS OFFLINE AT AMBEDKAR NGR SRA S/S. 4) FPI NOT INSTALLED AT CHIRAG NAGAR NO 3 S/S.5)LOADING CONSTRAINTS-RESTORATION DONE AFTER LOAD RELIEVING 6) HEAVY TRAFFIC ON L B ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NAVAL DEPOT S/S SW.NO.16006 (GLOWN). 2)FAILED TO CLOSE MAHINDRA PARK 2 S/S DMS SW.NO.19435 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT NAVAL DEPOT S/S DELAY DUE TO SECURITY CHECK.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SMITH,4921,MHADA VINOBA BHAVE NGR,39289,1) ACCESS PROBLEM AT SMITH S/S SECURITY PERMISSION REQUIRED. 2) FPI MALFUNCTION AT SONAPUR LANE 1 S/S SW.NO.07382 (NOT GLOWN). 3) FPI MALFUNCTION AT MAHILA ASHRAM S/S SW.NO.04913 (NOT GLOWN). 4) FPI MALFUNCTION AT SMITH S/S SW.NO.05116 (NOT GLOWN). 5) FPI MALFUNCTION AT SMITH S/S SW.NO.04921 (NOT GLOWN). 6)SONAPUR LANE 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 7)MAHILA ASHRAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 8)KURLA AL-SABA S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA AL-SABA,37931,SONAPUR LANE 1,7381,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SONAPUR LANE 1,7382,HALL ROAD NO.3,36618,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALL ROAD AFIYA,38274,SMITH,5116,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MASRANI LANE 2,6350,SHAHID JITESH,35493,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIMAN DARSHAN 2,14771,BHARAT TILES,28112,1)FAILED TO OPEN BMK IND S/S DMS SW.NO.28043 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BMK IND S/S DMS SW.NO.28042 FAILED TO OPERATE FROM SCADA. 3) ACCESS PROBLEM AT BHARAT TILES S/S S/S PREMISES WAS LOCKED & WATCHMAN WAS NOT AVAILABLE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHIRAG NGR 5,11352,CHIRAG NGR 2,16245,1) DMS OFFLINE AT CHIRAG NGR 2 S/S. 2) DMS OFFLINE AT SAMARPAN S/S. 3) HEAVY TRAFFIC ON MG ROAD AND LBS ROAD. 4) OPERATION SQUAD BUSY AT SAKI TELEPHONE EXCHANGE S/S FOR LOAD READING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,L & T CONCRETE PLANT,30520,MAHINDRA PARK 2,19435,OPERATION SQUAD WAS BUSY AT MOHILI VILLAGE NO 2 S/S FOR LOAD READING. CABLE DAMAGED BY LTM NEAR L&T CONCRET PLANT S/S AND BUS STOP.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34283,1) DMS OFFLINE AT CHIRAG NGR 2 S/S. 2) DMS OFFLINE AT SAMARPAN S/S. CABLE DAMAGED BY BMC OPP.NAVAL DEPOT GATE NEAR HARI OM AUTO SPARE PARTS SHOP ON LBS ROAD ..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CHIRAG NGR 5,11352,CHIRAG NGR 2,16245,1) DMS OFFLINE AT CHIRAG NGR 2 S/S. 2) DMS OFFLINE AT SAMARPAN S/S. 3) TIME TAKEN FOR GETTING CLEARANCE FOR TEST CHARGE AS EXCAVATION WORK WAS GOING ON CABLE ROUTE.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALPA PLAZA,29231,CHIRAG NAGAR POLICE QUARTER,34283,1) ACCESS PROBLEM AT GHATKOPAR WEST 1 S/S PRIVATE LOCK AT S/S. KEY MADE AVAILABLE NEXT DAY AFTER NOON BY PRIVATE PARTY.. GHATKOPAR WEST 1 90% SUPPLY RESTORED ON LT BACKFEEDING AT 01:20 HRS. GHATKOPAR WEST 1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 02:30 HRS.,,
