Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
0.15+185+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,L & T CONCRETE PLANT,30518,GHATKOPAR WEST 1,2111,1) DMS OFFLINE AT CHIRAG NGR 2 S/S. 2) DMS OFFLINE AT SAMARPAN S/S. GHATKOPAR WEST 1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:40 HRS. GHATKOPAR WEST 1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:40 HRS. LIBERTY OIL MILL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 01:40 HRS.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA HSG.CLY 2,7806,KURLA HSG.CLY 1,15231,1) ACCESS PROBLEM AT MASRANI LANE 1 S/S PRIVATE LOCK AT S/S.,,
0.3+0.15+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,I.B.M. 2,17014,VIHAR RD 2,14552,1) DMS OFFLINE AT I.B.M. 2 S/S. 2) DMS OFFLINE AT PRANIK CHAMBERS S/S. 3)FPI NOT INSTALLED AT VIHAR DR NO 2 S/S 4)HEAVY TRAFFIC ON SAKI VIHAR RD AT SAKINAKA JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ALL INDIA GLASS,13384,SAMSUDDIN NGR,10058,1) FPI MALFUNCTION AT ALL INDIA GLASS S/S SW.NO.13384 (NOT GLOWN). RESTORATION DELAY DUE TO LOADING CONSTRAINT.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA BAZAR WARD,14134,PENINSULA TECHNOPARK 3,37409,1) ACCESS PROBLEM AT PENINSULA TECHNOPARK 3 S/S SECURITY CHECK UP AT ENTRANCE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRATAP NAGAR NO 4,32626,KURLA BUS DEPOT,35439,1) FPI MALFUNCTION AT PRATAP NAGAR NO 4 S/S SW.NO.32626 (NOT GLOWN). 2) HEAVY TRAFFIC ON LBS RD . CABLE DAMAGED NEAR BOMBAY TAXI PETROL PUMP ON LBS ROAD ON MCGM ROAD DEPT.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KRANTI NAGAR NORTH,13622,KRANTI NAGAR NO.4,19073,1)KRANTI NAGAR NORTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY LTM DEPT. ON KRANTI NGR. RD. NEAR MAHARASHTRA MEDICAL STORE.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+150SQ.MM,XLPE,11KV,HTCF SECTION,SARJU I.T.PARK,31545,M I D C NO.5,38653,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I D C NO.5,38654,HOTEL ROYAL SOUJOURN,19625,1) FPI MALFUNCTION AT M I D C NO.5 S/S SW.NO.38655 (GLOWN). 2) FPI MALFUNCTION AT M I D C NO.5 S/S SW.NO.38654 (NOT GLOWN). 3) FPI MALFUNCTION AT M I D C NO.5 S/S SW.NO.38653 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AMAR PLASTIC S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT DATAMATICS TECHNOLOGY S/S SW.NO.17477 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,MAHAL INDUSTRIAL ESTATE NO.1,2178,GIRIRAJ INDUSTRIAL ESTATE,10029,1) DMS OFFLINE AT AHURA CENTRE S/S. 2) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.1 S/S SW.NO.02178 (NOT GLOWN). 3) FPI MALFUNCTION AT MAHAL INDUSTRIAL ESTATE NO.1 S/S SW.NO.02325 (NOT GLOWN).,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVANS FACTORY,10795,ANCHOR,18581,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAHAL INDUSTRIAL ESTATE NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE RAJ RATAN S/S SW.NO.09415 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RAJ RATAN S/S SW.NO.09417 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT NAVKETAN INDUSTRIES S/S. 2) DMS OFFLINE AT MALINI APARTMENT S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY KNITTING,17515,M I D C NO.3,15022,1) FPI MALFUNCTION AT ROLTA INDIA S/S SW.NO.35896 (GLOWN). 2)M I D C NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BOMBAY KNITTING,17515,M I D C NO.3,15022,1) DMS OFFLINE AT M I D C NO.3 S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ORKEY,4895,SARJU I.T.PARK,31546,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,BOMBAY KNITTING,17515,M I D C NO.3,15022,1) FPI MALFUNCTION AT ROLTA INDIA S/S SW.NO.35896 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT TECHNO CRAFT S/S ACCESS DENIED BY CONSUMER BY SAYING HE IS TATA CONSUMER AND THERE IS NO ENTRY IN PREMISES FOR RELIANCE PERSON..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE MAROL INDUSTRIES NO.5 S/S SW.NO.05343 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAROL INDUSTRIES NO.5 S/S SW.NO.04826 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC GUTTAR WORK ON MIDC CENTRAL RD OPP MIDC POLICE STATION INSIDE GUTTAR NEAR ESIS HOSPITAL & RELIANCE OFFICE COMPUND WALL.W.R.T CONSUMER OF TECHNOCRAFT S/S (WHICH IS SHIFTED ON TATA & HT SWITCH IS OFF) NOT ALLOWING ACCESS 11 KV SECTION BETWEEN MIDC R/S 28745 TO MIDC NO.2 VIA TECHNOCRAFT KEPT DEAD.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)MAROL INDUSTRIES NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT SIDDHI VINAYAK NO.2 S/S. 2) DMS OFFLINE AT PREM INDUSTRIES NO.2 S/S. 3) HEAVY TRAFFIC ON PUMP HOUSE ROAD.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,WASHI RD EAST,16187,R.C.MARG WEST,13314,1)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16188 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN WASHI RD EAST S/S DMS SW.NO.16187 FAILED TO OPERATE FROM SCADA.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,MYSORE CLY,11475,WASHI GAVTHAN,30505,1) FPI MALFUNCTION AT SAI ARPAN S/S SW.NO.17924 (NOT GLOWN). CABLE DAMAGED BY BMC AT MYSORE COLONY WASHI GAON GATE ON WASHI GAON RD NEAR GANESH MANDIR SABHA MANDAP.,,
300+225SQ.MM,XLPE,11KV,HTCF SECTION,TATA CLY,2816,PRABUDDH NGR,29887,,,
240225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHUL MAHATMA HEIGHT,37462,BURMASHELL STAFF CLY,394,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BURMASHELL STAFF CLY,336,TATA CLY,438,1)FAILED TO CLOSE STANVAC NGR EAST S/S DMS SW.NO.00301 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON GM LINK RD .,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN GANESH PATIL NGR S/S SW.NO.11477 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GANESH PATIL NGR S/S SW.NO.31910 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM (LANDMARK DEVELOPERS) OPP. BHARAT PETROLEUM SPORTS CLUB NEAR MONORAIL POLE NO.15.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GANESH PATIL NGR S/S.,,
70SQ.MM,PILC,11KV,HTCF SECTION,MAHUL (W.T.STATION),2963,ATUL DRUG,16989,1) FPI MALFUNCTION AT MAHUL VILLAGE 3 S/S SW.NO.25865 (NOT GLOWN). 2) FPI MALFUNCTION AT MAHUL VILLAGE 3 S/S SW.NO.25867 (NOT GLOWN). 3) FPI MALFUNCTION AT MAHUL VILLAGE 3 S/S SW.NO.37481 (GLOWN). 4) ACCESS PROBLEM AT ATUL DRUG S/S SECURITY CHECK. 5)INDIAN OIL 1 S/S SW.NO.02101 SWITCH MECHANISM PROBLEM. 6) HEAVY TRAFFIC AT GHATKOPAR-MANKHURD LINK RD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,PUSHPA PARK,6619,BACHANI NAGAR,4077,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KENT ESTATE,25566,SHAKTI NAGAR NO.1,14379,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KISAN ROAD,10596,UNDERAI ROAD JEWEL,38096,1) FPI MALFUNCTION AT KISAN ROAD S/S SW.NO.10595 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALAD,173,SHANTI SHOPPING,7711,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TRIMURTI TOWERS,15804,ZAKERIA ROAD,10815,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHANKAR LANE NO.3,7222,SKY HIGH,16509,OPERATION SQUAD WAS BUSY WITH HT CONSUMER OUTAGE.,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BANDONGRI ROAD WEST S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PODDAR ROAD NORTH,31671,PODDAR ROAD VALLABH DARSHAN,38355,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DHEERAJ MALL,19198,NATRAJ SHOPPING CENTRE,5473,1)BANDONGRI ROAD WEST S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)PODDAR ROAD NORTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO CLOSE QUARRY ROAD NO.2 S/S DMS SW.NO.02891 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT PODDAR ROAD NORTH S/S SW.NO.16247 (NOT GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT MALAD TELEPHONE EXCHANGE S/S. 2) DMS OFFLINE AT SAINATH MARKET S/S. 3) DMS OFFLINE AT DAFTARI ROAD NO.1 S/S. 4) HEAVY TRAFFIC ON SHANKAR LANE ROAD. 5) ACCESS PROBLEM AT NATRAJ SHOPPING CENTRE S/S.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NARAYAN TRUST,37290,MARVE ROAD NO.2,9303,1) DMS OFFLINE AT MARVE ROAD NO.2 S/S. CABLE DAMAGED BY BMC IN FRONT OF ASTI AUDITORIUM ON MARVE ROAD.,,
225SQ.MM,PILC,11KV,HTCF SECTION,BHADRAN NAGAR,6610,KHAJURIA ROAD,15928,1) DMS S/S OFFLINE AT BHADRAN NGR S/S KHAJURIA ROAD S/S TRIKAMDAS ROAD S/S HARIYASH S/S KANDIVALI ARIVAHI ARCADE S/S ESISI HOSPITAL S/S KALPATARU VATIKA S/S,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIBERTY GARDEN NO.2,28878,LIBERTY GARDEN,6785,1) DMS OFFLINE AT VODAFONE S/S. 2) DMS OFFLINE AT RAJ MANOR S/S. 3) DMS OFFLINE AT LIBERTY GARDEN S/S. 4) DMS OFFLINE AT AMERICAN SPRING S/S. 5) DMS OFFLINE AT ORLEM SUNRISE S/S. 6) DMS OFFLINE AT ORLEM NO.2 S/S. 7) DMS OFFLINE AT RAMCHANDRA LANE CENTRAL S/S. 8) DMS OFFLINE AT GEMSTAR COMMERCIAL COMPLEX S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VODAFONE,31394,LIBERTY GARDEN NO.2,28877,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,RAJ OIL MILL NO.3,13206,RAJ OIL MILL NO.2,9446,1) FPI MALFUNCTION AT MAROL NORTH NO.2 S/S SW.NO.09334 (GLOWN). 2) FPI MALFUNCTION AT RAJ OIL MILL NO.2 S/S SW.NO.09444 (GLOWN). 3) DMS OFFLINE AT MAROL NORTH NO.2 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,MULTIWELD NO.1,2784,MAROL,13162,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ANTRIKSHA COMPLEX,34235,NAVKAR CHAMBER,32700,1)FAILED TO CLOSE LITOLIER CHAMBERS S/S SW.NO.15060 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT NAVKAR CHAMBER S/S SW.NO.12539 (GLOWN). 3) FPI NOT WORKING AT ANTRIKSH COMPLEX S/S SW. 34235 4) HEAVY TRAFFIC ON MAROL MAROSHI ROAD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POONAM NAGAR NO.2,31688,POONAM NAGAR MMRDA NO.2,25975,1) DMS OFFLINE AT MAJASWADI BEST CNG S/S. 2) DMS OFFLINE AT POONAM NAGAR NO.2 S/S. 3) DMS OFFLINE AT POONAM NAGAR MMRDA NO.1 S/S. 4) HEAVY TRAFFIC ON JVLR..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,ROYAL ENCLAVE,37906,HARI DHAM,28231,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LABH SOCIETY,34708,GURUNIWAS,36833,1) FPI MALFUNCTION AT GURUNIWAS S/S SW.NO.36831 (GLOWN). GURUNIWAS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 14:15 HRS. LT BACKFEEDING WAS GIVEN TO GURUNIWAS S/S AS BUS WAS KEPT DEAD DUE TO SUSPECTED BUS FAULT.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAHAKALI DARSHAN,35749,TEDDINGTON,28311,1) HEAVY TRAFFIC ON WEH PUMP HOUSE RD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MANISH PARK,11776,JIJAMATA ROAD NO.1,7377,1) FPI MALFUNCTION AT MANISH PARK S/S SW.NO.16061 (GLOWN). 2) FPI NOT INSTALLED ON MANISH PARK S/S SW. 11775 & SW. 11776.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JIJAMATA ROAD NO.2,6129,MANISH PARK,11775,1) DMS OFFLINE AT SRI VASTU ENCLAVE NO 2 S/S. 2) DMS OFFLINE AT SALSETTE PARSI NO.2 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VANIKARAN,36056,CHEETA CAMP 3,12491,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,CHEETA CAMP 4,29381,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TROMBAY 4,12561,ASHA PICTURE,14004,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MHADA MANKHURD REC- STATION,38730,CHEETA CAMP 4,29381,,,
240SQ.MM,PILC,11KV,HTCF SECTION,YASHWANTRAO CHAVAN NGR,15730,CHIKKUWADI 4,16857,1)FAILED TO OPEN CHIKKUWADI 1 S/S SW.NO.35951 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHIKKUWADI 1 S/S SW.NO.35952 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT CHIKKUWADI 4 S/S. CHIKUWADI NO.2 CHIKUWADI NO.3 CHIKUWADI NO.4 & JAIHIND NGR. AFFECTED DUE TO MULTIPLE FAULTS IN SAME AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,GULSHAN COMPOUND,19383,GOREGAON HOUSING NO.4,18968,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.2,9390,BHAGATSINGH NAGAR NO.1,28859,1) BHAGAT SINGH NGR NO.2 S/S WENT OFFLINE AFTER TRIPPING 2) HEAVY TRAFFIC ON LINK DUE TO METRO WORK..,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHAGATSINGH NAGAR NO.1,28859,BHAGATSINGH NAGAR NO.2,9390,,,
185+300+150SQ.MM,XLPE,11KV,HTCF SECTION,MIRA SOUTH,4524,LION PENCILS NO.1,38785,1) FPI MALFUNCTION AT MIRA SOUTH S/S SW.NO.34321 (NOT GLOWN). 2) FPI MALFUNCTION AT MIRA SOUTH S/S SW.NO.04524 (NOT GLOWN). 3) FPI MALFUNCTION AT LION PENCILS NO.1 S/S SW.NO.38785 (GLOWN). 4) DMS OFFLINE AT JAY PRECISION NO 2 S/S. 5) DMS OFFLINE AT LION PENCILS NO.1 S/S. 6) DMS OFFLINE AT DB OZONE NO 1 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MIRA VILLAGE,15874,SATYAM SHIVAM,15998,1.) DMS OFFLINE AT KRISHNA STHALL & MIRA MIDC. 2.) RUPANI S/S S/W 26911 FPI GLOWED BUT DID NOT APPEAR ON SCADA. 3.) RUPANI S/S S/W 26911 DID NOT OPERATE FROM SCADA 4.) LOADING CONSTRAINT DUE TO EXISTING 11KV CABLE FAULTS VIZ. SS CLUTCH TO RAMDEV PLAZA & MIRA R/S 18637 TO TARASING. RESTORATION DONE AFTER KEEPING CABLE LOADING WITHIN PERMISIBLE LIMITS.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17771,NL COMPLEX,17151,1) DMS OFFLINE AT NL COMPLEX S/S. 2) DMS OFFLINE AT RIDDHI SIDDHI APARTMENT S/S. 3) DMS OFFLINE AT DAHISAR SUBWAY NO 2 S/S. 4) DMS OFFLINE AT SANSKRUTI S/S. 5) DMS OFFLINE AT ANAND NAGAR NO 1 S/S. 6) DMS OFFLINE AT PANCHDHAM S/S. 7) ALL OPERATION SQUAD PERSONNEL WAS BUSY IN LOAD READING ACTIVITIES. CABLE DAMAGED BY METRO ON LINK ROAD NEAR NL COMPLEX S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PARAG NAGAR,17771,NL COMPLEX,17151,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIMAJI NAGAR S/S. 2) DMS OFFLINE AT GOYAL COMPLEX S/S. 3) DMS OFFLINE AT DAHISAR SUBWAY NO 2 S/S. 4) DMS OFFLINE AT PATEL COMPLEX S/S. 5)PATEL COMPLEX S/S SW.NO.17690 SWITCH MECHANISM PROBLEM.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15462,DAHISAR TELEPHONE EXCHANGE,26865,1) DMS OFFLINE AT KETKIPADA S/S. 2) DMS OFFLINE AT PRABHAT IND EST S/S. CABLE DAMAGED BY VODAFONE ON WESTERN EXPRESS HIGHWAY OPP DAHISAR CHECK POST S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DAHISAR TELEPHONE EXCHANGE S/S. 2) DMS OFFLINE AT KETKIPADA S/S. 3) DMS OFFLINE AT PRABHAT IND EST S/S. 4) TRAFFIC ON WEH NEAR TOLL NAKA.,,
300+185+240SQ.MM,XLPE,11KV,HTCF SECTION,DAHISAR CHECKPOST,15462,DAHISAR TELEPHONE EXCHANGE,26865,LOAD CONSTRAINT DUE TO MUILTIPLE FAULTS.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAHISAR TELEPHONE EXCHANGE,26862,PRABHAT ROLLER MILL,10096,1) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26865 (NOT GLOWN). 2) FPI MALFUNCTION AT DAHISAR TELEPHONE EXCHANGE S/S SW.NO.26862 (NOT GLOWN). 3)PRABHAT IND EST S/S SW.NO.11817 SWITCH MECHANISM PROBLEM. 4)FAILED TO OPEN PRABHAT IND EST S/S SW.NO.11817 FAILED TO OPERATE FROM SCADA.,,
300+185+240SQ.MM,XLPE,11KV,HTCF SECTION,LION PENCILS NO.1,38790,DAHISAR CHECKPOST,15464,1)NITIN IND COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) RESTORATION DELAYED DUE TO LOADING CONSTRIANTS DUE TO MULTIPLE FAULTS IN THE AREA..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,JANGID RAVI,18187,PATEL ESTATE,28408,1)SHANTI PARK NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VICKMAN STEEL,4983,HARIAS DREAM PARK,13005,1) FPI MALFUNCTION AT VICKMAN STEEL S/S SW.NO.04983 (NOT GLOWN). 2) DMS OFFLINE AT SANGHVI NAGAR S/S. 3) DMS OFFLINE AT SHYAM COMPLEX S/S. 4) DMS OFFLINE AT JEWEL RESIDENCY S/S. 5) DMS OFFLINE AT VINAYAK TOWER S/S. 6) DMS OFFLINE AT RUSHAB PLAZA S/S. 7) DMS OFFLINE AT KASHMIRA ROAD EAST S/S. 8) DMS OFFLINE AT BROADWAY AVENUE S/S. 9) DMS OFFLINE AT SHANTI PARK NO 2 S/S. CABLE DAMAGED BY MBMC ON MIRA BHAYANDER ROAD NEAR ASHOKA HOTEL NEAR RELIANCE TOWER.,,
120+150SQ.MM,PILC,11KV,HTCF SECTION,NIKISHA INDUSTRIAL ESTATE,28259,CHAMUNDA CLASSIC,34698,1) FPI MALFUNCTION AT NIKISHA INDUSTRIAL ESTATE S/S SW.NO.28259 (NOT GLOWN). 2) DMS OFFLINE AT CHAMUNDA CLASSIC S/S.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,GREEN VILLAGE,17526,FATIMA APARTMENT,17795,1)FAILED TO OPEN GREEN VALLEY STUDIO S/S SW.NO.38415 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POKAR COMPLEX,28630,MASACHA PADA EAST,28669,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AGARWAL IND EST,4517,SUNLITE HEIGHTS,11358,,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE DNYANESHWAR NAGAR NO 1 S/S SW.NO.10183 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN DAHISAR REC-STN SW.NO.15509 FAILED TO OPERATE FROM SCADA. 3)DMS S/S DNYANESHWAR NGR. S/S SWITCH NO. 10183 STATUS NOT UPDATED ON SCADA 4) LOADING CONSTRAINTS DUE TO MULTIPLE FAULT IN SAME POCKET.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KASHI NORTH NO.1,10584,SHREE KRISHNA GARDEN,31841,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,KASHIMIRA SOUTH,27063,NIPPA ELECTRO PLASTICS,10776,1) DMS OFFLINE AT HOTEL R K INTERNATIONAL S/S. 2) DMS OFFLINE AT LAXMI CAR S/S. 3) DMS OFFLINE AT M G INDUSTRIES NO.2 S/S. 4) ACCESS PROBLEM AT KUMAR METAL S/S DEBRIS INFRONT OF S/S DOOR. 5) FPI MALFUNCTION AT ASCO PAINTS S/S SW.NO.10870 (NOT GLOWN). 6) FPI MALFUNCTION AT ASCO PAINTS S/S SW.NO.10869 (NOT GLOWN). 7) FPI MALFUNCTION AT KASHIMIRA SOUTH S/S SW.NO.27063 (NOT GLOWN). 8) FPI MALFUNCTION AT KASHIMIRA SOUTH S/S SW.NO.27060 (NOT GLOWN).,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,GEETA NAGAR PHASE 6,13075,KANUNGO ESTATE NORTH,35911,1) DMS OFFLINE AT ASHADEEP BUILDING S/S. 2) DMS OFFLINE AT BANEGAR ENCLAVE S/S. 3) DMS OFFLINE AT VINAY NAGAR S/S. 4) DMS OFFLINE AT KANUNGO ESTATE S/S. 5) FPI MALFUNCTION AT GEETA NAGAR PHASE 6 S/S SW.NO.13073 (NOT GLOWN). 6) FPI MALFUNCTION AT GEETA NAGAR PHASE 6 S/S SW.NO.13075 (NOT GLOWN). 7) FPI FAULTY AT KANUNGO ESTATE NORTH S/S SW.NO.35911. 8) FPI FAULTY AT KANUNGO ESTATE NORTH S/S SW.NO.35913..,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GENERAL ACCOUNTANT,26180,SIGNIYA PEARL,38394,1) FPI MALFUNCTION AT BANK OF BARODA QTRS. S/S SW.NO.28446 (NOT GLOWN). 2)GENERAL ACCOUNTANT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) ACCESS PROBLEM AT RELIANCE SCHOOL S/S PERMISSION TO ACCESS REQUIRED.,,
120+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CONTEMPARARY HOSPITAL,19232,B.K. COMPLEX NO.4,25052,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,B.K. COMPLEX NO.4,25050,RAHEJA CORPORATION NO. 1,28928,1)FAILED TO CLOSE MMRDA REC-STN SW.NO.18093 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19986,PATHAR NAGAR,10140,1) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19986 (NOT GLOWN). 2) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19987 (NOT GLOWN). DEALYED DUE TO ISOLATION DIVERTED ON MMRDA R/S FDR NO.26721 BECAUSE SF6 LOW APPEARED OF MMRDA R/S FDR NO.18096.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19986,PATHAR NAGAR,10140,1) ACCESS PROBLEM AT BHARAT NAGAR NO.1 S/S SUBSTATION DOOR N DUMPINGOT OPENING DUE TO WASTE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PATHAR NAGAR NO 2,38978,BHARAT NAGAR NO.1,9481,1) FPI NOT WORKING AT 1) NEW KHERWADI (E) S/S 2) PATHAR NGR.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.1,19958,MAHARASHTRA NAGAR NO.2,15631,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PATHAR NAGAR NO 2,38978,BHARAT NAGAR NO.1,9481,1) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19986 (NOT GLOWN). 2) FPI MALFUNCTION AT KHERWADI EAST NO.1 S/S SW.NO.19987 (NOT GLOWN). 2) VEHICLE BREAKDOWN OF OPERATION SQUAD.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLD COIN NO.2,25071,VAKOLA SOUTH NO.2,16261,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1) FPI MALFUNCTION AT KHERWADI EAST NO.2 S/S SW.NO.14861 (NOT GLOWN). 2) DMS OFFLINE AT MUDRA HOUSE S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOLD COIN NO.2,25071,VAKOLA SOUTH NO.2,16261,1) HEAVY TRAFFIC NEAR VAKOLA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MUDRA HOUSE,34292,VAKOLA INDUSTRIES NO.4,11723,1) DMS OFFLINE AT KHERWADI NORTH NO.2 S/S. 2) DMS OFFLINE AT VAKOLA SOUTH NO.2 S/S. 3) DMS OFFLINE AT MUDRA HOUSE S/S. 4) DMS OFFLINE AT AIR FORCE COLONY NO. 2 S/S. 5) DMS OFFLINE AT KALINA SOUTH NO.5 S/S. 6) DMS OFFLINE AT GARDENIA S/S. 7) DMS OFFLINE AT DANI WOOLTEX S/S. 8) FPI NOT WORKING AT VAKOLA INDS NO.4 S/S.. 9) UNABLE TO CONTACT MR. YOGESH PANCHAL WORKING INSIDE REC-STN.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,KALINA SOUTH NO.1,26126,MANI PADA NO.1,4780,1) FPI MALFUNCTION AT KALINA SOUTH NO.1 S/S SW.NO.26123 (NOT GLOWN). 2) FPI MALFUNCTION AT KALINA SOUTH NO.1 S/S SW.NO.26126 (NOT GLOWN). 2) SWGR MECHANISM ISSUE AT MANIPADA S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHERWADI EAST NO.2,14861,UTTAR BHARTIYA SANGH,17987,1) DMS OFFLINE AT VAKOLA SOUTH NO.2 S/S. 2) DMS OFFLINE AT MUDRA HOUSE S/S. 3) DMS OFFLINE AT AIR FORCE COLONY NO. 2 S/S. 4) DMS OFFLINE AT TECHNICAL INSTRUMENT S/S. 5) DMS OFFLINE AT KALINA SOUTH NO.5 S/S. 6) DMS OFFLINE AT DANI WOOLTEX S/S. 7) DMS OFFLINE AT GARDENIA S/S. 8) DMS OFFLINE AT LOTUS MID TOWN S/S. FPI NOT WORKING AT UTTAR BHARTIYA SANGH SW NO.17985 & AT KHERWADI (E)NO.2 SW NO.14861.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAHEJA TOWER NO. 1,29624,PLATINA,30594,1)PLATINA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) HEAVY TRAFFIC NEAR TEACHERS COLONY ON SERVICE RD OF WESTERN EXPRESS HIGHWAY.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,OPERATION SQUAD VEHICLE DRIVER SHIFT CHANGEOVER.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY SERVICE RD.. NO FAULT AFTER TESTING..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,M I G RECREATION CLUB,12254,GAIL SOCIETY,14912,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,1) DMS OFFLINE AT VISHWA KIRAN S/S. 2) DMS OFFLINE AT KHERWADI NORTH NO.2 S/S. CABLE DAMAGED BY METRO INSIDE VIDYA NAGARI METRO STATION NEAR UTTAR BHARTIYA SANGH.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHERWADI NORTH NO.1,34354,GANDHI NAGAR ELITE,30270,1) DMS OFFLINE AT KHERWADI EAST NO.3 S/S. 2) ACCESS PROBLEM AT GANDHI NAGAR ELITE S/S NO OF BIKES PARKED IN FRONT OF S/S. 3) ACCESS PROBLEM AT MAKERS MAXITY MALL S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KHERWADI NORTH NO.3,14904,BANDRA CEMETRY,18341,1) DMS OFFLINE AT KHERWADI EAST NO.3 S/S. FPI NOT WORKING AT BANDRA CEMETRY SW NO.18341.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,M I G RECREATION CLUB,12254,GAIL SOCIETY,14912,1) DMS OFFLINE AT KHERWADI NORTH NO.2 S/S. 2) DMS OFFLINE AT VISHWA KIRAN S/S. 3) DMS OFFLINE AT M I G RECREATION CLUB S/S. 4) ACCESS PROBLEM AT MAKERS MAXITY MALL S/S ACCESS PROBLEM AT MAKERS MAXITY MALL S/S.. 5) HAEVY TRAFFIC ON RNA ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KANKIA PARIS NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)KHERWADI EAST NO.3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT KHERWADI EAST NO.3 S/S SW.NO.37774 (GLOWN). ISOLATION ALSO DELAYED DUE TO LOADING CONSTRAINTS AS MULTIPLE TRIPPING IN SAME AREA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GANDHI NAGAR NO.1,6323,BHARAT NAGAR NO.3,9663,1) FPI MALFUNCTION AT BHARAT NAGAR NO.3 S/S SW.NO.09663 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MOTILAL NEHRU NAGAR NO 2,29038,I C I C I OFFICE,15034,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHAH BRIGHT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT CHANDIVALI HSG 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) DMS OFFLINE AT DURGA SANGH S/S. 2) ISOLATION DELAYED DUE TO HEAVY TRAFFIC AT ON GHATKOPAR MANKHURD LINK ROAD AND SHIVAJI NAGAR ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) DMS OFFLINE AT DURGA SANGH S/S. 2). TRAFFIC ON SHIVAJI NAGAR ROAD. 3). ACCESS ISSUE AT RAFFIQ NGR ANGANWADI S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RAFIQ NGR,14520,RAFIQ NGR 2,25145,1) HEAVY TRAFFIC AT SHIVAJI NAGAR SIGNAL. 2) FPI MALFUNCTION AT RAFIQ NGR S/S SW.NO.14520 (NOT GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) DMS OFFLINE AT DURGA SANGH S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAFIQ NGR ANGANWADI,37819,SHIVAJI NGR SCHOOL 1,10769,1) HEAVY TRAFFIC NEAR SHIVAJI NGR SIGNAL. CABLE DAMAGED BY MCGM (DRAINAGE DEPT.) ON NEW BUS DEPOT RD. OPP. LANE NO.5 NEAR SANT NIRANKARI AREA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NIMBONI BAUG 1,5510,BHAGYAWAN,14457,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMRAJ NGR,19176,NALANDA,15685,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAMRAJ NGR,19176,NALANDA,15685,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHANKAR NGR,13732,NATWAR PAREKH 3,25827,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR PUMPING,30820,SHIVAJI NGR SOUTH 2,12186,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NATWAR PAREKH 3,25825,DEONAR ANCILLARY,26565,1)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. DEONAR ANCILLARY S/S SPECIAL LOCK KEY WAS NOT AVAILABLE AT CHEMBUR R/S AT THE TIME OF TRIPPING..,,
400+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,FORT MOTORS,36204,TAPOVAN NO.1,39138,,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.2,2286,JAIPRAKASH NAGAR SILVER ARCH,35822,1) DMS OFFLINE AT UNIVERSAL IND.ESTATE S/S. 2)FAILED TO CLOSE SONAVALA ESTATE NO.2 S/S SW.NO.11958 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.2,2286,JAIPRAKASH NAGAR SILVER ARCH,35822,1) DMS OFFLINE AT UNIVERSAL IND.ESTATE S/S.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAIPRAKASH NAGAR,13615,P M P AUTO,34513,1) FPI MALFUNCTION AT JAIPRAKASH NAGAR S/S SW.NO.13614 (NOT GLOWN). 2)FAILED TO OPEN JAIPRAKASH NAGAR S/S SW.NO.13614 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JAIPRAKASH NAGAR S/S SW.NO.13615 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHANUKANT,17124,SHANTAPRABHA,14566,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALE RUBBER,14648,JAIPRAKASH MTNL,32502,1) FPI MALFUNCTION AT JAIPRAKASH MTNL S/S SW.NO.32502 (GLOWN). 2)FAILED TO OPEN JAIPRAKASH MTNL S/S SW.NO.32502 FAILED TO OPERATE FROM SCADA. 3). KOHINOOR IND ESTATE SW. 7704 OPERATED AFTER GIVING MULTIPLE COMMANDS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHANUKANT,17124,SHANTAPRABHA,14566,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHANTAPRABHA,14567,ST PIUS COLLEGE,18048,1)FAILED TO OPEN KOHINOOR INDUSTRIES S/S SW.NO.07705 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KOHINOOR INDUSTRIES S/S SW.NO.07704 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,NIRLON B7,34340,NESCO IT BLDG NO-4,39468,,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,BANDIVLI EAST NO.1,30789,BANDIVLI EAST NO.2,26140,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,JOGESHWARI RAILWAY QUARTERS,17728,MAJAS NORTH,36476,HEAVY TRAFFIC ON ANDHERI PUMP HOUSE ROAD JVLR AND WESTERN EXPRESS HIGHWAY..,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HALDYN GLASS,6065,GOBINDSINGH IND. ESTATE,5055,1) DMS OFFLINE AT HALDYN GLASS S/S. 2) DMS OFFLINE AT BANDIVLI EAST NO.2 S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,SHREYAS ESTATE,10142,PARAS IND.NO.1,4654,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREYAS ESTATE,10142,PARAS IND.NO.1,4654,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOREGAON EAST NO.3,36597,SURVE INDUSTRIAL ESTATE,12258,DELAYED ACCESS AT SURVE IND. ESTATE PREMISES..,,
0.06+120SQ.MM,PILC,11KV,HTCF SECTION,CHURIWADI,9466,PANDURANG WADI NO.2,12630,1) FPI MALFUNCTION AT GOREGAON EAST NO.3 S/S SW.NO.36595 (NOT GLOWN). 2) FPI MALFUNCTION AT SHANKALA IND.ESTATE S/S SW.NO.18385 (NOT GLOWN).,,
300+120+150+400+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NORTH,25721,KHOTKUWA ROAD NO.3,35193,1) FPI MALFUNCTION AT MALAD HIGHWAY KIOSK S/S SW.NO.05216 (NOT GLOWN). 2) FPI MALFUNCTION AT MALAD HIGHWAY KIOSK S/S SW.NO.30629 (NOT GLOWN). 3)FAILED TO OPEN KHOTKUWA ROAD S/S DMS SW.NO.09261 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN KHOTKUWA ROAD S/S DMS SW.NO.09262 FAILED TO OPERATE FROM SCADA.,,
120+150+300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOT KUWA RD NORTH,25721,KHOTKUWA ROAD NO.3,35193,1) FPI NOT INSTALLED AT MALAD HIGHWAY KIOSK S/S.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KHOTKUWA ROAD NO.3,35191,KHOTKUWA ROAD,9261,,,
120+150+300SQ.MM,XLPE,11KV,HTCF SECTION,KAMGAR PANCH GANGA,17177,DAFTARI ROAD NO.3,7145,1)FAILED TO OPEN NALANDA APARTMENT S/S SW.NO.13174 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NALANDA APARTMENT S/S SW.NO.38792 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN NALANDA APARTMENT S/S SW.NO.16564 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SILVER SPRING,16744,SOMNATH LANE,9230,1)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.10999 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.10998 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN KANT WADI NO.1 S/S DMS SW.NO.11000 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PALI HILL NO.2,6427,PALI WEST NO.2,26726,1) FPI MALFUNCTION AT PALI HILL NO.2 S/S SW.NO.06425 (GLOWN).,,
300+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPAK GULSHAN,16358,CARTER ROAD NO.3,17487,1)FAILED TO OPEN PALI NO.2 S/S SW.NO.10604 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT KALPAK GULSHAN S/S SW.NO.16358 (NOT GLOWN). SUPPLY RESTORATION DELAYED DUE TO MULTIPLE 33KV/22KV INCOMMING LINE MADE OF UNDER LOAD SHEDDING DUE TO ICT FLASHOVER AT MSETCL KALAWA R/S.,SUPPLY RESTORATION DELAYED DUE TO MULTIPLE 33KV/22KV INCOMMING LINE MADE OF UNDER LOAD SHEDDING DUE TO ICT FLASHOVER AT MSETCL KALAWA R/S,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY ESTATE NO.1,5397,JAGADAMBA,10459,1)PALM COURT REC-STN WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,MULTIPLE FAULT IN SAME AREA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TREAFFIC ON MARVE ROAD. 2) DMS OFFLINE AT GAIKWAD NAGAR MHADA NO.1 S/S. 3) DMS OFFLINE AT MALVANI COLONY NO.5 S/S. 4) DMS OFFLINE AT KHARODI SOUTH NO.1 S/S. 5) DMS OFFLINE AT MALVANI COLONY NO.1 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,LOADING CONSTRAINT..,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALWANI MHADA NO.9,28516,MALWANI MHADA NO.8,31192,1) FPI MALFUNCTION AT MALWANI MHADA NO.9 S/S SW.NO.28516 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MALVANI COLONY NO.5,14606,MALWANI MHADA PUMP,18331,1)MALVANI COLONY NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING. CABLE DAMAGED BY BMC ON RSC 7 ROAD MALWANI MHADA PLOT NO 13 OPP SNEHA POONAM BUILDING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)MALVANI COLONY NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT MALWANI MHADA NO.9 S/S. 3) DMS OFFLINE AT MALVANI MHADA NO.6 S/S. 4) DMS OFFLINE AT MALVANI MHADA NO.4 S/S. 5) HEAVY TRAFFIC ON MARVE ROAD & IN MALWANI AREA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,VIKAS PARK,13683,MITHCHOWKY LOTUS,37067,1) FPI MALFUNCTION AT ORLEM SOUTH S/S SW.NO.31492 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE PALM COURT REC-STN SW.NO.30033 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON SV ROAD AND MARVE ROAD. ISOLATION DIVERTED ON PALM COURT R/S 27078.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AZMI NAGAR,37914,AZMI NAGAR NO.2,32484,1) FPI MALFUNCTION AT AZMI NAGAR S/S SW.NO.37914 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SQUATERS COLONY NO.2 S/S DMS SW.NO.17254 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KHARODI SOUTH NO.3 S/S. 2) DMS OFFLINE AT MALVANI MHADA NO.4 S/S. 3) DMS OFFLINE AT SQUATERS COLONY HIMGIRI S/S. 4) DMS OFFLINE AT AZMI NAGAR NO.2 S/S. 5) DMS OFFLINE AT SQUATERS COLONY NO.2 S/S. 6) HEAVY TRAFFIC ON MARVE ROAD.,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,METROPLEX,25695,LAGOON ROAD JKUMAR,38768,1.) DMS OFFLINE AT LAGOON ROAD JKUMAR KHARODI LINK ROAD NO 1 MALWANI COLONY NO 4 MALWANI COLONY NO 3 MALWANI COLONY NO 1 2.) DMS ONLIE/OFFLINE TOGGLING AT PRATAP MANE S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,METROPLEX,25693,RAJANPADA SOLITAIR PARK,35784,1) FPI MALFUNCTION AT METROPLEX S/S SW.NO.25693 (NOT GLOWN). 2) DMS OFFLINE AT PRATAP MANE S/S. 3) DMS OFFLINE AT LAGOON ROAD JKUMAR S/S. 4) DMS OFFLINE AT KHARODI LINK ROAD NO.1 S/S. 5) DMS OFFLINE AT MALVANI COLONY NO.4 S/S. 6) DMS OFFLINE AT MALVANI COLONY NO.1 S/S. 7) DMS OFFLINE AT MALVANI COLONY NO.3 S/S. 8) DMS OFFLINE AT MALVANI COLONY NO.1 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR EAST,36864,POISAR TELEPHONE EXCHANGE,12425,1) DMS OFFLINE AT LOKHANDWALA TOWER NO.1 S/S. 11KV TRANSFORMER BREAKER TRIPPED AS 11 KV FEEDER 14428 DID NOT OPEN ON FAULT..,,
120SQ.MM,PILC,11KV,HTCF SECTION,N.G.SUNCITY,25630,VAIBHAV NAGAR,12102,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HILL VIEW PARK,28360,DAMU NAGAR NO.2,11068,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN INTERNATIONAL TRACTOR S/S DMS SW.NO.12377 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN INTERNATIONAL TRACTOR S/S DMS SW.NO.12378 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DATTANI PARK,6978,NARSIPADA,16201,1) DMS OFFLINE AT NARSIPADA S/S. 2) DMS OFFLINE AT AKURLI ROAD EAST S/S. 3) DMS OFFLINE AT HANUMAN NAGAR VALMIKI S/S.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,NARSIPADA,16201,DATTANI PARK,6978,1) LOADING CONSTRAINTS.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GUNDECHA INDUSTRIAL COMPLEX,28775,AKURLI ROAD NO.2,11403,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MARUTI TOWER,10314,GUNDECHA INDUSTRIAL COMPLEX,16058,1)GUNDECHA INDUSTRIAL COMPLEX S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE AKURLI ROAD NO.1 S/S DMS SW.NO.29150 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC ON ROAD TO REACH MARUTI TOWER S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,POISAR HOUSING,6851,GOKUL GAGAN,18291,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAYATRI SATSANG,25344,OBEROI PARK VIEW,28322,1) FPI MALFUNCTION AT GAYATRI SATSANG S/S SW.NO.25344 (NOT GLOWN). 2) FPI MALFUNCTION AT EVERSHINE MILLENIUM PARADISE S/S SW.NO.19974 (GLOWN).,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NABARD NAGAR NO.1 S/S SW.NO.12241 (GLOWN). 2) TRAFFIC ON W.E.H..,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GAODEVI ROAD NO.1,18522,BIHARI TEKDI NO 2,17833,1) DMS OFFLINE AT GAODEVI ROAD NO.1 S/S. 2) DMS OFFLINE AT GAVDEVI ROAD NO.5 S/S. 3) DMS OFFLINE AT BIHARI TEKDI NO 1 S/S. 4) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,POISAR R/S,32896,GAODEVI ROAD NO.1,32691,1)GAVDEVI ROAD NO.5 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWAPNALOK,25370,PATHANWADI EAST,31670,1)FAILED TO OPEN - MULTIPLE COMMAND MUKADAM COMPOUND NO.2 S/S SW.NO.19020 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN - MULTIPLE COMMAND MUKADAM COMPOUND NO.2 S/S SW.NO.19022 FAILED TO OPERATE FROM SCADA. 3) DMS OFFLINE AT SWAPNALOK S/S. 4) DMS OFFLINE AT CHITRAVANI S/S. 5) DMS OFFLINE AT MALAD RESERVOIR S/S.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI MHADA NO.3,26634,DINDOSHI MHADA NO.2,26558,1)DINDOSHI MHADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,DINDOSHI MHADA NO.2,26556,SHIVSHAHI PRAKALP NO.1,35611,1)DINDOSHI MHADA NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,DINDOSHI VASAHAT NO.2,15478,DINDOSHI VASAHAT CENTRAL,17143,,,
120SQ.MM,PILC,11KV,HTCF SECTION,AAREY GARDEN KIOSK,16982,AAREY PUMP,6727,HEAVY TRAFFIC ON AAREY COLONY RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SRISHTI NORTH NO 1,13982,SRISHTI SECTOR NO 3,13525,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,SECTOR NO 10,13486,POONAM SAGAR COMPLEX NO 4,28279,1) FPI MALFUNCTION AT SECTOR NO 10 S/S SW.NO.13488 (NOT GLOWN). 2) FPI MALFUNCTION AT SECTOR NO 10 S/S SW.NO.13486 (NOT GLOWN). 3)FAILED TO CLOSE - MULTIPLE COMMAND POONAM SAGAR COMPLEX NO 4 S/S SW.NO.28279 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SRISHTI NORTH NO 2,13973,SECTOR NO 7,17717,1) DMS OFFLINE AT SHANTI NAGAR SOUTH S/S. 2)FAILED TO CLOSE POONAM SAGAR COMPLEX NO 4 S/S SW.NO.28279 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHALIBHADRA GRAM,17503,MIRA REC-STN SWITCH:18638 VIA DIAMOND METAL,5402,,,
300+120+70SQ.MM,XLPE,11KV,HTCF SECTION,PENKARPADA,37815,BHANJI UDYOG NAGAR,14714,LOADING CONSTRAINTS DUE TO EXISTING 11KV CABLE FAULTS BETWEEN 1) MIRA R/S 18641 AND SHYAM UPAVAN S/S AND 2) DADI ESTATE AND CEWAT EXPORT NO.2.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAURAV GALAXY NO 2,17072,HIGHNESS PARK,30097,1) FPI MALFUNCTION AT HIGHNESS PARK S/S SW.NO.30098 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT KANDIVALI LAKE NO.2 S/S. 2) DMS OFFLINE AT KANDIVLI WEST NO.2 S/S. 3) DMS OFFLINE AT THAKUR INTERNATIONAL SCHOOL S/S. 4) DMS OFFLINE AT SHANTI APARTMENT S/S. 5) FPI FAULTY AT KANDIVALI LAKE S/S. CABLE DAMAGED BY BMC NEAR KANDIVALI WEST NO.2 S/S OPP. RAJAPUR EXPRESS SHOP.,,
120SQ.MM,PILC,11KV,HTCF SECTION,RSC 33,10659,RSC 39,11006,1) DMS OFFLINE AT RSC SECTOR 6 S/S. 2) DMS OFFLINE AT RSC 38 S/S. 3) DMS OFFLINE AT PANCHSHIL RESIDENCY S/S. 4) DMS OFFLINE AT KANDIVALI KESAR ASHISH S/S. 5) DMS OFFLINE AT MAHAVIR NAGAR SHIV SHRISHTI S/S. 6) DMS OFFLINE AT KALPTARU BUILDING S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,CHARKOP JAINIL CHS,31752,CHARKOP JINAY CHS,37429,1)SECTOR 8 NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN RSC 53 NORTH S/S SW.NO.37098 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN RSC 53 NORTH S/S SW.NO.37100 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN CHARKOP JINAY CHS S/S SW.NO.37429 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE AKSHARA SCHOOL S/S SW.NO.30323 FAILED TO OPERATE FROM SCADA. 6) HEAVY TRAFFIC ON CHARKOP ROAD NEAR CHARKOP MARKET.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIKHROLI SOUTH,648,GODREJ & BOYCE 1,30910,1) DMS OFFLINE AT PRESIDENTIAL TOWER 2 S/S. 2) DMS OFFLINE AT VIKHROLI INDUSTRIES S/S. 3) DMS OFFLINE AT VIKHROLI SOUTH S/S. 4) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.00826 (NOT GLOWN). 5) HEAVY TRAFFIC ON LBS ROAD. CABLE DAMAGED BY BMC ON LBS ROAD OPPOSITE GODREJ PETROL PUMP.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER 2,18759,VIKHROLI INDUSTRIES,10758,1) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.10758 (GLOWN). CABLE DAMGED BY MCGM INFRONT OF GODREJ & BOYCE ENTRY GATE ON LBS RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,EVEREST GARDEN,18709,LAXMI NGR 4,28855,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER 2,18759,VIKHROLI INDUSTRIES,10758,1) FPI MALFUNCTION AT VIKHROLI INDUSTRIES S/S SW.NO.10758 (GLOWN). 2) DMS OFFLINE AT VIKHROLI INDUSTRIES S/S. CABLE DAMAGED BY MCGM OPP. GODREJ INTERIO SHOP ON LBS RD..,,
0.15+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI INDUSTRIES,826,VIKHROLI SOUTH,650,1) DMS OFFLINE AT PRESIDENTIAL TOWER 2 S/S. 2) DMS OFFLINE AT VIKHROLI INDUSTRIES S/S. 3) DMS OFFLINE AT VIKHROLI SOUTH S/S. 4) DMS OFFLINE AT GODREJ & BOYCE 1 S/S. CABLE DAMAGED BY BMC ON LBS ROAD OPPOSITE GODREJ PETROL PUMP NEAR GODREJ INTERIO.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SUDHA PARK,19783,VIKHROLI CLY 2,14053,1) DMS OFFLINE AT VIKHROLI BUS DEPOT EAST S/S. 2) HEAVY TRAFFIC ON LBS RD.. 3) FEEDER TRIPPING AT VIKHROLI REC-STN SW.NO.9320. 4) FPI MALFUNCTION AT VIKHROLI CLY 2 S/S SW.NO.14053 (NOT GLOWN). 5) FPI MALFUNCTION AT VIKHROLI CLY 2 S/S SW.NO.14051 (NOT GLOWN).,,
0.1+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI INDUSTRIES,826,VIKHROLI SOUTH,650,1)FAILED TO OPEN VIKHROLI INDUSTRIES S/S SW.NO.10758 FAILED TO OPERATE FROM SCADA. CABLE DAMAGE BY BMC 40 METERS FROM VIKHROLI IND S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,PRESIDENTIAL TOWER 2,18759,VIKHROLI INDUSTRIES,10758,1)PRESIDENTIAL TOWER 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR NORTH 2,14975,VIKHROLI HILL 6,15177,1) DMS OFFLINE AT VIKHROLI HILL 6 S/S. 2) DMS OFFLINE AT GHATKOPAR EAST 4 S/S. CABLE DAMAGED BY BMC OPP. KALPTARU AHURA EXIT GATE..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,1) DMS OFFLINE AT GHATKOPAR EAST 4 S/S. 2) DMS OFFLINE AT NALANDA S/S. 3) FPI MALFUNCTION AT GHATKOPAR NORTH 2 S/S SW.NO.14975 (GLOWN). 4) LOADING CONSTRAINS DEVELOPED DUE TO TATA POWAI FLASHOVER.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI HILL 6,15177,GHATKOPAR NORTH 2,14975,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT PARK SITE 1 S/S. 2)VIKHROLI SOUTH 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) HEAVY TRAFFIC ON LBS RD. 4) NO OPERATION SQUAD AT HIRANANDANI R/S 5) KURLA OPERATION SQUAD WAS BUSY WITH HTC OUTAGE..CABLE DAMAGED BY STREET LIGHT DEPT. ON LBS RD & BAMBKHANA(FIRE BRIGADE) RD. JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,HEAVY TRAFFIC AT HIRANANDANI AREA KAILASH COMPLEX RD & LBS RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)GHATKOPAR NORTH 3 S/S SW.NO.14978 SWITCH MECHANISM PROBLEM. 2)GHATKOPAR NORTH 3 S/S SW.NO.14980 SWITCH MECHANISM PROBLEM. 3) HEAVY TRAFFIC ON LBS RD.NEAR R CITY MALL. 4)OPERATION SQUAD WAS BUSY WITH PLANNED JOB.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SUVIDHA PARK,26893,IRAISA,32239,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GAURAV HOMES,29129,SARVODAYA PARADISE,35010,1) DMS OFFLINE AT STAR CRYSTAL S/S. 2) DMS OFFLINE AT AKAR COMPLEX S/S. 3) DMS OFFLINE AT PANCHRATNA PARK S/S. 4) DMS OFFLINE AT SONA SWEET HOME S/S. 5) DMS OFFLINE AT SHREE SAI SNEHA COMPLEX S/S. 6) DMS OFFLINE AT RAJ HORIZON S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SHIVDARSHAN BUILDING,34772,EDEN ROSE,17132,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT EDEN ROSE NO 2 S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,MALHAR ARCADE,31532,NARMADA ESTATE,11115,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NAVGHAR,37943,SOLANKI PARK,17574,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH IND EST,11500,SILVER PARK,32841,1) FPI MALFUNCTION AT MAHESH IND EST S/S SW.NO.11500 (NOT GLOWN). 2) DMS OFFLINE AT BHARAT FORGING S/S. 3) DMS OFFLINE AT SAI SARASWATI DHAM S/S. 4) DMS OFFLINE AT DELTA REFRIGERATION S/S. 5) DMS OFFLINE AT SILVER PARK S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SARVODAY ENCLAVE,29806,GOLDEN NEST PHASE 4,18663,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JYOTI PARK NO 2,26055,SAI CHARAN COMPLEX,25685,1)SHREYAS BUILDING S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+70SQ.MM,XLPE,11KV,HTCF SECTION,DHIRAJ IND EST,11125,SHIVSHANKAR ESTATE,26936,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,VASUDEV PLANET,37054,PRATHMESH HERITAGE,35602,1) DMS OFFLINE AT EDEN ROSE NO 2 S/S. 2) FPI FAULTY (NOT WORKING) AT PRATHAMESH HERITAGE S/S.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAROL WEST,10641,CRESCENT EXOTICA,38425,1) DMS OFFLINE AT MAROL CHURCH ROAD NO.3 S/S. 2) DMS OFFLINE AT MAROL CHURCH ROAD NO.1 S/S. 3) DMS OFFLINE AT CRESCENT EXOTICA S/S. 4) FPI MALFUNCTION AT MAROL CHURCH ROAD NO.3 S/S SW.NO.12901 (GLOWN). 5) FPI MALFUNCTION AT MAROL CHURCH ROAD NO.3 S/S SW.NO.13101 (NOT GLOWN). 6) FPI MALFUNCTION AT ECO-ELEGANCE S/S SW.NO.31302 (NOT GLOWN). 7) FPI MALFUNCTION AT MAROL WEST S/S SW.NO.10641 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)KONDIVITA ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRIMURTI RESIDENCY,34509,KONDIVITA ROAD NO.2,36275,1)DIPTI BAMANPURI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)J B NAGAR ESTATE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT NEELKANTH PLAZA S/S SW.NO.13423 (GLOWN). 4) FPI MALFUNCTION AT J B NAGAR ESTATE S/S SW.NO.06377 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANAKIA ATRIUM,36273,MAROL INDUSTRIES NO.5,5343,1)FAILED TO OPEN KANAKIA ATRIUM S/S SW.NO.36273 FAILED TO OPERATE FROM SCADA. 2) S/S KEYS WERE NOT AVAILBALE WITH SQUAD..,,
70+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHERATON CLASSIC,29256,CHARAT SINGH COLONY NO.2,15067,,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAPADIA,6833,ELITE AUTO,5172,1)FAILED TO CLOSE CHARAT SINGH COLONY NO.2 S/S SW.NO.15065 FAILED TO OPERATE FROM SCADA.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,HOECHST,7673,FRANCO INDIA,15657,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ANDHERI ROAD,2411,KAMALA LANDMARK,2435,1) DMS OFFLINE AT ANDHERI ROAD S/S. 2) DMS OFFLINE AT VAZIR GLASS NO.1 S/S.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,1)KONDIVITA ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.1+120SQ.MM,PILC,11KV,HTCF SECTION,NAVYUG INDUSTRIAL ESTATE,4884,KONDIVITA ROAD NO.1,19617,1)KONDIVITA ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,LOGITECH PARK,26401,SAKI NAKA 4,28741,1) FPI MALFUNCTION AT SAKI NAKA 4 S/S SW.NO.28740 (GLOWN). 2) HEAVY TRAFFIC INSAKI AREA. 3) LOADING CONSTRAINT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KAJUPADA 2,9453,KAJUPADA 3,34498,1)FAILED TO CLOSE MANIYAR DYE S/S DMS SW.NO.35168 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON KAJUPADA PIPE LINE ROAD. 3) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN).,,
120+300+150+240SQ.MM,XLPE,11KV,HTCF SECTION,TARGALLI,16822,KURLA NORTH 3,6463,1) DMS OFFLINE AT MANIYAR DYE S/S. 2) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.02587 (GLOWN). 3) FPI MALFUNCTION AT MANIYAR DYE S/S SW.NO.35168 (NOT GLOWN). 4) HEAVY TRAFFIC AT ANDHERI-KURLA RD.. CABLE DAMGED BY BMC IN GALLI BEHIND TARGALLI S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,QUBE,34436,MANIYAR DYE,2588,1) DMS OFFLINE AT MANIYAR DYE S/S. 2) DMS OFFLINE AT QUBE S/S. 3) ACCESS PROBLEM AT I T C HOTEL S/S ACCESS PROBLEM. 4) HEAVY TRAFFIC AT ANDHERI-KURLA RD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KHADI 3,27037,ASHA KRISHNA,28133,1) DMS OFFLINE AT SAKI NAKA 1 S/S. 2) DMS OFFLINE AT ASHA KRISHNA S/S. 3) FPI MALFUNCTION AT KHADI 3 S/S SW.NO.27037 (NOT GLOWN). 4) FPI MALFUNCTION AT KHADI 3 S/S SW.NO.27039 (NOT GLOWN). 5) HEAVY TRAFFIC ON ANDHERI-KURLA RD 90 FT RD. & SAKI-VIHAR RD..,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19061,1) HEAVY TRAFFIC ON SAKI NAKA SIGNAL & 90 FEET ROAD.,,
120+300SQ.MM,PILC,11KV,HTCF SECTION,SAKI NAKA 3,18426,SHANGRILA,19061,,,
150SQ.MM,XLPE,11KV,HTCF SECTION,BARVE NGR 3,16896,BARVE NGR 1,9598,1)ASALPHA EKVIRA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT ASALPHA EKVIRA DARSHAN S/S SW.NO.09469 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)ASALPHA EKVIRA DARSHAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAI INDU.EST,28098,WELINGTON BUSINESS PARK,32933,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD AND INTERNATIONAL AIRPORT ROAD.,,
120+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAI INDU.EST,28098,WELINGTON BUSINESS PARK,32933,1)FAILED TO OPEN MAROL SOUTH NO.3 S/S SW.NO.09935 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON ANDHERI KURLA ROAD. NO FAULT AFTER TESTING FOR SECTION BETWEEN MGM S/S SWITCH:32760 TO MAROL SOUTH NO.3 S/S SWITCH:09935..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SKY CHEF,12834,NEERAV PROPERTIES,26238,1) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.33031. 2) FEEDER TRIPPING AT AMBIVLI REC-STN SW.NO.33041. 3) HEAVY TRAFFIC ANDHERI KURLA RD. AND AIRPORT RD..,,
