Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MITTAL INDUSTRIAL EST NO.1,5843,LEELA LACE,6977,1)NEERAV PROPERTIES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT LEELA PENTA S/S SW.NO.06951 (GLOWN). 3) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05517 (GLOWN). 4) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05519 (GLOWN). 5) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.06977 (GLOWN). 6) HEAVY TRAFFIC ON ANDHERI KURLA RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SKY CHEF,12834,INDUS ENGINEERING,16021,1)LELEWADI NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MITTAL INDUSTRIAL EST NO.1,5843,LEELA LACE,6977,1) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.06977 (GLOWN). 2) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05517 (GLOWN). 3) FPI MALFUNCTION AT LEELA LACE S/S SW.NO.05519 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SKY CHEF,12834,INDUS ENGINEERING,16021,1) DMS OFFLINE AT LELEWADI NO.2 S/S. 2) DMS OFFLINE AT MAROL SOUTH NO.3 S/S. 3) HEAVY TRAFFIC ON ROAD OPP TO MIDC R/S.,,
0.1+120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,EVEREST CHAMBERS,28127,MAROL SOUTH NO.1,6407,,,
0.1+70+120SQ.MM,PILC,11KV,HTCF SECTION,VIJAY PRINT,349,JEEVAN SILK MILLS,2422,1)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04688 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04690 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT T.MANEKLAL S/S SW.NO.00561 (NOT GLOWN). 4) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04688 (NOT GLOWN). 5) FPI MALFUNCTION AT PORBANDARWALA S/S SW.NO.04690 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON ANDHERI-KURLA RD.. 2) OPERATION SQUAD WAS BUSY IN MEETING AT TILAK NAGAR R/S. CABLE DAMAGED BY MCGM NEAR BLUE STAR S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN MAROL SOUTH NO.3 S/S SW.NO.09935 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SKY STAR S/S SW.NO.32106 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SKY STAR S/S SW.NO.32107 FAILED TO OPERATE FROM SCADA. 4) SUPPLY RESTORED AFTER LOAD RELIEVING DUE TO LOADING CONSTRAINT IN THE AREA 5) MARS HOTEL S/S SW. 18495 OPERATED AFTER MULTIPLE COMMANDS . 6) HEAVY TRAFFIC ON ANDHERI KURLA ROAD MIDC CROSS ROAD AND AIRPORT AREA.,,
225SQ.MM,PILC,11KV,HTCF SECTION,NANDJYOT 1,4459,NANDJYOT 2,5894,1) FPI MALFUNCTION AT NANDJYOT 2 S/S SW.NO.05893 (GLOWN). 2)FAILED TO OPEN NANDJYOT 2 S/S SW.NO.05894 FAILED TO OPERATE FROM SCADA.,,
0.2+225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PRANIK CHAMBERS S/S SW.NO.31649 (GLOWN). CABLE DAMAGED BY MCGM NEAR SAKI R/S GATE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,VIHAR RD 1,32903,PIGMENT,2865,1) FPI MALFUNCTION AT PIGMENT S/S SW.NO.02867 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PRANIK CHAMBERS,31649,VIHAR RD 1,32904,1)FAILED TO CLOSE PIGMENT S/S DMS SW.NO.07795 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,PRANIK CHAMBERS,31649,VIHAR RD 1,32904,1)PIGMENT S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)PRANIK CHAMBERS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT VIHAR RD 1 S/S SW.NO.32904 (GLOWN). 4) HEAVY TRAFFIC ON ANDHERI KURLA RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT DURGA MATA MANDIR S/S. 2)SAKI NORTH 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAIRWADI,14991,LAXMI NARAYAN 1,9825,1) HEAVY TRAFFIC ON KHERANI RD & A K ROAD..,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,GILBERT COMPOUND,36691,SAKI NORTH 2,15484,1) DMS OFFLINE AT NAIRWADI S/S. 2) HEAVY TRAFFIC AT ANDHERI-KURLA RD & KHERANI RD. 3)DURGA MATA MANDIR S/S DMS SW.NO.11340 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NAIRWADI,14991,LAXMI NARAYAN 1,9825,1)FAILED TO CLOSE SAKI NORTH 2 S/S SW.NO.15485 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SAKI NORTH 2 S/S SW.NO.15486 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VALLABH GLASS,5873,MAROL SOUTH NO.1,6405,1) FPI NOT INSTALLED AT VALLABH GLASS S/S SW. NO. 5873 & SW. NO. 5872.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,WESTERN HOUSE,36279,SHIVSHAKTI ESTATE,6428,1) FPI MALFUNCTION AT SHIVSHAKTI ESTATE S/S SW.NO.06428 (GLOWN). 2) HEAVY TRAFFIC ON ANDHERI KURLA RD..,,
240SQ.MM,PILC,11KV,HTCF SECTION,SATYA NGR 2,10344,SAFED POOL,14037,1)BUSINESS BAY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON ANDHERI - KURLA ROAD. 3) ACCESS PROBLEM AT SATYA NGR 2 S/S SPECIAL LOCK AT SUBSTATION.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT HOTEL COMPETENT S/S SW.NO.07757 (GLOWN). 2) HEAVY TRAFFIC ON A.K.ROAD. 3) DMS OFFLINE AT MAROL CHURCH ROAD NO.3 S/S. 4) DMS OFFLINE AT MAROL CHURCH ROAD NO.1 S/S. 5) DMS OFFLINE AT CRESCENT EXOTICA S/S. 6) SUPPLY RESTORED AFTER RELIVING THE LOAD OF SAHAR PLAZA R/S SW.NO.36235.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL COMPETENT,7757,MAROL CHURCH ROAD NO.3,12901,1)FAILED TO OPEN MAROL CHURCH ROAD NO.3 S/S SW.NO.12901 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,HOTEL COMPETENT,7757,MAROL CHURCH ROAD NO.3,12901,1)MAROL CHURCH ROAD NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)MAROL CHURCH ROAD NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3) FPI MALFUNCTION AT MAROL CHURCH ROAD NO.3 S/S SW.NO.12901 (GLOWN). 4) FPI MALFUNCTION AT MAROL CHURCH ROAD NO.3 S/S SW.NO.13101 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,11 KV SECTION : HOTEL COMPETANT TO MAROL CHURCH RD NO.3 WAS KEPT DEAD FOR SAFEGUARDING.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX NO.2,34023,NAGARDAS CROSS ROAD,12396,,,
120+300+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX NO.2,34023,NAGARDAS CROSS ROAD,12396,1) HEAVY TRAFFIC ON ANDHERI-KURLA ROAD AND CHAKALA SIGNAL..,,
120+300+150+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX NO.2,34023,NAGARDAS CROSS ROAD,12396,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIJAY NAGAR(SAHAR),2969,TELLY GALY CROSS LANE,7592,1)TELLY GALY CROSS LANE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT ANDHERI EAST NO.2 S/S. 3) FPI MALFUNCTION AT TELLY GALY CROSS LANE S/S SW.NO.07592 (GLOWN). 4) HEAVY TRAFFIC ON ANDHERI KURLA RD. AND PARLE BOTTLING AREA.,,
120+150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VERTEX NO.2,34023,NAGARDAS CROSS ROAD,12396,1) DMS OFFLINE AT TELLY GALY CROSS LANE S/S. 2) DMS OFFLINE AT VIJAY NAGAR(SAHAR) S/S. 3) DMS OFFLINE AT NAGARDAS ROAD NO.1 S/S. 4) FPI NOT INSTALLED AT VERTEX NO.2 S/S.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANGHAVI VILLA,31861,DEV PLAZA,28103,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT JEEVAN VIKAS ROAD S/S. 2) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY ON SAHAR RD. SIGNAL.,,
185+225+240SQ.MM,PILC,11KV,HTCF SECTION,KALPACHANDRA,10472,SAMEER APARTMENT,15614,1)ANDHERI SOUTH NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT KALPACHANDRA S/S SW.NO.10472 (NOT GLOWN).,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35170,I C I C I OFFICE,15038,1)KHERWADI NORTH NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT GAJRAJ S/S SW.NO.35170 (NOT GLOWN).,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35172,ANAND NAGAR NO.2,10499,1) ACCESS PROBLEM AT I C I C I OFFICE S/S. 2)FAILED TO CLOSE RADHA GRAM S/S SW.NO.07992 FAILED TO OPERATE FROM SCADA. RADHAGRAM S/S SW NO.7990 WENT DISTURBED POSITION AFTER GIVING OPEN COMMAND..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9406,AWWA MILITARY HOSTEL,31176,1) ACCESS PROBLEM AT AWWA MILITARY HOSTEL S/S DOOR NOT GETTING OPEN. 2) DMS OFFLINE AT RADHA GRAM S/S. 3) DMS OFFLINE AT KHANDWALA COMPOUND S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAJRAJ,35170,I C I C I OFFICE,15038,,,
150+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1) ACCESS PROBLEM AT I C I C I OFFICE S/S CONSUMER NOT AVAILABLE.,,
120+150+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HANUMAN TEKDI NO.2,9407,KHERWADI NORTH NO.2,4607,1) FPI MALFUNCTION AT SANTACRUZ REC-STN SW.NO.30462 (GLOWN). 2) FPI AT ANAND NGR NO.2 S/S SW NO.10501 NOT WORKING.,,
150+300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ANAND NAGAR NO.2,10499,GAJRAJ,35172,1)FAILED TO OPEN RADHA GRAM S/S SW.NO.07990 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN RADHA GRAM S/S SW.NO.07992 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN BHAVYA HEIGHTS S/S SW.NO.28556 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN BHAVYA HEIGHTS S/S SW.NO.28558 FAILED TO OPERATE FROM SCADA. 5)ICICI S/S SW NO.15038 MASTER TRIP INDICATION NOT GETTTING RESET..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,1) RADHAGRAM S/S (DMS) INITIALLY WENT OFFLINE ON SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AWWA MILITARY HOSTEL,31174,FORENSIC LABORATORY,14918,1) DMS OFFLINE AT UNIVERSITY CAMPUS NO.2 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI PRASAD,16604,WELLINGTON CATHOLIC GYMKHANA,12175,1)STATE BANK NO.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) WATER LOGGING NEAR SUBAY (KHAR).,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAI PRASAD,16604,WELLINGTON CATHOLIC GYMKHANA,12175,1) FPI MALFUNCTION AT STATE BANK NO.1 S/S SW.NO.02640 (NOT GLOWN). 2) FPI MALFUNCTION AT SUBWAY (KHAR) S/S SW.NO.19473 (NOT GLOWN). 2) HEAVY TRAFFIC ON SUBWAY.,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARMEE ENCLAVE,25553,NEEL KAMAL,9443,1)VILE PARLE TELEPHONE EXCHANGE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT CHARMEE ENCLAVE S/S ACCESS PROBLEM DUE TO BMC ROAD WORK. ISOLATION DONE ON FOOT..,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC,11KV,HTCF SECTION,CHARMEE ENCLAVE,25553,NEEL KAMAL,9443,1) HEAVY TRAFFIC ON MILAN SUBWAY. 2) FPI NOT WORKING AT NEELKAMAL S/S SW NO.9441 9443 & 11698..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AERODROME NO.1,14178,AIR FORCE COLONY,19515,1) DMS OFFLINE AT TAJ AIR S/S. 2)FAILED TO OPEN AERODROME NO.2 S/S SW.NO.14057 FAILED TO OPERATE FROM SCADA. 3) FPI NOT WORKING AT AIR FORCE COLONY & AERODROME NO.1 S/S.,,
300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)S.S.HOUSE S/S SW.NO.35888 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,NEW AGRIPADA,13671,SUBHASH NAGAR,11932,1) HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY. SERVICE RD CLOSED FROM NEW AGRIPADA TO SUBHAH NGR DUE TO METRO WORK.. 2) ACCESS PROBLEM AT HINDUSTAN PETROLIUM NO.2 S/S SCRAP MATERIAL KEPT IN FRONT OF S/S DOOR.. 3) FPI MALFUNCTION AT NEW AGRIPADA S/S SW.NO.13671 (NOT GLOWN). 4) FPI MALFUNCTION AT SUBHASH NAGAR S/S SW.NO.11932 (NOT GLOWN). 5)HINDUSTAN PETROLIUM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HINDUSTAN PETROLIUM NO.2 S/S. 2) DMS OFFLINE AT CHAITANYA NAGAR S/S. 3) DMS OFFLINE AT TECHNICAL INSTRUMENT S/S. 4) DMS OFFLINE AT ARK SOCIETY S/S. 5) ACCESS PROBLEM AT HINDUSTAN PETROLIUM NO.2 S/S. 6) HEAVY TRAFFIC AT VAKOLA SIGNAL ON WESTERN EXPRESS HIGHWAY.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT NEW AGRIPADA S/S SW.NO.13671 (GLOWN).,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHAITANYA NAGAR S/S SW.NO.06222 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHAITANYA NAGAR S/S SW.NO.06224 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT NEW AGRIPADA S/S SW.NO.13671 (GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JAMUNA MAHAL,6920,HI LIFE MALL,27013,1)SUNITA CHS S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) HEAVY TRAFFIC ON SV ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANTACRUZ (E) RLY QUARTERS,18924,PRABHAT COLONY NO.2,18790,1) FPI MALFUNCTION AT SANTACRUZ (E) RLY QUARTERS S/S SW.NO.18924 (NOT GLOWN). 2) FPI MALFUNCTION AT SANTACRUZ (E) RLY QUARTERS S/S SW.NO.36050 (NOT GLOWN). 3)FAILED TO CLOSE SANTACRUZ REC-STN SW.NO.30483 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC AT SANTACRUZ STATION SIGNAL. 5) FPI NOT INSTALLED AT PRABHAT COLONY NO. 2 S/S. 6) RANGE ISSUE OF OPERATION SQUAD AT SANTACRUZ (E) RLY QTRS S/S AND PRABHAT COLONY NO. 2 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PANDIT NEHRU ROAD NO.2 S/S SW.NO.04132 (GLOWN).,,
225+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHRADHANAND ROAD,4745,VILE PARLE EAST NO.1,27073,1) DMS OFFLINE AT SHRADHANAND ROAD S/S. 2) ACCESS PROBLEM AT SHRADHANAND ROAD S/S SECURITY GUARD UNAVAILABLE AT MAIN GATE.. 3) FPI NOT INSTALLED AT VILE PARLE (E) S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GOAWALA APARTMENT,9204,ORIENTAL PALACE(H.O.P.),29784,1)WIGWAM S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BELLEZA TOWER S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
0.3+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LINKING ROAD NO.2,35581,RAJ KUMAR APARTMENT,34949,1)LINKING ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT GAZDAR NORTH S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BALAJI TOWER,34125,DHIRAJ RESIDENCY NO.3,25531,1)DHIRAJ HERITAGE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVDHAM,6151,18TH ROAD KHAR,38009,,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ PIPALA,34334,MADHUNIKETAN,31736,1)FAILED TO OPEN MADHUNIKETAN S/S SW.NO.31736 FAILED TO OPERATE FROM SCADA.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,RAJ PIPALA,34334,MADHUNIKETAN,31736,1) DMS OFFLINE AT SARASWATI ROAD S/S. 2) DMS OFFLINE AT MAIN AVENUE S/S. 3) DMS OFFLINE AT MADHUNIKETAN S/S. 4) FPI NOT WORKING AT AMIYA APPARTMENT S/S & RAJ PIPALA S/S..,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LIDO CINEMA,25640,JUHU TELECOM NO.2,30136,1) DMS OFFLINE AT DANDA CENTRAL S/S. 2)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14545 FAILED TO OPERATE FROM SCADA. 3)JUHU TELECOM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TELECOM,14669,JUHU TELECOM HOUSING,14545,1) DMS OFFLINE AT JUHU TELECOM NO.2 S/S. 2) DMS OFFLINE AT JUHU TELECOM HOUSING S/S. 3) DMS OFFLINE AT DANDA CENTRAL S/S.,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,LIDO CINEMA,25640,JUHU TELECOM NO.2,30136,1)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14545 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,JUHU TELECOM,14669,JUHU TELECOM HOUSING,14545,1) FPI MALFUNCTION AT JUHU TELECOM NO.2 S/S SW.NO.30136 (NOT GLOWN). 2) FPI MALFUNCTION AT JUHU TELECOM NO.2 S/S SW.NO.17666 (NOT GLOWN). 3)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14545 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TOADING CONSTRAINTS..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,V MALL,36348,ACME MALL,35197,1) FPI MALFUNCTION AT ACME MALL S/S SW.NO.35197 (GLOWN). 2)JAYANAND KHIRA NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,STATE TRANSPORT ROAD NO.2,6649,GDC HOUSE NO.2,37542,1)STATE TRANSPORT ROAD NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GDC HOUSE NO.2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHESH CHS,37539,MILAN CO-OP,31763,1) FEEDER TRIPPING AT SARASWATI RD. REC-STN SW.NO.33105.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT GEMS NO.2 S/S SW.NO.09638 (GLOWN). 2) FPI MALFUNCTION AT GEMS NO.2 S/S SW.NO.13085 (GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15564,S D F NO.2,6148,1) FPI MALFUNCTION AT UDYOG SADAN S/S SW.NO.15566 (GLOWN). 2) FPI NOT INSTALLED AT UDYOG SADAN S/S ON SW. 15564 & SW. 30987. 3)FAILED TO CLOSE E R T L S/S SW.NO.15684 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15564,S D F NO.2,6148,1) FPI MALFUNCTION AT UDYOG SADAN S/S SW.NO.15566 (GLOWN). 2) FPI NOT INSTALLED AT UDYAG SADAN S/S SW. 30987 AND SW. 15564.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,S D F NO.4,6362,UDYOG SADAN,30987,,,
120SQ.MM,PILC,11KV,HTCF SECTION,UDYOG SADAN,15564,S D F NO.2,6148,1) DMS OFFLINE AT S D F NO.4 S/S. 2) DMS OFFLINE AT E R T L S/S. 3) FPI MALFUNCTION AT UDYOG SADAN S/S SW.NO.15566 (GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,KATIYANA RESIDENCY,31119,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,K P SANGHVI,28285,KATIYANA RESIDENCY,31119,1)FAILED TO OPEN MAHAKALI CAVES ROAD NO.3 S/S SW.NO.7236 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAHAKALI CAVES ROAD NO.3 S/S SW.NO.17580 FAILED TO OPERATE FROM SCADA. 3)KATYANI BUSINESS CENTRE S/S SW.NO.32789 SWITCH MECHANISM PROBLEM. SW.32789 OPERATED AFTER MULTIPLE TRIALS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,MAJAS WADI HOUSING NO.3,15656,MAJAS WADI HOUSING NO.2,12054,1) FEEDER TRIPPING AT SAKI REC-STN SW.NO.3108. 2) FPI NOT WORKING AT MAJASWADI HDG NO.3 S/S SW . 12053..,,
120SQ.MM,PILC,11KV,HTCF SECTION,S E E P Z EAST NO.4,19405,SURAJ DIAMOND,14505,1)AMAR PLASTIC S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) ACCESS PROBLEM AT S E E P Z EAST NO.4 S/S ENTRY AT SEEPZ GATE..,,
240SQ.MM,PILC,11KV,HTCF SECTION,TULIP IT PARK,29702,AKRUTI TRADE PARK,26869,1)FAILED TO OPEN RENAISSANCE JEWELLERY S/S SW.NO.18680 FAILED TO OPERATE FROM SCADA. ISOLATION & RESTORATION DELAYED DUE TO LABOUR UNREST..,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN S D F NO.1 S/S SW.NO.05199 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN S D F NO.1 S/S SW.NO.07233 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT S D F NO.1 S/S SW.NO.07233 (GLOWN). 4 ) ISOLATION & RESTORATION DELAYED AS LOADING CONSTRAINT WAS THERE DUE TO ABNORMALITY AT AAREY R/S 14329. RESTORATION DONE AFTER CONSULTATION WITH TNP DEPARTMENT.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CLAROSTATE,5457,C G R,11852,1) FPI MALFUNCTION AT SURESH JEWELLERY S/S SW.NO.25142 (GLOWN). 2)SEEPZ REC-STN SW.NO.12526 SWITCH MECHANISM PROBLEM.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GEMS NO.3,16795,VIJAY NAGAR APARTMENT NO.1,6764,1)SEEPZ REC-STN WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE SEEPZ REC-STN SW.NO.9092 FAILED TO OPERATE FROM SCADA.,,
120+300+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAL PICTURE,7196,MAHAKALI ROAD NO.2,12384,1)MALINI APARTMENT S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAKALI CAVES ROAD NO.1,6601,SOVERDIA SANGAM,26577,1) DMS OFFLINE AT MAHAKALI ROAD NO.2 S/S. 2) DMS OFFLINE AT MALINI APARTMENT S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAL PICTURE,7196,MAHAKALI ROAD NO.2,12384,1)SARIPUT NAGAR NO 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
120SQ.MM,PILC,11KV,HTCF SECTION,TATA BURROUGH,11210,CEPZICO ESTATE NO.2,7791,1)SEEPZ REC-STN WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT TATA BURROUGH S/S. ISOLATION & RESTORATION DELAYED DUE TO RELAY VALUES NOT UPDATED & BEEKALENE TO ERTL SECTION IS DEAD..,,
120SQ.MM,PILC,11KV,HTCF SECTION,CEPZICO ESTATE NO.2,7789,BEEKALINE,10062,,,
120SQ.MM,PILC,11KV,HTCF SECTION,CEPZICO ESTATE NO.2,7789,BEEKALINE,10062,1) FPI MALFUNCTION AT BEEKALINE S/S SW.NO.10061 (GLOWN).,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BEEKALINE,10061,E R T L,15684,,,
120SQ.MM,PILC,11KV,HTCF SECTION,TATA BURROUGH,11210,CEPZICO ESTATE NO.2,7791,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BEEKALINE,10061,E R T L,15684,1) DMS OFFLINE AT FLORAL DECK S/S. 2)FAILED TO OPEN TATA BURROUGH S/S SW.NO.11210 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN TATA BURROUGH S/S SW.NO.11211 FAILED TO OPERATE FROM SCADA. 4) FPI MALFUNCTION AT TEST HOUSE ( NATIONAL ) S/S SW.NO.15582 (GLOWN). 5) FPI MALFUNCTION AT TEST HOUSE ( NATIONAL ) S/S SW.NO.15580 (GLOWN). 6) TIME TAKEN FOR ENTRY IN SEEPZ PREMISES.,,
120SQ.MM,PILC,11KV,HTCF SECTION,BEEKALINE,10061,E R T L,15684,1) DMS OFFLINE AT TATA BURROUGH S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,ASMITA ENCLAVE NO 2,18125,NAYA NAGAR NO 2,15218,1)FAILED TO CLOSE LOK PRAKASHAN NO 2 S/S SW.NO.35251 FAILED TO OPERATE FROM SCADA. 2) LOADING CONSTRAINT IN SHANTISTAR MIRA R/S AREA.,,
120+300+150SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MIRA GULISTAN,17129,RADIENT SOCIETY,13063,1) DMS OFFLINE AT ASMITA COMPLEX NO 1 S/S. 2) DMS OFFLINE AT NAYA NAGAR NO 2 S/S. 3) DMS OFFLINE AT RADIENT SOCIETY S/S. 4) DMS OFFLINE AT POONAM COMPLEX S/S.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SANGHVI EMPIRE,25120,CONCORD,17059,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GANGA COMPLEX,30946,FLOWER VALLEY,35238,1) DMS OFFLINE AT KANUNGO ESTATE S/S. CABLE DAMAGED BY MBMC WATER DEPT ON KANUGO ESTATE RD NR STREET LIGHT POLE NO XUA31/24.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VIJAY HOMES COMPLEX,31075,MAXUS MALL,29468,1)RADHA RESIDENCY S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)BHAIRAV SHRISTI S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)GEETA NAGAR PHASE 4 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4)UNIQUE PARK S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
120+240SQ.MM,PILC,11KV,HTCF SECTION,JANGID TOWER,12524,JANGID COMPLEX,11472,,,
240SQ.MM,PILC,11KV,HTCF SECTION,RASSAZ SHOPPING MALL,25800,NAYA NAGAR NO 1,15823,,,
240+225SQ.MM,PILC,11KV,HTCF SECTION,BORIVALI SOUTH NO 2,7353,SUNDER DARSHAN,10512,1) FPI MALFUNCTION AT BORIVALI SOUTH NO 2 S/S SW.NO.07353 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR 3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO CLOSE BAINGANWADI 1 S/S SW.NO.12213 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE BAINGANWADI 1 S/S SW.NO.12212 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN SHIVAJI NGR 3 S/S DMS SW.NO.09742 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC ON DUMPING RD.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN BAINGANWADI 1 S/S SW.NO.12213 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN BAINGANWADI 1 S/S SW.NO.12212 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN SHIVAJI NGR 3 S/S DMS SW.NO.09742 FAILED TO OPERATE FROM SCADA. 4) BAINGANWADI S/S KEY NOT FOUND..,,
120SQ.MM,PILC,11KV,HTCF SECTION,SHIVAJI NGR SCHOOL 3,12147,SHIVAJI NGR 3,9742,1)BAINGANWADI 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) SHIVAJI NGR SCHOOL NO.3 BAINGANWADI S/S REQUIRES SPECIAL KEYS WHICH ARE KEPT AT BAINGANWADI DISTRICT..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. CABLE DAMAGED BY MCGM ON GHATKOPAR-MANKHURD LINK SERVICE RD..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI NGR SOUTH 2,12186,DEONAR PUMPING,30820,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHIVAJI NGR SOUTH 2,12186,DEONAR PUMPING,30820,1)SHIVAJI NGR SOUTH 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIVAJI NGR SOUTH 2 S/S SW.NO.09744 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY TPC ON GM LINK ROAD OPP. BARSAT LADDER SHOP.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,1)SAMATA VIDYALAYA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN REHAB HSG 2 S/S DMS SW.NO.25766 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SAMATA VIDYALAYA,31941,CHIKKUWADI HSG 3,19456,1) DMS OFFLINE AT SAMATA VIDYALAYA S/S. 2) DMS OFFLINE AT REHAB HSG 2 S/S. CABLE DAMAGED BY BMC NEAR CHIKUWADI HSG ON G M LINK RD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,SANT NIRANKARI,28508,SHIVAJI NGR BUS DEPOT,15352,1)SHIVAJI NGR SCHOOL 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SHIVAJI NGR SCHOOL 1 S/S SW.NO.10768 (NOT GLOWN). 3) HEAVY TRAFFIC ON GOVANDI BRIDGE SHIVAJI NGR SIGNAL AND NEW SHIVAJI NGR BUS DEPOT ROAD .,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHIKKUWADI HSG S/S SW.NO.16555 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE CHIKKUWADI 1 S/S SW.NO.35952 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)CHIKKUWADI HSG S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT PADMA NGR 2 S/S SW.NO.17907 (GLOWN). 2) HEAVY TRAFFIC ON G M LINK ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN SHIVAJI NGR BUS DEPOT S/S SW.NO.15351 FAILED TO OPERATE FROM SCADA. 2). HEAVY TRAFFIC ON G M LINK RD.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DEONAR SHEEPYARD,12292,TERMAC INDIA,26813,,,
240SQ.MM,PILC,11KV,HTCF SECTION,KAMALA RAMAN NGR 2,31249,DEONAR HSG.1,7602,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,1) DMS OFFLINE AT SHIVSHAHI NO.3 S/S. CABLE DAMAGED BY MCGM WATER DEPT ON SERVICE RD OF GM LINK RD OPP. RAMLINGAM BAR ON 30 FT RD JUNCTION..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,INVO CLEAN,31385,SHIVSHAHI NO.3,34527,1)INVO CLEAN S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) DMS OFFLINE AT SHIVSHAHI NO.3 S/S.,,
120SQ.MM,PILC,11KV,HTCF SECTION,COMPOST PLANT,10081,KAMALA RAMAN NGR 1,12208,1). COMPOST PLANT S/S KEY WAS NOT AVAILABLE IN CHEMBUR R/S AND WRONG KEY WAS AT TILAK NGR R/S. S/S KEY WAS WITH FUSEMAN. CABLE DAMAGED BY MMRDA NEAR SHAHNAI HALL NEAR SHIVAJI NGR DUMPING SIGNAL.,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)DEONAR HSG.1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SHANBAUG STRORAGE S/S SW.NO.19701 (GLOWN). 3) CHEMBUR OPERATION SQUAD DRIVER WAS NOT AVAILABLE.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1) DMS OFFLINE AT CHIKKUWADI 4 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MANKHURD FIRE BRIGADE,35300,CHIKKUWADI 1,35955,1) DMS OFFLINE AT CHIKKUWADI 1 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIKKUWADI 1 S/S. 2) LOADING CONSTRAINTS DUE TO MULTIPLE FAULTS IN SAME AREA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHIKKUWADI HSG S/S. 2) HEAVY TRAFFIC AT PMGP SIGNAL.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SPARC 2,29077,CHIKKUWADI SCRAP,15909,1) DMS OFFLINE AT CHIKKUWADI SCRAP NO 2 S/S. 2) DMS OFFLINE AT CHIKKUWADI 1 S/S. 3) ACCESS PROBLEM AT CHIKKUWADI SCRAP S/S SPECIAL LOCK AT S/S. KEYS WERE TAKEN BY FUSEMAN WHO WAS BUSY AT CHEETA CAMP.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHARTH NGR 3,39438,SHIVPURI,37316,1)FAILED TO OPEN CHEMBUR OLD S/S SW.NO.06464 FAILED TO OPERATE FROM SCADA. SHIVPURI 100% SUPPLY RESTORED ON DG SET AT 07:35 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHARTH NGR 3,9695,ACHARYA NGR,16075,LABOUR UNREST.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SIDHARTH NGR 3,9695,ACHARYA NGR,16075,1)FAILED TO OPEN CHEMBUR OLD S/S SW.NO.6464 FAILED TO OPERATE FROM SCADA. 2)CHEMBUR OLD S/S SW.NO.06464 SWITCH MECHANISM PROBLEM.,,
240SQ.MM,PILC,11KV,HTCF SECTION,CHANDRODAYA,6786,S.G.BARVE MARG,7201,,,
300+400SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT S V COLLEGE S/S. 2) DMS OFFLINE AT KOKAN NGR 2 S/S. 3) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 4) LOADING CONSTRAINTS DUE TO MULTIPLE FAULTS IN SAME AREA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR MONALISA,35983,CHEMBUR WEST 2,9883,1) DMS OFFLINE AT CHEMBUR WEST 3 S/S. 2) DMS OFFLINE AT KOKAN NGR 2 S/S. 3) DMS OFFLINE AT S V COLLEGE S/S. 4) DMS OFFLINE AT REPUBLIC S/S. 5) DMS OFFLINE AT CHEMBUR JYOTI HEIGHTS S/S. 6) DMS OFFLINE AT NELLAI CHS S/S. 7)S V COLLEGE S/S SW.NO.36908 SWITCH MECHANISM PROBLEM.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SURANA HOSPITAL,30206,CUTCH DYEING,12836,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CORPORATE PARK,12926,SURANA HOSPITAL,30205,1) FPI MALFUNCTION AT SURANA HOSPITAL S/S SW.NO.30205 (GLOWN). 2)FAILED TO CLOSE CORPORATE PARK NO 2 S/S SW.NO.31305 FAILED TO OPERATE FROM SCADA.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SWASTIC PARK,16062,ACHARYA NGR,16076,,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALA TOWER,10157,YAMUNA NAGAR NO.1,7863,1) DMS OFFLINE AT LOKHANDWALA NO.2 S/S. 2) FPI MALFUNCTION AT AMBIVLI HOUSING NO.3 S/S SW.NO.07494 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,MALA TOWER,10157,YAMUNA NAGAR NO.1,7863,1)FAILED TO OPEN AMBIVLI HOUSING NO.4 S/S SW.NO.11359 FAILED TO OPERATE FROM SCADA.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MALA TOWER,10157,YAMUNA NAGAR NO.1,7863,1)FAILED TO OPEN AMBIVLI HOUSING NO.4 S/S SW.NO.11359 FAILED TO OPERATE FROM SCADA.,,
120SQ.MM,PILC,11KV,HTCF SECTION,CITY 2,34198,KALINA ESTATE,1029,1)SWASTIK INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT CITY 2 S/S SW.NO.34200 (NOT GLOWN).,,
240SQ.MM,PILC,11KV,HTCF SECTION,C S T ROAD NO.2,18130,ASHOK APARTMENT,27027,1) FEEDER TRIPPING AT VILE-PARLE REC-STN SW.NO.11433. 2) HEAVY TRAFFIC ON C.S.T ROAD.,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34788,TRADE CENTRE,29821,1) DMS OFFLINE AT PITTIE CHAMBERS S/S. 2) DMS OFFLINE AT MOTILAL NEHRU NAGAR NO 2 S/S. 3) DMS OFFLINE AT JEWEL TOWER S/S. 4) DMS OFFLINE AT AISHWARYA APARTMENT S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34788,TRADE CENTRE,29821,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,PITTIE CHAMBERS,34788,TRADE CENTRE,29821,,,
300+120+150SQ.MM,XLPE,11KV,HTCF SECTION,KAPADIA NGR 2,10646,GRAND PALLEDIUM,31791,1) OPERATION SQUAD WAS BUSY IN ISOLATION AND RESSTORATION OF J. B. NAGAR RECEIVING STATION 11 KV-SWITCH: 39007.,,
0.06+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA SOUTH 1,2446,DEVRATNA,31999,1) DMS OFFLINE AT MAHARASHTRA WEIGH BRIDGE S/S. 2)DEVRATNA S/S SWITCHGEAR MAKE : TAMCO HANDLE WAS NOT AVAILABLE AT SITE.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,KURLA COURT,26487,MAHARASHTRA WEIGH BRIDGE,31516,1)FAILED TO OPEN MAHARASHTRA WEIGH BRIDGE S/S SW.NO.31516 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MAHARASHTRA WEIGH BRIDGE S/S SW.NO.31515 FAILED TO OPERATE FROM SCADA. 3). HEAVY TRAFFIC ON LBS ROAD AT KAMANI JUNCTION.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,EASTERN SMELTING,26667,MUKESHWADI,31099,,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,1)FAILED TO OPEN AGRA RD 1 S/S DMS SW.NO.07531 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AGRA RD 1 S/S DMS SW.NO.07530 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY MCGM ON LBS ROAD NEAR KANAKIA ZILLION GATE.,,
0.15+150+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,1)FAILED TO CLOSE AGRA RD 1 S/S SW.NO.35200 FAILED TO OPERATE FROM SCADA. 2)TAXIMEN CLY 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) ACCESS PROBLEM AT AGRA RD 1 S/S. 4) ACCESS PROBLEM AT GAFOOR KHAN ESTATE S/S PRIVATE LOCK AT S/S. 5) FPI MALFUNCTION AT AGRA RD 1 S/S SW.NO.07531 (NOT GLOWN). 6) FPI FAULTY AT GAFOORKHAN EST S/S SW NO 29966.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT AGRA RD 1 S/S. 2) DMS OFFLINE AT TAXIMEN CLY 2 S/S.,,
150+0.15+240+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GAFOOR KHAN ESTATE,29966,KALPANA,9264,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TRELLIL,34034,TAXIMEN CLY 2,15371,1)FAILED TO CLOSE TAXIMEN CLY 2 S/S SW.NO.15372 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY PRIVATE PARTY NEAR AGRA RD S/S.,,
0.15+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KALPANA,9266,KURLA RECEIVING,29428,1) DMS OFFLINE AT AGRA RD 1 S/S. 2) DMS OFFLINE AT TAXIMEN CLY 2 S/S. 3) DMS OFFLINE AT BKC EXCHANGE S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA 3,4809,GARIB NAWAZ,16328,,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,SPECIAL LOCK AT HARIYALI (N) NO 4 S/S.,,
240SQ.MM,PILC,11KV,HTCF SECTION,HARIYALI NORTH 4,11440,HARIYALI NORTH 3,10624,,,
120SQ.MM,PILC,11KV,HTCF SECTION,ABHAY SHIKSHAN SANSTHA,7841,KANNAMWAR NGR.SHOPPING,12107,1) DMS OFFLINE AT KANNAMWAR VAIBHAVLAXMI S/S. 2) DMS OFFLINE AT ABHAY SHIKSHAN SANSTHA S/S. 3) DMS OFFLINE AT KANNAMWAR NGR.SHOPPING S/S. 4) DMS OFFLINE AT RAIGAD KANNAMWAR S/S. 5) ACCESS PROBLEM AT KANNAMWAR NGR.SHOPPING S/S DUE TO PRIVATE PARTY LOCK.,,
70+120SQ.MM,PILC,11KV,HTCF SECTION,TAGORE NGR SCHOOL,10430,HARIYALI NO 2,1545,1) FPI MALFUNCTION AT TAGORE NGR SCHOOL S/S SW.NO.10430 (NOT GLOWN). 2) DMS OFFLINE AT HARIYALI SOUTH S/S. 3) DMS OFFLINE AT TAGORE NGR SCHOOL S/S. 4)OPERATION SQUAD BUSY IN MULTIPLE TRIPPING.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KANNAMAWAR NGR 4,29028,KANNAMWAR NGR.SHOPPING,12108,1)FAILED TO OPEN KANNAMAWAR NGR 2 S/S SW.NO.5019 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN KANNAMAWAR NGR 2 S/S SW.NO.5021 FAILED TO OPERATE FROM SCADA. 3) FPI MALFUNCTION AT KANNAMAWAR NGR 2 S/S SW.NO.31594 (NOT GLOWN). 4) DMS OFFLINE AT KANNAMWAR NGR.SHOPPING S/S. 5) FEEDER TRIPPING AT HINGWALA LANE REC-STN SW.NO.34297.,,
70+120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI 1,13875,TAGORE NGR SCHOOL,10428,1)FAILED TO OPEN GODREJ & BOYCE 2 S/S DMS SW.NO.02691 FAILED TO OPERATE FROM SCADA. HARIYALI 3 50% SUPPLY RESTORED ON LT BACKFEEDING AT 11:30 HRS. HARIYALI 3 50% SUPPLY RESTORED ON LT BACKFEEDING AT 11:45 HRS.,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY LIGHT,34126,VIKHROLI BUS DEPOT EAST,5672,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GODREJ & BOYCE 2 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)GODREJ SOAP 3 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3)FAILED TO OPEN GODREJ & BOYCE 2 S/S SW.NO.2689 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE GODREJ SOAP 3 S/S SW.NO.38023 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED BY BMC NEAR TAGORE NGR R/S INFRONT OF TAGORE NGR S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,VIKHROLI BUS DEPOT EAST,5662,CNG GHATKOPAR DEPOT,1341,1)FAILED TO OPEN CNG GHATKOPAR DEPOT S/S SW.NO.01341 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT VIKHROLI BUS DEPOT EAST S/S SW.NO.05662 (NOT GLOWN). 3) FPI MALFUNCTION AT VIKHROLI BUS DEPOT EAST S/S SW.NO.05672 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY LIGHT,34126,VIKHROLI BUS DEPOT EAST,5672,1) FPI MALFUNCTION AT TAGORE NGR MKT S/S SW.NO.13079 (NOT GLOWN). 2) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.34126 (NOT GLOWN). 3) FPI MALFUNCTION AT HIGHWAY LIGHT S/S SW.NO.12465 (NOT GLOWN).,,
70+120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HARIYALI CENTRAL 3,31624,TAGORE NGR SCHOOL,10430,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
0.3SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON PARSI PANCHAYAT RD..,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE VILE-PARLE REC-STN SW.NO.11427 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO OPEN CHAKALA REC-STN SW.NO.11925 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1) DMS OFFLINE AT HAPPY HOME S/S. 2) DMS OFFLINE AT POISAR DEPOT S/S. 3) DMS OFFLINE AT BORBHAT CHS S/S. 4) DMS OFFLINE AT SHIMPOLI VILLAGE S/S.,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400+300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,PILC,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,1)FAILED TO CLOSE KHERNAGAR VIVEKANAND S/S SW.NO.35542 FAILED TO OPERATE FROM SCADA.,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,PILC,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,33KV,HTCF SECTION,,,,,NON AVAILABILITY OF DRIVER AT VILEPARLE R/S..,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,33KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300+400SQ.MM,PILC+XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
400SQ.MM,XLPE,22KV,HTCF SECTION,,,,,,,
120+150+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT LABOUR CAMP 2 S/S SW.NO.11083 (NOT GLOWN). 2) DMS OFFLINE AT SHANKARALAYA S/S. 3) DMS OFFLINE AT ALMEDA ARK S/S.,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,TILAK NGR SAINATH,38239,AMAR MAHAL,13017,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KURLA TERMINUS 2,12334,ARADHYA TOWER,37123,1) DMS OFFLINE AT NEELKANTH VIHAR S/S. 2) DMS OFFLINE AT RAJAWADI HOSPITAL S/S. 3)VIDYAVIHAR SURYA HOUSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN CHITTARANJAN NGR 1 S/S DMS SW.NO.07064 FAILED TO OPERATE FROM SCADA.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHITTARANJAN NGR 2,31403,SHIV JYOTI,38265,1) DMS OFFLINE AT CHITTARANJAN NGR 1 S/S. 2) DMS OFFLINE AT GHATKOPAR SOUTH 2 S/S. 3) DMS OFFLINE AT SHIV JYOTI S/S. 4) DMS OFFLINE AT NEELKANTH VIHAR S/S. 5) DMS OFFLINE AT VIDYAVIHAR SURYA HOUSE S/S. 6) TILAK NAGAR R/S WENT OFFLINE IMMIDIATELY AFTER TRIPPING. 7) RAJAWADI HOSPITAL S/S CAME ONLINE 7 MINS. LATER AFTER TRIPPING..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHEMBUR SUSWAGATM S/S.,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
70+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CHEMBUR INDOOR,11529,CHEMBUR SUSWAGATM,38190,1) FPI MALFUNCTION AT CHEMBUR SUSWAGATM S/S SW.NO.38190 (GLOWN). 2)FAILED TO CLOSE CHEMBUR OLD S/S SW.NO.06468 FAILED TO OPERATE FROM SCADA. CABLE DAMAGED..,CABLE DAMAGED,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA TERMINUS 2,12331,NEELKANTH VIHAR,15401,TILAK NGR REC. SW.NO. 31984 FOUND ON LOCAL. DMS USED FOR ISOLATION AND RESTORATION.,,
240SQ.MM,PILC,11KV,HTCF SECTION,KURLA TERMINUS 2,12331,NEELKANTH VIHAR,15401,1) DMS OFFLINE AT TILAK NGR RAVIKIRAN S/S. 2) DMS OFFLINE AT TILAK NGR SARVMANGAL S/S. 3) DMS OFFLINE AT TILAK NGR SURYAKIRAN S/S. 4) DMS OFFLINE AT ARADHYA TOWER S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,H P EMPLOYEES CHS,28597,TILAK NGR SEVENTEEN,37063,,,
120SQ.MM,PILC,11KV,HTCF SECTION,BHARAT GLASS,17218,SOMAIYA VIDYA VIHAR,11037,1) ACCESS PROBLEM AT SOMAIYA VIDYA VIHAR S/S PRIVATE LOCK AT S/S.,,
150SQ.MM,XLPE,11KV,HTCF SECTION,GARODIA NGR 5,26578,GARODIA NGR 4,18571,1)FAILED TO OPEN GARODIA NGR 1 S/S SW.NO.07495 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON M.G. ROAD AND 90 FEET ROAD .,,
70+120SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)GARODIA NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO OPEN - MULTIPLE COMMAND GARODIA NGR 1 S/S SW.NO.07496 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR SEWAGE 2,16195,VANDANA PESTOM SAGAR,37935,1)VANDANA PESTOM SAGAR S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) ACCESS PROBLEM AT GHATKOPAR SEWAGE 2 S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HOUSING WEST 5,11884,TILAK NGR SHREE,34837,1) DMS OFFLINE AT HOUSING WEST 5 S/S. 2)FAILED TO OPEN KURLA TERMINUS 1 S/S DMS SW.NO.12000 FAILED TO OPERATE FROM SCADA. DHANANJAY 100% SUPPLY RESTORED ON DG SET AT 05:45 HRS. TILAK NGR SHREE 100% SUPPLY RESTORED ON DG SET AT 07:30 HRS. TILAK NGR FIVE STAR 100% SUPPLY RESTORED ON DG SET AT 09:30 HRS. HOUSING WEST 1 30% SUPPLY RESTORED ON LT BACKFEEDING AT 09:45 HRS. HOUSING WEST 1 100% SUPPLY RESTORED ON DG SET AT 11:00 HRS.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BHARAT GLASS,16729,MOHAN SADAN,38270,1)BHARAT GLASS S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
240SQ.MM,PILC,11KV,HTCF SECTION,SAHAKAR (CINEMA),5467,BHARAT GLASS,16731,1) DMS OFFLINE AT BHARAT GLASS S/S. 2) DMS OFFLINE AT MOHAN SADAN S/S. 3) DMS OFFLINE AT GHATKOPAR SOUTH 1 S/S. 4) DMS OFFLINE AT GHATKOPAR TPS III 2 S/S. 5) DMS OFFLINE AT GARODIA INTERNATIONAL SCHOOL S/S. 6) DMS OFFLINE AT GHATKOPAR TPS III S/S.,,
120+150SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,TIMES NO.1,34819,TIMES NO.2,14471,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDONAGARI NO.3,26151,BANDONGRI ROAD WEST,13880,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONGRI RD.NO.2,13705,BONANZA IND.ESTATE NO.1,36122,1)FAILED TO OPEN MANTHAN DARSHI S/S SW.NO.29532 FAILED TO OPERATE FROM SCADA.,,
225+240300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,BANDONAGARI NO.3,26151,BANDONGRI ROAD WEST,13880,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT BANDONGRI ROAD WEST S/S. 2) DMS OFFLINE AT PUSHPA PARK S/S. 3) HEAVY TRAFFIC ON WEH AT PATHANWADI SIGNAL. 4) RELAY UPGRADATION WORK WAS IN PROGRESS ON MALAD R/S 11KV SW NO. 29559..,,
120SQ.MM,PILC,11KV,HTCF SECTION,PUSHPA PARK,6619,BACHANI NAGAR,4077,1) FPI MALFUNCTION AT BANDONGRI RD.NO.2 S/S SW.NO.34113 (NOT GLOWN). 2) FPI MALFUNCTION AT BANDONGRI RD.NO.2 S/S SW.NO.13704 (NOT GLOWN). 3) FPI MALFUNCTION AT MANTHAN DARSHI S/S SW.NO.29530 (NOT GLOWN). 4) ACCESS PROBLEM AT BANDONGRI RD.NO.2 S/S S/S DOOR WAS JAMMED.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1)FAILED TO OPEN JANU PADA S/S SW.NO.10549 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE KANDIVLI EAST NO.2 S/S SW.NO.13716 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN AKURLI ROAD NO.1 S/S DMS SW.NO.13895 FAILED TO OPERATE FROM SCADA.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,BANDONAGARI NO.3,26151,BANDONGRI ROAD WEST,13880,1)BONANZA IND.ESTATE NO.1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)MANTHAN DARSHI S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. RESTORATION DELAYED AS TIMES OF INDIA (PREMIUM CONSUMER) CLEARNCE AWAITED FOR TAKING TEST CHARGE AS PRINTING PRESS MACHINE WERE IN PRODUCTION .TEST CHARGE TAKEN ONLY AFTER HT CONSUMER PERMISSION..,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT CHANDIVALI HSG 1 S/S DEBRIS INSIDE SUBSTATION DUE TO CIVIL WORK . 2) DMS OFFLINE AT CHANDIVALI HSG 1 S/S. 3) DMS OFFLINE AT SHAH BRIGHT S/S. 4) DMS OFFLINE AT AUTUMN EST S/S. 5) DMS OFFLINE AT DURGA MATA MANDIR S/S. 6) HEAVY TRAFFIC ON CHANDIVALI ROAD & ADI SHANKARACHARYA MARG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT CHANDIVALI HSG 1 S/S. 2) DMS OFFLINE AT AUTUMN EST S/S. 3)FAILED TO CLOSE CHANDIVALI HSG 2 S/S DMS SW.NO.10992 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN DURGA MATA MANDIR S/S DMS SW.NO.09826 FAILED TO OPERATE FROM SCADA. 5) HEAVY TRAFFIC ON CHANDIVLI INTERNAL ROADS.,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KUMAR IND,5700,BHATIA ENGG.,9768,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMAR HILL,29519,CLIPWALA,5314,1) DMS OFFLINE AT USHA PLASTIC S/S. 2) HEAVY TRAFFIC ON A K ROAD..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,AMAR HILL,29519,CLIPWALA,5314,1) FPI MALFUNCTION AT BHATIA ENGG. S/S SW.NO.09771 (NOT GLOWN). CABLE DAMAGED BY LT MAINTENANCE DEPARTMENT AT JUNCTION OF SAKI VIHAR ROAD AND AMAR HILL ROAD.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,TIARA,34120,VALLABH BAUG RD.,4908,1) FPI MALFUNCTION AT TIARA S/S SW.NO.34120 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,NEELKANTH TOWER,9973,GARODIA NGR 2,6456,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VIKHROLI BUS DEPOT S/S.,,
185+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,MAHAJAN SILK MILLS,4049,ALELI,17050,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VIKHROLI BUS DEPOT S/S.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,ALELI,17048,VIKHROLI,29706,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,,,
240SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,490,SARVODAY HOSPITAL,10114,1) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S. 2) DMS OFFLINE AT KARANI LANE S/S. 3) DMS OFFLINE AT SAMARPAN S/S. JOINT DISTURB DUE TO MCGM ROAD WORK IN PROGRESS.ON GOLIBAR ROAD NEAR SARVODAY HOSPITAL LBS ROAD SIDE GATE.,,
120SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR CENTRAL 2,9535,SAMARPAN,13238,1)FAILED TO OPEN SAMARPAN S/S DMS SW.NO.13238 FAILED TO OPERATE FROM SCADA.,,
240SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,490,SARVODAY HOSPITAL,10114,1) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00490 (NOT GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00491 (NOT GLOWN). 3) HEAVY TRAFFIC AT ANDHERI-KURLA RD.. 4) DMS S/S WERE CONTINUOUSLY TOGGLING (OFFLINE-ONLINE).,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,489,KARANI LANE,36446,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,MAKWANA EST,11720,HORSE SHOE VALLEY,32388,1)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S SW.NO.00485 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT GHATKOPAR RESERVOIR S/S SW.NO.16939 (NOT GLOWN). CABLE DAMAGED BY MCGM INSIDE RUPAL IND. ESTATE.,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JEEVDAYA LANE,5170,GHATKOPAR TEL.EXCHANGE,5539,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,JIVDAYA KHATU,32969,SHANKAR SAGAR,17073,1) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00483 (NOT GLOWN). 2) FPI MALFUNCTION AT GHATKOPAR SWITCH HOUSE S/S SW.NO.00485 (NOT GLOWN). 3)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S SW.NO.00485 FAILED TO OPERATE FROM SCADA. 4) HEAVY TRAFFIC ON MG ROAD AND LBS ROAD. 5) FPI FAULTY AT JIVDAYA KHATU S/S SW NO 32969. CABLE DAMAGED BY PRIVATE PARTY OPP. JIVDAYA KHATU S/S.,,
0.15+185SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,,,
0.15+185SQ.MM,PILC,11KV,HTCF SECTION,GHATKOPAR SWITCH HOUSE,485,JEEVDAYA LANE,5169,1)FAILED TO CLOSE GHATKOPAR SWITCH HOUSE S/S SW.NO.00485 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT TAGORE NGR. REC-STN SW.NO.10568.,,
300SQ.MM,XLPE,11KV,HTCF SECTION,DAMODAR PARK 2,29270,DAMODAR PARK 1,6092,1)DAMODAR PARK 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)DAMODAR PARK 1 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 3)BREAKDOWN / NON-AVAILABILITY OF OPERATION SQUAD VEHICLE HIRANANDANI OPERATION SQUAD VEHICLE TYRE GOT PUNCTURED DURING ISOLATION.SUSPECTED CABLE DAMAGED BY BMC OPP. NABARD BLDG. 5D & 5A.,,
0.1+120+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GIRIKUNJ,14922,ALPANA APT.,15365,1) HEAVY TRAFFIC ON LBS RD.. CABLE DAMAGED BY MCGM ON LBS RD NEAR SARVODAYA HOSPITAL BUS STOP OPP SWASTIK GLASS.,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) HEAVY TRAFFIC ON LBS MARG. 2) DMS OFFLINE AT GHATKOPAR SWITCH HOUSE S/S.,,
0.1+120+185+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GIRIKUNJ,14922,ALPANA APT.,15365,1) FPI MALFUNCTION AT GIRIKUNJ S/S SW.NO.14922 (NOT GLOWN). 2) FPI MALFUNCTION AT GIRIKUNJ S/S SW.NO.14924 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,GARDEN COURT,13087,CHOKSI MILL,12273,1) DMS OFFLINE AT MODI EST S/S.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SHREYAS,2227,SANGHANI EST,10865,1) FPI MALFUNCTION AT SHREYAS S/S SW.NO.02227 (NOT GLOWN). 2) FPI MALFUNCTION AT SHREYAS S/S SW.NO.02229 (NOT GLOWN). 3) FPI MALFUNCTION AT SANGHANI EST S/S SW.NO.10867 (GLOWN). 4) HEAVY TRAFFIC ON LBS ROAD.,,
