Size,Insulation,Voltage,Type,FROM,FROM_SWITCH,TO,TO_SWITCH,DELAYED_REASON,FAULT_NATURE,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) ACCESS PROBLEM AT CANARA ENGG S/S ACCESS PROBLEM AT CANARA ENGG S/S.. RESTORATION DELAYED AS FPI NOT WORKING AT SAI DEEP LAXMI NAGAR S/S..,,
185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA ENGG,32425,GODREJ TREES NO.1,39308,1) ACCESS PROBLEM AT GODREJ TREES NO.1 S/S VERY NARROW APPROCH ROAD AND PRIVATE PARTY SECURITY PERMISSION REQUIRED. CABLE DAMAGED BY MCGM NEAR GODREJ OPEN PLOT OPP. GODREJ TREES BLDG.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT GODREJ SOAP 3 S/S.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,CANARA ENGG,32425,GODREJ SOAP 3,38023,,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ TREES NO.1,39312,1) ACCESS PROBLEM AT GODREJ TREES NO.1 S/S VERY NARROW APPROCH ROAD AND PRIVATE PARTY SECURITY PERMISSION REQUIRED. CABLE DAMAGED BY MCGM NEAR GODREJ OPEN PLOT OPP. GODREJ TREES BLDG.,,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,1) HEAVY TRAFFIC ON LBS ROAD. CABLE DAMAGED.,CABLE DAMAGED,
120+185+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,LAXMI NGR 1,10914,GODREJ & BOYCE 1,304,1) DMS OFFLINE AT BHAVESHWAR ARCADE S/S. 2) DMS OFFLINE AT GODREJ SOAP 3 S/S. CABLE DAMAGED BY PRIVATE PARTY IN NALA NEAR LAXMI NGR 1 S/S.,,
120+300SQ.MM,XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39311,GODREJ & BOYCE 1,304,,,
185+225+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,KACHARAPATTI 1,2343,LAXMI NGR 1,10916,1) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02341 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 1 S/S SW.NO.02343 (NOT GLOWN). 3)LAXMI NGR 1 S/S SW.NO.10916 SWITCH MECHANISM PROBLEM. LAXMI NGR 1 S/S(400 KVA) RESTORED AFTER ATTENDING SWGR MECHANISM PROBLEM.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GODREJ TREES NO.1,39311,GODREJ & BOYCE 1,304,1)FAILED TO OPEN GODREJ SOAP 3 S/S SW.NO.38013 FAILED TO OPERATE FROM SCADA.,,
300+120SQ.MM,XLPE,11KV,HTCF SECTION,HINDU MAHA SABHA,18675,GHATKOPAR SHOPPING CENTRE,29372,1)FAILED TO OPEN LAXMI SHOPPING CENTRE S/S SW.NO.07518 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN C.G.STAFF CLY S/S SW.NO.13837 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE LAXMI SHOPPING CENTRE S/S SW.NO.07519 FAILED TO OPERATE FROM SCADA. 4) FPI FAULTY AT HINDUMAHASABHA S/S 5) HINGWALA R/S OFFLINE DURING TRIPPING.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NGR 4,12692,PARK SITE 2,10925,1) FPI MALFUNCTION AT AMRUT NGR 4 S/S SW.NO.18748 (NOT GLOWN). 2) FPI MALFUNCTION AT AMRUT NGR 4 S/S SW.NO.30423 (NOT GLOWN). 3) FPI MALFUNCTION AT AMRUT NGR 1 S/S SW.NO.11606 (GLOWN). 4) FPI MALFUNCTION AT AMRUT NGR 1 S/S SW.NO.11607 (NOT GLOWN). ISOLATION AND RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN ANOTHER TRIPPING OF KOHINOOR R/S 31441.,,
120+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,AMRUT NGR 2,10986,SATRA TRANSIT CAMP,35087,1)FAILED TO CLOSE PARK SITE 1 S/S DMS SW.NO.10923 FAILED TO OPERATE FROM SCADA. 2) HEAVY TRAFFIC ON LBS ROAD. CABLE DAMAGED BY MCGM NEAR SATRA TRANSIT CAMP S/S ON RIFLE RANGE RD.,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NGR 4,12692,PARK SITE 2,10925,1) FPI MALFUNCTION AT SANJAY NGR 4 S/S SW.NO.12692 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NGR 4,12692,PARK SITE 2,10925,1)AMRUT NGR 1 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2) FPI MALFUNCTION AT SANJAY NGR 4 S/S SW.NO.12693 (NOT GLOWN).,,
120SQ.MM,PILC,11KV,HTCF SECTION,SANJAY NGR 4,12692,PARK SITE 2,10925,1)FAILED TO CLOSE AMRUT NGR 1 S/S DMS SW.NO.11607 FAILED TO OPERATE FROM SCADA.,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,GHATKOPAR HSG CLY 2,4143,PANT NGR 3,9294,1) FPI MALFUNCTION AT GHATKOPAR HSG CLY 2 S/S SW.NO.05131 (NOT GLOWN). 2) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.04142 (NOT GLOWN). 3) FPI MALFUNCTION AT KACHARAPATTI 2 S/S SW.NO.12545 (GLOWN). 4) TRAFFIC ON 60 FT ROAD CHHEDA NGR SIGNAL AND LBS ROAD NEAR NITYANAND SIGNAL..,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,NITYANAND NGR TEL EXCHANGE,28809,CORPORATE SQUARE,35773,1) DMS OFFLINE AT NITYANAND NGR TEL EXCHANGE S/S. 2) HEAVY TRAFFIC ON LBS RD.. 3) FEEDER TRIPPING AT RUNWAL REC-STN SW.NO.30671.,,
300+240SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,,,
240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,DAYALDAS ROAD NO. 2,30428,BUSINESS SQUARE NO.2,36051,1) FPI NOT WORKING AT 1.) BUSINESS SQUARE NO.2 S/S AND DAYALDAS RD NO.2 S/S..,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1) DMS OFFLINE AT VISHNU CINETONE S/S. 2) DMS OFFLINE AT S.S.HOUSE S/S. 3) DMS OFFLINE AT VILE PARLE EAST NO.3 S/S. 4) DMS OFFLINE AT VILE PARLE TELEPHONE EXCHANGE S/S. 5) DMS OFFLINE AT SIDDHI ENCLAVE NO. 2 S/S. OLD CABLE DAMAGE ON WESTERN EXPRESS HIGHWAY NEAR SAHARA STAR HOTEL NEAR POLE NO: OWH/003/041.,,
120SQ.MM,PILC,11KV,HTCF SECTION,KIRAN,14988,VILE PARLE TELEPHONE EXCHANGE,5944,1)S.S.HOUSE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT SIDDHI ENCLAVE NO. 2 S/S SW.NO.38491 (NOT GLOWN). 3) FPI MALFUNCTION AT KIRAN S/S SW.NO.14988 (NOT GLOWN).,,
300SQ.MM,XLPE,11KV,HTCF SECTION,VILE PARLE RAJ VAIBHAV,35707,MONARCH CASTLE,35699,1)FAILED TO OPEN SAURABH S/S SW.NO.11707 FAILED TO OPERATE FROM SCADA.,,
240+225SQ.MM,PILC+XLPE,11KV,HTCF SECTION,SORTING OFFICE,10840,AMBASSADOR HOTEL,7273,1) SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY AT KALINA R/S FOR LOAD READING OPERATION AS KALINA R/S WAS OFFLINE DUE TO DUAL FIBRE CUT.,SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY AT KALINA R/S FOR LOAD READING OPERATION AS KALINA R/S WAS OFFLINE DUE TO DUAL FIBRE CUT,
300+240SQ.MM,XLPE,11KV,HTCF SECTION,BHOLANATH SOCIETY,31205,SONARI ROAD NO.1,31379,1)FAILED TO CLOSE HANUMAN ROAD NO.1 S/S SW.NO.01049 FAILED TO OPERATE FROM SCADA. 2) FPI MALFUNCTION AT HANUMAN ROAD NO.1 S/S SW.NO.01049 (NOT GLOWN).,,
225+240+300SQ.MM,PILC+XLPE,11KV,HTCF SECTION,HINDUSTAN PETROLIUM NO.2,11602,SANTACRUZ R/S,30708,,,
120SQ.MM,PILC,11KV,HTCF SECTION,HIGHWAY ROSE,4551,MALAVIYA ROAD,12023,,,
120+150SQ.MM,XLPE,11KV,HTCF SECTION,LAXMI SMRUTI,31358,MALAVIYA ROAD NO.2,25771,1)MALAVIYA ROAD S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) FPI MALFUNCTION AT LAXMI SMRUTI S/S SW.NO.31358 (NOT GLOWN). CABLE DAMAGED BY BMC NEAR SITARAM PURUSHOTTAM SATHYE GARDEN GATE..,,
120SQ.MM,PILC,11KV,HTCF SECTION,,,,,1) FPI MALFUNCTION AT JEWEL TECH. S/S SW.NO.18549 (NOT GLOWN). 2) FPI MALFUNCTION AT DIA STAR S/S SW.NO.11282 (NOT GLOWN). 3) ACCESS PROBLEM INSIDE SEEPZ PREMISES DUE TO SECURITY CHECKING PROCEDURE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT NAIDU HOUSE S/S.,,
,,,,,,,,1) FEEDER TRIPPING AT BOMBILWADI REC-STN SW.NO.30380.,,
,,,,,,,,1) FEEDER TRIPPING AT HCC REC-STN SW.NO.31272. FEEDER TRIPPED DUE TO SUBSTATION CEILING FELL DOWN ON SWITCHGEAR.,,
,,,,,,,,1) TRAFFIC ON MIRA BHAYANDER ROAD. TRIPPED DUE TO MIDAS RESORT S/S HT CONSUMER (SW NO. 35248) SIDE ABNORMALITY..,,
,,,,,,,,1)NAVAL GARRISON S/S (DMS) WENT OFFLINE AFTER TRIPPING. TRIPPED DUE TO HT CONSUMER(NAVAL GARRISON) SIDE PROBLEM.,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN BIRLA LANE S/S DMS SW.NO.19348 FAILED TO OPERATE FROM SCADA. 2)FAILED TO CLOSE SWASTIK CO-OP 1 S/S SW.NO.06995 FAILED TO OPERATE FROM SCADA. SUSPECTED AIR BUS PROBLEM AS SMOKE WAS COMING FROM JANTI KUTIRS/S.TEST CHARGED TAKEN ON SWGR ONE BY ONE AND LOAD TAKEN.,,
,,,,,,,,,,
,,,,,,,,KOHINOOR R/S OFFLINE DURING TRIPPING.,,
,,,,,,,,,,
,,,,,,,,,,
300SQ.MM,XLPE,11KV,HTCF SECTION,,,,,,,
,,,,,,,,1) FPI MALFUNCTION AT TARA JEWELLERIES S/S SW.NO.28829 (NOT GLOWN). NO FAULT AFTER TESTING.,,
,,,,,,,,1)FAILED TO CLOSE MAROL INDUSTRIES NO.5 S/S SW.NO.05343 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.,,
,,,,,,,,1)MAHUL (W.T.STATION) S/S SW.NO.02964 SWITCH MECHANISM PROBLEM. TRIPPED DUE TO HT CONSUMER ABNORMALITY AT MAHUL WT STN S/S.HT CONSUMER SW NO.2964 NOT TRIPPED..,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE BHAGATSINGH NAGAR NO.1 S/S SW.NO.28859 FAILED TO OPERATE FROM SCADA. FEEDER TRIPPED DUE TO FAULTY RELAY.,,
,,,,,,,,,,
,,,,,,,,1)TRISHUL NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2) DMS OFFLINE AT GUMPHA DARSHAN S/S. TRIPPED DUE TO DISTRIBUTION TRANSFORMER ABNORMALITY TRISHUL NO.2.,,
,,,,,,,,,,
,,400KV,,,,,,1)FAILED TO OPEN ABHILAKH NAGAR S/S SW.NO.13304 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ABHILAKH NAGAR S/S SW.NO.13304 FAILED TO OPERATE FROM SCADA. FEEDER TRIPPED DUE TO DT ABNORMALITY AT VAISHALI SOCIETY S/S .(400 KVA) -DRY TYPEDT/ SWGR MAKE-CG SF6,,
,,,,,,,,,,
,,,,,,,,1) HEAVY TRAFFIC ON ANDHERI - KURLA ROAD.. NO FAULT AFTER TESTING..,,
,,,,,,,,1)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04690 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04688 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN PORBANDARWALA S/S SW.NO.04689 FAILED TO OPERATE FROM SCADA. FDR TRIPPED DUE TO HT CONSUMER TRIPPING AT MAROL PALI GROUND S/S..,,
,,,,,,,,1) HEAVY TRAFFIC ON LINKING ROAD GAZDER BANDH AND DANDA ROAD. RESTORATION DELAYED AS THE ROAD WAS BLOCKED DUE TO MARRAIGE PROCESSION AT DANDA ROAD.,,
,,,,,,,,1)JUHU TELECOM NO.2 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14544 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JUHU TELECOM HOUSING S/S SW.NO.14545 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,1) FPI MALFUNCTION AT ATUL S/S SW.NO.19180 (SELECT). AT ATUL S/S FPI WAS NOT IN WORKING CONDITION.,,
,,,,,,,,1)FAILED TO OPEN - MULTIPLE COMMAND CORPORATE PARK NO 2 S/S SW.NO.31305 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10872 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10873 FAILED TO OPERATE FROM SCADA. U.I.,,
,,,,,,,,1)FAILED TO OPEN HARIYALI CENTRAL 2 S/S SW.NO.10873 FAILED TO OPERATE FROM SCADA. U.I..,,
,,,,,,,,1) DMS OFFLINE AT FILE FACTORY S/S. 2) ACCESS PROBLEM AT FILE FACTORY S/S KEY NOT FOUND. FEEDER TRIPPED DUE TO HT CONSUMER SW (1062) AT TUNGVE S/S NOT TRIPPED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST.,,
240SQ.MM,PILC,11KV,HTCF SECTION,,,,,1)FAILED TO CLOSE SAIWADI NO.3 S/S SW.NO.19376 FAILED TO OPERATE FROM SCADA. 2) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34133. 3) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34147. 4) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34136. 5)SAMBHAJI NAGAR REC-STN WENT OFFLINE AFTER TRIPPING. EAST WEST BRIDGE COLLAPSED AT ANDHERI..,,
300+225+240SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SAMBHAJI NAGAR REC-STN WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.4427. 3) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34147. 4) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34136. EAST WEST BRIDGE COLLAPSED AT ANDHERI..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SAMBHAJI NAGAR REC-STN WENT OFFLINE AFTER TRIPPING. 2) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34136. 3) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34147. 4) FEEDER TRIPPING AT ANDHERI REC-STN SW.NO.4427. 5) FEEDER TRIPPING AT SAMBHAJI NAGAR REC-STN SW.NO.34133. EAST WEST BRIDGE COLLAPSED AT ANDHERI..,,
300+400SQ.MM,XLPE,11KV,HTCF SECTION,,,,,1)SAMBHAJI NAGAR REC-STN WENT OFFLINE AFTER TRIPPING. EAST WEST BRIDGE COLLAPSED AT ANDHERI..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)FAILED TO OPEN HILL ROAD NO.3 S/S SW.NO.28960 FAILED TO OPERATE FROM SCADA. 2)NOVA ROSE S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND.,,
,,,,,,,,DMS S/S DAULAT NGR WENT OFFLINE AFTER TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRIPPING ENTRY NOT APPEARED ON SCADA..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) DMS OFFLINE AT MAHUL VILLAGE NO 3 S/S.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1). BHARAT GLASS SW. 32264 FAILED TO OPEN FROM SCADA. 2). RAJAWADI S/S SW. 892 FAILED TO CLOSE FROM SCADA. 3). RAJAWADI HOSPITAL S/S SW. 5165 FAILED TO CLOSE FROM SCADA.,,
,,,,,,,,SCADA OFFLINE.,,
,,,,,,,,1) KURLA TERMINUS NO 1 S/S (DMS) SW NO 12002 NOT GETTING OFF FROM SCADA 2) HONEY BEE HIVE AT KURLA TERMINUS NO 1 S/S.,,
,,,,,,,,VILE PARLE REC STN SW NO. 12017 FAILED TO CLOSE FROM SCADA.,SUPPLY RESTORATION DELAYED DUE TO VILE PARLE REC STN SW NO,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,HTCF SECTION,JUHU TELECOM,14669,JUHU TELECOM HOUSING,14545,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,HTCF SECTION,SAMBHAJI NAGAR REC-STN SWITCH:34142 TO SHIVAM CENTRIUM S/S SWITCH:37617.2)11 KV HTCF SECTION BETWEEN JAISINGH BUSINESS CENTRE,28008,KOLDONGRI NO.1,856,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON NSS ROAD AND JUNGLESHWAR TEMPLE ROAD. ALSO FUSEMAN WAS NOT AVAILABLE ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILABLITY OF FUSEMAN. NO ABNORMALITY FOUND AFTER INSPECTION..,,
,,,,,,,,,,
,,,,,,,,LT BREAKKER RELAY FAULTY.,,
,,,,,,,,1)CELLULAR NETWORK ISSUE. 2) DT SWITCH NO.28950 HT BREAKER SPRING WAS LOOSE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TRAFFIC ON SUBHASH NGR RD.,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,,
,,,,,,,,SQUAD VEHICLE WAS AT SANTACRUZ R/S TO DROP FITTER GANG. NO ABNORMALITY FOUND AFTER INSPECTION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,S/S KEY NOT AVAILABLE(PRIVATE LOCK)..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1)THERE WAS HEAVY TRAFFIC ON M G ROAD 2)F/M WAS BUSY WITH OTHER COMPLAINTS 3)THERE WAS GARBAGE INSIDE LT BREAKER GATHERED BY RATS WHICH IS REMOVED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LTB MECHANISM PROBLEM. REC STN INFROMED AT 10:50HRS. NO OF COMPLAINTS 8NOS. HTM PERSON REPORTED ON SITE AT 11:05HRS..,SUPPLY RESTORATION DELAYED DUE TO LTB MECHANISM PROBLEM,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD ON LOAD READING ACTIVITY IN CHARKOP AREA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OP.SQD WAS BUSY AT KOHINOOR R/S HEAVY TRAFFIC ON ANDHERI-KULA RD. & MOBILE NETWORK ISSUE.,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,PRIVATE VEHICLE PARKED IN FRONT OF LT PANEL..,,
,,,,,,,,OPERATION SQUAD REPORTED LATE DUE TO TRAFFIC ON MIRA BHAYNDER ROAD AND KASHI MIRA JUNCTION..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FUSEMAN NOT AVAILABLE AT SITE.,,
,,,,,,,,FUSEMAN NOT AVAILABLE AT SITE.NO ABNORMALITY FOUND ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,UNAVAILABILTY OF FUSEMAN ON SITE..,,
,,,,,,,,,,
,,,,,,,,FUSEMAN WAS NOT AVAILABLE AT SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER MECHANISM PROBLEM. (LT BREAKER MAKE : GE).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NEW 10WAY KEY NOT AVAILABLE WITH OPERATION SQUAD. INFORMED BY REC STN AT 09:32 NO OF COMPLAINTS 4 NO.S OPERATION SQUAD REPORTED AT 09:50HRS.,SUPPLY RESTORATION DELAYED DUE TO NEW 10WAY KEY NOT AVAILABLE WITH OPERATION SQUAD,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) HIRANANDANI R/S OPERATION SQUAD WAS SENT TO HCC R/S HT CONSUMER. 2) HEAVY TRAFFIC ON LBS ROAD FOR KURLA OPERATION SQUAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FM NOT AVAILABLE ON SITE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LT BREAKER NOT GETTING ON DUE TO LT BREAKER MECHANISM PROBLEM. 50% SUPPLY RESTORED ON LT BACKFEEDING AT 23:30 HRS. REST SUPPLY RESTORED AFTER ATTENDING LT BREAKER ABNORMALITY.,SUPPLY RESTORATION DELAYED AS LT BREAKER NOT GETTING ON DUE TO LT BREAKER MECHANISM PROBLEM,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS IN JUHU AREA FOR TRIPPING..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD WAS BUSY IN MMRDA R/S 11KV SW NO. 18103 TRIPPING.. TEST CHARGE TAKEN AFTER ATTENDING LT BREAKER ABNORMALITY BY HTM ENGINEER.,SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN MMRDA R/S 11KV SW NO,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF F/M. S/S PANEL CKT 4 K/O AS LT CABLE DAMAGED.,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,L.T. BREAKER MECHANISM PROBLEM.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM (BKR SPRING LEVER MECHANISM NOT GETTING CHARGED).,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON LINK ROAD & J P ROAD. NO ABNORMALITY FOUND AFTER INSPECTION.TEST CHARGE STOOD OK. SYSTEM NORMALISED.,,
,,,,,,,,1.) BREAKER NOT GETTING ON WHILE TAKING LOAD AFTER TEST CHARGE 2.) FUSEMAN DENIED TO COME FOR INSERTING FUSE 3.) LT GANG DID NOT GIVE B/F.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,NON AVAILABILITY OF FUSE MAN AT SITE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT BEHRAM PADA NO.1 S/S DUE DEBRIS IN FRONT OF S/S ALSO LOCK COULD NOT BE OPENED OF LT BREAKER COMPARTMENT IN LT PANEL.ALSO FITTER WAS NOT AVAILABLE TILL 16:30 HRS. 30% SUPPLY RESTORED AT 16:05 HRS ON LT BACKFEEDING. 100% SUPPLY RESTORED AT 16:15 HRS AFTER ATTENDING MOISTURE INGRESS.. BEHRAM PADA NO.1 (PT) 30% SUPPLY RESTORED ON LT BACKFEEDING AT 16:05 HRS.,,
,,,,,,,,ACCESS PROBLEM AT S/S AS SWITCHGEAR DOOR BY LEFTOVER WASTE .TEST CHARGE STOOD OK AT 13:39.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON BHAJI MARKET ROAD.,,
,,,,,,,,,,
,,,,,,,,ONE WAY RD. RESTORATION DELAYED DUE TO DT BREAKER NOT GETTING ON. 50 % SUPPLY RESTORED ON LT B/F AT 19:45 HRS. 75 % SUPPLY RESTORED ON LT B/F AT 20:20 HRS. ALL SUPPLY RESTORED AFTER BKEAKER MECHANICAL PROBLEM ATTENDED AT 20:55 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,TYRAFFIC ON W.E.H.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . GAJRAJ 60% SUPPLY RESTORED ON LT BACKFEEDING AT 20:15 HRS. LT BREAKER CONTACT CLEANING DONE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST.,,
,,,,,,,,,,
,,,,,,,,SQUAD WAS BUSY IN ISOLATION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY WITH THE ISOLATION OF SAHAR PLAZA REC-STN 36235..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC ON MARVE ROAD.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DISPLAY OF RELAY NOT VISIBLE AT BREAKER AND TRANFORMER OIL LEVEL ALSO NOT CLEARLY SHOWN. TEST CHARGE TAKEN AFTER THOROUGH INSPECTION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG NOT AVAILABLE & 32A FUSES NOT AVAILABLE WITH SQUAD..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SPRING CHARGE MECHANISM PROBLEM OF DT BREAKER. NO ABNORMALITY FOUND AFTER INSPECTION.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON . R.K.SINGH NO.2 100% SUPPLY RESTORED ON LT BACKFEEDING AT 11:40 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT . SEEPZ PREMISES..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,HEAVY TRAFFIC AT SHIVAJI NGR. MARKET RD. TEST CHARGE DELAYED DUE TO UNAVAILABILITY OF FUSEMAN. NO. OF. COMPLAINTS: 06. INFORMED BY R/S AT 17:55 HRS. OPERATION SQUAD REPORTED AT 18:30 HRS.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER NOT GETTING ON & UNAVAILABILITY OF FUSEMAN.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) NON AVAIALABILITY OF FUSEMEN 2) MCB MECHANISM PROBLEM 3) OPERATION SQUAD WENT FOR HT CONSUMER OUTAGE AT SUPREME INDUSTRIES S/S..,,
,,,,,,,,,,
,,,,,,,,SQD WAS BUSY WITH LOAD TRANSFER OPERATIONS IN SHIVAJI NAGAR AREA..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SWITCHGEAR MECHANISM PROBLEM..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
300+400SQ.MM,PILC,11KV,HTCF SECTION,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREKARE MECHANISM ISSUE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,SUPPLY INTERRUPTION WAS INTERPRETED AS DT SWITCH ABNORMALITY AT HV IND. SUBSTATION.,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM TO LTP DUE TO CAR PARKING IN FRONT OF PANEL.,SUPPLY RESTORATION DELAYED DUE TO ACCESS PROBLEM TO LTP DUE TO CAR PARKING IN FRONT OF PANEL,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,DT SWITCH MECHANISM PROBLEM..,,
,,,,,,,,NONAVAILABILTY OF 800A SDF WITH OPERATION SQUAD..,,
,,,,,,,,NONAVAILABILTY OF 800A SDF WITH OPERATION SQUAD.SUPPLY RESTORATION USING BINDING WIRE AT 01:45 HRS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST.,,
,,11KV,,,,,,1)FAILED TO OPEN CORPORATE PARK NO 2 S/S SW.NO.31303 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CORPORATE PARK NO 2 S/S SW.NO.31305 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE CUTCH DYEING S/S SW.NO.12836 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,OPERATION SQUAD WAS BUSY IN TRIPPING OF SANTACRUZ R/S 30472 TRIPPING.,SUPPLY RESTORATION DELAYED DUE TO OPERATION SQUAD WAS BUSY IN TRIPPING OF SANTACRUZ R/S 30472 TRIPPING,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) NON AVAILABILTY OF FUSEMEN AS HE WAS ON FIRE COMPLAINT 2) MCB WAS NOT GETTING ON. NO ABNORMALITY FOUND AFTER INSPECTION.,,
,,,,,,,,,,
,,,,,,,,,,
,XLPE,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . CONSUMERS END R & B PHASE JUMPERS & INSULATOR BROKEN. ATTENDED BY CONSUMER. TEST REPORT GIVEN. TEST CHARGE TAKEN. STOOD OK..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . AFTER GETTING TEST REPORT FROM CONSUMER SYSTEM IS NORMALISED..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR SUBMITTED AND S/R.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST REPORT SUBMITTED BY CONSUMER AND SYSTEM NORMALISED..,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . SYSTEM NORMALISED AFTER TEST REPORT AVAILED BY CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1. OPERATION SQUAD WAS IN POISAR AREA FOR LOAD TRANSFER OPERATIONS. 2. HEAVY TRAFFIC ON WESTERN EXPRESS HIGHWAY..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR SUBMITTED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,OPERATION SQUAD DIVERTED FOR 11 KV FAULT ISOLATION.TRIPPED DUE TO HT CONSUMER SIDE ABNORMALITY.RAT ELECTROCUTION FOUND IN CONSUMER BREAKER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . COMPLAINT REGISTERED AS LT PREMIUM CONSUMER. TEST CHARGE NOT TAKEN AS CONSUMER TECHNICIAN NOT AVAILABLE AT SITE. SWITCH KEPT OFF/L/DB TEST CHARGE TAKEN AND IT WAS NOT STANDING AFTER CONSUMER REPRESENTATIVE MADE HIS BREAKER MADE OFF AT 16:32 HRS ON 13/07/2018..,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST CHARGE NOT TAKEN DUE TO UNAVAILABILITY OF HT CONSUMER REPRESENTATIVE. HTC SW NO. 2943 KEPT OFF/RO/L/DB.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,1) CHEMBUR OPERATION SQUAD VEHICLE BREAKDOWN 2) ACCESS PROBLEM AT CHEMICAL TERMINAL S/S 3) HT CONSUMER SIDE PERSON NOT AVAILABLE. TEST REPORT REQUIRED BY HT CONSUMER.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG NOT AVAILABLE.CT PT UNIT TO CONSUMER BREAKER CABLE ID BOX FAULTY.TR REQUIRED..,,
,,,,,,,,FITTER GANG NOT AVAILABLE..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . T.R. REQUIRED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED AND SYSTEM NORMALISED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY CONSUMER AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM . SW NO.34394 NOT GETTING ON ELECTRICALLY & MECHANICALLY.T R REQUIRED..,,
,,,,,,,,KOHINOOR R/S OFFLINE DURING TRIPPING.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TR REQUIRED BY HT CONSUMER.,,
,,,,,,,,UNAVAILABILITY OF FITTER GANG TR RECIEVED S/R.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT SUBMITTED BY CONSUMER AND SYSTEM NORMALISED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE HTC SIDE BREAKER S RELAY IS FAULTY RELAY BYPASSED & TEST CHARGE TAKEN. STOOD OK.S/R..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,FITTER GANG NOT AVAILABLE.CARBONISATION FOUND ON CT/PT UNIT.CLEANING DONE & RESTORED..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,LABOUR UNREST. UNDERTAKING SUBMITTED BY CONSUMER..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,ACCESS PROBLEM AT NIRLON BUILDING GATE. INFORMED BY KEM AT 18:22 HRS TEST CHARGE STOOD OK AT NO LOAD TR SUBMITED AND SYSTEM NORMALISED.,,
,,,,,,,,,,
,,,,,,,,MISUNDERSTANDING OF HT NETWORK IN HIS PREMISES BY CONSUMER REPRESENTATIVE TEST REPORT REQUIRED FROM CONSUMER.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,1) SUBSTATION NAME NOT IDENTIFIED DUE TO NON-AVAILEBILITY OF CA NUMBER IN COMPLAINT. 2) CUSTOMER CONTACT NUMBER WAS NOT REACHABLE. 3) OPERATION SQUAD REPORT DELAYED DUE TO NON-AVAILABILITY OF VEHICLE DRIVER. NO SUPPLY INTERRUPTION TO HTC AS CUSTOMER RESTORED HIS SUPPLY ON ANOTHER HTC SOURCE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,CABLE DAMAGED,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE . TEST REPORT REQUIRED.,,
,,,,,,,,,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE TEST CHARGE ON NO LOAD TAKEN AT 11:49 HRS STOOD OK. TEST REPORT REQUIRED.,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE .,,
,,,,,,,,UNAVAILIBILITY OF CONSUMER REPRESENTATIVE SUPPLY RESTORED AFTER SUBMITTING TR..,,
,,,,,,,,,,
,,,,,,,,BREAKER MECHANISM PROBLEM .,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,HT CONSUMER SIDE ISOLATION DELAYED BY CONSUMER REPRESENTATIVE. CUSTOMER SUPPLY WAS RESTORED ON HIS OWN DG HTC SWITCH MADE ON AFTER HT CONSUMER SUBMITTED T.R..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,CB OPERATED AFTER GIVING MULTIPLE COMMANDS..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,1)PLATINA S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND..,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,FEEDER TRIPPING,
,,11KV,,,,,,1.) ACCCESS PROBLEM AT SEEPZ GATE..,,
,,11KV,,PANCHVATI SOCIETY,29308,ANERI AKRUTI,18913,,,
,,11KV,,,,,,1) ACCESS PROBLEM AT PARVATI SOCIETY S/S 1)WATCHMAN NOT AVAILABLE 2)MATERIAL KEPT IN FRONT OF S/S DOOR. 2)FISHERIES INSTITUTE S/S SW.NO.35357 SWITCH MECHANISM PROBLEM. 3)FISHERIES INSTITUTE S/S SW.NO.35355 SWITCH MECHANISM PROBLEM. 4)FISHERIES INSTITUTE S/S SW.NO.35350 SWITCH MECHANISM PROBLEM. 5)FISHERIES INSTITUTE S/S SW.NO.35356 SWITCH MECHANISM PROBLEM. 6)FISHERIES INSTITUTE S/S SW.NO.35358 SWITCH MECHANISM PROBLEM. 7) DMS OFFLINE AT SAKAR S/S. SILVER ANKLET NO.1 100% SUPPLY RESTORED ON LT BACKFEEDING AT 08:05 HRS. HANDLE NOT AVAILABLE AT FISHERIES INSTITUTE S/S..,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,TECNIS INDUSTRIES,18431,ACCUMAX,10670,1) FPI MALFUNCTION AT EASTERN STEEL S/S SW.NO.06019 (NOT GLOWN). 2) FPI MALFUNCTION AT ACCUMAX S/S SW.NO.10672 (GLOWN). 3)FAILED TO CLOSE U.S.VITAMIN S/S SW.NO.14292 FAILED TO OPERATE FROM SCADA. SUSPECTED ID BOX FAULTY AT ACCUMEX S/S SW. 10670.,,
,,11KV,,,,,,,,
,,11KV,,E-CITI,19424,YASHRAJ FILMS,38889,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,PERRY ROAD NO. 2,34995,CHIMBAI,4264,1)FAILED TO OPEN ST. RITTA S/S SW.NO.37915 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN ST. RITTA S/S SW.NO.37916 FAILED TO OPERATE FROM SCADA. 3)KALPAK GULSHAN S/S (DMS) WENT OFFLINE AFTER TRIPPING. 4) FPI MALFUNCTION AT DHARAMJYOT S/S SW.NO.06245 (NOT GLOWN). 5) FPI MALFUNCTION AT DHARAMJYOT S/S SW.NO.06248 (NOT GLOWN). TERNINATION OF R PHASE FOR SW NO 4264 AT CHIMBAI S/S FOUND FAULTY DURING FAULT TESTING OF SECTION BETWEEN PERRY RD NO. 2 TO CHIMBAI..,,
,,,,,,,,1) ACCESS PROBLEM AT LINK SQUARE NO. 1 S/S ACESS PROBLEM DUE TO PRIVATE LOCK. 2)FAILED TO OPEN LINK SQUARE NO. 1 S/S SW.NO.29541 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN LINK SQUARE NO. 1 S/S SW.NO.29539 FAILED TO OPERATE FROM SCADA. THIRTY THIRD ROAD (33RD) 40% SUPPLY RESTORED ON LT BACKFEEDING AT 05:30 HRS. THIRTY THIRD ROAD (33RD) 100% SUPPLY RESTORED ON DG SET AT 06:15 HRS.,,
,,11KV,,,,,,,,
,,11KV,,KHERWADI NO.1,2670,GOVERNMENT POLYTECHNIC,7189,1) FPI MALFUNCTION AT KHERWADI NO.1 S/S SW.NO.04086 (GLOWN). 2) FPI MALFUNCTION AT KHERWADI NO.1 S/S SW.NO.00555 (GLOWN). 3) FPI MALFUNCTION AT KHERWADI NO.1 S/S SW.NO.02670 (NOT GLOWN).,,
,,11KV,,,,,,,,
,,11KV,,CONCORD,17059,SANGHVI EMPIRE,25120,,,
,,11KV,,LODHA COMPLEX,17358,CONCORD,17060,1)NG PLAZA S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN - MULTIPLE COMMAND CONCORD S/S SW.NO.17060 FAILED TO OPERATE FROM SCADA & LOCALLY ELECTRICALLY.,,
,,11KV,,HILL ROAD NO. 2,35647,RACHANA APARTMENT,17385,,,
,,11KV,,JAMBLI GALI NO 2,19921,FACTORY LANE,2710,,,
,,11KV,,,,,,1)GAVDEVI ROAD NO.5 S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)VEENA MALL S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 3) FPI MALFUNCTION AT VEENA MALL S/S SW.NO.26262 (NOT GLOWN). VEENA MALL 100% SUPPLY RESTORED ON LT BACKFEEDING AT 20:50 HRS.,,
,,11KV,,,,,,,,
,,11KV,,TULSI BAUG,14000,CHARAT SINGH COLONY NO.1,14156,,,
,,11KV,,VALLAB BAUG LANE 3,28704,PANTNAGAR GANESH,35790,1)FAILED TO OPEN GHATKOPAR HSG CLY 3 S/S SW.NO.02694 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN GHATKOPAR HSG CLY 3 S/S SW.NO.02695 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN DEEP LAKSHMI S/S SW.NO.29764 FAILED TO OPERATE FROM SCADA. VALLAB BAUG LANE 3 100% SUPPLY RESTORED ON DG SET AT 15:25 HRS.,,
,,11KV,,ANGOLIMALA,30632,GULRAJ NO.2,39201,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,HT SECTION,,,,,SQUAD VEHICLE WAS AT SANTACRUZ R/S TO DROP FITTER GANG..,,
,,11KV,,,,,,1)FAILED TO OPEN GURUKUL TOWER S/S SW.NO.15962 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN AMRUT S/S SW.NO.15474 FAILED TO OPERATE FROM SCADA. 3) HEAVY RAIN IN DAHISAR WEST AREA. 4) ACCESS PROBLEM AT CHANDRALOK S/S DUE TO CONSTRUCTION WORK. 5) MULTIPLE FAULT IN SAME AREA ID BOX FLASH OVER AT RUSTOMJEE ROYAL S/S SWITCH NO.19965.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,MANORI TANK,19019,OM WADI,18994,1) FPI MALFUNCTION AT MANORI TANK S/S SW.NO.19017 (NOT GLOWN).,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13698,1) DMS OFFLINE AT MARVE S/S. CRACKS FOUND ON INSULATOR AT OVERHEAD POLE NO. MTHT NO.13.,,
,,11KV,,SATYA SAI TRUST,25378,AKSA NORTH,2879,1) ACCESS PROBLEM AT AKSA NORTH S/S WATCHMEN NOT AVAILABLE.. (SWGR MAKE-SS).,,
,,11KV,,PASCOL WADI,36899,AFCO,4034,1) PASCAL WADI DMS S/S S/W NO. 36899 OPERATES AFTER MULTIPLE COMMANDS. 2) FPI MALFUNCTION AT PASCAL WADI S/S S/W NO. 36899.( NOT GLOWN ).,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,1)FAILED TO OPEN MARVE S/S DMS SW.NO.13806 FAILED TO OPERATE FROM SCADA. SHAMIM FARM S/S SUPPLY RESTORED AFTER CABLE TERMINATION REMAKE DONE BY HTM DEPT..,,
,,11KV,,,,,,,,
,,11KV,,VISHAL INDUSTRIES NO.2,17562,RAHUL EDUCATION SOCIETY,31089,1) DMS OFFLINE AT HYDRODYNE INDIA S/S. 2)FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29485 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN N T STRIP AND AUTOMATION S/S SW.NO.29483 FAILED TO OPERATE FROM SCADA. 4) TRAFFIC ON MIRA BHAYANDER ROAD. NO FAULT AFTER TESTING. FEEDER TRIPPED DUE TO TREE BRANCH TOUCHING THE O/H LINE AT POLE NO.30.,,
,,11KV,,,,,,,,
,,11KV,,GORAI VAISHNAVI CHS,32643,GORAI RSC 15,29497,,,
,,11KV,,GORAI RSC 16,31370,GORAI RSC 4,19949,1) DMS OFFLINE AT GORAI RSC 29 S/S. 2) DMS OFFLINE AT ROSE MERRY S/S. 3) DMS OFFLINE AT KANTI MADUVAN S/S. 4) DMS OFFLINE AT GORAI RSC 6 S/S. 5) DMS OFFLINE AT GORAI RSC 20 S/S. 6) DMS OFFLINE AT PRANAM S/S. 7) DMS OFFLINE AT SHIMPOLI VILLAGE S/S. 8) DMS OFFLINE AT SHIMPOLI NIRANJAN S/S. 9)METRO WORK ON BORIVALI LINK RD ..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,LOK MILAN,13181,CHANDIVALI HSG 1,7927,1) FPI MALFUNCTION AT LAKE HOMES S/S SW.NO.26942 (NOT GLOWN). 2) FPI MALFUNCTION AT LAKE HOMES S/S SW.NO.26941 (NOT GLOWN). 3)LAKE HOMES S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 4)FAILED TO OPEN CHANDIVALI QUARIES 3 S/S SW.NO.27050 FAILED TO OPERATE FROM SCADA. 5). HEAVY TRAFFIC ON CHANDIVALI ROAD AND ON ANDHERI KURLA ROAD.,,
,,11KV,,NAVAL HSG 1,13155,CHITRARTH STUDIO,19916,1)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13299 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN NAVAL HSG 2 S/S DMS SW.NO.13300 FAILED TO OPERATE FROM SCADA. 3)FAILED TO CLOSE GOLDEN OAK S/S SW.NO.10685 FAILED TO OPERATE FROM SCADA. 4)FAILED TO CLOSE GOLDEN OAK S/S SW.NO.10684 FAILED TO OPERATE FROM SCADA. 5)FAILED TO CLOSE GOLDEN OAK S/S SW.NO.10683 FAILED TO OPERATE FROM SCADA. 6) FPI MALFUNCTION AT NAVAL HSG 2 S/S SW.NO.13300 (NOT GLOWN).,,
,,11KV,,J. B. NAGAR RECEIVING STATION,39020,BD & P HOTEL,17164,1) HEAVY TRAFFIC ON ANDHERI KURLA ROAD..,,
,,11KV,,,,,,,,
,,11KV,,MUTUAL STEEL,4030,KANDIVLI INDUSTRIES NO.5,14337,1)FAILED TO OPEN MUTUAL STEEL S/S DMS SW.NO.02597 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MUTUAL STEEL S/S SW.NO.14336 FAILED TO OPERATE FROM SCADA. RESTORATION DELAYED DUE TO CARBONISATION OF ID BOXES OF SWITCHES 14336 AND 2596 AT MUTUAL STEEL S/S AND SUPPLY RESTORED AFTER INSPECTION AND CLEANING OF ID BOXES..,,
,,11KV,,,,,,1)INDIAN OIL CORPORATION NO.3 S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)KHERWADI PUMPING S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,,,
,,11KV,,,,,,KOHINOOR R/S OFFLINE DURING TRIPPING..HEAVY MOISTURE OBSERVED IN SIEMENS SWGR AT KOHINOOR EDUCATION COMPLEX S/S.,,
,,11KV,,,,,,,,
,,11KV,,OTIS ELEVATOR NO.1,31299,OTIS ELEVATOR NO.2,7801,1) FPI MALFUNCTION AT OTIS ELEVATOR NO.2 S/S SW.NO.07802 (GLOWN). SECTION KEPT DEAD. ISOLATION & RESTORATION DELAYED DUE TO 1.) DMS AT DAMU NAGAR NO 2 WAS INITIALLY OFFLINE. 2.) OTIS ELEVATOR NO 2 S/W WAS TOGGLING ONLINE/OFFLINE DURING ISOLATION..,,
,,11KV,,SHANTI SHOPPING,7712,TRIPLES HEIGHT,35925,1) ACCESS PROBLEM AT SHANTI SHOPPING S/S WATCHMAN NOT AVAILABLE IN NIGHT. 2) DMS OFFLINE AT KISAN ROAD S/S.,,
,,11KV,,,,,,,,
,,11KV,,MARVE,13806,MANORI VILLAGE NO 1,13699,,,
,,11KV,,SUNDER NAGAR NO.1,12963,CHINCHAVLI SOUTH NO.2,35151,,,
,,11KV,,,,,,,,
,,,,,,,,OFF/ON INDICATION PROBLEM AT PARAG NGR. S/S (SWITCH NO. 17771).,,
,,11KV,,VIJAY PARK,12067,SHANTI PARK NO 2,31159,,,
,,,,,,,,,,
,,11KV,,,,,,ACCESS PROBLEM AT TEXTILE PLOT S/S DUE TO METRO WORK. ISOLATION & RESTORATION DELAYED DUE TO 1)TEXTILE PLOT (TEMP.) S/S SW.NO.25392 SWITCH MECHANISM PROBLEM. TRANSFORMER SUSPECTED FAULTY. FLASHMARK OBSERVED ON B PH DELTA WINDING..,SUPPLY RESTORATION DELAYED DUE TO ACCESS PROBLEM AT TEXTILE PLOT S/S DUE TO METRO WORK,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,SHAH ARCADE NO.2,38756,DHANJI WADI NO.1,5620,1)FAILED TO CLOSE DHANJI WADI NO.1 S/S SW.NO.05618 FAILED TO OPERATE FROM SCADA. NO FAULT AFTER TESTING.,,
,,11KV,,,,,,,,
,,11KV,,,,,,1) FPI MALFUNCTION AT BLUE STAR S/S SW.NO.14657 (NOT GLOWN). 2) FPI MALFUNCTION AT ASHA KRISHNA S/S SW.NO.28132 (NOT GLOWN). 3)FAILED TO OPEN ASHA KRISHNA S/S SW.NO.28130 FAILED TO OPERATE FROM SCADA. ASALPHA VILLEGE 2 50% AT 14:45 HRS. ASALPHA VILLEGE 2 80% AT 15:35 HRS. 3) FPI FAULTY AT DHANLAXMI S/S SW NO 16747 Y&B PH GOD FLEXIBLE JUMPER BURNT. ASALPE VILLAGE NO 2 S/S 100% SUPLLY RESTORED AFTER ATTENDING JUMPERS.,,
,,,,,,,,,,
,,11KV,,MAROL ESTATE NO.2,14308,VEDANT,2113,1)ARK INDUSTRIES S/S (DMS) WENT OFFLINE AFTER TRIPPING. SUSPECTED ID BX FAULTY AT MAROL ESTATE NO. 2 S/S (SW NO 14308......SMOKE AND FUMES OBSERVED..,,
,,11KV,,PANDIT NEHRU ROAD NO.1,6283,STATION ROAD NO.1,5220,1)FAILED TO OPEN STATION ROAD NO.1 S/S SW.NO.05220 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN MEGHANA APARTMENT NO.1 S/S SW.NO.09200 FAILED TO OPERATE FROM SCADA. 3) HEAVY TRAFFIC AT SANTACRUZ STN RD..,,
,,11KV,,,,,,1) DMS OFFLINE AT STATE TRANSPORT ROAD NO.1 S/S.,,
,,11KV,,,,,,1)HASANABAD ROAD S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. FLASHMARK OBSERVED ON SW NO 35272 AT ARISTO SAPPHIRE S/S..,,
,,11KV,,SANTACRUZ BUS DEPOT,28149,VIKAS SHOPPING,7358,,,
,,11KV,,,,,,,,
,,11KV,,,,,,1)CORPORATE PARK NO 2 S/S (DMS) WENT OFFLINE AFTER TRIPPING.,,
,,11KV,,,,,,1)HARIYALI SOUTH S/S (DMS) WENT OFFLINE AFTER GIVING COMMAND. 2)FAILED TO CLOSE HARIYALI SOUTH S/S SW.NO.09939 FAILED TO OPERATE FROM SCADA. KANNAMAWAR NGR 1 100% SUPPLY RESTORED ON DG SET AT 02:05 HRS.,,
,,33KV,,,,,,,,
,,,,,,,,SQUAD BUSY WITH LOAD READING PERMIT AT MANKHURD VILLAGE RD S/S.OTHER SQUAD BUSY WITH FIRE COMPLAINT AT TILAKNAGAR SARVAMANGAL S/S..,,
,,11KV,,,,,,1)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S SW.NO.34002 FAILED TO OPERATE FROM SCADA. 2)FAILED TO OPEN CHEMBUR HSG.(E)1 S/S SW.NO.34001 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN JAILAXMI S/S SW.NO.30126 FAILED TO OPERATE FROM SCADA. 4)FAILED TO OPEN JAILAXMI S/S SW.NO.30127 FAILED TO OPERATE FROM SCADA. SARASWATI CHS 50% SUPPLY RESTORED ON LT BACKFEEDING AT 08:45 HRS. SARASWATI CHS 100% SUPPLY RESTORED ON LT BACKFEEDING AT 09:15 HRS. TRANSFORMER TO LT PANEL B PH ID BOX BURNT..,,
,,11KV,,,,,,1)PLANET INDUSTRIAL ESTATE S/S (DMS) WENT OFFLINE AFTER TRIPPING. 2)FAILED TO OPEN HANUMAN ROAD NO.1 S/S SW.NO.01048 FAILED TO OPERATE FROM SCADA. 3)FAILED TO OPEN HANUMAN ROAD NO.1 S/S SW.NO.01049 FAILED TO OPERATE FROM SCADA. 11KV SECTION BETWEEN SUJEEVAN S/S TO HANUMAN RD S/S SECTION KEPT DEAD.,,
,,33KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE VERSOVA REC-STN SW.NO.12639 FAILED TO OPERATE FROM SCADA. U.I.DMS USED FOR RESTORATION..,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,HI-CONS RESIDENCY,31117,SIXTEENTH (16TH) ROAD NO 2,31334,1)FAILED TO OPEN SIXTEENTH ROAD (16TH ROAD) S/S SW.NO.12211 FAILED TO OPERATE FROM SCADA.,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,1) BREAKER 12226 GOT INTO DISTURBED POSITION AFTER GIVING OPEN COMAND 2) CHRISS AND CROWN S/S SWITCH 31920 NOT GETTING ON LOCALLY ELECTRICALLY AND MECHANICALLY..,,
,,,,,,,,,,
,,,,,,,,1)FAILED TO CLOSE KANDIVLI REC-STN SW.NO.16776 FAILED TO OPERATE FROM SCADA.,,
,,,,,,,,,,
,,11KV,,,,,,1) DMS OFFLINE AT TRADE AVENU S/S. 11 KV FEEDER29656 BUS SIDE R & Y PHASE SPOUT FOUND CARBONISED..,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,1)FAILED TO CLOSE GHODBUNDER REC-STN SW.NO.3142 FAILED TO OPERATE FROM SCADA. GHODBUNDER REC-STN 20 MVA 2 XMER LT SIDE ID BOX FAULTY..,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,MASTER TRIP COULD NOT GOT RESET FROM SCADA.2) DMS OFFLINE AT KONDIVITA RD NO.2 S/S 2)DMS OFFLINE AT ASCOT CENTRE S/S..,SUPPLY RESTORATION DELAYED DUE TO MASTER TRIP COULD NOT GOT RESET FROM SCADA,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,22KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,33KV,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,11KV SECTION BETWEEN BANDOGRI SANTOSHI GANESH S/S TO EXPRESS MALL NO.2 S/S VIA DINDOSHI R/S 31926 WAS KEPT DEAD FOR CABLE SAFEGAURDING.,SUPPLY RESTORATION DELAYED DUE TO 11KV SECTION BETWEEN BANDOGRI SANTOSHI GANESH S/S TO EXPRESS MALL NO,
,,11KV,,,,,,,,
,,,,,,,,,,
,,11KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,33KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE..,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE..,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE..,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE..,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,33KV,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,33KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,33KV,,,,,,,,
,,110KV,,,,,,MULTIPLE RECEIVING STATIONS WERE OFFLINE..,,
,,110KV,,,,,,MULTIPLE RECEIVING STATIONS WERE OFFLINE..,,
,,22KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE.,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,1) MMRDA R/S 11KV SW NO. 26718 (TRAFO BREAKER) FAILED TO OFF FROM SCADA..,,
,,110KV,,,,,,,,
,,110KV,,,,,,,,
,,110KV,,,,,,1) MMRDA R/S 11KV SW NO. 26718 (11KV TRAFO BREAKER) FAILED TO OFF FROM SCADA.,,
,,110KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE.,,
,,110KV,,,,,,MULTIPLE RECEIVING STATION WERE OFFLINE.,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,33KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,220KV,,,,,,,,
,,,,,,,,,,
,,220KV,,,,,,,,
