SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME,IR_Measurement_MOhm,Tan_Delta,Partial_Discharge_Frequency,Partial_Discharge_Intensity
1210,33010,302.700,POISAR REC-STN TO G.O.D.-1210 (JTNO.01 TO JTNO.02) -> POISAR REC-STN TO G.O.D.-1210 (JTNO.02 TO JTNO.03) -> POISAR REC-STN TO G.O.D.-1210 (JTNO.03 TO G.O.D.1210),XLPE,3.0,Y,AL,HT33KV6908556121,AL,3000.0,3034,POTHEAD,POISAR REC-STN,POISAR REC-STN,,3,33010,33KV,73.762,74.425,69.737,69.575,74.533,63.310,0.000,0.000,75.535,67.412,,,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,,,1,220BOR23,220KV BORIVALI REC-STN,220BOR23,POISAR REC-STN,33010,33KV,MALAD,0.498,2018-02-18 14:27:00+00:00,,,,
1213,33018,313.200,POISAR REC-STN_33018 TO G.O.D.-1213 (JTNO.01A TO JTNO.02A) -> POISAR REC-STN_33018 TO G.O.D.-1213 (JTNO.02A TO JTNO.03A) -> POISAR REC-STN_33018 TO G.O.D.-1213(JTNO.03A TO G.O.D. NO.1213),XLPE,3.0,Y,AL,HT33KV6908556118,AL,3000.0,3034,POTHEAD,POISAR REC-STN,POISAR REC-STN,,3,33018,33KV,75.659,37.879,31.945,40.372,53.710,43.012,0.000,0.000,42.221,76.493,80.262,92.693,24.000,4.000,3.000,1.000,1.000,0.000,0.000,0.000,1.000,9.000,0.000,0.000,1,220BOR09,220KV BORIVALI REC-STN,220BOR09,POISAR REC-STN,33018,33KV,MALAD,0.260,2018-12-13 19:37:00+00:00,,,,
220AAR102,33008,7060.300,JT.NO.01 → SWNO_33008 -> JT.NO.02 → JT.NO.01 -> JT.NO.02A → JT.NO.02A -> JT.NO.02A → JT.NO.02E -> JT.NO.02B → JT.NO.02A -> JT.NO.02D → JT.NO.02 -> JT.NO.02E → JT.NO.02D -> JT.NO.03 → JT.NO.02B -> JT.NO.03A → JT.NO.03 -> JT.NO.04B → JT.NO.03 -> JT.NO.06A → JT.NO.06 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.06A -> JT.NO.08 → JT.NO.07A -> JT.NO.08A → JT.NO.08C -> JT.NO.08B → JT.NO.08 -> JT.NO.08C → JT.NO.08B -> JT.NO.09 → JT.NO.08A -> JT.NO.10 → JT.NO.9 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.13A -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.15A -> JT.NO.16 → JT.NO.15B -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.18A -> JT.NO.20 → JT.NO.19 -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.20 -> JT.NO.21 → JT.NO.20A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.21 -> JT.NO.22 → JT.NO.21A -> JT.NO.22A → JT.NO.22 -> JT.NO.22B → JT.NO.22A -> JT.NO.23 → JT.NO.22B -> JT.NO.24 → JT.NO.23 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.24 -> JT.NO.26 → JT.NO.25 -> JT.NO.26A → JT.NO.26 -> JT.NO.26B → JT.NO.26A -> JT.NO.27 → JT.NO.26B -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.27A -> JT.NO.28A → JT.NO.28 -> JT.NO.29 → JT.NO.28A -> JT.NO.29A → JT.NO.29 -> JT.NO.29B → JT.NO.29A -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30 -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.29B -> JT.NO.31 → JT.NO.30A -> JT.NO.32 → JT.NO.31 -> JT.NO.32A → JT.NO.32B -> JT.NO.32B → JT.NO.32 -> JT.NO.33 → JT.NO.33A -> JT.NO.33A → JT.NO.32A -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.4B -> JT.NO.6 → JT.NO.5 -> SWNO_220AAR102 → JT.NO.33,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,VILE-PARLE REC-STN,2015-02-17 00:00:00+00:00,71,33008,33KV,54.688,56.223,53.995,60.869,69.714,66.017,0.000,0.000,67.838,55.352,50.192,65.261,1.000,2.000,1.000,1.000,6.000,3.000,0.000,0.000,1.000,1.000,0.000,2.000,1,220AAR102,220KV AAREY REC-STN,220AAR102,VILE-PARLE REC-STN,33008,33KV,VANDRE,6.485,2021-11-09 12:11:11+00:00,,,,
220AAR103,33035,29.564,SWNO_33035,XLPE,1.0,Y,AL,,AL,3000.0,3033,,220 kV AAREY EHV STATION,MAHANANDA REC-STN,2018-02-03 00:00:00+00:00,1,33035,33KV,47.066,52.060,53.262,56.636,47.067,41.642,0.000,0.000,91.737,57.643,42.797,43.413,1.000,0.000,1.000,1.000,0.000,1.000,0.000,0.000,3.000,5.000,1.000,3.000,0,,,,,,,,,,,,,
220AAR103,33090,302.000,SWNO_220AAR103 -> SWNO_33090,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,DINDOSHI REC-STN,2013-09-17 00:00:00+00:00,2,33090,33KV,113.627,108.127,99.422,107.666,101.206,100.412,0.000,0.000,107.954,108.406,107.015,97.057,2.000,0.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220AAR103,33302,2003.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.1 -> JT.NO.10 → SWNO_33302,XLPE,3.0,Y,AL,,AL,2000.0,2024,,220 kV AAREY EHV STATION,SARVODAY NAGAR REC-STN,2021-06-16 00:00:00+00:00,11,33302,33KV,32.481,32.144,37.229,67.491,69.251,55.339,0.000,0.000,33.778,39.212,33.060,36.751,0.000,0.000,1.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,1,220AAR103,220 KV AAREY EHV STATION,220AAR103,SARVODAY NAGAR REC-STN,33302,33KV,ANDHERI,1.971,2022-06-14 20:16:00+00:00,,,,
220AAR108,33246,4087.878,JT.NO.01 → JT.NO.02 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05A -> JT.NO.05 → JT.NO.06A -> JT.NO.05A → JT.NO.05 -> JT.NO.06 → JT.NO.07 -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.10B -> JT.NO.10A → JT.NO.11 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.2A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → SWNO_33246 -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.2C -> JT.NO.2C → JT.NO.3 -> SWNO_220AAR108 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,9000.0,9091,,220 kV AAREY EHV STATION,J. B. NAGAR RECEIVING STATION,2018-09-25 00:00:00+00:00,34,33246,33KV,54.222,57.960,64.935,100.000,73.667,72.067,0.000,0.000,59.667,60.133,57.310,57.935,0.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,4,220AAR108 | 220AAR11,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR108 | 220AAR11,J. B. NAGAR RECEIVING STATION,33246,33KV,ANDHERI,80.378,2023-03-17 18:38:00+00:00,,,,
220AAR109,33150,6103.711,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.39 → JT.NO.40 -> JT.NO.41 → JT.NO.42 -> JT.NO.43 → JT.NO.44 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → SWNO_33150 -> SWNO_220AAR109 → JT.NO.01,XLPE,3.0,Y,AL,<Null>,AL,2000.0,2023,,220 kV AAREY EHV STATION,HCC REC-STN,2020-10-21 00:00:00+00:00,53,33150,33KV,68.532,70.729,69.825,92.451,77.545,71.122,0.000,0.000,65.737,73.275,62.637,64.725,8.000,10.000,15.000,3.000,3.000,1.000,0.000,0.000,3.000,4.000,5.000,3.000,2,220AAR12 | 220AAR109,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR12 | 220AAR109,HCC REC-STN,33150,33KV,CHEMBUR | POWAI,1.505,2022-07-06 03:54:00+00:00,,,,
220AAR112,33004,1054.200,JT.NO.01 → JT.NO.02A -> JT.NO.01 → JT.NO.02B -> JT.NO.01A → JT.NO.01 -> JT.NO.02A → JT.NO.02 -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.03B -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → SWNO_33004 -> SWNO_220AAR112 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,2020-10-29 00:00:00+00:00,12,33004,33KV,78.373,88.179,96.590,98.133,105.733,87.600,0.000,0.000,110.833,109.034,82.000,77.742,10.000,9.000,13.000,7.000,7.000,8.000,0.000,0.000,2.000,3.000,5.000,9.000,1,220AAR14,220KV AAREY REC-STN,220AAR14,SEEPZ REC-STN,33004,33KV,ANDHERI,0.583,2016-09-03 14:00:00+00:00,,,,
220AAR32,33097,4272.860,JT.NO.01 → JT.NO.01A -> JT.NO.01A → SWNO_33097 -> SWNO_220AAR32 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,6063,,AAREY 220KV R/S,HIRANANDANI REC-STN,2023-06-26 00:00:00+00:00,3,33097,33KV,77.929,78.279,75.300,91.424,89.935,74.754,0.000,0.000,86.157,88.307,73.269,75.709,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220AAR32,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR32 | 220AAR38,HIRANANDANI REC-STN,33097,33KV,CHEMBUR | POWAI,0.427,2025-02-20 11:08:00+00:00,,,,
220AAR34,33036,5754.200,JT.NO.01 -> JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.3A -> JT.NO.04 → JT.NO.4A -> JT.NO.04A → JT.NO.04D -> JT.NO.04C → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.6 -> JT.NO.07 → JT.NO.07A -> JT.NO.08 → JT.NO.9 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16C → JT.NO.16D -> JT.NO.16D → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.19 → SWNO_33036 -> JT.NO.20 → SWNO_33036 -> JT.NO.3 → JT.NO.3B -> JT.NO.3A → JT.NO.3 -> JT.NO.3B → JT.NO.4 -> JT.NO.4D → JT.NO.4C -> JT.NO.6 → JT.NO.7 -> JT.NO.7A → JT.NO.08 -> JT.NO.9 → JT.NO.10,XLPE,3.0,Y,AL,HT33KV6908561LZI,AL,2000.0,2024,POTHEAD,220 kV AAREY EHV STATION,MEGHAWADI REC-STN,2020-04-14 00:00:00+00:00,48,33036,33KV,71.784,72.632,68.749,80.713,81.821,83.744,0.000,0.000,89.961,77.967,61.658,70.763,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,8,220AAR34 | 33036,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR34,MEGHAWADI REC-STN,33036,33KV,ANDHERI,18.907,2024-06-05 13:50:00+00:00,,,,
220AAR35,33177,5560.840,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → SWNO_33177 -> SWNO_220AAR35 → JT.NO.01,XLPE,3.0,Y,AL,,AL,1000.0,1014,,220 kV AAREY EHV STATION,SAMBHAJI NAGAR REC-STN,2011-03-30 00:00:00+00:00,40,33177,33KV,48.273,46.617,44.575,46.071,59.442,39.531,0.000,0.000,49.467,46.353,39.040,42.962,3.000,2.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220AAR35 | 220ARY35,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR35,SAMBHAJI NAGAR REC-STN,33177,33KV,VANDRE,1.628,2023-11-26 09:27:00+00:00,,,,
220AAR37,33206,4588.274,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01F -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01H -> JT.NO.01H → JT.NO.01J -> JT.NO.01J → JT.NO.01K -> JT.NO.01K → JT.NO.01L -> JT.NO.01L → JT.NO.01M -> JT.NO.01M → JT.NO.01N -> JT.NO.01N → JT.NO.02 -> JT.NO.01N → JT.NO.0P -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.02D -> JT.NO.02D → JT.NO.02E -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → SWNO_33352 -> SWNO_220AAR37 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,NAHAR SHAKTI R/S,,25,33206,33KV,111.191,121.185,118.865,110.412,114.526,92.721,0.000,0.000,127.062,118.520,102.686,115.577,1.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,5,220AAR41 | 220SAK33 | T22SAK12,220 KV AAREY EHV STATION | 220KV SAKI REC-STN | TATA S SAKI REC-STN,220AAR41 | 220SAK33 | T22SAK12,NAHAR SHAKTI REC-STN,33206,33KV | 22KV,POWAI | CHEMBUR,104.233,2024-04-30 02:15:00+00:00,,,,
220AAR38,33205,2882.500,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.18B -> JT.NO.18B → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33205 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.7B → JT.NO.8A -> JT.NO.8 → JT.NO.9 -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.8 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR38 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561KI6,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAHAR PLAZA REC-STN,2023-11-27 00:00:00+00:00,27,33205,33KV,131.851,117.357,117.819,160.106,,,,,,,121.638,122.694,6.000,5.000,6.000,2.000,,,,,,,1.000,5.000,4,220AAR38 | 220SAK27,220 KV AAREY EHV STATION | 220KV AAREY REC-STN | 220KV SAKI REC-STN,220AAR38 | 220SAK27,SAHAR PLAZA REC-STN,33205,33KV,ANDHERI,1.383,2022-12-21 14:18:00+00:00,,,,
220AAR41,33011,4924.232,3C 400 XLPE CABLE IS SEALED ON SWAMINARAYAN RD OPP.TATA'S POWAI R/S -> 3C 400 XLPE CABLE IS SEALED ON SWAMINARAYAN RD OPP.TATA'S POWAI REC-STN,XLPE,3.0,Y,AL,HT33KV6908545990,AL,6000.0,6063,POTHEAD,220 kV AAREY EHV STATION,VIKHROLI REC-STN,,30,33011,33KV,55.441,60.770,60.303,97.476,73.195,50.982,0.000,0.000,57.123,46.617,54.031,49.025,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,1.000,0.000,1.000,0.000,6,T33POWAI OG6 | T33OG06 | T33POW06,TATA POWAI REC-STN | TATA S POWAI REC-STN | TATA`S POWAI REC-STN,33011 | T33POWAI | T33OG06 | T33POW06,VIKHROLI REC-STN,33011,22KV | 33KV,CHEMBUR | POWAI,1.244,2023-07-01 06:31:00+00:00,,,,
220AAR41,33207,3896.514,SWNO_220AAR41 → SWNO_33207,XLPE,3.0,Y,AL,,AL,2000.0,6063,,220 kV AAREY EHV STATION,NAHAR SHAKTI REC-STN,2024-07-21 00:00:00+00:00,1,33207,22KV,35.981,40.466,29.002,45.134,38.338,38.879,0.000,0.000,34.263,39.350,37.291,23.246,3.000,2.000,1.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,0.000,3,220AAR41 | T33SAKOG11,220 KV AAREY EHV STATION | TATA S SAKI REC-STN,220AAR41 | T33SAKOG11,NAHAR SHAKTI REC-STN,33207,33KV,POWAI,0.458,2024-11-14 04:57:00+00:00,,,,
220AAR42,33098,4177.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33098 -> SWNO_220AAR42 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OVR,AL,2000.0,2023,,220 kV AAREY EHV STATION,HIRANANDANI REC-STN,,25,33098,33KV,73.404,76.362,74.205,86.916,82.361,68.251,0.000,0.000,77.482,79.716,64.735,85.565,0.000,3.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,4,220AAR42,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR42,HIRANANDANI REC-STN,33098,33KV,CHEMBUR | POWAI,0.612,2023-10-03 17:50:00+00:00,,,,
220AAR44,33199,2902.000,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33199 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7C -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7A -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR44 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561KI6,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAHAR PLAZA REC-STN,2022-03-14 00:00:00+00:00,25,33199,33KV,92.635,86.916,74.755,91.376,,,,,,,62.850,89.289,4.000,4.000,3.000,1.000,,,,,,,0.000,4.000,3,220AAR44,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR44,SAHAR PLAZA REC-STN,33199,33KV,ANDHERI,1.372,2023-11-25 23:02:00+00:00,,,,
220AAR47,33317,7383.300,JT.NO.1 → JT.NO.2 -> JT.NO.1 → JT.NO.29E -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.30A -> JT.NO.28D → JT.NO.1A -> JT.NO.28F → JT.NO.28G -> JT.NO.28G → JT.NO.28H -> JT.NO.28H → JT.NO.28I -> JT.NO.28I → JT.NO.28J -> JT.NO.28J → JT.NO.28K -> JT.NO.28K → JT.NO.28L -> JT.NO.28L → JT.NO.28M -> JT.NO.28M → JT.NO.28N -> JT.NO.28N → SWNO_33317 -> JT.NO.29E → JT.NO.28F -> JT.NO.29E → JT.NO.29E -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → JT.NO.28D -> JT.NO.30A → JT.NO.30 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5A -> JT.NO.5 → JT.NO.6A -> JT.NO.5A → JT.NO.5 -> JT.NO.6 → JT.NO.7 -> JT.NO.6A → JT.NO.6 -> JT.NO.7 → JT.NO.7C -> JT.NO.70 → JT.NO.7D -> JT.NO.7D → JT.NO.8 -> JT.NO.8 → JT.NO.9B -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9 -> JT.NO.9B → JT.NO.9A -> SWNO_220AAR47 → JT.NO.1A,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SHRADDHANAND ROAD REC-STN,2023-04-03 00:00:00+00:00,56,33317,33KV,41.585,66.494,75.618,81.522,,,,,,,52.611,53.944,9.000,1.000,1.000,1.000,,,,,,,0.000,2.000,3,220AAR47,220 KV AAREY EHV STATION,220AAR47,SHRADDHANAND ROAD REC-STN,33317,33KV,VANDRE,0.277,2025-01-15 06:38:00+00:00,,,,
220AAR48,33112,2719.800,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11T → JT.NO.12 -> JT.NO.12 → JT.NO.17 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → SWNO_33112 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.13 -> SWNO_220AAR48 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PCS,AL,2000.0,2023,,220 kV AAREY EHV STATION,M.I.D.C. REC-STN,2024-08-11 00:00:00+00:00,21,33112,33KV,64.968,78.993,67.677,97.966,91.312,69.986,0.000,0.000,76.448,82.725,71.553,75.208,12.000,4.000,4.000,2.000,1.000,2.000,0.000,0.000,1.000,2.000,1.000,2.000,1,220AAR48,220 KV AAREY EHV STATION,220AAR48,M.I.D.C. REC-STN,33112,33KV,ANDHERI,0.351,2022-10-21 12:34:26+00:00,,,,
220AAR52,33222,288.401,220kv AAREY REC-STN TO MAROL REC-STN GANTRY14-A,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL REC-STN,,2,33222,33KV,82.289,69.258,67.813,107.862,87.661,60.122,0.000,0.000,75.039,65.357,61.062,67.926,4.000,5.000,5.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,5,220AAR52,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR52,MAROL REC-STN,33222,33KV,ANDHERI,5.111,2024-12-31 19:41:00+00:00,,,,
220AAR52,33223,469.401,220kv AAREY REC-STN TO MAROL REC-STN GANTRY14-A -> JT.NO.0A → JT.NO.1 -> JT.NO.0B → JT.NO.0A -> JT.NO.0C → JT.NO.0B -> JT.NO.0D -> JT.NO.0D → JT.NO.0C -> JT.NO.1 → SWNO_33222,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL,2016-07-30 00:00:00+00:00,7,33223,33KV,82.427,65.926,66.523,107.278,91.790,68.519,0.000,0.000,73.980,69.186,61.848,65.833,4.000,1.000,2.000,1.000,2.000,1.000,0.000,0.000,0.000,0.000,1.000,1.000,0,,,,,,,,,,,,,
220AAR54,33003,1042.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 → SWNO_33003 -> SWNO_220AAR54 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,,8,33003,33KV,134.918,147.393,162.452,165.911,164.067,147.200,0.000,0.000,171.833,175.333,139.517,133.677,10.000,8.000,13.000,7.000,6.000,8.000,0.000,0.000,2.000,6.000,7.000,6.000,0,,,,,,,,,,,,,
220AAR58,33353,8600.000,SWNO_220AAR58 → SWNO_33353,XLPE,3.0,Y,AL,,AL,2000.0,6062,,220 kV AAREY EHV STATION,KOHINOOR RECEIVING STATION,2022-11-21 00:00:00+00:00,1,33353,33KV,,,24.090,,,,,,,,,,,,0.000,,,,,,,,,,3,220AAR58,220 KV AAREY EHV STATION | 33KV AEML AAREY REC-STN,220AAR58 | 58,KOHINOOR RECEIVING STATION | KOHINOOR REC-STN,33353,33KV | 11KV,POWAI,0.672,2024-12-01 04:54:00+00:00,,,,
220AAR59,33131,7173.000,JT.NO.01 -> JT.NO.01A -> JT.NO.01B -> JT.NO.01C -> JT.NO.01D -> JT.NO.01E -> JT.NO.01F -> JT.NO.01G -> JT.NO.01H -> JT.NO.01J -> JT.NO.01K -> JT.NO.01M -> JT.NO.01N -> JT.NO.01P -> JT.NO.01R -> JT.NO.01S -> JT.NO.02 -> JT.NO.02A -> JT.NO.02B -> JT.NO.02C -> JT.NO.02D -> JT.NO.02E -> JT.NO.02F -> JT.NO.02G -> JT.NO.02H -> JT.NO.02J -> JT.NO.02K -> JT.NO.02L -> JT.NO.02M -> JT.NO.02N -> JT.NO.02P -> JT.NO.02R -> JT.NO.03 -> JT.NO.03A -> JT.NO.03B -> JT.NO.03C -> JT.NO.03D -> JT.NO.03E -> JT.NO.03F -> JT.NO.03G -> JT.NO.03H -> JT.NO.03J -> JT.NO.03K -> JT.NO.03M -> JT.NO.03N -> SWNO_33131,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,RUNWAL REC-STN,,46,33131,33KV,98.118,99.168,101.993,113.970,106.092,94.504,0.000,0.000,108.651,110.333,97.683,100.592,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220AAR59,220 KV AAREY EHV STATION | 220 KV AAREY R/S,220AAR59,RUNWAL REC-STN | RUNWAL R/S,33131,33KV,POWAI | CHEMBUR,1.012,2023-12-07 15:48:00+00:00,,,,
220AAR63,33178,5613.200,JT.NO.1 → JT.NO.2 -> JT.NO.1 → JT.NO.30 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.1A -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33178 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220AAR63 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SAMBHAJI NAGAR REC-STN,2011-05-29 00:00:00+00:00,43,33178,33KV,61.581,67.654,61.318,69.658,110.175,67.832,0.000,0.000,50.108,52.546,49.577,59.868,3.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2,220AAR63,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR63,SAMBHAJI NAGAR REC-STN,33178,33KV,VANDRE,0.543,2025-01-15 06:13:00+00:00,,,,
220AAR64,33212,6322.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.27D -> JT.NO.27D → JT.NO.27E -> JT.NO.27E → JT.NO.27F -> JT.NO.27F → JT.NO.27G -> JT.NO.27G → JT.NO.27H -> JT.NO.27H → JT.NO.27J -> JT.NO.27J → SWNO_33212 -> SWNO_220AAR64 → JT.NO.01,XLPE,3.0,Y,AL,HT11KV6908561QGK,AL,2000.0,2023,,220 kV AAREY EHV STATION,GOKULDHAM REC-STN,2018-06-02 00:00:00+00:00,37,33212,33KV,43.795,44.613,38.303,51.907,61.948,51.118,0.000,0.000,45.018,43.487,39.146,43.306,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0,,,,,,,,,,,,,
220AAR65,33151,6593.800,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07A -> JT.NO.07 → JT.NO.08 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18A -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → SWNO_33151 -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.27A -> JT.NO.29 → JT.NO.28 -> JT.NO.29A → JT.NO.29 -> JT.NO.29B → JT.NO.29A -> JT.NO.29C → JT.NO.29B -> JT.NO.31 → JT.NO.30 -> JT.NO.31A → JT.NO.31 -> JT.NO.32 → JT.NO.31A -> JT.NO.33 → JT.NO.29C -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.34A → JT.NO.34 -> JT.NO.35 → JT.NO.34A -> JT.NO.36 → JT.NO.35 -> JT.NO.36A → JT.NO.36 -> JT.NO.37 → JT.NO.36A -> JT.NO.38 → JT.NO.37 -> JT.NO.38A → JT.NO.38 -> JT.NO.38B → JT.NO.38A -> JT.NO.38C → JT.NO.38B -> JT.NO.39 → JT.NO.38C -> JT.NO.40 → JT.NO.39 -> JT.NO.41 → JT.NO.40 -> JT.NO.42 → JT.NO.41 -> JT.NO.43 → JT.NO.42 -> JT.NO.44 → JT.NO.43,XLPE,3.0,Y,AL,<Null>,AL,2000.0,2023,,220 kV AAREY EHV STATION,HCC REC-STN,2019-03-18 00:00:00+00:00,61,33151,33KV,65.415,70.623,70.419,76.874,70.294,67.383,0.000,0.000,87.054,78.877,64.714,71.643,6.000,7.000,3.000,3.000,2.000,1.000,0.000,0.000,0.000,2.000,0.000,3.000,6,220AAR65,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR65,HCC REC-STN,33151,33KV,CHEMBUR | POWAI,0.249,2024-05-06 03:12:00+00:00,,,,
220AAR67,33184,4858.500,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → SWNO_33184 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5A -> JT.NO.5 → JT.NO.6A -> JT.NO.5A → JT.NO.5 -> JT.NO.6 → JT.NO.6B -> JT.NO.6A → JT.NO.6 -> JT.NO.6A → JT.NO.7 -> JT.NO.6B → JT.NO.6C -> JT.NO.7 → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.8 -> JT.NO.8 → JT.NO.9A -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9 -> SWNO_220AAR67 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINDUSTAN UNILEVER REC-STN,2023-03-25 00:00:00+00:00,42,33184,33KV,77.831,82.300,4.217,0.000,,,,,101.188,96.013,72.019,79.376,5.000,4.000,0.000,0.000,,,,,3.000,4.000,6.000,6.000,9,220AAR67 | 33184,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR67,HINDUSTAN UNILEVER REC-STN,33184,33KV,ANDHERI,1.702,2024-03-23 12:21:00+00:00,,,,
220AAR71,33140,6828.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.29C -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → SWNO_33140 -> SWNO_220AAR71 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QGJ,AL,2000.0,2023,,220 kV AAREY EHV STATION,RAHEJA I.T. PARK REC-STN,2023-08-10 00:00:00+00:00,43,33140,33KV,53.731,59.217,51.121,55.468,56.783,54.092,0.000,0.000,69.842,55.902,50.389,52.654,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220AAR71,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR71,RAHEJA I.T. PARK REC-STN,33140,33KV,MALAD,4.757,2023-08-09 12:24:00+00:00,,,,
220AAR72,33086,1016.600,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.8 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → SWNO_33086 -> JT.NO.7 → JT.NO.3 -> JT.NO.8 → JT.NO.7 -> SWNO_220AAR72 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SEEPZ REC-STN,2016-08-19 00:00:00+00:00,9,33086,33KV,111.902,128.464,134.000,155.511,155.400,133.467,0.000,0.000,157.833,168.867,132.345,122.258,11.000,8.000,12.000,7.000,6.000,8.000,0.000,0.000,2.000,4.000,7.000,7.000,1,220AAR72,220KV AAREY REC-STN,220AAR72,SEEPZ REC-STN,33086,33KV,ANDHERI,0.017,2021-11-20 04:11:00+00:00,,,,
220AAR74,33037,5744.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03B -> JT.NO.03B → JT.NO.04B -> JT.NO.04B → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.05C -> JT.NO.05C → JT.NO.06 -> JT.NO.06 → JT.NO.6B -> JT.NO.06A → JT.NO.07B -> JT.NO.06B → JT.NO.6C -> JT.NO.06C → JT.NO.6A -> JT.NO.07B → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.09 → JT.NO.9A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.10 → JT.NO.22 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.12 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.19 → SWNO_33037 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33037 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.11 -> SWNO_220AAR74 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546399,AL,2000.0,2024,POTHEAD,220 kV AAREY EHV STATION,MEGHAWADI REC-STN,2020-01-13 00:00:00+00:00,49,33037,33KV,64.229,67.957,64.752,83.765,77.385,67.645,0.000,0.000,73.606,68.031,56.629,69.408,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220AAR74 | 33037,220KV AAREY REC-STN | 220 KV AAREY EHV STATION,220AAR74,MEGHAWADI REC-STN,33037,33KV,ANDHERI,0.223,2023-02-22 10:13:00+00:00,,,,
220AAR76,33319,8303.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.36 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.30C -> JT.NO.30C → JT.NO.30D -> JT.NO.30D → JT.NO.30E -> JT.NO.30E → JT.NO.30F -> JT.NO.30F → JT.NO.30G -> JT.NO.30G → JT.NO.30H -> JT.NO.30H → JT.NO.30I -> JT.NO.30I → JT.NO.30J -> JT.NO.30J → JT.NO.30K -> JT.NO.30K → JT.NO.30L -> JT.NO.30L → JT.NO.30M -> JT.NO.30M → JT.NO.30N -> JT.NO.30N → SWNO_33319 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.31 -> JT.NO.33 → JT.NO.32 -> JT.NO.34 → JT.NO.33 -> JT.NO.35 → JT.NO.34 -> JT.NO.36 → JT.NO.35 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9B -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9 -> JT.NO.9B → JT.NO.9A -> SWNO_220AAR76 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,SHRADDHANAND ROAD REC-STN,2023-04-03 00:00:00+00:00,52,33319,33KV,0.000,0.000,35.013,53.113,,,,,,,0.000,0.000,0.000,0.000,11.000,0.000,,,,,,,0.000,0.000,1,220AAR76,220 KV AAREY EHV STATION,220AAR76,SHRADDHANAND ROAD REC-STN,33319,33KV,VANDRE,0.000,2023-12-07 15:48:57+00:00,,,,
220AAR77,33138,6922.222,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05C -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.05B → JT.NO.05 -> JT.NO.05C → JT.NO.05B -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.08 -> JT.NO.08 → JT.NO.08C -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.08C → JT.NO.08A -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10A -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13A -> JT.NO.13A → JT.NO.13 -> JT.NO.13A → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18A -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.32B -> JT.NO.32B → JT.NO.32C -> JT.NO.32C → JT.NO.33A -> JT.NO.33 → JT.NO.34 -> JT.NO.33A → JT.NO.33B -> JT.NO.33B → JT.NO.33 -> JT.NO.34 → JT.NO.34D -> JT.NO.34D → SWNO_33138 -> SWNO_220AA77 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561Q0Y,AL,2000.0,2023,,220 kV AAREY EHV STATION,VILE-PARLE REC-STN,2017-12-14 00:00:00+00:00,67,33138,33KV,71.192,84.246,78.852,83.264,78.189,78.202,0.000,0.000,84.303,82.890,77.121,76.190,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,8,220AAR77,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR77,VILE-PARLE REC-STN,33138,33KV,VANDRE,0.870,2024-12-21 18:14:00+00:00,,,,
220AAR78,33226,1138.300,JT.NO.01 -> JT.NO.0D -> JT.NO.1 -> JT.NO.1 → SWNO_33226,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,MAROL REC-STN,2016-07-30 00:00:00+00:00,6,33226,33KV,94.040,100.969,101.421,107.690,127.643,92.016,0.000,0.000,106.526,112.225,95.760,96.341,6.000,6.000,5.000,2.000,3.000,1.000,0.000,0.000,0.000,1.000,1.000,4.000,3,220AAR78,220KV AAREY REC-STN,220AAR78,MAROL REC-STN,33226,33KV,ANDHERI,89.289,2019-10-19 12:03:00+00:00,,,,
220AAR85,33190,4659.365,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.2A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.26 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.30 → SWNO_33190 -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6A → JT.NO.6B -> JT.NO.6A → JT.NO.7 -> JT.NO.6B → JT.NO.6C -> JT.NO.6C → JT.NO.6D -> JT.NO.6D → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.8 → JT.NO.9A -> JT.NO.9 → JT.NO.10 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9 -> SWNO_220AAR85 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINDUSTAN UNILEVER REC-STN,2019-08-11 00:00:00+00:00,45,33190,33KV,44.631,56.164,57.635,57.318,,,,,56.837,47.234,46.548,47.772,0.000,2.000,1.000,0.000,,,,,0.000,0.000,1.000,0.000,6,220AAR85 | 33190,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR85,HINDUSTAN UNILEVER REC-STN,33190,33KV,ANDHERI,0.754,2022-10-22 17:16:00+00:00,,,,
220AAR88,33211,6352.500,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.28D -> JT.NO.28D → JT.NO.28E -> JT.NO.28E → JT.NO.28F -> JT.NO.28F → JT.NO.28G -> JT.NO.28G → JT.NO.28H -> JT.NO.28H → JT.NO.28J -> JT.NO.28J → SWNO_33211 -> SWNO_220AA88 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QGI,AL,2000.0,2023,,220 kV AAREY EHV STATION,GOKULDHAM REC-STN,2018-06-03 00:00:00+00:00,38,33211,33KV,31.458,30.364,30.526,36.138,41.940,37.351,0.000,0.000,32.861,31.374,25.356,28.577,1.000,1.000,3.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,,,,,
220AAR90,33163,10383.964,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.50A -> JT.NO.50A → JT.NO.50B -> JT.NO.50B → JT.NO.50C -> JT.NO.50C → JT.NO.50D -> JT.NO.50D → JT.NO.50E -> JT.NO.50E → JT.NO.50F -> JT.NO.50F → JT.NO.5G -> JT.NO.50G → JT.NO.50H -> JT.NO.50H → JT.NO.50J -> JT.NO.50J → JT.NO.50K -> JT.NO.50K → JT.NO.50M -> JT.NO.50M → JT.NO.50N -> JT.NO.50N,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINGWALA LANE REC-STN,2021-02-05 00:00:00+00:00,62,33163,22KV,95.191,96.004,109.308,97.942,105.358,86.887,0.000,0.000,103.722,112.990,99.713,97.569,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,10,220AAR90 | T22VIK09_12,220 KV AAREY EHV STATION | TATA S VIKHROLI REC-STN,220AAR90 | T22VIK09_12,HINGWALA LANE REC-STN,33163,33KV | 22KV,CHEMBUR,0.810,2025-03-25 14:09:00+00:00,,,,
220AAR90,33163,10383.964,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.50A -> JT.NO.50A → JT.NO.50B -> JT.NO.50B → JT.NO.50C -> JT.NO.50C → JT.NO.50D -> JT.NO.50D → JT.NO.50E -> JT.NO.50E → JT.NO.50F -> JT.NO.50F → JT.NO.5G -> JT.NO.50G → JT.NO.50H -> JT.NO.50H → JT.NO.50J -> JT.NO.50J → JT.NO.50K -> JT.NO.50K → JT.NO.50M -> JT.NO.50M → JT.NO.50N -> JT.NO.50N,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,HINGWALA LANE REC-STN,2021-02-05 00:00:00+00:00,62,33163,33KV,,94.558,92.251,108.761,,,,,,,,,,0.000,0.000,0.000,,,,,,,,,10,220AAR90 | T22VIK09_12,220 KV AAREY EHV STATION | TATA S VIKHROLI REC-STN,220AAR90 | T22VIK09_12,HINGWALA LANE REC-STN,33163,33KV | 22KV,CHEMBUR,0.810,2025-03-25 14:09:00+00:00,,,,
220AAR92,33099,4351.421,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → SWNO_33099 -> SWNO_220AAR92 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,POTHEAD,AAREY 220KV R/S,HIRANANDANI REC-STN,2022-01-28 00:00:00+00:00,29,33099,33KV,60.836,65.905,66.389,80.332,75.840,62.852,0.000,0.000,70.794,73.793,60.603,60.998,0.000,1.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220AAR92 | 220AAR02,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR92 | 220AAR02,HIRANANDANI REC-STN,33099,33KV,POWAI | CHEMBUR,0.899,2024-12-21 16:06:00+00:00,,,,
220AAR97,33245,4265.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03C -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03B -> JT.NO.05 → JT.NO.06A -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07D -> JT.NO.07A → JT.NO.07C -> JT.NO.07B → JT.NO.07A -> JT.NO.07C → JT.NO.07 -> JT.NO.07D → JT.NO.07E -> JT.NO.07E → JT.NO.07F -> JT.NO.07F → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → SWNO_33245 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.5 -> JT.NO.6 → JT.NO.6B -> JT.NO.6B → JT.NO.7B -> SWNO_220AAR97 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,J. B. NAGAR RECEIVING STATION,2018-09-20 00:00:00+00:00,44,33245,33KV,61.934,74.393,66.903,73.067,73.067,64.643,0.000,0.000,67.667,76.600,59.517,61.355,5.000,2.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220AAR97 | 220AAR07,220 KV AAREY EHV STATION | 220KV AAREY REC-STN,220AAR97 | 220AAR07,J. B. NAGAR RECEIVING STATION,33245,33KV,ANDHERI,1.349,2024-06-03 20:45:00+00:00,,,,
220AAR98,33095,25.500,AAREY R/S TO LINE-2(GANTRY),XLPE,3.0,Y,AL,,AL,3000.0,3033,,220 kV AAREY EHV STATION,NIRLON REC-STN,,1,33095,33KV,93.098,105.728,112.899,119.030,128.072,113.769,0.000,0.000,104.369,112.010,100.994,95.020,8.000,8.000,11.000,7.000,6.000,7.000,0.000,0.000,2.000,5.000,7.000,5.000,0,,,,,,,,,,,,,
220AAR98,33301,2070.800,JT.NO.09 → SWNO_33301 -> JT.NO.1 -> JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> SWNO_220AAR45,XLPE,2.0,Y,AL,HT33KV6908561OEW,AL,2000.0,2023,,220 kV AAREY EHV STATION,SARVODAY NAGAR REC-STN,2021-07-02 00:00:00+00:00,12,33301,33KV,25.827,25.048,26.283,82.692,43.706,43.757,0.000,0.000,37.345,39.038,21.460,36.723,1.000,0.000,9.000,5.000,0.000,4.000,0.000,0.000,0.000,0.000,1.000,2.000,1,220AAR45,220 KV AAREY EHV STATION,220AAR45,SARVODAY NAGAR REC-STN,33301,33KV,ANDHERI,5.186,2022-02-02 18:14:00+00:00,,,,
220BOR05,33350,5269.800,SWNO_220BOR05 → SWNO_33350,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV BORIVALI REC-STN,KADAMWADI REC-STN,2023-03-24 00:00:00+00:00,1,33350,33KV,33.060,31.762,27.233,23.241,16.725,14.451,0.000,0.000,16.159,19.657,19.601,25.648,15.000,4.000,3.000,16.000,0.000,1.000,0.000,0.000,0.000,1.000,1.000,2.000,0,,,,,,,,,,,,,
220BOR09,33018,3057.800,JT.NO.12 → JT.NO.12A -> JT.NO.12A → SWNO_33018 -> SWNO_220BOR09 → JT.NO.12 -> SWNO_220BOR09 → SWNO_33018,XLPE,3.0,Y,AL,HT33KV6908556117,AL,4000.0,3034,,220kV BORIVALI REC-STN,POISAR REC-STN,2024-01-11 00:00:00+00:00,8,33018,33KV,75.659,37.879,31.945,40.372,53.710,43.012,0.000,0.000,42.221,76.493,80.262,92.693,24.000,4.000,3.000,1.000,1.000,0.000,0.000,0.000,1.000,9.000,0.000,0.000,1,220BOR09,220KV BORIVALI REC-STN,220BOR09,POISAR REC-STN,33018,33KV,MALAD,0.260,2018-12-13 19:37:00+00:00,,,,
220BOR13,33287,3133.700,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33287 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.3D -> JT.NO.3A → JT.NO.4 -> JT.NO.3B → JT.NO.3C -> JT.NO.3C → JT.NO.3A -> JT.NO.3D → JT.NO.3B -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220BOR13 → JT.NO.1,XLPE,3.0,Y,AL,,AL,4000.0,4043,,220kV BORIVALI REC-STN,HIRANANDANI HERITAGE R/S,2014-06-02 00:00:00+00:00,25,33287,33KV,70.513,67.146,62.871,69.746,93.992,93.959,,,90.043,86.696,69.400,85.678,1.000,0.000,1.000,0.000,1.000,0.000,,,0.000,0.000,0.000,0.000,2,220BOR13,220KV BORIVALI REC-STN,220BOR13,HIRANANDANI HERITAGE RECEIVING STATION,33287,33KV,BORIWALI,0.591,2024-06-18 21:17:00+00:00,,,,
220BOR15,33351,5279.300,SWNO_220BOR15 → SWNO_33351,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV BORIVALI REC-STN,KADAMWADI REC-STN,2023-02-23 00:00:00+00:00,1,33351,33KV,18.545,16.634,15.889,28.385,33.509,25.831,0.000,0.000,20.898,22.957,18.536,23.638,1.000,0.000,3.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,1,33351,220KV BORIVALI REC-STN,220BOR15,KADAMWADI REC-STN,33351,33KV,MALAD,0.199,2023-03-27 21:08:03+00:00,,,,
