SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME,IR_Measurement_MOhm,Tan_Delta,Partial_Discharge_Frequency,Partial_Discharge_Intensity
220BOR17,33134,4315.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.20 -> JT.NO.19B → JT.NO.19A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 -> TATA'S BORIVALI REC-STN TO TIMES OF INDIA REC-STN,XLPE,3.0,Y,AL,<Null>,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,TIMES OF INDIA REC-STN,2024-01-15 00:00:00+00:00,31,33134,33KV,87.763,75.827,71.995,70.275,61.944,81.372,0.000,0.000,73.003,79.663,61.750,68.567,7.000,2.000,1.000,0.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220BOR17,220KV BORIVALI REC-STN,220BOR17,TIMES OF INDIA REC-STN,33134,33KV,MALAD,3.184,2018-05-24 15:25:00+00:00,,,,
220BOR23,33010,2660.200,SWNO_220BOR23 → SWNO_33010,XLPE,3.0,Y,AL,HT33KV6908556121,AL,4000.0,3034,,220kV BORIVALI REC-STN,POISAR REC-STN,2018-02-22 00:00:00+00:00,8,33010,33KV,73.762,74.425,69.737,69.575,74.533,63.310,0.000,0.000,75.535,67.412,,,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,,,1,220BOR23,220KV BORIVALI REC-STN,220BOR23,POISAR REC-STN,33010,33KV,MALAD,0.498,2018-02-18 14:27:00+00:00,,,,
220BOR24,33213,3153.200,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → SWNO_33213 -> SWNO_220BOR24 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561POQ,AL,4000.0,4043,,220kV BORIVALI REC-STN,DAHISAR REC-STN,2015-04-15 00:00:00+00:00,25,33213,33KV,70.345,69.160,73.202,74.070,91.313,88.717,0.000,0.000,77.452,64.105,53.480,70.371,1.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2,220BOR24,220KV BORIVALI REC-STN,220BOR24,DAHISAR REC-STN,33213,33KV,BORIWALI,38.443,2023-07-25 12:53:00+00:00,,,,
220BOR27,33288,3178.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → SWNO_33288 -> JT.NO.2 → JT.NO.3 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220BOR27 → JT.NO.1,XLPE,3.0,Y,AL,,AL,4000.0,4043,,220kV BORIVALI REC-STN,HIRANANDANI HERITAGE R/S,2014-05-30 00:00:00+00:00,23,33288,33KV,80.099,82.351,75.597,83.755,125.305,93.068,0.000,0.000,86.755,85.673,69.550,81.381,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220BOR27,220KV BORIVALI REC-STN,220BOR27,HIRANANDANI HERITAGE RECEIVING STATION,33288,33KV,BORIWALI,0.221,2024-05-17 16:04:00+00:00,,,,
220CHE02,33215,2724.000,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,NATWAR PAREKH REC-STN,,18,33215,33KV,31.887,35.937,40.623,48.850,42.307,36.782,0.000,0.000,24.401,32.216,34.425,34.157,0.000,0.000,1.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220CHE02,220KV CHEMBUR REC-STN,220CHE02,NATWAR PAREKH REC-STN,33215,33KV,CHEMBUR,0.408,2019-03-02 17:25:00+00:00,,,,
220CHE04,33082,4482.757,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70,XLPE,3.0,Y,AL,HT33KV6908561NTK,AL,7000.0,7072,,220kV CHEMBUR REC-STN,TILAK NAGAR REC-STN,2023-01-06 00:00:00+00:00,27,33082,33KV,61.039,63.507,56.780,81.143,76.315,54.594,0.000,0.000,71.897,56.955,53.443,57.623,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220CHE04,220KV CHEMBUR REC-STN,220CHE04,TILAK NAGAR REC-STN,33082,33KV,CHEMBUR,0.828,2024-05-23 01:51:00+00:00,,,,
220CHE11,33249,4227.005,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → SWNO_33250 -> SWNO_220CHE11 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,7000.0,7072,,220kV CHEMBUR REC-STN,MHADA SAHAKAR NGR REC-STN,2018-12-12 00:00:00+00:00,29,33249,33KV,47.239,49.705,46.924,43.804,62.277,53.480,0.000,0.000,58.592,61.843,55.459,58.113,15.000,6.000,13.000,3.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0,,,,,,,,,,,,,
220CHE14,1175,3960.800,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01E -> JT.NO.01E → JT.NO.01F -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01H -> JT.NO.01H → JT.NO.01J -> JT.NO.01J → JT.NO.01K -> JT.NO.01K → JT.NO.01M -> JT.NO.01M → JT.NO.01N -> JT.NO.01N → JT.NO.01P -> JT.NO.01P → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.02C -> JT.NO.02C → JT.NO.02D -> JT.NO.02D → JT.NO.02E -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → SWNO_01175 -> SWNO_220CHE14 → JT.NO.01,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ANIK R/S,,22,1175,33KV,39.644,42.867,43.969,50.031,46.947,105.951,0.000,0.000,30.416,30.312,24.030,31.274,5.000,1.000,3.000,6.000,0.000,5.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,,,,,
220CHE16,33109,3972.777,JT.NO.31 → JT.NO.34 -> JT.NO.33 → JT.NO.85 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.35A -> JT.NO.35A → JT.NO.35B -> JT.NO.35B → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → SWNO_33109 -> JT.NO.76 → JT.NO.32 -> JT.NO.77 → JT.NO.76 -> JT.NO.78 → JT.NO.77 -> JT.NO.79 → JT.NO.78 -> JT.NO.80 → JT.NO.79 -> JT.NO.81 → JT.NO.80 -> JT.NO.82 → JT.NO.81 -> JT.NO.83 → JT.NO.82 -> JT.NO.84 → JT.NO.83 -> JT.NO.85 → JT.NO.84 -> SWNO_220CHE16 → JT.NO.33,XLPE,3.0,Y,AL,HT33KV6908561PGY,AL,7000.0,7074,,220kV CHEMBUR REC-STN,SHIVAJI NAGAR REC-STN,2022-11-09 00:00:00+00:00,26,33109,33KV,35.417,44.699,43.829,59.094,72.211,59.911,0.000,0.000,34.802,42.486,39.318,38.657,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,11,220CHE16,220KV CHEMBUR REC-STN,220CHE16,SHIVAJI NAGAR REC-STN,33109,33KV,CHEMBUR,1.385,2023-05-24 21:52:00+00:00,,,,
220CHE27,33115,1158.300,JT.NO.00 → JT.NO.00,XLPE,3.0,Y,AL,HT33KV6908561O13,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ACROPOLIS REC-STN,,7,33115,33KV,25.009,35.790,25.747,41.790,51.224,39.995,0.000,0.000,33.117,46.623,26.854,32.955,0.000,3.000,2.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,,,,,
220CHE28,33070,3472.100,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,CHHEDA NAGAR REC-STN,2021-02-05 00:00:00+00:00,20,33070,33KV,77.711,75.780,100.575,101.756,75.899,57.646,0.000,0.000,77.214,78.914,64.515,77.056,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220AAR90 | 220CHE28,220KV AAREY REC-STN | 220KV CHEMBUR REC-STN,220AAR90 | 220CHE28,CHHEDA NAGAR REC-STN,33070,33KV,CHEMBUR,0.842,2022-11-21 12:10:00+00:00,,,,
220CHE30,33052,3391.142,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → SWNO_33052 -> SWNO_220CHE30 → JT.NO.01,XLPE,3.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,TILAK NAGAR REC-STN,2024-04-26 00:00:00+00:00,21,33052,33KV,70.484,68.747,67.832,75.626,95.385,60.089,0.000,0.000,74.211,73.888,66.373,69.365,0.000,1.000,2.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,5,T22CHE04,TATA S CHEMBUR REC-STN | TATA`S CHEMBUR REC-STN,T22CHE04,TILAK NAGAR REC-STN,33052,22KV,CHEMBUR,1.232,2021-06-07 18:40:00+00:00,,,,
220CHE32,33116,1148.950,JT.NO.1 -> JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.1C -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1E -> JT.NO.1E → SWNO_33116,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220kV CHEMBUR REC-STN,ACROPOLIS REC-STN,2023-05-10 00:00:00+00:00,7,33116,33KV,23.523,36.023,25.770,28.281,29.638,22.097,0.000,0.000,26.472,37.093,40.613,27.795,0.000,2.000,2.000,2.000,1.000,0.000,0.000,0.000,0.000,5.000,5.000,3.000,0,,,,,,,,,,,,,
220CHE32,33238,3161.533,SWNO_33238,XLPE,1.0,Y,AL,,AL,7000.0,7072,,220KV CHEMBUR REC-STN,MHADA MANKHURD RECEIVING STATION,2022-12-01 00:00:00+00:00,1,33238,33KV,32.787,29.821,37.161,75.200,23.400,45.533,0.000,0.000,74.000,38.867,35.931,27.226,3.000,1.000,1.000,6.000,1.000,1.000,0.000,0.000,4.000,1.000,2.000,0.000,13,220CHE32,220KV CHEMBUR REC-STN,220CHE32,MHADA MANKHURD REC- STATION | MHADA MANKHURD RECEIVING STATION,33238,33KV,CHEMBUR,63.547,2024-08-06 11:21:00+00:00,,,,
220CHE38,33055,3757.800,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → SWNO_33055,XLPE,3.0,Y,AL,HT33KV6908545735,AL,7000.0,7072,,220kV CHEMBUR REC-STN,SHIVAJI NAGAR REC-STN,2022-12-23 00:00:00+00:00,28,33055,33KV,47.167,50.251,47.348,45.204,48.236,45.741,0.000,0.000,46.138,45.616,51.152,48.690,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220CHE38 | 33055,220KV CHEMBUR REC-STN,220CHE38,SHIVAJI NAGAR REC-STN,33055,33KV,CHEMBUR,0.628,2021-05-21 02:23:00+00:00,,,,
220CHE40,33251,4144.900,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.11 -> JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.1 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → SWNO_33252 -> SWNO_220CHE40 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,7000.0,7071,,220kV CHEMBUR REC-STN,MHADA SAHAKAR NGR REC-STN,2018-12-12 00:00:00+00:00,27,33251,33KV,48.125,52.602,42.985,47.980,60.880,45.397,0.000,0.000,42.175,47.993,40.331,46.235,0.000,2.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GHO22,33045,4548.125,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33045 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.05 -> SWNO_220GHO22 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000027723,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-14 00:00:00+00:00,26,33045,33KV,166.846,174.190,170.107,151.969,120.760,115.302,0.000,0.000,187.088,170.201,120.586,153.014,9.000,8.000,8.000,4.000,3.000,5.000,0.000,0.000,2.000,4.000,3.000,5.000,4,220GHO22,220KV GHODBUNDER REC-STN,220GHO22,BHAYANDAR REC-STN,33045,33KV,BORIWALI | MIRABHAINDER,1.659,2024-08-24 17:01:00+00:00,,,,
220GHO24,33299,7689.600,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.02 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26D → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.32A → JT.NO.32B -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → SWNO_33299 -> JT.NO.37B → JT.NO.33 -> SWNO_220GHO24 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908549709,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DAHISAR WEST REC-STN,2019-08-22 00:00:00+00:00,54,33299,33KV,39.009,35.905,37.251,46.345,71.268,175.101,0.000,0.000,45.592,51.153,43.216,39.038,1.000,0.000,0.000,0.000,2.000,6.000,0.000,0.000,0.000,0.000,2.000,0.000,2,220GHO24,220KV GHODBUNDER REC-STN,220GHO24,DAHISAR WEST REC-STN,33299,33KV,BORIWALI,0.187,2023-02-02 01:13:24+00:00,,,,
220GHO27,33181,9329.800,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.02 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29C -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.29C → JT.NO.29D -> JT.NO.29D → JT.NO.29E -> JT.NO.29E → JT.NO.29A -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.33B -> JT.NO.32B → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.40B -> JT.NO.40B → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 -> JT.NO.9A → JT.NO.10 -> SWNO_220GH27 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MWX,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DEVIDAS LANE REC-STN,2005-02-23 00:00:00+00:00,72,33181,33KV,97.039,104.851,103.247,107.720,482.527,94.878,0.000,0.000,106.163,108.833,99.859,113.616,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220GHO27 | 220GHO35,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO35,DEVIDAS LANE REC-STN,33181,33KV,BORIWALI,0.734,2023-05-18 17:25:00+00:00,,,,
220GHO28,33088,6090.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27D -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.28 -> JT.NO.27D → JT.NO.27B -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → SWNO_33088 -> SWNO_220GHO28 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000026856,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2013-11-15 00:00:00+00:00,51,33088,33KV,57.342,57.637,70.081,96.580,114.058,90.706,0.000,0.000,77.752,85.591,58.755,60.212,0.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,5,220GHO28,220KV GHODBUNDER REC-STN,220GHO28,BHAYANDAR WEST REC-STN,33088,33KV,MIRABHAINDER | BORIWALI,1.116,2023-10-10 01:40:00+00:00,,,,
220GHO32,33232,2431.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_33232 -> SWNO_220GHO32 → JT.NO.01,XLPE,1.0,Y,AL,HT11KV6908548056,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SADGURU REC-STN,2015-03-03 00:00:00+00:00,16,33232,33KV,80.131,72.714,66.774,87.244,107.333,85.800,0.000,0.000,81.667,77.467,59.448,74.194,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GHO35,33307,4269.400,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33307 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_00035 → JT.NO.1,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-07 00:00:00+00:00,22,33307,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,
220GHO39,33175,5042.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03A -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16D -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16D → JT.NO.16A -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21B -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → SWNO_33175 -> SWNO_220GHO38 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SHANTI STAR MIRA REC-STN,2016-06-04 00:00:00+00:00,35,33175,33KV,56.694,67.686,56.018,80.734,99.341,83.841,0.000,0.000,64.231,71.892,68.738,72.705,1.000,1.000,5.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,1,220GHO39,220KV GHODBUNDER REC-STN,220GHO39,SHANTI STAR MIRA REC-STN,33175,33KV,MIRABHAINDER,0.768,2021-04-24 19:17:04+00:00,,,,
220GHO40,33305,4283.400,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33305 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_00040 → JT.NO.1,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-07 00:00:00+00:00,23,33305,33KV,45.244,52.798,52.079,93.360,53.526,44.899,0.000,0.000,46.968,52.030,41.037,38.589,12.000,28.000,13.000,4.000,0.000,0.000,0.000,0.000,0.000,1.000,1.000,0.000,2,220GHO40,220KV GHODBUNDER REC-STN,220GHO40,DAHISAR CHECKNAKA REC-STN,33305,33KV,MIRABHAINDER,1.392,2024-04-08 11:43:00+00:00,,,,
220GHO42,33093,3348.200,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13C -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → SWNO_33093 -> JT.NO.1A → JT.NO.02 -> JT.NO.1B → JT.NO.01 -> JT.NO.9A → JT.NO.10 -> SWNO_220GHO42 → JT.NO.1B,XLPE,3.0,Y,AL,HT33KV6908561QSC,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,MIRA REC-STN,2020-10-19 00:00:00+00:00,25,33093,33KV,49.377,45.857,59.081,54.084,56.735,43.212,0.000,0.000,52.925,43.117,42.798,47.208,5.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2.000,2,220GHO27 | 220GHO42,220KV GHODBUNDER REC-STN,220GHO27 | 220GHO42,MIRA REC-STN,33093,33KV,BORIWALI | MIRABHAINDER,0.059,2022-01-05 13:36:20+00:00,,,,
220GHO44,33289,6143.600,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.21B -> JT.NO.21B → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.24C -> JT.NO.24C → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → SWNO_33289 -> SWNO_220GHO44 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2019-11-18 00:00:00+00:00,38,33289,33KV,47.806,48.404,50.668,85.459,109.396,82.906,0.000,0.000,56.347,71.813,54.237,44.441,2.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,6,220GHO44 | 33087,220KV GHODBUNDER REC-STN,220GHO44 | 220GHO56,BHAYANDAR WEST REC-STN,33289,33KV,BORIWALI | MIRABHAINDER,0.474,2025-02-24 19:26:00+00:00,,,,
220GHO45,33290,1871.400,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → SWNO_33290 -> SWNO_220GHO45 → JT.NO.1,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,VINAMRA REC-STN,2019-11-18 00:00:00+00:00,10,33290,33KV,44.679,26.066,27.063,78.724,87.645,72.562,0.000,0.000,45.287,58.987,47.684,43.033,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220GHO45,220KV GHODBUNDER REC-STN,220GHO45,VINAMRA REC-STN,33290,33KV,BORIWALI,0.429,2021-04-01 16:00:00+00:00,,,,
220GHO46,33043,3296.600,JT.NO.01A → JT.NO.2 -> JT.NO.1 → JT.NO.01A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → SWNO_33043 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GHO46 → JT.NO.1,XLPE,3.0,Y,AL,HT22KV6908561QBI,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,MIRA REC-STN,2019-10-26 00:00:00+00:00,23,33043,33KV,61.504,57.666,61.773,74.812,77.863,67.335,0.000,0.000,72.838,64.201,54.778,59.052,2.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,2,220GHO46,220KV GHODBUNDER REC-STN,220GHO46,MIRA REC-STN,33043,33KV,MIRABHAINDER,0.624,2023-07-03 12:01:00+00:00,,,,
220GHO47,33176,5030.783,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03A -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11A -> JT.NO.11 → JT.NO.12 -> JT.NO.11A → JT.NO.11 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16C -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.16C → JT.NO.16A -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21B -> JT.NO.21 → JT.NO.22 -> JT.NO.21A → JT.NO.21 -> JT.NO.21B → JT.NO.21A -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 -> JT.NO.5A → JT.NO.06,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SHANTI STAR MIRA REC-STN,2016-06-04 00:00:00+00:00,39,33176,33KV,73.930,73.222,62.071,90.047,90.324,82.887,0.000,0.000,60.500,83.497,62.902,60.091,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,220GHO47,220KV GHODBUNDER REC-STN,220GHO47,SHANTI STAR MIRA REC-STN,33176,33KV,MIRABHAINDER,0.968,2024-12-01 04:40:00+00:00,,,,
220GHO49,33229,4640.600,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.04 -> JT.NO.03C → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.8A -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33229 -> JT.NO.8A → JT.NO.09 -> SWNO_220GHO49 → JT.NO.01A,XLPE,3.0,Y,AL,HT33KV690856147R,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,RAVI MHADA REC-STN,2019-10-26 00:00:00+00:00,34,33229,33KV,41.191,32.026,44.545,72.389,87.876,72.866,0.000,0.000,65.506,90.928,62.995,62.861,18.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,49,220KV GHODBUNDER REC-STN,220GHO49,RAVI MHADA REC-STN,33229,33KV,BORIWALI,0.017,2017-07-17 17:00:00+00:00,,,,
220GHO54,33291,2003.900,JT.NO.1 → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → SWNO_33291 -> SWNO_220GHO54 → JT.NO.1,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,VINAMRA REC-STN,2019-11-18 00:00:00+00:00,10,33291,33KV,46.063,42.987,50.698,79.550,92.437,85.398,0.000,0.000,53.954,73.245,50.396,47.432,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GHO56,33087,6171.300,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.7A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.27C -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.27C → JT.NO.27A -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.30A -> JT.NO.30A → JT.NO.30B -> JT.NO.30B → JT.NO.30C -> JT.NO.30C → JT.NO.30D -> JT.NO.30D → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → SWNO_33087 -> JT.NO.7A → JT.NO.08 -> SWNO_220GHO56 → JT.NO.01,XLPE,3.0,Y,AL,,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR WEST REC-STN,2022-04-25 00:00:00+00:00,54,33087,33KV,79.598,82.267,70.644,79.475,93.515,72.006,0.000,0.000,81.851,78.237,65.271,73.679,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220GHO17 | 220GHO56 | 33087,220KV GHODBUNDER REC-STN,220GHO17 | 220GHO56,BHAYANDAR WEST REC-STN,33087,33KV,BORIWALI | MIRABHAINDER,0.356,2023-04-11 21:01:00+00:00,,,,
220GHO58,33231,2288.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_33231 -> SWNO_12782 → JT.NO.01,XLPE,1.0,Y,AL,HT11KV6908548056,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,SADGURU REC-STN,2015-03-03 00:00:00+00:00,16,33231,33KV,73.475,70.250,65.452,89.422,111.067,116.467,0.000,0.000,71.000,81.600,66.069,71.548,1.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GHO60,33027,4584.800,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.3A -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09A -> JT.NO.09 → JT.NO.10 -> JT.NO.09A → JT.NO.09 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.12D -> JT.NO.12A → JT.NO.13 -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12C -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20B -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → SWNO_33027 -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.04 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO60 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV0000027686,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-15 00:00:00+00:00,48,33027,33KV,106.017,102.739,111.366,104.167,110.713,101.922,0.000,0.000,128.435,117.130,91.576,113.833,4.000,5.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220GHO02 | 220GHO43 | 220GHO60,220KV GHODBUNDER REC-STN,220GHO02 | 220GHO43 | 220GHO60,BHAYANDAR REC-STN,33027,33KV,BORIWALI | MIRABHAINDER,0.773,2023-08-23 01:14:00+00:00,,,,
220GHO61,33059,6205.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.6A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13B -> JT.NO.13 → JT.NO.14A -> JT.NO.13A → JT.NO.13 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14C -> JT.NO.14B → JT.NO.14 -> JT.NO.14C → JT.NO.14B -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.20 → JT.NO.20B -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20D -> JT.NO.20D → JT.NO.20E -> JT.NO.20E → JT.NO.20A -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.24C -> JT.NO.24C → JT.NO.25D -> JT.NO.24D → JT.NO.24E -> JT.NO.24E → JT.NO.24F -> JT.NO.24F → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.05 -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.06 -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.07 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.10 -> SWNO_220GHO61 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546327,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DAHISAR REC-STN,2019-08-15 00:00:00+00:00,63,33059,33KV,75.484,72.661,59.467,59.168,67.412,77.051,0.000,0.000,63.842,57.978,51.796,68.237,1.000,2.000,7.000,0.000,0.000,0.000,0.000,0.000,2.000,0.000,0.000,0.000,9,220GHO61 | 220GHO04 | 220GHO04A,220KV GHODBUNDER REC-STN,220GHO61 | 220GHO04,DAHISAR REC-STN,33059,33KV,BORIWALI,0.660,2024-09-16 22:06:00+00:00,,,,
220GHO66,33230,4484.200,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.07C -> JT.NO.07C → JT.NO.07D -> JT.NO.07D → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.12C -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.12C → JT.NO.12A -> JT.NO.12D → JT.NO.12A -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → SWNO_33230 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO66 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561QBI,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,RAVI MHADA REC-STN,2019-08-17 00:00:00+00:00,42,33230,33KV,19.256,26.575,29.427,40.405,47.546,41.890,0.000,0.000,0.666,0.643,1.360,1.558,21.000,1.000,3.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,1.000,11,220GHO25 | 220GHO66 | 220GHO07,220KV GHODBUNDER REC-STN,220GHO25 | 220GHO66 | 220GHO07,RAVI MHADA REC-STN,33230,33KV,BORIWALI | MIRABHAINDER,0.887,2024-11-12 02:22:00+00:00,,,,
220GHO71,33101,9394.900,JT.NO.01 → JT.NO.02 -> JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.6A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.13 -> JT.NO.13A → JT.NO.14 -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13A -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23B → JT.NO.23C -> JT.NO.23C → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.27C -> JT.NO.27C → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → SWNO_33101 -> JT.NO.4A → JT.NO.05 -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.07 -> SWNO_220GHO71 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908561QCE,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,DEVIDAS LANE REC-STN,2001-01-17 00:00:00+00:00,66,33101,33KV,35.986,35.165,41.511,40.787,62.574,95.389,0.000,0.000,45.232,47.634,36.918,42.739,0.000,0.000,3.000,0.000,3.000,12.000,0.000,0.000,0.000,1.000,0.000,1.000,10,220GHO12 | 220GHO71,220KV GHODBUNDER REC-STN,220GHO12 | 220GHO71,DEVIDAS LANE REC-STN,33101,33KV,BORIWALI,15.083,2023-07-11 16:48:00+00:00,,,,
220GHO72,33044,4469.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.4A -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A -> JT.NO.1A → JT.NO.1C -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → SWNO_33044 -> JT.NO.4A → JT.NO.05 -> SWNO_220GHO72 → JT.NO.1B,XLPE,3.0,Y,AL,HT33KV0000027672,AL,5000.0,5053,,220kV GHODBUNDER REC-STN,BHAYANDAR REC-STN,2019-08-17 00:00:00+00:00,30,33044,33KV,124.087,135.782,117.666,114.353,105.139,93.444,0.000,0.000,117.866,123.261,96.128,114.335,4.000,2.000,4.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,,,,,
220GHO77,33306,4271.000,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33306 -> SWNO_00077 → JT.NO.01,XLPE,3.0,Y,CU,,AL,5000.0,5052,,220kV GHODBUNDER REC-STN,DAHISAR CHECKNAKA REC-STN,2022-09-14 00:00:00+00:00,22,33306,33KV,81.506,54.207,51.012,57.109,76.746,50.271,0.000,0.000,60.767,45.028,40.918,62.982,9.000,1.000,1.000,2.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,7.000,0,,,,,,,,,,,,,
220GOI05,33339,1919.100,JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.12E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.12G -> JT.NO.12G → JT.NO.12H -> JT.NO.12H → JT.NO.12J -> JT.NO.12J → JT.NO.12R -> JT.NO.12K → JT.NO.12L -> JT.NO.12L → JT.NO.12M -> JT.NO.12M → JT.NO.12N -> JT.NO.12N → JT.NO.12P -> JT.NO.12P → JT.NO.12Q -> JT.NO.12Q → SWNO_33339 -> JT.NO.12R → JT.NO.12K -> SWNO_220GOI05 → JT.NO.12,XLPE,3.0,Y,AL,HT11KV6908561P55,AL,4000.0,4042,,220kV GORAI REC-STN,VAZIRA REC-STN,2022-03-04 00:00:00+00:00,18,33339,33KV,73.656,71.859,67.079,127.595,102.392,112.865,0.000,0.000,79.181,85.954,68.901,73.160,0.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,1.000,0.000,0.000,1.000,0,,,,,,,,,,,,,
220GOI06,33170,3608.100,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70 → JT.NO.71 -> JT.NO.71 → SWNO_33170 -> SWNO_220GOI06 → JT.NO.01,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,RNA ROYAL PARK REC-STN,2019-01-07 00:00:00+00:00,26,33170,33KV,64.972,77.209,73.655,95.006,111.817,87.819,0.000,0.000,71.413,88.973,70.934,82.374,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220GOI06 | 34727 | 220VER43,220KV GORAI REC-STN | 220KV VERSOVA REC-STN,220GOI06 | 220VER43,RNA ROYAL PARK REC-STN,33170,33KV,BORIWALI | MALAD,2.262,2024-04-29 00:42:00+00:00,,,,
220GOI08,33102,3584.670,JT.NO.1 → JT.NO.1A -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.11B -> JT.NO.11A → JT.NO.12 -> JT.NO.11B → JT.NO.11A -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → SWNO_33102 -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GOI08 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908549451,AL,4000.0,4042,,220kV GORAI REC-STN,DEVIDAS LANE REC-STN,2013-02-15 00:00:00+00:00,37,33102,33KV,75.666,78.432,71.315,80.936,91.650,99.155,0.000,0.000,76.620,74.205,67.834,80.266,0.000,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,5,220GOI08 | 220GOI12,220KV GORAI REC-STN,220GOI08 | 220GOI12,DEVIDAS LANE REC-STN,33102,33KV,BORIWALI,2.854,2025-03-27 01:12:00+00:00,,,,
220GOI09,33050,3876.528,JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → SWNO_33050,XLPE,3.0,Y,AL,HT33KV6908561LN8,AL,4000.0,4041,,220kV GORAI REC-STN,K.I.E. REC-STN,2019-06-23 00:00:00+00:00,24,33050,33KV,74.987,78.915,75.040,77.752,127.164,69.661,0.000,0.000,80.736,86.442,73.521,83.555,0.000,1.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220GOI09,220KV GORAI REC-STN,220GOI09,K.I.E. REC-STN,33050,33KV,MALAD,0.384,2018-03-03 03:44:08+00:00,,,,
220GOI13,33277,5659.368,220kV GORAI REC-STN TO CPWD MALWANI RECEIVING STATION,XLPE,3.0,Y,AL,,AL,4000.0,4041,,220kV GORAI REC-STN,CPWD MALWANI RECEIVING STATION,2019-10-15 00:00:00+00:00,32,33277,33KV,66.116,67.010,56.037,49.251,53.738,69.856,0.000,0.000,63.278,65.083,59.523,68.229,0.000,0.000,0.000,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GOI18,33172,3594.800,JT.NO.01 → JT.NO.1A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.05B → JT.NO.05C -> JT.NO.05C → JT.NO.05D -> JT.NO.05D → JT.NO.05E -> JT.NO.05E → JT.NO.05F -> JT.NO.05F → SWNO_33172 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.9A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.05B -> JT.NO.1A → JT.NO.02 -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.10 -> SWNO_220GOI18 → JT.NO.01,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,RNA ROYAL PARK REC-STN,2023-04-17 00:00:00+00:00,28,33172,33KV,69.189,66.637,61.615,81.583,93.913,75.016,0.000,0.000,51.419,67.869,50.613,63.713,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,3.000,0.000,1.000,4,220GOI18 | 220VER55,220KV GORAI REC-STN | 220KV VERSOVA REC-STN,220GOI18 | 220VER55,RNA ROYAL PARK REC-STN,33172,33KV,BORIWALI | MALAD,148.710,2024-03-07 10:17:00+00:00,,,,
220GOI19,33340,1854.730,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → SWNO_33340 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.7A -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7E -> JT.NO.7E → JT.NO.8 -> JT.NO.8 → JT.NO.8A -> JT.NO.8A → JT.NO.8B -> JT.NO.8B → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_220GOI19 → JT.NO.1,XLPE,3.0,Y,AL,HT11KV6908561GSE,AL,4000.0,4042,,GORAI REC-STN,VAZIRA REC-STN,2008-04-11 00:00:00+00:00,21,33340,33KV,117.062,72.659,72.620,87.452,99.685,119.057,0.000,0.000,86.294,97.564,78.144,97.402,1.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220GOI19,220KV GORAI REC-STN,220GOI19,VAZIRA REC-STN,33340,33KV,BORIWALI,1.177,2023-05-25 03:26:00+00:00,,,,
