SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME,IR_Measurement_MOhm,Tan_Delta,Partial_Discharge_Frequency,Partial_Discharge_Intensity
220GOI22,33051,4513.500,220kV AAREY REC-STN -> JT.NO.01 -> JT.NO.02 → JT.NO.01 -> JT.NO.030 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.20 → JT.NO.19 -> JT.NO.20A -> JT.NO.20A → JT.NO.20,XLPE,3.0,Y,AL,<Null>,AL,4000.0,4042,,220kV GORAI REC-STN,GORAI REC-STN,2005-08-02 00:00:00+00:00,23,33051,33KV,57.487,83.083,54.000,53.159,60.767,56.914,0.000,0.000,49.603,49.253,43.776,50.560,1.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220GOI25,33300,5918.600,JT.NO.15 → JT.NO.4J -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.38A -> JT.NO.38B → SWNO_33300 -> JT.NO.39 → JT.NO.38 -> JT.NO.4 → JT.NO.4A -> JT.NO.40 → JT.NO.39 -> JT.NO.41 → JT.NO.40 -> JT.NO.42 → JT.NO.41 -> JT.NO.43 → JT.NO.42 -> JT.NO.44 → JT.NO.43 -> JT.NO.45 → JT.NO.44 -> JT.NO.46 → JT.NO.45 -> JT.NO.47 → JT.NO.46 -> JT.NO.47A → JT.NO.47 -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4D → JT.NO.4E -> JT.NO.4E → JT.NO.4G -> JT.NO.4F → JT.NO.15 -> JT.NO.4G → JT.NO.4H -> JT.NO.4H → JT.NO.4F -> JT.NO.4J → JT.NO.4K -> JT.NO.4K → JT.NO.47A -> SWNO_220GOI25 → JT.NO.4,XLPE,3.0,Y,AL,HT11KV6908561P55,AL,4000.0,4042,,220kV GORAI REC-STN,DEVIDAS LANE REC-STN,2001-08-01 00:00:00+00:00,26,33300,33KV,59.945,63.286,75.023,94.067,115.192,88.884,0.000,0.000,77.685,79.091,62.304,59.466,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.000,4,220GOI08 | 220GOI12 | 220GOI25,220KV GORAI REC-STN,220GOI25 | 220GOI12,DAHISAR WEST REC-STN,33300,33KV,BORIWALI,1.908,2023-07-13 02:44:00+00:00,,,,
220GOI26,33293,6238.900,JT.NO.01 → SWNO_220GOI26 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.17 → JT.NO.68B -> JT.NO.60 → JT.NO.60A -> JT.NO.60A → JT.NO.60B -> JT.NO.60B → JT.NO.60C -> JT.NO.60C → JT.NO.60D -> JT.NO.60D → JT.NO.60E -> JT.NO.60E → JT.NO.60F -> JT.NO.60F → JT.NO.60G -> JT.NO.60G → JT.NO.60H -> JT.NO.60H → SWNO_33293 -> JT.NO.61 → JT.NO.60 -> JT.NO.62 → JT.NO.61 -> JT.NO.63 → JT.NO.62 -> JT.NO.64 → JT.NO.63 -> JT.NO.65 → JT.NO.64 -> JT.NO.66 → JT.NO.65 -> JT.NO.67 → JT.NO.66 -> JT.NO.68 → JT.NO.67 -> JT.NO.68A → JT.NO.68 -> JT.NO.68B → JT.NO.68A,XLPE,3.0,Y,AL,,AL,4000.0,4042,,220kV GORAI REC-STN,JANKALYAN NAGAR RECEIVING STATION,2019-03-26 00:00:00+00:00,37,33293,33KV,32.311,31.440,32.399,51.508,58.733,36.331,0.000,0.000,30.003,46.002,28.983,26.721,0.000,1.000,1.000,4.000,1.000,4.000,0.000,0.000,0.000,1.000,1.000,0.000,1,220GOI26,220KV GORAI REC-STN,220GOI26,JANKALYAN NAGAR RECEIVING STATION,33293,33KV,MALAD,12.987,2023-07-12 21:33:00+00:00,,,,
220GOR03,33295,1399.000,JT.NO.23 → JT.NO.23A -> JT.NO.23B → JT.NO.23C -> JT.NO.23C → JT.NO.23D -> JT.NO.23D → SWNO_33295 -> JT.NO.24 → JT.NO.23 -> JT.NO.25 → JT.NO.24 -> JT.NO.26 → JT.NO.25 -> SWNO_220GORE03 → JT.NO.26,XLPE,3.0,Y,AL,HT33KV6908555680,AL,3000.0,3031,,220kV GOREGAON REC-STN,OSHIWARA RECEIVING STATION,2012-07-24 00:00:00+00:00,8,33295,33KV,23.125,24.163,24.888,23.763,24.905,23.976,0.000,0.000,21.311,23.540,28.357,25.121,1.000,6.000,5.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,2.000,0,,,,,,,,,,,,,
220GOR17,33015,7848.830,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.15A → JT.NO.16C -> JT.NO.16 → JT.NO.17 -> JT.NO.16C → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24 → JT.NO.28 -> JT.NO.24A → JT.NO.25C -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25 -> JT.NO.25B → JT.NO.25A -> JT.NO.25C → JT.NO.25B -> JT.NO.26 → JT.NO.27 -> JT.NO.26 → JT.NO.27A -> JT.NO.27 → JT.NO.27B -> JT.NO.27 → SWNO_220GORE17 -> JT.NO.27A → JT.NO.27 -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.28B -> JT.NO.28A → JT.NO.25 -> JT.NO.28A → JT.NO.29A -> JT.NO.28B → JT.NO.28A -> JT.NO.29 → JT.NO.30 -> JT.NO.29A → JT.NO.29 -> JT.NO.30 → JT.NO.30A -> JT.NO.31 → JT.NO.20A -> JT.NO.33A → JT.NO.31,XLPE,3.0,Y,AL,HT33KV6908556035,AL,3000.0,3031,,220kV GOREGAON REC-STN,MALAD REC-STN,2024-05-12 00:00:00+00:00,73,33015,33KV,94.393,96.143,94.613,110.044,120.000,93.067,0.000,0.000,95.667,110.467,91.586,97.097,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,7,220GOR17 | 220GORE17,220KV GOREGAON REC-STN,220GOR17 | 220GORE17,MALAD REC-STN,33015,33KV,MALAD,0.184,2024-08-19 17:33:00+00:00,,,,
220GOR18,33279,1720.802,220kV GOREGAON REC-STN TO NESCO RECEIVING STATION -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> SWNO_220GORE18 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3033,,220kV GOREGAON REC-STN,NESCO RECEIVING STATION,2019-08-08 00:00:00+00:00,12,33279,33KV,63.548,66.688,69.110,76.376,73.736,65.330,0.000,0.000,,,84.242,72.877,10.000,9.000,11.000,6.000,4.000,6.000,0.000,0.000,,,0.000,5.000,0,,,,,,,,,,,,,
220GOR32,33281,1651.691,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10,XLPE,3.0,Y,AL,,AL,3000.0,3034,,220kV GOREGAON REC-STN,NESCO RECEIVING STATION,2023-04-22 00:00:00+00:00,11,33281,33KV,24.385,27.002,31.085,45.707,34.203,20.897,0.000,0.000,,,32.570,35.823,10.000,9.000,18.000,14.000,6.000,4.000,0.000,0.000,,,1.000,9.000,0,,,,,,,,,,,,,
220GOR36,33341,1775.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → SWNO_33341 -> SWNO_220GOR36 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3034,,220kV GOREGAON REC-STN,NIRLON B10 RECEIVING STATION,2023-02-16 00:00:00+00:00,14,33341,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,
220GOR41,33343,1757.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33343 -> SWNO_220GOR41 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3000,,220kV GOREGAON REC-STN,NIRLON B10 RECEIVING STATION,2023-02-16 00:00:00+00:00,11,33343,33KV,14.721,15.248,14.728,16.005,,,,,,,14.087,16.670,2.000,2.000,1.000,1.000,,,,,,,0.000,1.000,0,,,,,,,,,,,,,
220GORE13,33240,3704.300,JT.NO.09E → JT.NO.9M -> JT.NO.09F → JT.NO.9E -> JT.NO.09G → JT.NO.09F -> JT.NO.09J → JT.NO.09H -> JT.NO.09M → SWNO_33240 -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.10A -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13C -> JT.NO.13B → JT.NO.13A -> JT.NO.13C → JT.NO.13 -> JT.NO.13C → JT.NO.13D -> JT.NO.14 → JT.NO.13B -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.17A → JT.NO.17 -> JT.NO.18 → JT.NO.17A -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.18 -> JT.NO.21 → JT.NO.20 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.21 -> JT.NO.23 → JT.NO.22 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.23A -> JT.NO.24A → JT.NO.24 -> JT.NO.9H → JT.NO.09G -> JT.NO.9I -> JT.NO.9I → JT.NO.9J -> SWNO_220GORE13 → JT.NO.24A,XLPE,3.0,Y,AL,HT33KV6908555658,AL,3000.0,3031,,220kV GOREGAON REC-STN,SWAMI SAMARTH NAGAR REC-STN,2012-07-24 00:00:00+00:00,33,33240,33KV,82.000,98.036,76.903,80.356,92.533,81.800,0.000,0.000,101.667,103.667,87.724,95.742,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,5,220GOR13 | 33240,220KV GOREGAON REC-STN,220GOR13,SWAMI SAMARTH NAGAR RECEIVING STATION,33240,33KV,ANDHERI,1.077,2024-01-12 13:10:00+00:00,,,,
220GORE40,33049,2022.200,JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → SWNO_33049 -> SWNO_220GORE40 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3034,AS PER HT SLD,220kV GOREGAON REC-STN,CAMA REC-STN,2023-04-22 00:00:00+00:00,16,33049,33KV,118.789,120.677,131.790,141.142,142.609,107.715,0.000,0.000,128.990,136.891,121.124,122.683,1.000,1.000,3.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,3.000,0.000,1,220GOR45,MAHANANDA REC-STN,33160,CAMA REC-STN,33049,33KV,MALAD,7.095,2022-09-02 13:06:00+00:00,,,,
220SAK01,33167,6130.300,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33167 -> SWNO_220SAK01 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,,220kV SAKI REC-STN,SWAN MILL REC-STN,2016-01-30 00:00:00+00:00,41,33167,33KV,69.682,72.985,74.935,77.495,81.611,67.326,0.000,0.000,64.627,85.036,70.128,78.475,1.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,1.000,5,220SAK01,220KV SAKI REC-STN,220SAK01,SWAN MILL REC-STN,33167,33KV,CHEMBUR | POWAI,0.887,2023-05-26 01:39:00+00:00,,,,
220SAK03,33356,1652.210,SWNO_220SAK03 → SWNO_33356,XLPE,3.0,Y,AL,HT33KV6908561MFH,AL,6000.0,6062,,220kV SAKI REC-STN,NETMAGIC DC-9 NO 1 RECEIVING STATIO,,2,33356,33KV,38.303,14.226,9.646,30.902,11.126,9.153,0.000,0.000,,,8.340,8.144,22.000,12.000,29.000,25.000,0.000,0.000,0.000,0.000,,,0.000,0.000,0,,,,,,,,,,,,,
220SAK05,33259,6111.025,JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.19D → JT.NO.19A -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → JT.NO.43A -> JT.NO.43A → JT.NO.44 -> JT.NO.44 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.49A -> JT.NO.49A → JT.NO.49B -> JT.NO.49B → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.53A -> JT.NO.53 → SWNO_33259 -> SWNO_220SAK05 → JT.NO.19D,XLPE,3.0,Y,AL,HT33KV6908561MFG,AL,6000.0,6062,,220kV SAKI REC-STN,RIL REC-STN,1999-01-30 00:00:00+00:00,48,33259,33KV,45.246,53.179,51.850,60.345,60.333,57.533,0.000,0.000,,,56.333,45.484,16.000,11.000,15.000,6.000,8.000,11.000,0.000,0.000,,,6.000,8.000,9,220sak05 | 220SAK05 | 33259 | 33218,220KV SAKI REC-STN,220SAK05,RIL REC-STN,33259,33KV | 11KV,VANDRE | Division,2.549,2024-07-11 01:40:00+00:00,,,,
220SAK11,33126,814.679,JT.NO.01 → JT.NO.02 -> JT.NO.01A -> JT.NO.01A → JT.NO.01 -> JT.NO.02 → JT.NO.03B -> JT.NO.03 → JT.NO.04 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → SWNO_33126,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,VIHAR RD. REC-STN,,10,33126,33KV,21.305,20.666,19.213,36.047,19.204,20.906,0.000,0.000,17.525,16.928,16.005,19.012,7.000,4.000,1.000,2.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,1,220SAK11,220KV SAKI REC-STN,220SAK11,VIHAR RD. REC-STN,33126,33KV,POWAI,5.144,2022-04-16 02:33:00+00:00,,,,
220SAK12,33155,4355.645,JT.NO.45 -> JT.NO.45 → JT.NO.45A -> JT.NO.45A → JT.NO.45B -> JT.NO.45B → JT.NO.45C -> JT.NO.45C → JT.NO.45D -> JT.NO.45D → JT.NO.45E -> JT.NO.45E → JT.NO.45F -> JT.NO.45F → JT.NO.45G -> JT.NO.45G → JT.NO.45H -> JT.NO.45H → JT.NO.45J -> JT.NO.45J → JT.NO.45K -> JT.NO.45K → JT.NO.45M -> JT.NO.45M → JT.NO.45N -> JT.NO.45N → JT.NO.45P -> JT.NO.45P → JT.NO.46 -> JT.NO.46 → JT.NO.46A -> JT.NO.46A → JT.NO.46B -> JT.NO.46B → JT.NO.46C -> JT.NO.46C → JT.NO.46D -> JT.NO.46D → JT.NO.46E -> JT.NO.46E → JT.NO.46F -> JT.NO.46F → JT.NO.46G -> JT.NO.46G → JT.NO.46H -> JT.NO.46H → JT.NO.46J -> JT.NO.46J → JT.NO.46K -> JT.NO.46K → JT.NO.46M -> JT.NO.46M → JT.NO.46N -> JT.NO.46N → JT.NO.46P -> JT.NO.46P → JT.NO.47 -> JT.NO.47 → SWNO_33155,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KOHINOOR RECEIVING STATION,2016-01-30 00:00:00+00:00,30,33155,33KV,34.253,38.959,38.599,33.780,44.143,27.135,0.000,0.000,29.660,33.076,26.681,29.883,2.000,6.000,6.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,2,220SAK12 | T33KUR02,220KV SAKI REC-STN | TATA KURLA REC-STN,220SAK12 | T33KUROG02,KOHINOOR RECEIVING STATION,33155,33KV,CHEMBUR | POWAI,0.156,2022-05-27 06:31:00+00:00,,,,
220SAK13,33208,6267.238,JT.NO.01 -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.03C -> JT.NO.03C → JT.NO.03D -> JT.NO.03D → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.07A -> JT.NO.07 → JT.NO.06B -> JT.NO.07 → JT.NO.8B -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.26C -> JT.NO.26C → JT.NO.26D -> JT.NO.26D → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.28C -> JT.NO.28C → JT.NO.28D -> JT.NO.28D → JT.NO.28E -> JT.NO.28E → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.37A -> JT.NO.37A → JT.NO.37B -> JT.NO.37B → JT.NO.38 -> JT.NO.38 → SWNO_33208 -> JT.NO.8A → JT.NO.09 -> JT.NO.8B → JT.NO.8A,XLPE,3.0,Y,AL,HT33KV6908561L2V,AL,6000.0,6062,,220kV SAKI REC-STN,MMRDA REC-STN,2022-03-22 00:00:00+00:00,67,33208,33KV,82.345,88.727,95.439,104.800,113.400,100.867,0.000,0.000,92.167,104.000,74.276,75.806,10.000,11.000,10.000,9.000,5.000,8.000,0.000,0.000,2.000,5.000,4.000,6.000,16,220SAK13 | 33208,220KV SAKI REC-STN,220SAK13,MMRDA REC-STN,33208,33KV,VANDRE,0.962,2023-11-01 20:15:00+00:00,,,,
220SAK17,33370,1701.387,SWNO_220SAK17 → SWNO_33370,OIL,3.0,Y,AL,HT33KV6908561MK9,AL,6000.0,6062,,220kV SAKI REC-STN,NETMAGIC DC-9 NO 2 BUS 1 DSS,2023-09-29 00:00:00+00:00,1,33370,33KV,7.764,16.109,7.735,15.038,,,,,,,6.077,6.433,1.000,8.000,4.000,3.000,,,,,,,0.000,0.000,0,,,,,,,,,,,,,
220SAK19,33009,3504.038,JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> SWNO_220SAK29 → JT.NO.14,XLPE,3.0,Y,AL,HT33KV6908545471,AL,6000.0,6062,ABANDONED,220kV SAKI REC-STN,KURLA REC-STN,2022-02-11 00:00:00+00:00,24,33009,33KV,66.293,65.981,75.030,96.918,77.957,58.373,0.000,0.000,71.472,76.189,70.168,71.775,0.000,0.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,,,,,
220SAK24,33166,6115.291,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.19C -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → SWNO_33166 -> SWNO_220SAK24 → JT.NO.01 -> SWNO_220SAK24 → JT.NO.21A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,SWAN MILL REC-STN,,46,33166,33KV,66.960,69.527,67.404,67.075,62.352,54.404,0.000,0.000,65.412,72.833,64.016,64.111,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220SAK24,220KV SAKI REC-STN,220SAK24,SWAN MILL REC-STN,33166,33KV,CHEMBUR | POWAI,4.561,2025-03-11 13:59:00+00:00,,,,
220SAK26,33376,815.681,JT.NO.11 → JT.NO.11A -> JT.NO.11A → SWNO_33376 -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15 -> SWNO_220SAK26 → JT.NO.15A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,MAROL REC-STN,2024-03-15 00:00:00+00:00,8,33376,33KV,,1.250,2.797,2.203,,,,,,,,,,0.000,0.000,0.000,,,,,,,,,0,,,,,,,,,,,,,
220SAK28,33006,2690.973,JT.NO.14A → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29B → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 -> SWNO_220SAK28 → JT.NO.14A,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,KURLA REC-STN,2022-02-11 00:00:00+00:00,22,33006,33KV,52.138,53.756,82.096,61.489,66.439,50.331,0.000,0.000,56.336,49.999,42.380,45.169,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220SAK28,220KV SAKI REC-STN,220SAK28,KURLA REC-STN,33006,33KV,POWAI,3.699,2022-11-14 15:47:00+00:00,,,,
220SAK32,33056,5277.172,JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.20B -> JT.NO.20B → JT.NO.20 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31A -> JT.NO.31A → JT.NO.31B -> JT.NO.31B → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.38A -> JT.NO.38A → JT.NO.38B -> JT.NO.38B → JT.NO.38C -> JT.NO.38C → JT.NO.39 -> JT.NO.39 → JT.NO.39D -> JT.NO.39A → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44A -> JT.NO.44A → JT.NO.44B -> JT.NO.44B → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → SWNO_33056,XLPE,3.0,Y,AL,HT33KV6908561MK9,AL,6000.0,6062,,220kV SAKI REC-STN,KALINA REC-STN,2014-09-18 00:00:00+00:00,40,33056,33KV,49.653,49.120,59.892,68.568,79.841,52.649,0.000,0.000,51.195,60.386,58.447,56.753,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,0.000,6,220SAK32,220KV SAKI REC-STN,220SAK32,KALINA REC-STN,33056,33KV,VANDRE,0.868,2024-12-05 20:41:00+00:00,,,,
220SAK35,33156,4838.998,JT.NO.39 → JT.NO.39A -> JT.NO.39A → JT.NO.39B -> JT.NO.39B → JT.NO.39C -> JT.NO.39C → JT.NO.39D -> JT.NO.39D → JT.NO.39E -> JT.NO.39E → JT.NO.39F -> JT.NO.39F → JT.NO.39G -> JT.NO.39G → JT.NO.39H -> JT.NO.39H → JT.NO.39J -> JT.NO.39J → JT.NO.39K -> JT.NO.39K → JT.NO.39M -> JT.NO.39M → JT.NO.39N -> JT.NO.39N → JT.NO.39P -> JT.NO.39P → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.40B -> JT.NO.40B → JT.NO.40C -> JT.NO.40C → JT.NO.40D -> JT.NO.40D → JT.NO.40E -> JT.NO.40E → JT.NO.40F -> JT.NO.40F → JT.NO.40G -> JT.NO.40G → JT.NO.40H -> JT.NO.40H → JT.NO.40J -> JT.NO.40J → JT.NO.40K -> JT.NO.40K → JT.NO.40M -> JT.NO.40M → JT.NO.40N -> JT.NO.40N → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41A → JT.NO.41B -> JT.NO.41B → JT.NO.41C -> JT.NO.41C → JT.NO.41D -> JT.NO.41D → JT.NO.41E -> JT.NO.41E → JT.NO.41F -> JT.NO.41F → SWNO_33156 -> SWNO_220SAK35 → JT.NO.39,XLPE,3.0,Y,AL,HT33KV6908554945,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KOHINOOR RECEIVING STATION,,36,33156,33KV,64.046,65.502,61.263,64.527,69.390,55.491,0.000,0.000,68.186,67.030,59.434,65.571,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220SAK35,220KV SAKI REC-STN,220SAK35,KOHINOOR RECEIVING STATION,33156,33KV,POWAI,0.537,2022-01-17 21:27:00+00:00,,,,
220SAK41,33127,1061.202,JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.20 → SWNO_33127 -> JT.NO.21 → JT.NO.22 -> SWNO_220SAK41 → JT.NO.19,XLPE,3.0,Y,AL,,AL,6000.0,6062,,220kV SAKI REC-STN,VIHAR RD. REC-STN,,7,33127,33KV,25.420,24.806,15.703,21.295,20.339,22.637,0.000,0.000,15.372,19.018,24.320,14.838,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220SAK41,220KV SAKI REC-STN,220SAK41,VIHAR RD. REC-STN,33127,33KV,POWAI,7.512,2022-11-27 14:12:00+00:00,,,,
220SAK42,33081,3018.965,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.1 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22,XLPE,3.0,Y,AL,,AL,6000.0,6062,POTHEAD,220kV SAKI REC-STN,KALANAGAR REC-STN,,23,33081,33KV,21.453,21.457,30.110,26.207,49.649,23.346,0.000,0.000,22.266,28.802,18.589,8.985,20.000,4.000,7.000,9.000,3.000,0.000,0.000,0.000,0.000,1.000,2.000,7.000,9,220SAK42 | T33KUROG05 | T33KUROG05H19 | 33081,220KV SAKI REC-STN | TATA S KURLA REC-STN | TATA S KURLA | 220KV TATA KURLA REC-STN,220SAK42 | T33KUROG05 | T33KUROG05H19 | T33KURH05OG19,KALANAGAR REC-STN,33081,33KV,VANDRE,0.507,2024-04-17 01:38:00+00:00,,,,
220SAK42,33346,1848.700,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.5 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06B -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.06A -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33346 -> SWNO_220SAK42 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,6062,,220kV SAKI REC-STN,MIAL T-2 DSS REC-STN,2022-10-06 00:00:00+00:00,12,33346,33KV,55.944,56.530,69.634,48.938,53.673,47.964,0.000,0.000,,,55.810,90.418,7.000,8.000,13.000,3.000,2.000,0.000,0.000,0.000,,,3.000,9.000,1,220SAK42,220KV SAKI REC-STN,220SAK42,MIAL T-2 DSS REC-STN,33346,33KV,ANDHERI,4.862,2023-02-09 06:39:20+00:00,,,,
220SAK43,33269,5917.592,JT.NO.21 → JT.NO.22 -> JT.NO.21A -> JT.NO.21A → JT.NO.21 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25A → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.32A -> JT.NO.32A → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.42B -> JT.NO.42B → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → SWNO_33269,XLPE,3.0,Y,AL,HT33KV6908554949,AL,6000.0,6062,,220kV SAKI REC-STN,RIL REC-STN,2018-02-10 00:00:00+00:00,43,33269,33KV,5.167,2.273,2.600,2.692,0.875,3.385,,,,,5.455,11.565,3.000,0.000,2.000,0.000,0.000,4.000,,,,,0.000,2.000,3,3630 | 220SAK43,220KV SAKI REC-STN,220SAK43,RIL REC-STN,33269,11KV | 33KV,VANDRE,741.464,2023-11-08 00:51:00+00:00,,,,
220VER08,33030,1667.000,JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19,XLPE,3.0,Y,AL,HT33KV6908546678,AL,2000.0,2022,CABLEFAULT,220kV VERSOVA REC-STN,ANDHERI REC-STN,2015-02-02 00:00:00+00:00,15,33030,33KV,67.874,76.157,58.517,82.857,63.989,61.897,0.000,0.000,61.626,70.257,61.409,68.918,0.000,1.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,2.000,8,220VER76 | 220VER08,220KV VERSOVA REC-STN | R INFRA VERSOVA,220VER76 | 220VER08,ANDHERI REC-STN | ANDHERI R/S,33030,33KV,ANDHERI,0.801,2024-02-19 12:59:00+00:00,,,,
220VER101,33020,7450.603,220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.01 TO JTNO.01A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.01A TO JTNO.02) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.02 TO JTNO.03) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.03 TO JTNO.04) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.04 TO JTNO.05) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.05 TO JTNO.06) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.06 TO JTNO.07) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.07 TO JTNO.08) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.08 TO JTNO.09) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.09 TO JTNO.10) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.10 TO JTNO.11) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.11 TO JTNO.12) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.12 TO JTNO.13) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.14A TO JTNO.15) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.15 TO JTNO.16) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.16 TO JTNO.16A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.16A TO JTNO.17) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.17 TO JTNO.18) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.18 TO JTNO.19) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.19 TO JTNO.20) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.20 TO JTNO.21) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.21 TO JTNO.22) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.22 TO JTNO.23) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23 TO JTNO.23A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23A TO JTNO.23G) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23B TO JTNO.23C) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23C TO JTNO.23D) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23D TO JTNO.23F) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23E TO JTNO.24) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23F OT JTNO.23E) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.23G TO JTNO.23B) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.24 TO JTNO.25) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.25 TO JTNO.26) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.26 TO JTNO.26A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.26A TO JTNO.27) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.27 TO JTNO.28) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.28 TO JTNO.29) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.29 TO JTNO.29A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.29A TO JTNO.30) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30 TO JTNO.30A) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30A TO JTNO.30B) -> 220kV VERSOVA REC-STN TO CHINCHBUNDER REC-STN (JTNO.30B TO JTNO.31) -> SWNO_220VER101 -> SWNO_33020,XLPE,3.0,Y,AL,HT33KV6908556073,AL,2000.0,2022,,220kV VERSOVA REC-STN,CHINCH BUNDER REC-STN,2022-02-12 00:00:00+00:00,46,33020,33KV,106.845,120.813,120.261,146.909,150.433,125.102,0.000,0.000,113.652,122.913,108.922,107.652,1.000,1.000,2.000,1.000,0.000,0.000,0.000,0.000,0.000,1.000,4.000,1.000,7,220VER12 | 220VER101 | 33020,220KV VERSOVA REC-STN,220VER12 | 220VER101,CHINCH BUNDER REC-STN,33020,33KV,MALAD,0.663,2023-11-30 12:46:00+00:00,,,,
220VER31,33104,10477.037,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.13 -> JT.NO.13 → JT.NO.13B -> JT.NO.13A → JT.NO.14 -> JT.NO.13B → JT.NO.13A -> JT.NO.14 → JT.NO.14A -> JT.NO.14 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.18A → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19A → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.23B -> JT.NO.23B → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.37 -> JT.NO.37 → JT.NO.38C -> JT.NO.38 → JT.NO.39 -> JT.NO.38A → JT.NO.38 -> JT.NO.38B → JT.NO.38A -> JT.NO.38C → JT.NO.38B -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.41A -> JT.NO.41A → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47A -> JT.NO.47A → JT.NO.48 -> JT.NO.47B → JT.NO.47C -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.48B -> JT.NO.48B → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → SWNO_33104 -> SWNO_220VER31 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561O3J,AL,1000.0,1012,,220kV VERSOVA REC-STN,SARASWATI RD. REC-STN,2013-10-24 00:00:00+00:00,86,33104,33KV,76.611,82.607,79.757,78.818,89.484,72.852,0.000,0.000,68.119,80.042,67.577,65.803,0.000,3.000,4.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,13,220VER31 | 33104,220KV VERSOVA REC-STN,220VER31,SARASWATI RD. REC-STN,33104,33KV,VANDRE,5.557,2025-03-20 13:57:00+00:00,,,,
220VER32,33152,2208.900,JT.NO.01 → SWNO_220VE32 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.09 -> JT.NO.10 → JT.NO.09 -> JT.NO.11A → JT.NO.10 -> SWNO_33152 → JT.NO.11,XLPE,3.0,Y,AL,HT33KV6908546563,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,2012-06-13 00:00:00+00:00,12,33152,33KV,78.340,85.427,83.322,94.567,95.010,92.448,0.000,0.000,69.883,78.901,68.160,76.458,3.000,2.000,1.000,2.000,0.000,3.000,0.000,0.000,0.000,0.000,0.000,1.000,0,,,,,,,,,,,,,
220VER37,33107,5522.817,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → SWNO_33107 -> SWNO_220VER37 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OVN,AL,2000.0,2022,,220kV VERSOVA REC-STN,MIND SPACE REC-STN,2017-03-31 00:00:00+00:00,38,33107,33KV,76.465,83.099,76.357,75.789,75.198,76.880,0.000,0.000,73.368,85.398,74.487,78.187,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,220VER37,220KV VERSOVA REC-STN,220VER37,MIND SPACE REC-STN,33107,33KV,MALAD,0.030,2024-05-14 18:26:00+00:00,,,,
220VER38,33032,8498.500,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.12 → JT.NO.13A -> JT.NO.13 → JT.NO.14 -> JT.NO.13A → JT.NO.13 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15C -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.15C → JT.NO.15D -> JT.NO.15D → JT.NO.15A -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.35 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.27A -> JT.NO.27A → JT.NO.27B -> JT.NO.27B → JT.NO.28A -> JT.NO.28A → JT.NO.28B -> JT.NO.28B → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → SWNO_33032 -> JT.NO.35T → JT.NO.19 -> SWNO_220VER38 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PJ8,AL,2000.0,2022,CABLEFAULT,220kV VERSOVA REC-STN,ANDHERI REC-STN,2017-10-29 00:00:00+00:00,62,33032,33KV,69.133,74.514,69.690,81.689,92.659,69.057,0.000,0.000,66.771,63.200,53.996,62.308,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,220VER38 | 33032,220KV VERSOVA REC-STN,220VER38,ANDHERI REC-STN,33032,33KV,ANDHERI,0.668,2024-04-14 21:12:00+00:00,,,,
220VER41,33040,2141.700,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → SWNO_33040 -> SWNO_220VER41 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908546386,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,,14,33040,33KV,88.292,91.255,98.901,106.901,113.656,103.504,0.000,0.000,92.829,99.508,86.390,84.042,1.000,1.000,2.000,3.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220VER43,33276,9767.089,220kV VERSOVA REC-STN TO CPWD MALWANI RECEIVING STATION -> JT.NO.57 → JT.NO.57A -> JT.NO.57A → JT.NO.57B -> JT.NO.57B → JT.NO.57C -> JT.NO.57C → JT.NO.57D -> JT.NO.57D → SWNO_33276,XLPE,3.0,Y,AL,,AL,3000.0,3032,,220kV VERSOVA REC-STN,CPWD MALWANI RECEIVING STATION,2017-04-03 00:00:00+00:00,77,33276,33KV,59.846,65.491,59.331,58.029,52.317,70.908,0.000,0.000,67.994,64.758,68.452,77.108,1.000,1.000,2.000,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,2,220VER43,220KV VERSOVA REC-STN,220VER43,CPWD MALWANI RECEIVING STATION,33276,33KV,MALAD,0.110,2021-08-24 20:54:33+00:00,,,,
220VER45,33354,13042.990,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.24B -> JT.NO.24B → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25B → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.29A -> JT.NO.29A → JT.NO.29B -> JT.NO.29A → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.35A -> JT.NO.35A → JT.NO.35B -> JT.NO.35B → JT.NO.36A -> JT.NO.36 → JT.NO.37 -> JT.NO.36A → JT.NO.36B -> JT.NO.36B → JT.NO.36 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.47 → JT.NO.47A -> JT.NO.47A → JT.NO.47B -> JT.NO.47A → JT.NO.48 -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → JT.NO.56 -> JT.NO.56 → JT.NO.57 -> JT.NO.57 → JT.NO.58 -> JT.NO.58 → JT.NO.59 -> JT.NO.59 → JT.NO.60 -> JT.NO.60 → JT.NO.60A -> JT.NO.60A → JT.NO.61 -> JT.NO.61 → JT.NO.62 -> JT.NO.62 → JT.NO.63 -> JT.NO.63 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → JT.NO.68 -> JT.NO.68 → JT.NO.69 -> JT.NO.69 → JT.NO.70 -> JT.NO.70 → JT.NO.71 -> JT.NO.71 → JT.NO.72 -> JT.NO.72 → JT.NO.73 -> JT.NO.73 → SWNO_33354 -> SWNO_220VE45 → JT.NO.01,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,BOMBILWADI REC-STN,2015-12-11 00:00:00+00:00,91,33354,33KV,82.053,92.210,79.180,79.704,102.794,88.083,0.000,0.000,86.232,91.256,86.987,101.377,1.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220VER49,33105,10131.498,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08A -> JT.NO.08 → JT.NO.09A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08 -> JT.NO.09 → JT.NO.10B -> JT.NO.09A → JT.NO.9 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11 -> JT.NO.10B → JT.NO.10 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.16 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19B -> JT.NO.19B → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.22B -> JT.NO.22B → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.24A -> JT.NO.24A → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.26A -> JT.NO.26A → JT.NO.26B -> JT.NO.26B → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.36A -> JT.NO.36A → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.40A -> JT.NO.40A → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.42 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.46A → JT.NO.46B -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.49 -> JT.NO.49 → JT.NO.50 -> JT.NO.50 → JT.NO.51 -> JT.NO.51 → JT.NO.52 -> JT.NO.52 → JT.NO.53 -> JT.NO.53 → JT.NO.54 -> JT.NO.54 → JT.NO.55 -> JT.NO.55 → SWNO_33105 -> SWNO_220VER49 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561LK1,AL,2000.0,2022,,220kV VERSOVA REC-STN,SARASWATI RD. REC-STN,2017-09-18 00:00:00+00:00,77,33105,33KV,88.316,93.479,84.506,90.474,98.311,82.089,0.000,0.000,69.692,72.744,64.490,75.614,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,12,220VER27 | 220VER49 | 220VER27 TO 33105,220KV VERSOVA REC-STN,220VER27 | 220VER49,SARASWATI RD. REC-STN,33105,33KV,VANDRE,6.255,2024-01-12 13:17:00+00:00,,,,
220VER50,33080,2184.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → SWNO_33080 -> JT.NO.1A → JT.NO.01 -> SWNO_220VER50 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908546826,AL,2000.0,2022,,220kV VERSOVA REC-STN,AMBIVLI REC-STN,,13,33080,33KV,113.905,132.305,122.197,129.155,134.281,120.352,0.000,0.000,125.448,127.420,110.764,113.275,3.000,2.000,1.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
220VER52,33074,5734.006,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.01C → JT.NO.01B -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33079 -> JT.NO.10 -> JT.NO.10A → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.14B -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14A -> JT.NO.14B → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.20 -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23A -> JT.NO.23 → JT.NO.24 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26A -> JT.NO.26 → JT.NO.27 -> JT.NO.26A → JT.NO.26 -> JT.NO.27 → JT.NO.28 -> JT.NO.27A → JT.NO.27 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31A -> JT.NO.31 → SWNO_33074 -> JT.NO.31A → JT.NO.31 -> SWNO_220VER52 → JT.NO.01C -> SWNO_25586 → SWNO_33074,XLPE,3.0,Y,AL,HT33KV6908556131,AL,2000.0,2022,,220kV VERSOVA REC-STN,ERANGLE REC-STN,2023-03-31 00:00:00+00:00,47,33074,33KV,18.467,20.894,20.430,28.582,67.109,22.572,0.000,0.000,,,23.210,23.711,30.000,40.000,54.000,11.000,5.000,0.000,0.000,0.000,,,0.000,1.000,6,220VER52,220KV VERSOVA REC-STN,220VER52,ERANGLE REC-STN,33074,33KV,MALAD,69.449,2024-09-04 03:40:00+00:00,,,,
220VER54,33330,895.400,JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → SWNO_33330 -> SWNO_220VER54 → JT.NO.1,XLPE,3.0,Y,AL,,AL,2000.0,2022,,220kV VERSOVA REC-STN,VERSOVA MCGM PUMPING R/S,2022-09-28 00:00:00+00:00,6,33330,,,,,,,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,
220VER55,33120,8126.500,220kV VERSOVA REC-STN TO PALM COURT REC-STN -> JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.3A -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.5A -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.23A → JT.NO.23 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.34A -> JT.NO.34A → JT.NO.34B -> JT.NO.34B → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.04 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.5A → JT.NO.06 -> SWNO_220VER55 → JT.NO.01,XLPE,3.0,Y,AL,,AL,3000.0,3032,,220kV VERSOVA REC-STN,PALM COURT REC-STN,2012-03-29 00:00:00+00:00,54,33120,22KV,105.533,118.714,110.387,97.226,92.069,82.867,0.000,0.000,98.333,96.067,84.690,96.774,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220VER55 | T22MAL01 | 33120,220KV VERSOVA REC-STN | TATA S MALAD REC-STN | TATA MALAD REC-STN | TATA`S MALAD REC-STN,220VER55 | T22MAL01,PALM COURT REC-STN,33120,33KV | 22KV,MALAD,2.447,2024-05-29 18:01:00+00:00,,,,
220VER56,33239,2605.212,JT.NO.07 → JT.NO.7A -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → SWNO_33239 -> JT.NO.1A -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.2 -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7A → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.09A -> JT.NO.9A → JT.NO.10 -> SWNO_220VER56 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908555667,AL,2000.0,2022,,220kV VERSOVA REC-STN,SWAMI SAMARTH NAGAR REC-STN,2018-08-06 00:00:00+00:00,18,33239,33KV,83.213,85.189,78.839,85.956,77.400,69.933,0.000,0.000,67.833,77.533,65.724,64.581,8.000,4.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,220VER56,220KV VERSOVA REC-STN,220VER56,SWAMI SAMARTH NAGAR RECEIVING STATION,33239,33KV,ANDHERI,0.189,2021-05-01 19:03:00+00:00,,,,
