SOURCE_SWITCH_ID,DESTINATION_SWITCH_ID,MEASUREDLENGTH,PATH,CABLETYPE,NUMBEROFCORES,ARMOURED,NEUTRALMATERIAL,CABLEID,CABLECONDUCTORMATERIAL,DIVISIONCODE,ZONECODE,REMARKS,SOURCE_SS_x,DESTINATION_SS_x,COMMISSIONEDDATE,NO_OF_SEGMENT,SWNO,VOLTAGE,VAR_Month_01,VAR_Month_02,VAR_Month_03,VAR_Month_04,VAR_Month_05,VAR_Month_06,VAR_Month_07,VAR_Month_08,VAR_Month_09,VAR_Month_10,VAR_Month_11,VAR_Month_12,CYCLE_Month_01,CYCLE_Month_02,CYCLE_Month_03,CYCLE_Month_04,CYCLE_Month_05,CYCLE_Month_06,CYCLE_Month_07,CYCLE_Month_08,CYCLE_Month_09,CYCLE_Month_10,CYCLE_Month_11,CYCLE_Month_12,Num_Faults,SWITCH_NO,SOURCE_SS_y,FAULT_FROM_SWITCH,DESTINATION_SS_y,FAULT_TO_SWITCH,FAULT_VOLTAGE,FAULT_DIVISION,FAULT_TIME_DIFFERENCE_HOURS_AVG,FAULT_LATEST_OUTAGE_TIME,IR_Measurement_MOhm,Tan_Delta,Partial_Discharge_Frequency,Partial_Discharge_Intensity
T22BOROG17,1129,4028.200,JT.NO.1 → JT.NO.1A -> JT.NO.17A → JT.NO.18 -> JT.NO.1A → JT.NO.2 -> JT.NO.2 → JT.NO.2A -> JT.NO.2A → JT.NO.2B -> JT.NO.2B → JT.NO.3 -> JT.NO.3 → JT.NO.3A -> JT.NO.3A → JT.NO.3B -> JT.NO.3B → JT.NO.3C -> JT.NO.3C → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.4C -> JT.NO.4C → JT.NO.4D -> JT.NO.4D → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.5C -> JT.NO.5C → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.6B -> JT.NO.6B → JT.NO.7 -> JT.NO.7 → JT.NO.7C -> JT.NO.7A → JT.NO.7B -> JT.NO.7B → JT.NO.8 -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7A -> JT.NO.8 → JT.NO.8A -> JT.NO.8B → JT.NO.8C -> JT.NO.8C → JT.NO.8D -> JT.NO.8D → JT.NO.8E -> JT.NO.8E → JT.NO.9 -> JT.NO.9 → JT.NO.9A -> JT.NO.9A → JT.NO.9B -> JT.NO.9B → JT.NO.9C -> JT.NO.9C → JT.NO.9D -> JT.NO.9D -> SWNO_T22BOROG17 → JT.NO.1,XLPE,3.0,Y,AL,HT22KV6908553740,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANDIVLI REC-STN,2021-10-19 00:00:00+00:00,38,1129,22KV,91.260,76.202,82.696,79.014,87.935,70.347,0.000,0.000,87.461,80.445,75.500,85.533,0.000,0.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,9,T22BOROG17 | T22BOR07,TATA S BORIVALI REC-STN | TATA BORIVALI REC-STN | BORIVALI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG17 | T22BOR07 | 33047,KANDIVLI REC-STN,01129,22KV,MALAD | BORIWALI,1.256,2021-10-14 22:02:00+00:00,,,,
T22BOROG18,33047,454.700,JT.NO.01 → JT.NO.08 -> JT.NO.08 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.01 -> SWNO_T22BOROG18 → JT.NO.09,PILC,3.0,Y,AL,HT22KV6908561M7C,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,BORIVALI REC-STN,,5,33047,22KV,67.509,74.493,66.128,77.130,73.171,63.639,0.000,0.000,76.603,70.848,61.887,67.177,4.000,15.000,10.000,4.000,2.000,6.000,0.000,0.000,2.000,5.000,6.000,3.000,0,,,,,,,,,,,,,
T22BOROG19,1143,3605.500,JT.NO.01 → JT.NO.01B -> JT.NO.01A → JT.NO.02 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.04A -> JT.NO.04 → JT.NO.05 -> JT.NO.04A → JT.NO.04 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.17D -> JT.NO.17D → JT.NO.18 -> JT.NO.18 → SWNO_01143 -> SWNO_T22BOROG19 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561OJW,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,DAHISAR REC-STN,2025-01-24 00:00:00+00:00,32,1143,22KV,56.921,59.056,52.357,61.740,69.032,52.153,0.000,0.000,65.613,62.795,54.719,69.298,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,T22BOROG19 | 11 | T22BOR11,TATA S BORIVALI REC-STN | TATAS BORIVALI REC-STN,T22BOROG19 | T22BOR11,DAHISAR REC-STN,01143,22KV,BORIWALI,0.029,2025-01-22 12:35:00+00:00,,,,
T22BOROG20,33123,4276.900,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 -> SWNO_T22BOROG20 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561PRX,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,LOKHANDWALA REC-STN,,30,33123,22KV,53.235,45.458,41.845,44.619,58.350,57.327,0.000,0.000,46.783,51.051,43.740,47.357,4.000,1.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,0,,,,,,,,,,,,,
T22BOROG25,33197,1250.100,JT.NO.01 → JT.NO.2A -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.04A -> JT.NO.04A → JT.NO.05 -> JT.NO.05 → SWNO_33197 -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.01 -> JT.NO.1C → JT.NO.1E -> JT.NO.1D → JT.NO.02 -> JT.NO.1E → JT.NO.1D -> JT.NO.2A → JT.NO.1C -> SWNO_T22BOROG25 → JT.NO.1A,XLPE,3.0,Y,AL,,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANAKIA CCI REC-STN,2021-01-11 00:00:00+00:00,13,33197,22KV,39.845,33.591,33.702,52.093,36.668,21.333,0.000,0.000,31.180,28.059,25.090,29.070,2.000,5.000,0.000,0.000,1.000,13.000,0.000,0.000,0.000,0.000,0.000,1.000,4,T22BOROG25 | 33197,TATA S BORIVALI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG25,KANAKIA CCI REC-STN,33197,22KV,BORIWALI,24.183,2022-12-09 02:57:00+00:00,,,,
T22BOROG26,33323,1500.200,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.01C → JT.NO.01B -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02C -> JT.NO.02B → JT.NO.03 -> JT.NO.02C → JT.NO.02B -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03B -> JT.NO.03B → JT.NO.04A -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04D -> JT.NO.04C → JT.NO.05 -> JT.NO.04D → JT.NO.04C -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.06C -> JT.NO.06C → JT.NO.06F -> JT.NO.06F → SWNO_33323 -> SWNO_T22BOR26 → JT.NO.01C,XLPE,3.0,Y,AL,HT22KV6908546196,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,SHIMPOLI REC-STN,2015-10-20 00:00:00+00:00,22,33323,22KV,68.924,83.737,64.547,78.948,90.257,69.346,0.000,0.000,84.418,76.290,66.702,77.893,2.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,33323 | T22BOROG26,TATA`S BORIVALI REC-STN | TATA S BORIVALI REC-STN,T22BOROG26,SHIMPOLI REC-STN,33323,22KV,BORIWALI,1.615,2025-03-24 20:14:00+00:00,,,,
T22BOROG6,33094,9211.200,JT.NO.01 → JT.NO.02A -> JT.NO.016 → JT.NO.16A -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.03 -> JT.NO.02A → JT.NO.02 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.06A -> JT.NO.06 → JT.NO.07C -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.08 -> JT.NO.07B → JT.NO.07 -> JT.NO.07C → JT.NO.07B -> JT.NO.08 → JT.NO.08B -> JT.NO.08A → JT.NO.08C -> JT.NO.08B → JT.NO.08A -> JT.NO.08C → JT.NO.08D -> JT.NO.08D → JT.NO.08E -> JT.NO.08E → JT.NO.09 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.11D -> JT.NO.11A → JT.NO.12 -> JT.NO.11D → JT.NO.11E -> JT.NO.11E → JT.NO.11F -> JT.NO.11F → JT.NO.11A -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.13 -> JT.NO.13 → JT.NO.13E -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13G -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.13F -> JT.NO.13E → JT.NO.13A -> JT.NO.13F → JT.NO.14A -> JT.NO.13G → JT.NO.13C -> JT.NO.14 → JT.NO.14B -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.15C -> JT.NO.15 → JT.NO.15B -> JT.NO.15A → JT.NO.15 -> JT.NO.15B → JT.NO.16C -> JT.NO.15C → JT.NO.15A -> JT.NO.16A → JT.NO.17A -> JT.NO.16B → JT.NO.16 -> JT.NO.16C → JT.NO.16B -> JT.NO.17 → JT.NO.17B -> JT.NO.17A → JT.NO.17 -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.18 -> JT.NO.18 → JT.NO.18C -> JT.NO.18 → JT.NO.19 -> JT.NO.18A → JT.NO.18D -> JT.NO.18B → JT.NO.19A -> JT.NO.18C → JT.NO.18A -> JT.NO.18D → JT.NO.18B -> JT.NO.19 → JT.NO.20A -> JT.NO.19A → JT.NO.19 -> JT.NO.20 → JT.NO.20B -> JT.NO.20A → JT.NO.20 -> JT.NO.20B → JT.NO.20C -> JT.NO.20C → JT.NO.20D -> JT.NO.20D → JT.NO.20E -> JT.NO.20E → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22A -> JT.NO.22 → JT.NO.23 -> JT.NO.22A → JT.NO.22 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → SWNO_33094 -> SWNO_T22BOROG6 → JT.NO.01B,XLPE,3.0,Y,AL,HT22KV6908561QH0,AL,4000.0,4043,ABANDONED,TATA'S BORIVALI REC-STN,MIRA REC-STN,2017-04-14 00:00:00+00:00,83,33094,22KV,36.522,43.568,72.980,81.631,89.306,62.520,0.000,0.000,54.074,59.695,47.616,46.449,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,6,T22BOROG6 | T22BOR12 | T22BOR06,TATA S BORIVALI REC-STN | TATA`S BORIVLI REC-STN | TATA`S BORIVALI REC-STN,T22BOROG6 | T22BOR12 | T22BOR06,MIRA REC-STN,33094,22KV,MIRABHAINDER | BORIWALI,0.916,2023-11-03 16:42:00+00:00,,,,
T22BOROG7,33194,726.400,JT.NO.07 → JT.NO.7B -> JT.NO.07A → JT.NO.07 -> JT.NO.7B → JT.NO.7C -> JT.NO.7C → JT.NO.7D -> JT.NO.7D → JT.NO.7G -> JT.NO.7E → JT.NO.7F -> JT.NO.7F → SWNO_33194 -> JT.NO.7G → JT.NO.7E -> SWNO_T22BOROG7 → JT.NO.07A,XLPE,3.0,Y,AL,HT33KV6908561M76,AL,4000.0,4043,,TATA'S BORIVALI REC-STN,KANAKIA CCI,1994-10-17 00:00:00+00:00,9,33194,22KV,47.845,42.298,39.079,43.368,51.994,41.805,0.000,0.000,43.869,41.724,35.544,47.073,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.000,1.000,0,,,,,,,,,,,,,
T22CHE02,1151,3307.916,JT.NO.01 → SWNO_01151 -> JT.NO.02 → JT.NO.01 -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03 -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.08B -> JT.NO.08A → JT.NO.08 -> JT.NO.08B → JT.NO.07 -> JT.NO.09 → JT.NO.08A -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> SWNO_T22CH02 → JT.NO.11,PILC,3.0,Y,AL,HT22KV6908561QH6,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,CHEMBUR REC-STN,,14,1151,22KV,39.167,37.367,43.969,51.862,54.400,43.000,0.000,0.000,42.769,48.667,4.000,0.000,0.000,1.000,4.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,8,T22CHE02 | T33CHMBOG03 | T22CHMBOG03,TATA S CHEMBUR REC-STN,T22CHE02 | T33CHMBOG03,CHEMBUR REC-STN,01151,22KV,CHEMBUR,0.615,2024-11-04 16:28:00+00:00,,,,
T22CHE03,33111,2246.600,JT.NO.01 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.01A -> JT.NO.03 → JT.NO.02 -> JT.NO.04 → JT.NO.03B -> JT.NO.05 → JT.NO.04 -> JT.NO.06 → JT.NO.05 -> JT.NO.07 → JT.NO.06 -> JT.NO.08 → JT.NO.07 -> JT.NO.09 → JT.NO.08 -> JT.NO.10 → JT.NO.09 -> JT.NO.11 → JT.NO.10 -> JT.NO.3A → JT.NO.03 -> JT.NO.3B → JT.NO.3A -> SWNO_T22CHE03 → JT.NO.11,XLPE,3.0,Y,AL,HT33KV6908553115,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,ANIK REC-STN,2024-04-26 00:00:00+00:00,18,33111,22KV,32.410,26.527,30.404,45.516,48.467,41.067,0.000,0.000,29.500,33.533,25.966,24.774,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3,T22CHE07 | T22CHE04,TATA S CHEMBUR REC-STN | TILAK NAGAR REC-STN,T22CHE07 | T22CHE04 | 33053,ANIK REC-STN,33111,22KV,CHEMBUR,0.592,2024-02-28 14:03:00+00:00,,,,
T22CHE07,1192,2139.590,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → SWNO_01192 -> SWNO_T22CHE07 → JT.NO.11,PILC,3.0,Y,AL,HT22KV6908545782,AL,7000.0,7071,,TATA'S CHEMBUR REC-STN,ANIK REC-STN,2024-04-27 00:00:00+00:00,16,1192,22KV,30.697,33.106,34.325,40.908,40.546,35.544,0.000,0.000,30.174,34.199,28.530,28.501,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,T22CHE03 | T22CHE06,TATA S CHEMBUR REC-STN | TATA`S CHEMBUR REC-STN,T22CHE03 | T22CHE06,ANIK REC-STN,01192,22KV,CHEMBUR,0.945,2022-09-06 14:57:00+00:00,,,,
T22DHA51,1285,3672.386,JT.NO.17B → JT.NO.18 -> JT.NO.18 → JT.NO.19A -> JT.NO.19 → JT.NO.19B -> JT.NO.19A → JT.NO.19 -> JT.NO.19B → JT.NO.20D -> JT.NO.20 → JT.NO.20H -> JT.NO.20A → JT.NO.20E -> JT.NO.20B → JT.NO.20A -> JT.NO.20C → JT.NO.20G -> JT.NO.20D → JT.NO.20C -> JT.NO.20E → JT.NO.20 -> JT.NO.20F → JT.NO.20B -> JT.NO.20G → JT.NO.20F -> JT.NO.20H → JT.NO.21 -> JT.NO.21 → JT.NO.21A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.25A -> JT.NO.25 → JT.NO.26 -> JT.NO.25A → JT.NO.25B -> JT.NO.25B → JT.NO.25C -> JT.NO.25C → JT.NO.26 -> JT.NO.26A → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.28A -> JT.NO.28A → SWNO_01285,XLPE,3.0,Y,AL,HT22KV6908561LCF,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,KALINA REC-STN,2017-05-21 00:00:00+00:00,31,1285,33KV,48.107,45.809,45.152,40.815,33.042,23.581,0.000,0.000,24.641,23.298,20.289,38.821,26.000,24.000,27.000,3.000,0.000,0.000,0.000,0.000,1.000,0.000,0.000,5.000,19,T22DHA51 | T22DHA51(KALINA 10 MVA-1),TATA S DHARAVI REC-STN | TATA DHARAVI REC-STN | TATA DHARAVI | TATA`S DHARAVI REC-STN,T22DHA51,KALINA REC-STN | KALINA R/S,01285,22KV,VANDRE,6.548,2019-08-29 18:26:00+00:00,,,,
T22DHAH02,33355,4315.782,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01 -> JT.NO.01B → JT.NO.01A -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.02B -> JT.NO.02B → JT.NO.03F -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.3Z -> JT.NO.03B → JT.NO.03 -> JT.NO.03D → JT.NO.03B -> JT.NO.03F → JT.NO.03E -> JT.NO.04 → JT.NO.04A -> JT.NO.04A -> JT.NO.04B → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04E → JT.NO.04 -> JT.NO.05 → JT.NO.05A -> JT.NO.05A → JT.NO.05B -> JT.NO.05B → JT.NO.06 -> JT.NO.06 → JT.NO.07A -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.08 -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09B -> JT.NO.09 → JT.NO.10B -> JT.NO.09A → JT.NO.09C -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.09D -> JT.NO.09D → JT.NO.09 -> JT.NO.10 → JT.NO.11C -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.11Z -> JT.NO.11A → JT.NO.11B -> JT.NO.11B → JT.NO.11 -> JT.NO.11C → JT.NO.11A -> JT.NO.11X → JT.NO.12A -> JT.NO.11Y → JT.NO.11X -> JT.NO.11Z → JT.NO.11Y -> JT.NO.12 → JT.NO.13A -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.12 -> JT.NO.13A → JT.NO.14B -> JT.NO.14A → JT.NO.14C -> JT.NO.14B → JT.NO.14A -> JT.NO.14C → JT.NO.14Z -> JT.NO.14Z → JT.NO.14 -> JT.NO.15 → JT.NO.15A -> JT.NO.15 → JT.NO.15B -> JT.NO.15 → JT.NO.16B -> JT.NO.15B → JT.NO.14 -> JT.NO.16 → JT.NO.16C -> JT.NO.16A → JT.NO.16 -> JT.NO.16B → JT.NO.16E -> JT.NO.16C → JT.NO.17E -> JT.NO.16D → JT.NO.16A -> JT.NO.16E → JT.NO.16D -> JT.NO.17 → JT.NO.17A -> JT.NO.17A → JT.NO.18A -> JT.NO.17B → JT.NO.17F -> JT.NO.17C → JT.NO.17B -> JT.NO.17D → JT.NO.17C -> JT.NO.17E → JT.NO.17D -> JT.NO.17F → JT.NO.17G -> JT.NO.17G → JT.NO.17 -> JT.NO.18 → JT.NO.18B -> JT.NO.18A → JT.NO.18 -> JT.NO.18B → JT.NO.18C -> JT.NO.18C → SWNO_33355 -> JT.NO.3 → JT.NO.03A -> JT.NO.3E → JT.NO.03D -> JT.NO.8 → JT.NO.8C -> JT.NO.8C → JT.NO.8D -> JT.NO.8D → JT.NO.8A -> SWNO_T22DHAH02 → JT.NO.01C -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1C TO JT NO 1D) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1D TO JT NO 1E) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1E TO JT NO 1B) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 3Z TO JT NO.4C) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 4C TO JT NO 4F) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 4F TO JT NO 4B),PILC,3.0,Y,AL,HT22KV6908561G3U,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,BOMBILWADI REC-STN,2019-04-11 00:00:00+00:00,85,33355,22KV,83.004,66.696,61.918,60.641,105.884,73.557,0.000,0.000,61.627,76.824,58.457,61.140,3.000,4.000,3.000,1.000,5.000,2.000,0.000,0.000,0.000,1.000,0.000,0.000,8,T22DHAH05 & T22DHAH02 | T22DHAH05 | T22DHAH02 | 220VER45,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN | 220KV VERSOVA REC-STN,T22DHAH02 | T22DHAH05 | 220VER45,BOMBILWADI REC-STN,33355,22KV | 33KV,VANDRE,43.282,2024-06-07 04:53:00+00:00,,,,
T22DHAH05,33355,3849.077,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03C -> JT.NO.03B → JT.NO.04 -> JT.NO.03C → JT.NO.03B -> JT.NO.04 → JT.NO.04C -> JT.NO.04C → JT.NO.05B -> JT.NO.04D → JT.NO.04D -> JT.NO.04D → JT.NO.04E -> JT.NO.04D → JT.NO.04H -> JT.NO.04E → JT.NO.04 -> JT.NO.04F → JT.NO.04G -> JT.NO.04G → JT.NO.04D -> JT.NO.05 → JT.NO.06E -> JT.NO.05A → JT.NO.05 -> JT.NO.05B → JT.NO.05A -> JT.NO.05B → JT.NO.05B -> JT.NO.06 → JT.NO.07B -> JT.NO.06A → JT.NO.06 -> JT.NO.06A → JT.NO.06A -> JT.NO.06B → JT.NO.06A -> JT.NO.06B → JT.NO.06B -> JT.NO.06C → JT.NO.06B -> JT.NO.06D → JT.NO.06C -> JT.NO.06E → JT.NO.06D -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07 -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07A -> JT.NO.07B → JT.NO.08A -> JT.NO.08 → JT.NO.09 -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.09A -> JT.NO.09A -> JT.NO.09B → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.11A -> JT.NO.10B → JT.NO.14C -> JT.NO.10C → JT.NO.10B -> JT.NO.11 → JT.NO.12 -> JT.NO.11A → JT.NO.11 -> JT.NO.12 → JT.NO.13C -> JT.NO.12A → JT.NO.12B -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.10C -> JT.NO.14 → JT.NO.15 -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.14C → JT.NO.14B -> JT.NO.15 → JT.NO.16B -> JT.NO.16A → JT.NO.16 -> JT.NO.16B → JT.NO.16A -> JT.NO.17 -> JT.NO.17A → JT.NO.18 -> JT.NO.17B -> JT.NO.18B → SWNO_33355 -> SWNO_T22DHAH05 -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1A TO JT NO 1B) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1B TO JT NO 1B1) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1B1 TO JT NO 1C) -> TATA'S DHARAVI REC-STN TO BOMBILWADI REC-STN (JT NO 1C TO JT NO 1),XLPE,3.0,Y,AL,HT22KV6908561I9U,AL,1000.0,1011,AS PER HT SLD,TATA'S DHARAVI REC-STN,BOMBILWADI REC-STN,2019-04-11 00:00:00+00:00,66,33355,22KV,83.004,66.696,61.918,60.641,105.884,73.557,0.000,0.000,61.627,76.824,58.457,61.140,3.000,4.000,3.000,1.000,5.000,2.000,0.000,0.000,0.000,1.000,0.000,0.000,8,T22DHAH05 & T22DHAH02 | T22DHAH05 | T22DHAH02 | 220VER45,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN | 220KV VERSOVA REC-STN,T22DHAH02 | T22DHAH05 | 220VER45,BOMBILWADI REC-STN,33355,22KV | 33KV,VANDRE,43.282,2024-06-07 04:53:00+00:00,,,,
T22DHAH09OG07,33154,13.000,JT.NO.09 → JT.NO.10,PILC,3.0,Y,AL,HT22KV6908561Q6I,AL,,,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS REC-STN,,1,33154,22KV,31.409,31.625,36.564,41.961,50.830,34.753,0.000,0.000,29.876,33.936,28.333,29.976,1.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30,T22DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG0 | T22DHAH09OG07,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T22DHAOG7H09 | T33DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG07,BANDRA TERMINUS REC-STN,33154,22KV | 33KV,VANDRE,1.122,2025-03-23 07:15:00+00:00,,,,
T22DHAH26,33065,5096.700,JT.NO.01 → JT.NO.02 -> JT.NO.01A → JT.NO.01C -> JT.NO.01C → JT.NO.01D -> JT.NO.01D → JT.NO.01 -> JT.NO.02 → JT.NO.03B -> JT.NO.03 → JT.NO.03C -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03A -> JT.NO.04 → JT.NO.4F -> JT.NO.04A → JT.NO.04D -> JT.NO.04B → JT.NO.04A -> JT.NO.04C → JT.NO.04F -> JT.NO.04D → JT.NO.04C -> JT.NO.04E → JT.NO.04 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06B -> JT.NO.06A → JT.NO.07 -> JT.NO.06B → JT.NO.06A -> JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.07B -> JT.NO.07B → JT.NO.07C -> JT.NO.07C → JT.NO.07E -> JT.NO.07E → JT.NO.07F -> JT.NO.07F → JT.NO.7G -> JT.NO.07G → JT.NO.08 -> JT.NO.08A → JT.NO.08 -> JT.NO.09 → JT.NO.10A -> JT.NO.09A → JT.NO.09 -> JT.NO.09A → JT.NO.09A -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.08A -> JT.NO.09C → JT.NO.09B -> JT.NO.09C → JT.NO.09C -> JT.NO.10 → JT.NO.11B -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12B -> JT.NO.11A → JT.NO.11 -> JT.NO.11B → JT.NO.11A -> JT.NO.12 → JT.NO.13 -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12A -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15A -> JT.NO.15 → JT.NO.15E -> JT.NO.15A → JT.NO.15D -> JT.NO.15B → JT.NO.15 -> JT.NO.15C → JT.NO.15B -> JT.NO.15D → JT.NO.15C -> JT.NO.15E → JT.NO.16A -> JT.NO.16 → JT.NO.17D -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.16C -> JT.NO.16C → JT.NO.16 -> JT.NO.17 → JT.NO.17A -> JT.NO.17D → JT.NO.17C -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_33065 -> JT.NO.3C → JT.NO.03D -> JT.NO.3D → JT.NO.04B -> JT.NO.4F → JT.NO.4G -> JT.NO.4G → JT.NO.05 -> SWNO_T22DHAH26 → JT.NO.01A,XLPE,3.0,Y,AL,HT22KV6908561LCQ,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,2018-06-09 00:00:00+00:00,65,33065,33KV,53.279,46.714,53.677,51.733,102.067,49.133,0.000,0.000,59.167,52.933,45.172,46.387,7.000,5.000,7.000,1.000,2.000,4.000,0.000,0.000,1.000,3.000,0.000,3.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00+00:00,,,,
T22DHAH26OG18,33065,6169.326,JT.NO.01 → JT.NO.01C -> JT.NO.010C → JT.NO.010B -> JT.NO.01A → JT.NO.02 -> JT.NO.01A → JT.NO.1I -> JT.NO.01B → JT.NO.01F -> JT.NO.01C → JT.NO.01B -> JT.NO.01D → JT.NO.01A -> JT.NO.01D → JT.NO.01H -> JT.NO.01E → JT.NO.01J -> JT.NO.01F → JT.NO.01G -> JT.NO.01G → JT.NO.01E -> JT.NO.01J → JT.NO.01D -> JT.NO.02 → JT.NO.03K -> JT.NO.03 → JT.NO.03A -> JT.NO.03A → JT.NO.03H -> JT.NO.03B → JT.NO.03H -> JT.NO.03C → JT.NO.03B -> JT.NO.03F → JT.NO.03 -> JT.NO.03H → JT.NO.03G -> JT.NO.03H → JT.NO.04 -> JT.NO.03K → JT.NO.03C -> JT.NO.04 → JT.NO.04B -> JT.NO.04A → JT.NO.05D -> JT.NO.04B → JT.NO.04A -> JT.NO.05 → JT.NO.05E -> JT.NO.05A → JT.NO.05G -> JT.NO.05B → JT.NO.05H -> JT.NO.05C → JT.NO.05B -> JT.NO.05D → JT.NO.05 -> JT.NO.05D → JT.NO.06F -> JT.NO.05E → JT.NO.05C -> JT.NO.05F → JT.NO.05A -> JT.NO.05G → JT.NO.05D -> JT.NO.05H → JT.NO.05J -> JT.NO.05J → JT.NO.05F -> JT.NO.06 → JT.NO.06C -> JT.NO.06A → JT.NO.06J -> JT.NO.06B → JT.NO.06H -> JT.NO.06C → JT.NO.06D -> JT.NO.06D → JT.NO.07 -> JT.NO.06D → JT.NO.6D -> JT.NO.06E → JT.NO.06K -> JT.NO.06F → JT.NO.06E -> JT.NO.06G → JT.NO.06A -> JT.NO.06H → JT.NO.06 -> JT.NO.06J → JT.NO.06B -> JT.NO.06K → JT.NO.06G -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.08 -> JT.NO.07B → JT.NO.07A -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08C -> JT.NO.08C → JT.NO.09 -> JT.NO.09 → JT.NO.010B -> JT.NO.09A → JT.NO.09B -> JT.NO.09B → JT.NO.010C -> JT.NO.1 -> JT.NO.10 → JT.NO.11 -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.12A -> JT.NO.12A → JT.NO.12B -> JT.NO.12A → JT.NO.12D -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12D -> JT.NO.12D → JT.NO.13E -> JT.NO.12E → JT.NO.12F -> JT.NO.12F → JT.NO.13E -> JT.NO.13 → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.14 -> JT.NO.13D → JT.NO.13 -> JT.NO.13E → JT.NO.13D -> JT.NO.14 → JT.NO.14C -> JT.NO.14A → JT.NO.15 -> JT.NO.14B → JT.NO.15A -> JT.NO.14C → JT.NO.14A -> JT.NO.15 → JT.NO.16 -> JT.NO.15A → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16 → JT.NO.17 -> JT.NO.16A → JT.NO.16B -> JT.NO.16B → JT.NO.17 -> JT.NO.17 → JT.NO.17A -> JT.NO.17 → JT.NO.18 -> JT.NO.17A → JT.NO.17B -> JT.NO.17B → JT.NO.17C -> JT.NO.17C → JT.NO.18 -> JT.NO.18 → JT.NO.18A -> JT.NO.1K → JT.NO.1L -> JT.NO.1L → JT.NO.01 -> SWNO_T22H26OG18,XLPE,3.0,Y,AL,HT33KV6908561Q5F,AL,1000.0,1013,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,2010-01-11 00:00:00+00:00,98,33065,33KV,53.279,46.714,53.677,51.733,102.067,49.133,0.000,0.000,59.167,52.933,45.172,46.387,7.000,5.000,7.000,1.000,2.000,4.000,0.000,0.000,1.000,3.000,0.000,3.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00+00:00,,,,
T22DHAOG07H09,33154,4832.953,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.2A -> JT.NO.01B → JT.NO.01 -> JT.NO.02 → JT.NO.02C -> JT.NO.02B → JT.NO.03 -> JT.NO.02C → JT.NO.02B -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.28C → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.2A → JT.NO.02 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → JT.NO.42A -> JT.NO.42A → JT.NO.43 -> JT.NO.43 → JT.NO.44 -> JT.NO.44 → JT.NO.45 -> JT.NO.45 → JT.NO.46 -> JT.NO.46 → JT.NO.47 -> JT.NO.46A → JT.NO.46B -> JT.NO.46B → JT.NO.46C -> JT.NO.47 → JT.NO.48 -> JT.NO.48 → JT.NO.48A -> JT.NO.48A → JT.NO.48B -> JT.NO.48B → JT.NO.48C -> JT.NO.48C → JT.NO.49 -> JT.NO.49 → JT.NO.50A -> JT.NO.49C → JT.NO.49D -> JT.NO.49D → JT.NO.50A -> JT.NO.50 → JT.NO.51 -> JT.NO.50A → JT.NO.50B -> JT.NO.51 → JT.NO.52 -> JT.NO.53 → JT.NO.54A -> JT.NO.54 → JT.NO.55 -> JT.NO.54A → JT.NO.54 -> JT.NO.55 → JT.NO.55A -> JT.NO.55A → JT.NO.56 -> JT.NO.56 → JT.NO.56A -> JT.NO.56A → JT.NO.57 -> JT.NO.57 → JT.NO.58 -> JT.NO.58 → JT.NO.59 -> JT.NO.59 → JT.NO.60 -> JT.NO.60 → JT.NO.61 -> JT.NO.61 → JT.NO.62 -> JT.NO.62 → JT.NO.62A -> JT.NO.62A → JT.NO.62B -> JT.NO.62B → JT.NO.63 -> JT.NO.63 → JT.NO.64 -> JT.NO.64 → JT.NO.65 -> JT.NO.65 → JT.NO.66 -> JT.NO.66 → JT.NO.67 -> JT.NO.67 → SWNO_33154 -> SWNO_T22DHAOG07H09 → JT.NO.01B,XLPE,3.0,Y,AL,HT22KV6908561Q6I,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS,2017-07-30 00:00:00+00:00,87,33154,22KV,31.409,31.625,36.564,41.961,50.830,34.753,0.000,0.000,29.876,33.936,28.333,29.976,1.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30,T22DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG0 | T22DHAH09OG07,TATA S DHARAVI REC-STN | TATA`S DHARAVI REC-STN,T22DHAOG7H09 | T33DHAOG7H09 | T22DHAOG07H09 | T22DHA47 | T22DHAH09OG07,BANDRA TERMINUS REC-STN,33154,22KV | 33KV,VANDRE,1.122,2025-03-23 07:15:00+00:00,,,,
T22DHAOG18H26,33282,5632.300,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20B -> JT.NO.2 → JT.NO.3 -> JT.NO.20A → JT.NO.21 -> JT.NO.20B → JT.NO.20A -> JT.NO.21A → JT.NO.22 -> JT.NO.22 → JT.NO.22A -> JT.NO.22A → JT.NO.23 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → SWNO_33282 -> JT.NO.4 → JT.NO.5 -> JT.NO.5 → JT.NO.6 -> JT.NO.6 → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22DHAOG18H26 → JT.NO.1,XLPE,3.0,Y,AL,,AL,1000.0,1013,,TATA'S DHARAVI REC-STN,BANDRA TERMINUS,2018-01-21 00:00:00+00:00,36,33282,22KV,78.987,35.953,43.041,37.751,51.420,35.538,0.000,0.000,37.016,42.471,29.896,33.965,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
T22DHOG18,33065,14.600,JT.NO.03G → JT.NO.03F,PILC,3.0,Y,AL,HT33KV6908561Q5F,AL,,,DISCONNECTED,TATA'S DHARAVI REC-STN,MMRDA REC-STN,,1,33065,33KV,53.279,46.714,53.677,51.733,102.067,49.133,0.000,0.000,59.167,52.933,45.172,46.387,7.000,5.000,7.000,1.000,2.000,4.000,0.000,0.000,1.000,3.000,0.000,3.000,7,T22DHAOG18H2 | T22DHAOG18H26 | T22DHAOG18 | T22DHOG18 | T22DHA52 | 33065,TATA S DHARAVI REC-STN | 22 KV TATA DHARAVI | TATA DHARAVI REC STN | TATA`S DHARAVI REC-STN,T22DHAOG18H26 | T22DHAOG18 | T22DHAH26OG18 | T22DHA52,MMRDA REC-STN,33065,22KV,VANDRE,0.793,2019-07-06 07:22:00+00:00,,,,
T22MALOG01H02,33135,3151.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 -> SWNO_T22MALOG01H02 → JT.NO.01 -> SWNO_T22MALOG01H02 → SWNO_33135,XLPE,3.0,Y,AL,,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,,10,33135,22KV,,77.841,77.452,64.425,,,,,,,,,,0.000,0.000,0.000,,,,,,,,,0,,,,,,,,,,,,,
T22MALOG01H02,33135,3151.400,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 -> SWNO_T22MALOG01H02 → JT.NO.01 -> SWNO_T22MALOG01H02 → SWNO_33135,XLPE,3.0,Y,AL,,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,,10,33135,33KV,90.868,102.812,100.074,109.395,136.873,150.564,0.000,0.000,71.195,77.874,62.017,75.997,0.000,0.000,0.000,0.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,0.000,0,,,,,,,,,,,,,
T22MALOG14H29,33221,1400.500,JT.NO.01B → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33221 -> JT.NO.1 → JT.NO.1A -> JT.NO.1A → JT.NO.1B -> SWNO_T22MALOG14H29 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561PVC,AL,3000.0,3032,,TATA'S MALAD REC-STN,GANESH NAGAR MHADA REC-STN,2020-11-20 00:00:00+00:00,12,33221,22KV,76.016,87.232,67.590,71.161,77.367,75.067,0.000,0.000,68.750,75.200,64.034,72.516,0.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,0.000,0,,,,,,,,,,,,,
T22MALOG16H32,1163,4066.100,JT.NO.01 → JT.NO.02 -> JT.NO.01 → SWNO_01163 -> JT.NO.02 → JT.NO.03 -> JT.NO.03A → JT.NO.03 -> JT.NO.03B → JT.NO.03C -> JT.NO.03C → JT.NO.03D -> JT.NO.03D → JT.NO.03A -> JT.NO.04 → JT.NO.03B -> JT.NO.05 → JT.NO.04 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.07A -> JT.NO.08B → JT.NO.09 -> JT.NO.09A → JT.NO.09 -> JT.NO.09B → JT.NO.09A -> JT.NO.09C → JT.NO.09B -> JT.NO.10 → JT.NO.09C -> JT.NO.10A → JT.NO.10 -> JT.NO.10B → JT.NO.10A -> JT.NO.10C → JT.NO.10B -> JT.NO.10D → JT.NO.10C -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.10D -> JT.NO.12 → JT.NO.11 -> JT.NO.13 → JT.NO.13A -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13C -> JT.NO.13C → JT.NO.13D -> JT.NO.13D → JT.NO.12 -> JT.NO.14 → JT.NO.14A -> JT.NO.14A → JT.NO.14B -> JT.NO.14B → JT.NO.14C -> JT.NO.14C → JT.NO.13 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.16 -> JT.NO.18 → JT.NO.17 -> JT.NO.19 → JT.NO.18 -> JT.NO.20 → JT.NO.20A -> JT.NO.20A → JT.NO.20B -> JT.NO.20B → JT.NO.19 -> JT.NO.21 → JT.NO.20 -> JT.NO.22 → JT.NO.21 -> JT.NO.23 → JT.NO.23A -> JT.NO.23A → JT.NO.22 -> SWNO_T22MALOG16H32 → JT.NO.23,XLPE,3.0,Y,AL,HT22KV0000000206,AL,3000.0,3032,,TATA'S MALAD REC-STN,KANDIVLI REC-STN,2020-12-17 00:00:00+00:00,49,1163,22KV,80.677,74.550,67.355,66.086,69.293,62.837,0.000,0.000,76.237,70.571,66.597,79.907,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4,T22MALOG16H32 | T22MAL03,TATA S MALAD REC-STN | TATA`S MALAD REC-STN | K.I.E. REC-STN,T22MALOG16H32 | T22MAL | 01193,KANDIVLI REC-STN,01163,22KV,BORIWALI | MALAD,228.418,2025-01-13 10:17:00+00:00,,,,
T22MALOG17H33,33120,1143.400,JT.NO.07 → JT.NO.07A -> JT.NO.07A → JT.NO.07B -> JT.NO.07B → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 -> JT.NO.10 → SWNO_33120,XLPE,3.0,Y,AL,HT33KV6908561MNS,AL,3000.0,3032,POTHEAD,TATA'S MALAD REC-STN,PALM COURT,2017-11-28 00:00:00+00:00,12,33120,22KV,105.533,118.714,110.387,97.226,92.069,82.867,0.000,0.000,98.333,96.067,84.690,96.774,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,10,220VER55 | T22MAL01 | 33120,220KV VERSOVA REC-STN | TATA S MALAD REC-STN | TATA MALAD REC-STN | TATA`S MALAD REC-STN,220VER55 | T22MAL01,PALM COURT REC-STN,33120,33KV | 22KV,MALAD,2.447,2024-05-29 18:01:00+00:00,,,,
T22MALOG18H36,33180,3745.886,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.10A -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.15A -> JT.NO.15A → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → SWNO_01148 -> SWNO_T22MALOG18H36 → JT.NO.01 -> TATA'S MALAD REC-STN TO CHINCHAVLI REC-STN (SPARE NEW 400MM² PH CABLE),XLPE,3.0,Y,AL,HT33KV6908561LET,AL,3000.0,3031,POTHEAD,TATA'S MALAD REC-STN,CHINCHAVLI REC-STN,2021-11-15 00:00:00+00:00,27,33180,22KV,87.025,89.925,95.996,92.786,106.885,84.153,0.000,0.000,86.917,99.036,67.310,92.790,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.000,3,T22MALOG18H36 | T22MAL02,TATA S MALAD REC-STN,T22MALOG18H36 | T22MAL02,CHINCHAVLI REC-STN,33180,22KV,MALAD,0.957,2024-01-16 09:45:00+00:00,,,,
T22MALOG20H42,33220,1410.400,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.01C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → SWNO_33220 -> SWNO_T22MALOG20H42 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561M3O,AL,3000.0,3032,,TATA'S MALAD REC-STN,GANESH NAGAR MHADA REC-STN,2014-09-17 00:00:00+00:00,13,33220,22KV,34.213,32.339,35.790,35.548,44.333,37.833,0.000,0.000,37.167,34.067,28.069,30.069,3.000,0.000,0.000,1.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T22MALOG20H42,TATA S MALAD REC-STN,T22MALOG20H42,GANESH NAGAR MHADA REC-STN,33220,22KV,MALAD,0.017,2024-06-24 02:03:00+00:00,,,,
T22MALOG2H03,33073,3149.530,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06A -> JT.NO.06A → JT.NO.06 -> JT.NO.06A → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → SWNO_33073 -> SWNO_T22MALOG02H03 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561MJ5,AL,3000.0,3032,,TATA'S MALAD REC-STN,MALAD REC-STN,,21,33073,22KV,71.262,78.857,84.081,97.839,94.700,102.300,0.000,0.000,76.833,92.333,73.483,67.097,3.000,5.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,1.000,0,,,,,,,,,,,,,
T22MALOG7H18,1193,1574.100,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → SWNO_01193 -> SWNO_22MALOG7H18 → JT.NO.01,XLPE,3.0,Y,AL,HT22KV6908561PMV,AL,3000.0,3032,,TATA'S MALAD REC-STN,K.I.E. REC-STN,2020-11-12 00:00:00+00:00,12,1193,22KV,53.701,40.542,43.688,40.583,86.584,97.448,0.000,0.000,50.225,59.756,42.278,52.035,6.000,0.000,8.000,0.000,1.000,4.000,0.000,0.000,0.000,1.000,0.000,4.000,4,T22MAL03 | T22MALOG7H18,TATA S MALAD REC-STN | KANDIVLI REC-STN,T22MAL03 | 01163 | T22MALOG7H18,K.I.E. REC-STN,01193,22KV,MALAD,0.918,2022-07-12 16:47:00+00:00,,,,
T22SAK12,33062,4800.100,JT.NO.01 → SWNO_33062 -> JT.NO.02 → JT.NO.02A -> JT.NO.02A → JT.NO.01 -> JT.NO.02B → JT.NO.02 -> JT.NO.02C → JT.NO.02E -> JT.NO.02D → JT.NO.02C -> JT.NO.02E → JT.NO.02F -> JT.NO.02F → JT.NO.02B -> JT.NO.02G → JT.NO.02H -> JT.NO.02H → JT.NO.02D -> JT.NO.03A → JT.NO.03C -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03J -> JT.NO.03D → JT.NO.03F -> JT.NO.03E → JT.NO.02G -> JT.NO.03F → JT.NO.03G -> JT.NO.03G → JT.NO.03E -> JT.NO.03J → JT.NO.03K -> JT.NO.03K → JT.NO.03 -> JT.NO.04 → JT.NO.03B -> JT.NO.04A → JT.NO.04B -> JT.NO.04B → JT.NO.04 -> JT.NO.04B → JT.NO.17 -> JT.NO.05 → JT.NO.04A -> JT.NO.05A → JT.NO.05 -> JT.NO.05B -> JT.NO.05B → JT.NO.05A -> JT.NO.06 -> JT.NO.06A → JT.NO.06E -> JT.NO.06B → JT.NO.06A -> JT.NO.06C → JT.NO.06B -> JT.NO.06D → JT.NO.06C -> JT.NO.06E → JT.NO.06 -> JT.NO.10 → JT.NO.9A -> JT.NO.10A → JT.NO.10 -> JT.NO.11 → JT.NO.12B -> JT.NO.12 → JT.NO.11 -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.10A -> JT.NO.13 → JT.NO.12 -> JT.NO.14 → JT.NO.13 -> JT.NO.15 → JT.NO.14 -> JT.NO.16 → JT.NO.15 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → SWNO_22112 -> JT.NO.6D -> JT.NO.9A -> SWNO_T22SAK12 → JT.NO.16 -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G TO JT.NO.F2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G1 TO JT.NO.G) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.G2 TO JT.NO.G1) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H TO JT.NO.G2) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H1 TO JT.NO.H) -> TATA'S SAKI REC-STN TO M.I.D.C.REC-STN (JT.NO.H2 TO JT.NO.H1),PILC,3.0,Y,AL,HT33KV6908561QF7,AL,2000.0,2023,ABANDONED,TATA'S SAKI REC-STN,M.I.D.C. REC-STN,2023-01-31 00:00:00+00:00,58,33062,22KV,22.080,22.509,23.687,31.858,46.702,5.025,0.000,0.000,0.952,0.830,0.732,1.665,30.000,28.000,62.000,2.000,1.000,4.000,0.000,0.000,1.000,0.000,0.000,2.000,4,T22SAK12(MIDC 10 MVA-2) | T22SAK12,TATA S SAKI REC-STN,T22SAK12,M.I.D.C. REC-STN,33062,22KV,ANDHERI,1.852,2024-04-10 20:23:00+00:00,,,,
T22SAK12,33126,285.900,JT.NO.01 -> SWNO_T22SAK12 → JT.NO.01,PILC,3.0,Y,AL,HT22KV6908545505,AL,6000.0,6062,ABANDONED,TATA'S SAKI REC-STN,VIHAR RD. REC-STN,,2,33126,33KV,21.305,20.666,19.213,36.047,19.204,20.906,0.000,0.000,17.525,16.928,16.005,19.012,7.000,4.000,1.000,2.000,0.000,2.000,0.000,0.000,0.000,0.000,0.000,1.000,1,220SAK11,220KV SAKI REC-STN,220SAK11,VIHAR RD. REC-STN,33126,33KV,POWAI,5.144,2022-04-16 02:33:00+00:00,,,,
T22SAK13,33064,986.785,JT.NO.1 → JT.NO.1C -> JT.NO.1A → JT.NO.1B -> JT.NO.1B → JT.NO.2 -> JT.NO.1C → JT.NO.1D -> JT.NO.1D → JT.NO.1A -> JT.NO.2 → JT.NO.3 -> JT.NO.3 → JT.NO.4 -> JT.NO.4 → JT.NO.4A -> JT.NO.4A → JT.NO.4B -> JT.NO.4B → JT.NO.5 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.6 -> JT.NO.6 → JT.NO.6A -> JT.NO.6A → JT.NO.7 -> SWNO_T22SA13 → JT.NO.1,XLPE,3.0,Y,AL,HT33KV6908561QLM,AL,6000.0,6062,POTHEAD,TATA'S SAKI REC-STN,CHAKALA REC-STN,2017-05-21 00:00:00+00:00,16,33064,22KV,54.536,72.230,72.682,108.925,63.742,76.660,0.000,0.000,75.583,65.757,61.760,50.672,8.000,13.000,12.000,5.000,5.000,9.000,0.000,0.000,3.000,7.000,10.000,4.000,6,T22SAK13 | T22SAK27 | T22SAKOG13,TATA S SAKI REC-STN | TATA SAKI OG 13 | TATA`S DHARAVI REC-STN | TATA`S SAKI REC-STN | TATAS SAKI REC-STN,T22SAK13 | T22SAKI13 | T22SAK27,CHAKALA REC-STN,33064,22KV,ANDHERI,1.590,2018-04-15 13:35:00+00:00,,,,
T22SAK13,33244,3925.930,JT.NO.01 → JT.NO.01A -> JT.NO.01A → JT.NO.01B -> JT.NO.01B → JT.NO.1C -> JT.NO.01C → JT.NO.02 -> JT.NO.02 → JT.NO.03D -> JT.NO.03 → JT.NO.03B -> JT.NO.03A → JT.NO.04 -> JT.NO.03B → JT.NO.03A -> JT.NO.03C → JT.NO.03 -> JT.NO.03D → JT.NO.03C -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.06A -> JT.NO.06A → JT.NO.06B -> JT.NO.06B → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.08C -> JT.NO.08C → JT.NO.09A -> JT.NO.09 → JT.NO.010 -> JT.NO.09A → JT.NO.09 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.11 -> JT.NO.11 → JT.NO.11A -> JT.NO.11A → JT.NO.12 -> JT.NO.12A → JT.NO.12B -> JT.NO.12B → JT.NO.13 -> JT.NO.12T → JT.NO.12A -> JT.NO.13 → JT.NO.14B -> JT.NO.14 → JT.NO.15A -> JT.NO.14A → JT.NO.14 -> JT.NO.14B → JT.NO.14A -> JT.NO.15 → JT.NO.16D -> JT.NO.15A → JT.NO.15 -> JT.NO.16D → JT.NO.16E -> JT.NO.16E → SWNO_33244 -> JT.NO.1D → JT.NO.1E -> JT.NO.1E → JT.NO.1F -> JT.NO.1F → JT.NO.1G -> JT.NO.1G → JT.NO.1 -> JT.NO.4 → JT.NO.5 -> SWNO_T22SA13 → JT.NO.1D,XLPE,3.0,Y,AL,HT22KV6908547195,AL,6000.0,6062,,TATA'S SAKI REC-STN,J. B. NAGAR RECEIVING STATION,2017-06-06 00:00:00+00:00,45,33244,22KV,44.475,44.304,48.548,53.154,75.133,55.367,0.000,0.000,57.667,61.900,49.621,48.581,1.000,0.000,2.000,0.000,1.000,0.000,0.000,0.000,0.000,1.000,1.000,0.000,8,T22SAK13 | 33244,TATA S SAKI REC-STN | TATA`S SAKI REC-STN,T22SAK13,J. B. NAGAR RECEIVING STATION,33244,22KV,ANDHERI,0.754,2024-04-16 03:30:00+00:00,,,,
T22SAK18,33243,5209.400,JT.NO.05 → JT.NO.04B -> JT.NO.05A → JT.NO.05C -> JT.NO.05B → JT.NO.05A -> JT.NO.05C → JT.NO.05D -> JT.NO.05D → JT.NO.05E -> JT.NO.05E → JT.NO.05F -> JT.NO.05F → JT.NO.05 -> JT.NO.06 → JT.NO.05B -> JT.NO.06A → JT.NO.06 -> JT.NO.07 → JT.NO.07B -> JT.NO.07A → JT.NO.06A -> JT.NO.07B → JT.NO.07A -> JT.NO.09 → JT.NO.09A -> JT.NO.09A → JT.NO.09B -> JT.NO.1 → SWNO_33243 -> JT.NO.10 → JT.NO.10A -> JT.NO.10A → JT.NO.10B -> JT.NO.10B → JT.NO.10C -> JT.NO.10C → JT.NO.9D -> JT.NO.11 → JT.NO.11D -> JT.NO.11A → JT.NO.10 -> JT.NO.11B → JT.NO.11A -> JT.NO.11C → JT.NO.9C -> JT.NO.11D → JT.NO.11C -> JT.NO.11E → JT.NO.11 -> JT.NO.12 → JT.NO.11E -> JT.NO.12A → JT.NO.12 -> JT.NO.12B → JT.NO.12C -> JT.NO.12C → JT.NO.12A -> JT.NO.13 → JT.NO.12 -> JT.NO.13A → JT.NO.13B -> JT.NO.13B → JT.NO.13 -> JT.NO.13C → JT.NO.13A -> JT.NO.14 → JT.NO.13C -> JT.NO.15 → JT.NO.14 -> JT.NO.15A → JT.NO.15B -> JT.NO.15B → JT.NO.15C -> JT.NO.15C → JT.NO.15 -> JT.NO.16 → JT.NO.16A -> JT.NO.16A → JT.NO.15A -> JT.NO.16B → JT.NO.16 -> JT.NO.17 → JT.NO.16B -> JT.NO.17 → JT.NO.17B -> JT.NO.17A → JT.NO.17 -> JT.NO.17B → JT.NO.12B -> JT.NO.17D → JT.NO.17A -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.1A -> JT.NO.2A → JT.NO.2 -> JT.NO.8 → JT.NO.7 -> JT.NO.9B → JT.NO.8 -> JT.NO.9C → JT.NO.9 -> JT.NO.9C → JT.NO.9D -> JT.NO.9D → JT.NO.11B -> JT.NO.9D → JT.NO.9C -> SWNO_T22SAK18 → JT.NO.17A -> SWNO_T22SAK18 → JT.NO.17D,XLPE,3.0,Y,AL,HT22KV6908547283,AL,2000.0,2023,ABANDONED,TATA'S SAKI REC-STN,J. B. NAGAR RECEIVING STATION,2019-05-10 00:00:00+00:00,60,33243,22KV,39.836,41.589,39.919,51.355,84.600,77.033,0.000,0.000,39.667,45.800,43.379,36.903,6.000,9.000,4.000,5.000,2.000,12.000,0.000,0.000,0.000,2.000,3.000,1.000,7,T22SAK18,TATA S SAKI REC-STN | TATA`S SAKI REC-STN,T22SAK18,J. B. NAGAR RECEIVING STATION,33243,22KV,ANDHERI,0.392,2023-02-21 03:50:00+00:00,,,,
T22SAK19,1159,3364.411,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.19 -> JT.NO.20 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → SWNO_01159 -> SWNO_T22SAK19 → JT.NO.01,PILC,3.0,Y,AL,HT22KV6908545627,AL,6000.0,6062,POTHEAD,TATA'S SAKI REC-STN,KURLA REC-STN,2022-04-02 00:00:00+00:00,34,1159,22KV,67.165,95.197,64.158,96.701,79.734,66.540,0.000,0.000,67.004,57.632,52.672,66.220,0.000,1.000,1.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.000,8,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,TATA S SAKI REC-STN | TATA`S SAKI REC-STN | TATA S KURLA REC-STN,T22SAKOG19 | T22SAK19 | T22SAK29 | T33KUROG01,KURLA REC-STN,01159,22KV | 33KV,POWAI | CHEMBUR,1.028,2023-10-21 18:29:00+00:00,,,,
T22SAK25,33064,5245.800,JT.NO.1 → JT.NO.2 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 → JT.NO.19 -> JT.NO.19 → JT.NO.20 -> JT.NO.1A → JT.NO.1 -> JT.NO.2 → JT.NO.3 -> JT.NO.20 → JT.NO.21 -> JT.NO.21 → JT.NO.22 -> JT.NO.22 → JT.NO.23 -> JT.NO.23 → JT.NO.24 -> JT.NO.24 → JT.NO.25 -> JT.NO.25 → JT.NO.26 -> JT.NO.26 → JT.NO.27 -> JT.NO.27 → JT.NO.28 -> JT.NO.28 → JT.NO.29 -> JT.NO.29 → JT.NO.30 -> JT.NO.3 → JT.NO.4 -> JT.NO.30 → JT.NO.31 -> JT.NO.31 → JT.NO.32 -> JT.NO.32 → JT.NO.33 -> JT.NO.33 → JT.NO.34 -> JT.NO.34 → JT.NO.35 -> JT.NO.35 → JT.NO.36 -> JT.NO.36 → JT.NO.37 -> JT.NO.37 → JT.NO.38 -> JT.NO.38 → JT.NO.39 -> JT.NO.39 → JT.NO.40 -> JT.NO.4 → JT.NO.5 -> JT.NO.40 → JT.NO.41 -> JT.NO.41 → JT.NO.42 -> JT.NO.42 → SWNO_33064 -> JT.NO.5 → JT.NO.5A -> JT.NO.5A → JT.NO.5B -> JT.NO.5B → JT.NO.7 -> JT.NO.7 → JT.NO.8 -> JT.NO.8 → JT.NO.9 -> JT.NO.9 → JT.NO.10 -> SWNO_T22SAK25 → JT.NO.1A,XLPE,3.0,Y,AL,HT33KV6908545103,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHAKALA REC-STN,2011-09-03 00:00:00+00:00,45,33064,22KV,54.536,72.230,72.682,108.925,63.742,76.660,0.000,0.000,75.583,65.757,61.760,50.672,8.000,13.000,12.000,5.000,5.000,9.000,0.000,0.000,3.000,7.000,10.000,4.000,6,T22SAK13 | T22SAK27 | T22SAKOG13,TATA S SAKI REC-STN | TATA SAKI OG 13 | TATA`S DHARAVI REC-STN | TATA`S SAKI REC-STN | TATAS SAKI REC-STN,T22SAK13 | T22SAKI13 | T22SAK27,CHAKALA REC-STN,33064,22KV,ANDHERI,1.590,2018-04-15 13:35:00+00:00,,,,
T22SAKH5,33136,3046.942,JT.NO.01 → JT.NO.02 -> JT.NO.02 → JT.NO.03 -> JT.NO.03 → JT.NO.04 -> JT.NO.04 → JT.NO.05 -> JT.NO.05 → JT.NO.06 -> JT.NO.06 → JT.NO.07 -> JT.NO.07 → JT.NO.08 -> JT.NO.08 → JT.NO.08A -> JT.NO.08A → JT.NO.08B -> JT.NO.08B → JT.NO.09 -> JT.NO.09 → JT.NO.10 -> JT.NO.10 → JT.NO.11 -> JT.NO.11 → JT.NO.12 -> JT.NO.12 → JT.NO.13 -> JT.NO.13 → JT.NO.14 -> JT.NO.14 → JT.NO.15 -> JT.NO.15 → JT.NO.16 -> JT.NO.16 → JT.NO.17 -> JT.NO.17 → JT.NO.18 -> JT.NO.18 -> SWNO_T22SAKH5 → JT.NO.01,XLPE,3.0,Y,AL,HT33KV6908561QQL,AL,6000.0,6062,,TATA'S SAKI REC-STN,CHANDIVLI SRA REC-STN,,23,33136,22KV,77.894,76.629,67.360,66.123,75.974,68.603,0.000,0.000,82.547,69.282,59.192,73.957,0.000,0.000,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1,T22SAKH5,TATA S SAKI REC-STN,T22SAKH5,CHANDIVLI SRA REC-STN,33136,22KV,CHEMBUR,0.067,2016-12-05 21:13:00+00:00,,,,
